OSU 80 Ton Compressor Load Stand
49.704647,59.716467,186.424352,166.369401,113.901167,95.317352,29.005111,14.219046,182.462266,6.191978,55.267032,50.640760,165.532066,187.490509,162.924753,182.854659,117.319288,181.418861,-0.000758,-1.585710,32.000000,-235.789621,182.670685,-0.262287,31.024241,0.677541,365220.062397,0.956001,19.742851,0.975142,3.751245,0.080915,0.076103,199.732887,32.000000,216.550296,191.688801,187.087671,177.033358,32.000000,170.558840,72.348718,67.273958,105.701987,55.974684,57.892569,22.022113,55.223530,31.735441,54.455354,59.636455,44.039903
49.710150,59.732203,186.500660,166.367869,113.898340,95.317184,28.995904,14.218896,182.456018,6.191475,55.289054,50.644776,165.529649,187.481684,162.924174,182.848083,117.315608,181.409911,-0.000757,-1.587461,32.000000,-235.789660,182.664345,-0.262256,31.020938,0.677468,365216.792780,0.954770,19.745599,0.969217,3.750362,0.068755,0.061404,199.744378,32.000000,216.552508,191.691444,187.080386,177.026231,32.000000,170.539636,72.346806,67.273329,105.704075,55.974684,57.968012,22.022113,55.225626,31.735441,54.479349,59.650312,44.009529
49.715611,59.749439,186.475744,166.367474,113.915818,95.325325,29.020739,14.218999,182.450810,6.191247,55.296312,50.648893,165.528594,187.476126,162.918779,182.841202,117.312196,181.403071,-0.000755,-1.588017,32.000000,-235.789495,182.658972,-0.262164,31.018177,0.677592,365225.594490,0.956467,19.754521,0.964684,3.750642,0.071962,0.065226,199.752581,32.000000,216.554991,191.684971,187.071673,177.024999,32.000000,170.523253,72.345263,67.273197,105.704932,55.974684,57.960008,22.022113,55.225521,31.735441,54.507366,59.636917,43.862208
49.720283,59.755621,186.446010,166.366870,113.894810,95.337337,29.025506,14.219105,182.446096,6.191252,55.289758,50.654900,165.525408,187.470677,162.916367,182.834961,117.309321,181.396407,-0.000755,-1.588296,32.000000,-235.789424,182.658705,-0.262111,31.018508,0.677836,365247.333166,0.956692,19.764553,0.964878,3.751762,0.075305,0.072539,199.764518,32.000000,216.557712,191.681593,187.080392,177.028137,32.000000,170.528104,72.342670,67.271841,105.706209,55.974684,57.995297,22.022113,55.224720,31.735441,54.522696,59.632747,44.052449
49.725430,59.758451,186.143753,166.365761,113.858636,95.349596,29.043765,14.219041,182.445197,6.191518,55.274065,50.661293,165.521767,187.468765,162.916141,182.830966,117.307011,181.394016,-0.000756,-1.588560,32.000000,-235.789424,182.658168,-0.262278,31.022045,0.677853,365302.112170,0.955883,19.776128,0.965623,3.750849,0.062280,0.063775,199.773661,32.000000,216.560491,191.681400,187.087685,177.030569,32.000000,170.528801,72.340055,67.270625,105.706805,55.974684,57.834777,22.022113,55.225841,31.735441,54.528766,59.636809,44.020094
49.732634,59.756429,186.171691,166.363913,113.849257,95.361855,29.046854,14.219039,182.446274,6.191278,55.234996,50.672313,165.520350,187.468315,162.912619,182.829869,117.307937,181.393395,-0.000755,-1.587603,32.000000,-235.789552,182.657579,-0.262096,31.028104,0.677803,365357.269799,0.955764,19.777468,0.965903,3.749898,0.074547,0.081906,199.781477,32.000000,216.562072,191.686313,187.092927,177.023561,32.000000,170.522557,72.338823,67.269299,105.706707,55.974684,57.756578,22.022113,55.223413,31.735441,54.529032,59.636770,43.997277
49.742907,59.748054,186.212300,166.361091,113.759007,95.373973,29.026278,14.219035,182.447793,6.191574,55.181712,50.680458,165.518852,187.471624,162.910392,182.830911,117.306625,181.395516,-0.000753,-1.587083,32.000000,-235.789594,182.658985,-0.262361,31.034759,0.676916,365408.218353,0.955184,19.774963,0.967280,3.743432,0.063860,0.065469,199.785375,32.000000,216.565465,191.690064,187.082236,177.015085,32.000000,170.510488,72.338130,67.267802,105.706697,55.974684,57.818857,22.022113,55.216927,31.735441,54.512730,59.636839,43.959053
49.745999,59.728791,186.104397,166.355993,113.662866,95.394276,29.012781,14.219068,182.451229,6.191559,55.127767,50.685468,165.516920,187.475340,162.909618,182.837499,117.306728,181.394132,-0.000753,-1.587056,32.000000,-235.789597,182.662354,-0.262230,31.039817,0.676859,365446.273278,0.955048,19.765474,0.966113,3.743451,0.077410,0.069087,199.792498,32.000000,216.568890,191.693691,187.077458,177.008949,32.000000,170.503205,72.337533,67.266598,105.706064,55.974684,57.786050,22.022113,55.214555,31.735441,54.483748,59.642356,43.876001
49.748024,59.707764,185.997283,166.349641,113.642015,95.406212,29.029082,14.219102,182.451426,6.191455,55.087511,50.688731,165.513367,187.477195,162.909601,182.840324,117.305218,181.395423,-0.000753,-1.587061,32.000000,-235.789507,182.664433,-0.262244,31.042095,0.676767,365477.185063,0.955608,19.746456,0.968252,3.743495,0.093224,0.068221,199.798771,32.000000,216.575898,191.692527,187.084172,177.007866,32.000000,170.502002,72.337382,67.265259,105.705008,55.974684,57.705897,22.022113,55.213668,31.735441,54.446798,59.636849,43.786419
49.751191,59.689041,186.128525,166.342569,113.640131,95.418479,29.008190,14.219071,182.452546,6.191503,55.065006,50.692567,165.507754,187.479175,162.909758,182.841687,117.302596,181.399799,-0.000753,-1.587081,32.000000,-235.789694,182.667593,-0.262125,31.038861,0.676426,365529.012092,0.956142,19.723989,0.967609,3.741093,0.060621,0.063818,199.808758,32.000000,216.575367,191.690522,187.086656,176.998907,32.000000,170.502904,72.337083,67.264301,105.703798,55.974684,57.754197,22.022113,55.214305,31.735441,54.406631,59.641658,44.043278
49.749799,59.676693,186.084837,166.335312,113.641364,95.422683,29.016454,14.219101,182.451814,6.191822,55.049596,50.695377,165.502341,187.479037,162.907691,182.842369,117.301728,181.399835,-0.000751,-1.587058,32.000000,-235.789734,182.665560,-0.262150,31.033069,0.676097,365550.064535,0.955629,19.700863,0.969623,3.738787,0.083571,0.068753,199.815866,32.000000,216.579114,191.695146,187.077718,176.989191,32.000000,170.498010,72.337022,67.263033,105.702939,55.974684,57.766387,22.022113,55.215046,31.735441,54.382941,59.642828,43.822443
49.756825,59.668977,186.007099,166.328668,113.644477,95.422536,29.028171,14.219143,182.453808,6.191872,55.033152,50.700333,165.498001,187.480203,162.903410,182.842836,117.302782,181.399411,-0.000752,-1.588197,32.000000,-235.789677,182.666569,-0.262090,31.027662,0.676543,365576.471917,0.956326,19.678861,0.973949,3.741187,0.071869,0.069263,199.822771,32.000000,216.583663,191.695228,187.058163,176.985219,32.000000,170.490925,72.336647,67.261772,105.703389,55.974684,57.674283,22.022113,55.214045,31.735441,54.364531,59.632600,43.796470
49.762769,59.661124,186.164190,166.322747,113.585939,95.438603,29.012968,14.219162,182.454566,6.191976,55.011006,50.704044,165.493302,187.482374,162.899232,182.844246,117.302609,181.398908,-0.000752,-1.587028,32.000000,-235.789686,182.666865,-0.262022,31.026339,0.676568,365579.662347,0.956094,19.667955,0.974831,3.740414,0.074580,0.076381,199.827942,32.000000,216.588664,191.692960,187.044455,176.977503,32.000000,170.489073,72.336833,67.260515,105.704675,55.974684,57.759659,22.022113,55.208821,31.735441,54.348625,59.636386,44.041591
49.774041,59.652405,186.183118,166.317201,113.533161,95.463027,29.017661,14.219208,182.457582,6.192101,54.989548,50.708849,165.489073,187.485825,162.895963,182.847255,117.303115,181.398880,-0.000752,-1.585308,32.000000,-235.789680,182.671559,-0.262001,31.028844,0.676367,365563.250233,0.955538,19.652960,0.973612,3.738323,0.064706,0.070691,199.833379,32.000000,216.587842,191.692667,187.045380,176.975261,32.000000,170.478393,72.336734,67.259000,105.707219,55.974684,57.796088,22.022113,55.198362,31.735441,54.332423,59.631902,43.865216
49.778791,59.642092,186.203847,166.311682,113.507271,95.479377,28.991063,14.219180,182.458716,6.192623,54.978945,50.712954,165.483934,187.490806,162.891016,182.849281,117.301487,181.400823,-0.000753,-1.583554,32.000000,-235.789736,182.675260,-0.261787,31.033389,0.676856,365610.909773,0.956054,19.638949,0.973589,3.741034,0.063015,0.062481,199.840727,32.000000,216.592010,191.693326,187.055210,176.967183,32.000000,170.463894,72.336111,67.257703,105.709812,55.974684,57.823827,22.022113,55.192553,31.735441,54.312006,59.636858,43.865583
49.778652,59.631222,185.741970,166.304381,113.370671,95.479341,29.005744,14.219135,182.453182,6.192262,55.003449,50.712730,165.478314,187.487142,162.883896,182.848906,117.298207,181.400745,-0.000751,-1.583544,32.000000,-235.789756,182.670248,-0.261747,31.040118,0.676874,365685.075383,0.955884,19.618555,0.973072,3.740567,0.067555,0.073229,199.848725,32.000000,216.598171,191.689229,187.043151,176.963638,32.000000,170.446604,72.335315,67.255708,105.713336,55.974684,57.585630,22.022113,55.192497,31.735441,54.288424,59.637773,44.042691
49.777589,59.635107,185.810869,166.301161,113.308936,95.479189,29.021639,14.219123,182.451490,6.192209,55.025402,50.713534,165.476330,187.484521,162.880825,182.847145,117.297742,181.397361,-0.000750,-1.583513,32.000000,-235.789715,182.669855,-0.261711,31.042690,0.676868,365734.340041,0.956799,19.603325,0.975458,3.740626,0.064009,0.074254,199.857120,32.000000,216.598640,191.686861,187.047625,176.954108,32.000000,170.444810,72.333788,67.254558,105.714645,55.974684,57.564039,22.022113,55.192331,31.735441,54.285315,59.645493,43.761988
49.776533,59.648022,186.111828,166.296278,113.345634,95.462864,29.034108,14.219183,182.443865,6.191805,55.078338,50.713786,165.469926,187.477332,162.873857,182.843306,117.293664,181.393575,-0.000751,-1.583491,32.000000,-235.789698,182.660429,-0.261393,31.042684,0.675426,365727.000891,0.956289,19.592598,0.978707,3.731358,0.066007,0.066535,199.868469,32.000000,216.604751,191.679204,187.055781,176.937429,32.000000,170.441521,72.331835,67.252561,105.717217,55.974684,57.731866,22.022113,55.192936,31.735441,54.299792,59.641146,43.829119
49.780605,59.657051,185.765246,166.294615,113.343661,95.454749,29.025878,14.219249,182.441270,6.192038,55.095132,50.713699,165.465644,187.476800,162.872276,182.843372,117.293037,181.390663,-0.000750,-1.583469,32.000000,-235.789596,182.660178,-0.261541,31.040701,0.675574,365732.651964,0.955796,19.597583,0.977853,3.732822,0.070221,0.072528,199.870805,32.000000,216.609888,191.681477,187.051207,176.928646,32.000000,170.440367,72.330746,67.252310,105.718004,55.974684,57.660593,22.022113,55.192232,31.735441,54.313779,59.643428,43.841151
49.787951,59.669720,185.551941,166.293507,113.384965,95.454626,28.988017,14.219282,182.439023,6.191861,55.109232,50.712193,165.460504,187.475074,162.867365,182.839480,117.291710,181.385271,-0.000751,-1.584039,32.000000,-235.789533,182.657551,-0.261363,31.036504,0.676333,365694.353924,0.955277,19.611592,0.980456,3.738947,0.058150,0.066009,199.877138,32.000000,216.613792,191.681673,188.687803,176.919013,32.000000,170.424704,72.329101,67.250630,105.719615,55.974684,57.465799,22.022113,55.183263,31.735441,54.333827,59.632561,43.856999
49.798154,59.677035,185.742866,166.291718,113.404817,95.454235,29.054190,14.219250,182.435919,6.191632,55.113238,50.713815,165.456198,187.471914,162.857233,182.835993,117.293556,181.383480,-0.000750,-1.584623,32.000000,-235.789416,182.657281,-0.261607,31.031336,0.675323,365672.934564,0.955404,19.616404,0.979948,3.731679,0.065005,0.069244,199.885802,32.000000,216.619910,191.675477,195.277495,176.916885,32.000000,170.409887,72.328891,67.249677,105.722549,55.974684,57.480935,22.022113,55.171987,31.735441,54.348925,59.637104,43.858979
49.801218,59.677864,185.745105,166.290679,113.407180,95.454175,29.014389,14.219293,182.434377,6.191585,55.118626,50.713057,165.455416,187.470768,162.852710,182.834364,117.292424,181.383415,-0.000750,-1.584626,32.000000,-235.789352,182.655477,-0.261618,31.029020,0.674756,365685.010307,0.956528,19.621467,0.979174,3.726844,0.096389,0.080348,199.891569,32.000000,216.621907,191.672487,196.946579,176.914011,32.000000,170.408081,72.328567,67.249285,105.723819,55.974684,57.575256,22.022113,55.166247,31.735441,54.350954,59.634636,43.843719
49.803837,59.678854,185.574783,166.288414,113.419124,95.454185,29.021224,14.219265,182.431722,6.191192,55.133349,50.712892,165.452196,187.472785,162.849571,182.832983,117.292043,181.380945,-0.000750,-1.584599,32.000000,-235.789395,182.652163,-0.261617,31.025725,0.675286,365681.968056,0.954149,19.618219,0.976629,3.729915,0.072873,0.078663,199.897836,32.000000,216.620683,191.671146,196.947441,176.909014,32.000000,170.408846,72.327575,67.248629,105.727264,55.974684,57.413375,22.022113,55.159221,31.735441,54.346468,59.637871,43.758319
49.802348,59.683626,185.613366,166.286709,113.425062,95.462277,29.009187,14.219350,182.429539,6.191144,55.145940,50.712280,165.451974,187.473355,162.846151,182.830357,117.291464,181.378835,-0.000749,-1.584564,32.000000,-235.789360,182.648450,-0.261539,31.023885,0.675305,365682.659597,0.955394,19.615877,0.977737,3.729730,0.068495,0.068644,199.895358,32.000000,216.621468,191.675334,196.933504,176.897706,32.000000,170.401626,72.327036,67.247137,105.728897,55.974684,57.426385,22.022113,55.159084,31.735441,54.352449,59.638579,43.870058
49.798686,59.690567,185.668750,166.285281,113.556991,95.450020,29.012630,14.219367,182.428646,6.191071,55.162835,50.712367,165.449963,187.472658,162.846469,182.829896,117.288195,181.376512,-0.000748,-1.584503,32.000000,-235.789241,182.645563,-0.261482,31.022175,0.674871,365682.761298,0.955117,19.614155,0.977155,3.726114,0.070128,0.076028,199.896263,32.000000,216.620956,191.676096,196.909669,176.887416,32.000000,170.394971,72.326435,67.246046,105.732136,55.974684,57.441425,22.022113,55.161150,31.735441,54.360977,59.642956,43.798085
49.799283,59.698865,185.822650,166.284172,113.665305,95.437748,29.002436,14.219399,182.429038,6.191068,55.174373,50.710265,165.447045,187.471668,162.842694,182.828325,117.283493,181.373264,-0.000748,-1.584482,32.000000,-235.789226,182.646903,-0.261273,31.017593,0.675108,365721.391677,0.955638,19.620469,0.976912,3.727000,0.067594,0.066329,199.895800,32.000000,216.629395,191.666500,196.893292,176.886734,32.000000,170.385255,72.325422,67.243669,105.734033,55.974684,57.515201,22.022113,55.160083,31.735441,54.371987,59.635747,44.042618
49.802797,59.707021,185.716635,166.283291,113.735383,95.429536,29.022662,14.219342,182.428564,6.191062,55.181245,50.710229,165.445416,187.468958,162.838801,182.824846,117.282239,181.372012,-0.000749,-1.584411,32.000000,-235.789278,182.646671,-0.261689,31.008984,0.675266,365691.745043,0.955496,19.631200,0.979277,3.728387,0.067954,0.067532,199.903949,32.000000,216.630502,191.660654,196.897083,176.892272,32.000000,170.392911,72.326083,67.242972,105.735287,55.974684,57.531123,22.022113,55.155515,31.735441,54.385416,59.638511,44.015032
49.802528,59.713533,185.626424,166.282543,113.803285,95.429487,29.011336,14.219228,182.425278,6.190796,55.197949,50.707076,165.442461,187.465735,162.838463,182.824021,117.280956,181.369796,-0.000748,-1.584423,32.000000,-235.789296,182.643654,-0.261994,30.999283,0.675721,365663.448143,0.955718,19.638881,0.982713,3.731432,0.069352,0.067621,199.908110,32.000000,216.629430,191.662014,196.900841,176.877546,32.000000,170.391040,72.325056,67.239571,105.735230,55.974684,57.428221,22.022113,55.151326,31.735441,54.394622,59.637045,43.834108
49.801787,59.722938,185.697717,166.282224,113.846209,95.425259,29.007995,14.219309,182.421375,6.190202,55.225204,50.705846,165.441844,187.461774,162.833427,182.819783,117.278070,181.366052,-0.000747,-1.584448,32.000000,-235.789151,182.640380,-0.261866,30.991392,0.675529,365641.643942,0.954916,19.643399,0.983479,3.729040,0.068972,0.066460,199.916283,32.000000,216.635629,191.667764,196.891093,176.863815,32.000000,170.395662,72.325157,67.236620,105.734888,55.974684,57.435607,22.022113,55.149740,31.735441,54.407227,59.636475,44.037702
49.802865,59.735245,185.727702,166.282851,113.911134,95.413099,28.990372,14.219249,182.419278,6.189707,55.244385,50.707188,165.440070,187.458866,162.831077,182.813358,117.279562,181.366121,-0.000745,-1.584454,32.000000,-235.789229,182.638677,-0.261904,30.986278,0.675507,365651.744555,0.955311,19.650188,0.983898,3.727249,0.100155,0.064223,199.915165,32.000000,216.643495,191.672433,196.883669,176.852953,32.000000,170.404202,72.323500,67.232872,105.733085,55.974684,57.479667,22.022113,55.149466,31.735441,54.424094,59.633987,43.794196
49.800991,59.747291,185.527541,166.284108,113.817582,95.412974,29.023923,14.219195,182.418279,6.190095,55.255368,50.709665,165.439647,187.458585,162.829422,182.813111,117.276817,181.361049,-0.000745,-1.585640,32.000000,-235.789198,182.637187,-0.261742,30.984194,0.675867,365653.158003,0.955418,19.660362,0.985324,3.728736,0.059092,0.070332,199.916719,32.000000,216.643701,191.664889,196.867782,176.851672,32.000000,170.402685,72.320508,67.228646,105.730962,55.974684,57.373916,22.022113,55.147014,31.735441,54.446090,59.640438,43.849075
49.799541,59.755914,185.560857,166.285679,113.817280,95.412953,29.023831,14.219140,182.420258,6.190023,55.246141,50.713067,165.438352,187.458304,162.827552,182.814204,117.277723,181.355001,-0.000746,-1.585633,32.000000,-235.789183,182.636600,-0.261967,30.983849,0.675993,365618.289345,0.955885,19.671553,0.983860,3.729257,0.067844,0.067334,199.916291,32.000000,216.636006,191.666750,196.883562,176.849499,32.000000,170.405537,72.319544,67.225940,105.729183,55.974684,57.340079,22.022113,55.147966,31.735441,54.459252,59.639494,43.875781
49.799758,59.756771,185.645707,166.286628,113.864336,95.424818,29.034704,14.219143,182.420957,6.190122,55.225734,50.711644,165.439303,187.460459,162.827662,182.815118,117.275211,181.356706,-0.000746,-1.584778,32.000000,-235.789126,182.640488,-0.261993,30.983900,0.675529,365638.797170,0.954849,19.685539,0.984628,3.725379,0.062434,0.071458,199.919571,32.000000,216.629815,191.672648,196.884876,176.848704,32.000000,170.390002,72.319768,67.222090,105.727260,55.974684,57.408484,22.022113,55.146778,31.735441,54.463475,59.640114,43.849662
49.799305,59.752562,185.618362,166.286799,113.782297,95.436767,29.030709,14.219101,182.425608,6.189865,55.204181,50.712439,165.438605,187.461941,162.828189,182.816550,117.275074,181.357125,-0.000747,-1.583273,32.000000,-235.789187,182.645668,-0.261952,30.984926,0.675663,365649.028663,0.954904,19.695661,0.981364,3.726156,0.097935,0.074200,199.913722,32.000000,216.633005,191.679456,196.893958,176.839641,32.000000,170.386544,72.319629,67.218095,105.725835,55.974684,57.392473,22.022113,55.144464,31.735441,54.458813,59.644136,43.923323
49.798515,59.745066,185.604678,166.286118,113.733345,95.448922,29.005900,14.219108,182.432656,6.190224,55.173751,50.714004,165.438930,187.469966,162.825824,182.822016,117.274908,181.360139,-0.000748,-1.581502,32.000000,-235.789321,182.649513,-0.261998,30.984368,0.675981,365699.503492,0.954663,19.696296,0.984542,3.727844,0.101936,0.065681,199.905641,32.000000,216.631420,191.679406,196.888763,176.836257,32.000000,170.396810,72.319861,67.214094,105.724894,55.974684,57.354384,22.022113,55.143456,31.735441,54.445318,59.641422,44.028678
49.799232,59.736064,185.530509,166.284514,113.719083,95.452908,29.016397,14.219109,182.440173,6.190250,55.139007,50.715479,165.436789,187.479593,162.825182,182.827782,117.273467,181.366354,-0.000747,-1.580903,32.000000,-235.789313,182.655218,-0.261944,30.981539,0.675960,365741.096167,0.954913,19.692554,0.984841,3.727328,0.076587,0.068658,199.901699,32.000000,216.632049,191.681924,196.872218,176.836123,32.000000,170.414535,72.321511,67.209959,105.724904,55.974684,57.350064,22.022113,55.142694,31.735441,54.427845,59.642228,43.871819
49.800153,59.723824,185.751764,166.281692,113.700839,95.452995,28.987667,14.218939,182.446916,6.190260,55.112717,50.715130,165.437574,187.486079,162.823429,182.836277,117.274753,181.372663,-0.000746,-1.580617,32.000000,-235.789476,182.658892,-0.261790,30.975293,0.676018,365778.959701,0.955849,19.685875,0.986182,3.727113,0.070953,0.078162,199.891737,32.000000,216.630802,191.686324,196.857747,176.833066,32.000000,170.413382,72.322193,67.205708,105.723904,55.974684,57.369263,22.022113,55.139796,31.735441,54.406554,59.632098,44.010556
49.803273,59.713392,186.192672,166.278383,113.703640,95.453149,29.030633,14.219043,182.450103,6.190331,55.102118,50.716248,165.435166,187.492402,162.822545,182.838903,117.273579,181.378237,-0.000745,-1.580338,32.000000,-235.789408,182.661189,-0.261639,30.967941,0.675877,365785.333324,0.955505,19.676132,0.990044,3.725570,0.067197,0.071631,199.887015,32.000000,216.621817,191.683657,196.858046,176.832289,32.000000,170.400825,72.322307,67.201301,105.722887,55.974684,57.615429,22.022113,55.135504,31.735441,54.384871,59.632256,44.011804
49.803394,59.707457,186.136201,166.275183,113.694266,95.453149,28.977477,14.219115,182.452301,6.190660,55.116746,50.712348,165.431541,187.498272,162.828583,182.844033,117.267931,181.380280,-0.000747,-1.580328,32.000000,-235.789253,182.663555,-0.261589,30.961946,0.676588,365767.827496,0.956402,19.662940,0.991217,3.729944,0.075197,0.072722,199.890198,32.000000,216.617667,191.690559,196.876352,176.828814,32.000000,170.410600,72.322564,67.197979,105.724112,55.974684,57.734126,22.022113,55.133077,31.735441,54.366255,59.639868,43.827285
49.803814,59.708710,185.903386,166.272688,113.722697,95.453107,29.013664,14.219287,182.457107,6.190483,55.137577,50.712844,165.429027,187.501040,162.830640,182.849760,117.268241,181.381661,-0.000746,-1.580309,32.000000,-235.789059,182.667797,-0.261199,30.958765,0.677920,365755.375692,0.954896,19.649276,0.994564,3.738563,0.069961,0.068213,199.893723,32.000000,216.607499,191.692531,196.878010,176.829366,32.000000,170.417336,72.322113,67.194315,105.724198,55.974684,57.581993,22.022113,55.129304,31.735441,54.366326,59.645110,43.923616
49.815611,59.716664,186.038108,166.271874,113.794533,95.444854,28.977713,14.219310,182.461201,6.190647,55.142421,50.715680,165.425409,187.505370,162.828839,182.854167,117.268700,181.385695,-0.000747,-1.580314,32.000000,-235.789005,182.672184,-0.261055,30.959256,0.677878,365758.879230,0.956630,19.643216,1.001009,3.737420,0.071433,0.070975,199.889032,32.000000,216.603436,191.704363,196.883068,176.823851,32.000000,170.429425,72.322590,67.190128,105.725441,55.974684,57.555618,22.022113,55.117602,31.735441,54.374173,59.639622,44.025303
49.823666,59.721035,186.213884,166.271445,113.725766,95.444951,29.029220,14.219256,182.468192,6.190826,55.132270,50.717634,165.424693,187.510636,162.830286,182.860208,117.265712,181.391202,-0.000746,-1.580307,32.000000,-235.789084,182.676785,-0.261115,30.962950,0.677296,365759.289230,0.955431,19.644035,1.001236,3.732714,0.088112,0.068687,199.881501,32.000000,216.593164,191.707851,196.861184,176.807688,32.000000,170.419136,72.322476,67.185888,105.726484,55.974684,57.705942,22.022113,55.105563,31.735441,54.382841,59.642700,43.950395
49.826829,59.720708,185.969569,166.270740,113.617387,95.444804,29.029406,14.219210,182.476583,6.191207,55.112949,50.723774,165.423400,187.519338,162.828671,182.866660,117.263510,181.396751,-0.000747,-1.580299,32.000000,-235.789075,182.683928,-0.261112,30.967708,0.677474,365728.520230,0.956305,19.639779,1.002349,3.734534,0.072784,0.066315,199.879727,32.000000,216.582946,191.710922,196.864861,176.806200,32.000000,170.398889,72.323158,67.180970,105.728058,55.974684,57.637682,22.022113,55.093815,31.735441,54.385315,59.637075,44.009529
49.827352,59.714567,185.934713,166.269094,113.537785,95.452871,29.006546,14.219305,182.483107,6.191530,55.108741,50.725028,165.422016,187.527983,162.831734,182.875818,117.261524,181.405541,-0.000747,-1.580300,32.000000,-235.788957,182.693844,-0.261110,30.972676,0.677790,365734.097736,0.954450,19.635815,1.007483,3.737459,0.100476,0.062819,199.876701,32.000000,216.579135,191.709839,196.879775,176.808966,32.000000,170.390446,72.323108,67.176015,105.728511,55.974684,57.542701,22.022113,55.092055,31.735441,54.372637,59.633888,43.774460
49.828053,59.710940,186.155888,166.267036,113.430728,95.461057,29.016224,14.219283,182.489558,6.191865,55.114409,50.724967,165.420326,187.533165,162.832801,182.880609,117.261594,181.412261,-0.000748,-1.579128,32.000000,-235.788967,182.699809,-0.261026,30.979353,0.676968,365735.008543,0.954375,19.632213,1.011847,3.732318,0.068236,0.066784,199.872572,32.000000,216.572914,191.705633,196.898340,176.811831,32.000000,170.391269,72.323880,67.170817,105.728733,55.974684,57.688317,22.022113,55.087228,31.735441,54.362828,59.633574,44.032640
49.830380,59.711440,186.192906,166.265398,113.446045,95.461070,29.045045,14.219165,182.494578,6.191832,55.120282,50.728062,165.419852,187.537882,162.831579,182.884234,117.257555,181.418186,-0.000748,-1.580285,32.000000,-235.789028,182.706457,-0.260939,30.984602,0.676800,365761.374039,0.955182,19.625531,1.017259,3.731579,0.071004,0.075158,199.863400,32.000000,216.565232,191.711424,196.899199,176.801426,32.000000,170.393909,72.322652,67.166672,105.729278,55.974684,57.709872,22.022113,55.080346,31.735441,54.358032,59.642907,43.872332
49.827546,59.714647,186.111096,166.264194,113.415043,95.461083,29.008387,14.219178,182.495668,6.191944,55.133120,50.727795,165.416209,187.540671,162.830879,182.888105,117.258140,181.423542,-0.000748,-1.581450,32.000000,-235.789134,182.710764,-0.260785,30.989091,0.677308,365787.762881,0.954921,19.621178,1.019808,3.735966,0.075728,0.074271,199.855148,32.000000,216.558815,191.722887,196.878967,176.786864,32.000000,170.390572,72.322481,67.162257,105.728166,55.974684,57.707497,22.022113,55.077792,31.735441,54.360409,59.638973,43.874827
49.829924,59.719139,186.044725,166.263438,113.359041,95.469133,29.018874,14.219222,182.499375,6.191661,55.136740,50.728752,165.413239,187.543900,162.830790,182.893356,117.256176,181.427048,-0.000747,-1.581466,32.000000,-235.789066,182.715014,-0.260875,30.993289,0.677267,365794.308993,0.953926,19.619272,1.026154,3.736534,0.085243,0.066475,199.846243,32.000000,216.559872,191.724944,196.853678,176.785588,32.000000,170.390612,72.322300,67.157974,105.727973,55.974684,57.635517,22.022113,55.073333,31.735441,54.366161,59.641530,43.972992
49.837062,59.722123,186.359371,166.263018,113.399023,95.481082,29.034697,14.219142,182.506202,6.191839,55.118663,50.735410,165.413248,187.549415,162.830533,182.898351,117.256970,181.432037,-0.000747,-1.583231,32.000000,-235.789200,182.721585,-0.261100,30.995562,0.676988,365799.634671,0.955199,19.625411,1.027658,3.735105,0.059421,0.068041,199.838769,32.000000,216.552942,191.716086,196.861264,176.789000,32.000000,170.392144,72.322049,67.153650,105.726519,55.974684,57.773358,22.022113,55.060310,31.735441,54.370197,59.637163,43.964482
49.841010,59.717760,186.394184,166.262660,113.441413,95.493236,28.980784,14.219243,182.511788,6.192415,55.101303,50.737516,165.410231,187.556240,162.829642,182.903779,117.252871,181.439287,-0.000748,-1.583833,32.000000,-235.789100,182.728555,-0.260972,30.997455,0.676750,365837.782717,0.954896,19.627443,1.030988,3.733594,0.071747,0.070546,199.836069,32.000000,216.547627,191.718579,196.872792,176.792976,32.000000,170.393422,72.323153,67.150768,105.726712,55.974684,57.867468,22.022113,55.052342,31.735441,54.366999,59.640792,43.837703
49.846233,59.709223,186.174384,166.261924,113.421852,95.505335,29.005852,14.219116,182.522113,6.192735,55.072833,50.742157,165.409903,187.564810,162.827482,182.913096,117.252246,181.443905,-0.000748,-1.583853,32.000000,-235.789229,182.737061,-0.261143,31.001960,0.677571,365880.878128,0.954352,19.623041,1.032135,3.739373,0.083116,0.086432,199.830111,32.000000,216.542569,191.725005,196.878004,176.784088,32.000000,170.397331,72.322972,67.147884,105.726330,55.974684,57.748529,22.022113,55.042323,31.735441,54.351004,59.642238,44.004467
49.849626,59.699685,186.442360,166.260370,113.421112,95.525444,29.004540,14.219239,182.532442,6.192523,55.029016,50.747466,165.409208,187.575289,162.825809,182.920473,117.252507,181.450552,-0.000749,-1.583866,32.000000,-235.789098,182.746113,-0.261021,31.006238,0.677653,365926.794820,0.956155,19.614594,1.039059,3.739775,0.062079,0.062209,199.821385,32.000000,216.539705,191.729295,196.865604,176.780450,32.000000,170.393015,72.322646,67.143259,105.725065,55.974684,57.796622,22.022113,55.030631,31.735441,54.332342,59.638294,44.035135
49.852101,59.681435,186.660267,166.257716,113.384404,95.545802,29.021578,14.219259,182.542564,6.192986,54.985164,50.750840,165.406792,187.585557,162.823824,182.929778,117.252636,181.458615,-0.000750,-1.583277,32.000000,-235.789081,182.756143,-0.261220,31.011290,0.676955,365960.282895,0.955318,19.600653,1.041484,3.734974,0.069374,0.072147,199.811733,32.000000,216.542685,191.717674,196.853233,176.787958,32.000000,170.384872,72.322420,67.139871,105.723727,55.974684,57.976644,22.022113,55.023735,31.735441,54.303514,59.640704,43.932347
49.850715,59.663889,186.562776,166.254177,113.346226,95.558161,29.045128,14.219402,182.549445,6.193417,54.956807,50.754571,165.404133,187.596176,162.826791,182.937449,117.253365,181.464901,-0.000750,-1.582713,32.000000,-235.788971,182.761750,-0.261463,31.016453,0.677683,366023.144810,0.955467,19.587605,1.043813,3.740095,0.068589,0.069668,199.804711,32.000000,216.536645,191.708918,196.863594,176.778664,32.000000,170.389400,72.320547,67.136059,105.721390,55.974684,58.034962,22.022113,55.015160,31.735441,54.270127,59.635718,43.840638
49.849370,59.649599,186.555713,166.250143,113.310874,95.566389,29.021838,14.219462,182.555252,6.193432,54.936949,50.760253,165.401503,187.605077,162.828390,182.944160,117.252143,181.471378,-0.000749,-1.582689,32.000000,-235.788924,182.767667,-0.261367,31.022633,0.678252,366076.813880,0.955011,19.566796,1.046825,3.744281,0.101547,0.068822,199.801919,32.000000,216.525980,191.706864,196.867899,176.777083,32.000000,170.391095,72.318892,67.130485,105.718599,55.974684,57.930017,22.022113,55.011674,31.735441,54.237837,59.635600,44.026844
49.848658,59.641117,186.725272,166.246002,113.325344,95.566318,29.008204,14.219277,182.560579,6.193813,54.910480,50.765811,165.397982,187.609728,162.828090,182.950513,117.251211,181.478188,-0.000749,-1.582699,32.000000,-235.789171,182.773533,-0.261262,31.028447,0.677938,366102.046718,0.954345,19.550683,1.048544,3.742429,0.064983,0.067674,199.799750,32.000000,216.520421,191.707084,196.881477,176.770234,32.000000,170.382365,72.317514,67.126513,105.716325,55.974684,58.071409,22.022113,55.007358,31.735441,54.220580,59.642100,43.957512
49.852856,59.630047,186.805814,166.241702,113.341133,95.574375,28.989273,14.219345,182.568247,6.193760,54.889277,50.772337,165.393024,187.612186,162.827084,182.958033,117.249731,181.486298,-0.000750,-1.582700,32.000000,-235.789054,182.783174,-0.261163,31.033410,0.677831,366118.867872,0.955185,19.537784,1.052290,3.742389,0.068463,0.075982,199.790077,32.000000,216.523602,191.700120,196.883541,176.767747,32.000000,170.368979,72.316907,67.123829,105.715797,55.974684,58.137818,22.022113,54.998275,31.735441,54.200262,59.636180,43.975413
49.856913,59.618296,186.872434,166.237010,113.324525,95.582495,29.036279,14.219303,182.573872,6.193905,54.868873,50.775869,165.390625,187.617071,162.822914,182.963935,117.250696,181.490434,-0.000749,-1.582705,32.000000,-235.789125,182.789447,-0.260867,31.036830,0.678167,366110.647614,0.955627,19.530038,1.055875,3.745843,0.077344,0.077144,199.782730,32.000000,216.529342,191.693024,196.883876,176.762431,32.000000,170.375218,72.315449,67.120626,105.715202,55.974684,58.197576,22.022113,54.987659,31.735441,54.177776,59.637557,44.042031
49.859312,59.606241,186.778490,166.232043,113.219207,95.594728,29.021896,14.219345,182.578900,6.193863,54.854305,50.779362,165.389857,187.620816,162.822365,182.966637,117.250883,181.496112,-0.000750,-1.582720,32.000000,-235.789104,182.792027,-0.261128,31.038328,0.678264,366127.583548,0.956215,19.514625,1.060514,3.747144,0.070890,0.077704,199.772916,32.000000,216.531292,191.691757,196.886826,176.750609,32.000000,170.382774,72.316193,67.118876,105.715666,55.974684,58.181183,22.022113,54.976280,31.735441,54.154020,59.638442,43.859787
49.858110,59.594264,186.718336,166.226920,113.162248,95.606892,28.970581,14.219337,182.579905,6.194219,54.845457,50.779185,165.385388,187.624978,162.823058,182.970199,117.252901,181.500302,-0.000749,-1.582709,32.000000,-235.789180,182.793851,-0.260682,31.039666,0.678357,366139.909734,0.954632,19.498679,1.061160,3.748175,0.082758,0.077812,199.766749,32.000000,216.524117,191.692781,196.903430,176.742818,32.000000,170.373031,72.314876,67.115499,105.714409,55.974684,58.151007,22.022113,54.971309,31.735441,54.130378,59.637055,44.014445
49.858748,59.586688,186.755157,166.222661,113.124729,95.606827,29.008777,14.219414,182.580229,6.194694,54.830991,50.778805,165.381369,187.629422,162.821850,182.972220,117.255042,181.502785,-0.000749,-1.582707,32.000000,-235.789140,182.796051,-0.260614,31.042155,0.678098,366169.461418,0.955147,19.484143,1.063184,3.746110,0.063396,0.067090,199.759295,32.000000,216.519951,191.694735,196.914498,176.737671,32.000000,170.362088,72.315427,67.113317,105.714514,55.974684,58.172201,22.022113,54.964291,31.735441,54.111752,59.640104,43.843572
49.858253,59.578299,186.661868,166.218784,113.023481,95.606829,29.023747,14.219327,182.582729,6.195237,54.812629,50.784665,165.376888,187.632430,162.819164,182.974837,117.255827,181.504230,-0.000749,-1.583796,32.000000,-235.789222,182.796569,-0.260476,31.044105,0.677983,366198.643977,0.956955,19.473409,1.062797,3.744994,0.077948,0.075364,199.755889,32.000000,216.515744,191.691798,196.917407,176.733849,32.000000,170.351709,72.314062,67.111228,105.714592,55.974684,58.159121,22.022113,54.957822,31.735441,54.094910,59.641343,43.866756
49.859270,59.568485,186.724081,166.215058,112.947507,95.619159,29.018555,14.219306,182.582018,6.195338,54.795323,50.784663,165.369810,187.632488,162.816468,182.979385,117.256372,181.503338,-0.000748,-1.585563,32.000000,-235.789193,182.797229,-0.260364,31.044131,0.678003,366184.452223,0.955662,19.465173,1.061623,3.745685,0.097654,0.080291,199.745315,32.000000,216.515575,191.684874,196.906815,176.722874,32.000000,170.354238,72.313643,67.110453,105.715591,55.974684,58.174052,22.022113,54.949121,31.735441,54.076595,59.640202,43.770278
49.860899,59.556631,186.783596,166.211253,113.065346,95.631305,28.973551,14.219423,182.579588,6.194945,54.784617,50.786287,165.366267,187.630702,162.812200,182.979675,117.258819,181.503937,-0.000747,-1.586151,32.000000,-235.789143,182.796537,-0.260266,31.045008,0.677698,366173.047581,0.955158,19.457295,1.061402,3.743851,0.066376,0.068675,199.739217,32.000000,216.508440,191.676678,196.884999,176.721065,32.000000,170.347635,72.312091,67.108150,105.717607,55.974684,58.209540,22.022113,54.943213,31.735441,54.052897,59.640114,43.941078
49.863206,59.546690,186.692872,166.206785,113.094971,95.643583,29.035827,14.219447,182.580408,6.194694,54.776153,50.787057,165.362121,187.628819,162.811964,182.976650,117.260433,181.506369,-0.000747,-1.586347,32.000000,-235.789134,182.794008,-0.260093,31.046010,0.677926,366206.707531,0.955406,19.446429,1.060509,3.745022,0.077931,0.075958,199.729765,32.000000,216.515611,191.673161,196.883741,176.713261,32.000000,170.337071,72.312014,67.105632,105.720508,55.974684,58.195746,22.022113,54.933102,31.735441,54.031329,59.643438,43.988473
49.864725,59.538474,186.783878,166.202176,113.040026,95.647687,29.021129,14.219454,182.580228,6.194713,54.772480,50.787859,165.358221,187.625924,162.807835,182.973820,117.262916,181.506077,-0.000749,-1.585917,32.000000,-235.789207,182.790476,-0.260144,31.046038,0.678114,366232.596343,0.956947,19.432891,1.058296,3.746094,0.076323,0.071159,199.722762,32.000000,216.516740,191.664699,196.884595,176.708354,32.000000,170.330377,72.310994,67.103657,105.723689,55.974684,58.214129,22.022113,54.924134,31.735441,54.012294,59.637547,43.889941
49.860954,59.532404,186.659278,166.197476,113.135829,95.647645,29.015445,14.219462,182.577384,6.194710,54.783380,50.790181,165.355624,187.619106,162.804182,182.970046,117.258832,181.501791,-0.000747,-1.585440,32.000000,-235.789116,182.783454,-0.260119,31.044514,0.677874,366262.928981,0.954943,19.420563,1.057629,3.744101,0.066618,0.068013,199.721180,32.000000,216.513813,191.656238,196.896578,176.697275,32.000000,170.326397,72.309487,67.100988,105.726964,55.974684,58.220059,22.022113,54.921404,31.735441,53.996199,59.637478,43.864409
49.856683,59.528901,186.541654,166.192730,113.209679,95.639446,29.045548,14.219584,182.569012,6.194670,54.818447,50.789431,165.351100,187.611111,162.800275,182.961296,117.259039,181.496413,-0.000746,-1.585451,32.000000,-235.788972,182.772675,-0.259950,31.041943,0.678122,366262.600587,0.955415,19.410777,1.055033,3.745812,0.065684,0.068134,199.716085,32.000000,216.510009,191.654054,196.900049,176.689233,32.000000,170.326898,72.308482,67.098935,105.730794,55.974684,58.141509,22.022113,54.915701,31.735441,53.986748,59.641854,43.867417
49.855460,59.536328,186.591319,166.189589,113.239418,95.631423,29.005880,14.219613,182.554991,6.194719,54.868554,50.783696,165.349460,187.596899,162.795260,182.950729,117.256404,181.487861,-0.000745,-1.586863,32.000000,-235.789025,182.759554,-0.260020,31.038380,0.677844,366265.104950,0.955666,19.408608,1.057447,3.743596,0.067498,0.066222,199.709297,32.000000,216.507087,191.659983,196.900415,176.679452,32.000000,170.313525,72.307265,67.096591,105.734275,55.974684,58.110355,22.022113,54.911432,31.735441,53.989940,59.644972,43.823470
49.851274,59.551624,186.592671,166.188061,113.265041,95.631515,29.045858,14.219654,182.540738,6.194755,54.924190,50.781236,165.347010,187.581721,162.793058,182.936460,117.252126,181.473345,-0.000745,-1.587080,32.000000,-235.788981,182.745481,-0.260102,31.035969,0.677565,366231.692460,0.954675,19.409520,1.055144,3.741558,0.059632,0.062547,199.703902,32.000000,216.506183,191.656454,196.907767,176.672055,32.000000,170.304781,72.306145,67.094518,105.738509,55.974684,58.197719,22.022113,54.909960,31.735441,54.006342,59.644195,43.858539
49.844297,59.571162,186.370419,166.187898,113.199041,95.631397,29.005821,14.219743,182.525607,6.194474,54.977105,50.777904,165.345862,187.563811,162.787391,182.922147,117.250666,181.457978,-0.000745,-1.588830,32.000000,-235.788818,182.731717,-0.260067,31.032419,0.677749,366215.828235,0.955945,19.418212,1.054449,3.742646,0.080359,0.069122,199.702271,32.000000,216.500969,191.653002,196.914053,176.663289,32.000000,170.298321,72.305409,67.093294,105.742813,55.974684,58.102705,22.022113,54.910302,31.735441,54.036524,59.635993,43.873139
49.837231,59.591316,186.250035,166.188856,113.221292,95.623159,28.997923,14.219624,182.508583,6.193996,55.028341,50.771440,165.345107,187.542031,162.780078,182.904421,117.253351,181.441271,-0.000743,-1.590618,32.000000,-235.788912,182.713139,-0.260230,31.027366,0.677894,366245.613701,0.954757,19.437839,1.053073,3.742987,0.063336,0.065071,199.697217,32.000000,216.498733,191.645348,196.918498,176.662352,32.000000,170.295429,72.305170,67.090997,105.747173,55.974684,57.987781,22.022113,54.912750,31.735441,54.068452,59.635078,43.825231
49.825644,59.611693,186.260406,166.190771,113.217885,95.611057,29.002739,14.219574,182.487273,6.193924,55.093408,50.761847,165.343213,187.516379,162.769918,182.882929,117.256117,181.421715,-0.000744,-1.591758,32.000000,-235.788954,182.691807,-0.260297,31.020672,0.677477,366277.028486,0.956270,19.464594,1.048546,3.739052,0.093598,0.077729,199.689963,32.000000,216.494885,191.644115,196.917266,176.649715,32.000000,170.302669,72.303749,67.088223,105.750035,55.974684,57.981190,22.022113,54.919592,31.735441,54.100783,59.639976,43.815839
49.811413,59.638010,186.286488,166.193391,113.207622,95.598956,29.036166,14.219513,182.463713,6.193862,55.173065,50.749761,165.346471,187.487547,162.763581,182.859454,117.255041,181.399664,-0.000745,-1.592865,32.000000,-235.788929,182.667911,-0.260384,31.012559,0.677324,366269.950236,0.956649,19.492057,1.039353,3.737167,0.093340,0.072586,199.683666,32.000000,216.495144,191.639463,196.891557,176.647752,32.000000,170.288408,72.302738,67.085698,105.752311,55.974684,58.005761,22.022113,54.928875,31.735441,54.138550,59.634459,43.876294
49.798097,59.669640,186.272731,166.197078,113.273911,95.586823,29.010013,14.219579,182.436313,6.193600,55.253469,50.743464,165.345966,187.457331,162.757057,182.832259,117.252754,181.376110,-0.000745,-1.594647,32.000000,-235.788874,182.640174,-0.260619,31.003771,0.677594,366251.533687,0.956665,19.524424,1.028967,3.738244,0.066650,0.071812,199.682242,32.000000,216.492465,191.632382,196.874714,176.654433,32.000000,170.287406,72.300338,67.083500,105.753352,55.974684,58.022606,22.022113,54.941981,31.735441,54.186828,59.643762,43.698232
49.786968,59.705951,186.215981,166.202193,113.333191,95.574543,29.028897,14.219536,182.405938,6.192718,55.329646,50.732669,165.349103,187.421970,162.752739,182.803866,117.253587,181.350482,-0.000743,-1.596409,32.000000,-235.788906,182.611651,-0.260464,30.994383,0.677991,366249.856142,0.955810,19.565469,1.021452,3.739835,0.077050,0.065136,199.674180,32.000000,216.494596,191.622121,196.885108,176.659807,32.000000,170.293377,72.297444,67.080612,105.753215,55.974684,57.984173,22.022113,54.953664,31.735441,54.247535,59.636573,43.786859
49.786690,59.742181,186.316473,166.209324,113.431834,95.562378,29.038236,14.219521,182.378265,6.191594,55.377179,50.728950,165.351463,187.392095,162.742972,182.774228,117.252517,181.323670,-0.000742,-1.598166,32.000000,-235.788958,182.584441,-0.260365,30.986950,0.678281,366255.346917,0.956911,19.610883,1.014561,3.740559,0.070906,0.072640,199.675590,32.000000,216.484157,191.616010,196.889220,176.664772,32.000000,170.305227,72.296084,67.078187,105.753155,55.974684,58.068728,22.022113,54.957338,31.735441,54.308409,59.637419,43.848855
49.787428,59.768563,186.090458,166.216275,113.553448,95.550209,29.002372,14.219397,182.352479,6.190460,55.385057,50.726780,165.354065,187.365295,162.739228,182.748709,117.253831,181.297741,-0.000741,-1.599917,32.000000,-235.789116,182.559021,-0.260472,30.978574,0.678449,366259.042217,0.956493,19.658717,1.003740,3.740256,0.084123,0.071675,199.673196,32.000000,216.474811,191.619466,196.892336,176.649656,32.000000,170.310553,72.294522,67.075632,105.753379,55.974684,57.962408,22.022113,54.955818,31.735441,54.360942,59.638039,43.849588
49.784148,59.784311,186.023315,166.222205,113.621111,95.546235,29.041049,14.219404,182.329935,6.189936,55.381691,50.721978,165.358895,187.339409,162.735523,182.727407,117.252714,181.276357,-0.000741,-1.599339,32.000000,-235.789152,182.535138,-0.260500,30.968855,0.678881,366258.848854,0.956162,19.695235,0.994359,3.742295,0.092765,0.073541,199.670465,32.000000,216.471200,191.621910,196.880800,176.649146,32.000000,170.305973,72.292746,67.072375,105.751678,55.974684,57.907106,22.022113,54.958346,31.735441,54.396556,59.638786,43.869618
49.783834,59.788639,185.927668,166.226270,113.722540,95.533979,29.007633,14.219397,182.311509,6.189449,55.365882,50.715904,165.362846,187.315691,162.735792,182.706354,117.253685,181.255837,-0.000741,-1.597600,32.000000,-235.789080,182.512279,-0.260702,30.958816,0.678398,366241.610189,0.957274,19.720852,0.982938,3.737700,0.070084,0.076774,199.663340,32.000000,216.472822,191.616325,196.879722,176.654466,32.000000,170.313716,72.291864,67.069022,105.751706,55.974684,57.821679,22.022113,54.958659,31.735441,54.402523,59.639101,43.829192
49.780800,59.785490,185.926636,166.227992,113.791181,95.521767,29.027578,14.219335,182.292674,6.189155,55.348914,50.714975,165.365677,187.292595,162.734225,182.686957,117.252514,181.236667,-0.000741,-1.597577,32.000000,-235.789163,182.488769,-0.260528,30.947780,0.678466,366249.546819,0.956068,19.739996,0.975719,3.736597,0.068332,0.074944,199.659936,32.000000,216.467718,191.604982,196.893748,176.667177,32.000000,170.318989,72.291213,67.065456,105.751622,55.974684,57.817134,22.022113,54.960420,31.735441,54.399855,59.635570,43.864409
49.777996,59.782066,185.853171,166.228448,113.805944,95.509602,29.024353,14.219510,182.271050,6.188963,55.344133,50.709064,165.365766,187.269616,162.733226,182.666586,117.254172,181.216299,-0.000742,-1.596421,32.000000,-235.788964,182.466570,-0.259939,30.935727,0.678344,366206.094370,0.957064,19.744648,0.966747,3.734700,0.066237,0.067950,199.659095,32.000000,216.453899,191.608827,196.908804,176.664763,32.000000,170.326571,72.290148,67.062399,105.750128,55.974684,57.783043,22.022113,54.963675,31.735441,54.392602,59.635157,43.788987
49.772848,59.781124,185.661764,166.228000,113.766629,95.497511,29.016079,14.219557,182.248356,6.188660,55.350242,50.699816,165.367098,187.244893,162.736839,182.645073,117.255445,181.194452,-0.000742,-1.595230,32.000000,-235.788822,182.443721,-0.259770,30.923681,0.678530,366159.571785,0.956340,19.744642,0.960445,3.734907,0.066495,0.064896,199.654882,32.000000,216.443874,191.612770,196.914863,176.665532,32.000000,170.318193,72.289266,67.056747,105.748048,55.974684,57.668653,22.022113,54.967170,31.735441,54.384847,59.640045,43.710777
49.765262,59.785419,185.745397,166.227009,113.771428,95.485352,29.030543,14.219559,182.223688,6.188201,55.378499,50.689571,165.367464,187.217500,162.736329,182.620121,117.258539,181.171280,-0.000742,-1.595215,32.000000,-235.788716,182.419711,-0.259555,30.909920,0.678533,366107.260220,0.956376,19.744121,0.950843,3.733641,0.065027,0.064182,199.654052,32.000000,216.434340,191.622185,196.923768,176.671409,32.000000,170.316045,72.288587,67.051226,105.745889,55.974684,57.654340,22.022113,54.976869,31.735441,54.390733,59.642769,43.704468
49.756012,59.798921,185.728014,166.226824,113.840987,95.469198,29.014420,14.219620,182.196281,6.188161,55.425957,50.679492,165.372591,187.188519,162.735136,182.594684,117.256408,181.146545,-0.000740,-1.596941,32.000000,-235.788674,182.392872,-0.259750,30.896585,0.678240,366060.634578,0.956633,19.748510,0.941050,3.730182,0.072764,0.070095,199.644160,32.000000,216.428375,191.618322,196.906756,176.679963,32.000000,170.320558,72.288588,67.046263,105.744960,55.974684,57.711609,22.022113,54.987321,31.735441,54.407322,59.639858,43.872993
49.748424,59.820392,185.541514,166.227860,113.880956,95.444993,28.984428,14.219668,182.167569,6.188041,55.485437,50.672424,165.378731,187.157283,162.741287,182.568113,117.253329,181.120534,-0.000738,-1.597547,32.000000,-235.788609,182.362261,-0.259454,30.884298,0.678790,366018.524760,0.956206,19.760662,0.928920,3.732431,0.089663,0.074129,199.641333,32.000000,216.421015,191.623564,196.901929,176.683690,32.000000,170.337114,72.290019,67.041428,105.746192,55.974684,57.598068,22.022113,54.998722,31.735441,54.436255,59.633092,43.862501
49.737801,59.847380,185.476315,166.230176,113.888591,95.420606,29.017482,14.219607,182.140317,6.187530,55.543126,50.665748,165.384877,187.126183,162.744516,182.540515,117.252178,181.091695,-0.000737,-1.597523,32.000000,-235.788746,182.334393,-0.259436,30.874237,0.679056,365983.223929,0.956805,19.783746,0.921404,3.732775,0.080798,0.085182,199.637298,32.000000,216.411397,191.637496,196.904678,176.690792,32.000000,170.335375,72.291150,67.036237,105.745802,55.974684,57.475035,22.022113,55.013282,31.735441,54.479185,59.638373,43.877835
49.728520,59.877433,185.540604,166.233829,113.825773,95.396041,29.030914,14.219547,182.113115,6.187188,55.594709,50.654970,165.386820,187.096671,162.741476,182.513192,117.248762,181.065939,-0.000737,-1.597487,32.000000,-235.788904,182.308037,-0.259462,30.863735,0.678777,365927.778013,0.957768,19.813078,0.914336,3.729596,0.084004,0.076884,199.634597,32.000000,216.399920,191.643214,196.913413,176.705777,32.000000,170.318910,72.291540,67.031148,105.745616,55.974684,57.542454,22.022113,55.025319,31.735441,54.530300,59.640802,43.877468
49.721607,59.903597,185.315358,166.238617,113.797858,95.383958,28.998974,14.219643,182.086345,6.186614,55.644441,50.643018,165.390366,187.065694,162.737966,182.484789,117.248652,181.038437,-0.000736,-1.598268,32.000000,-235.788936,182.281407,-0.259435,30.855197,0.678820,365876.474324,0.956725,19.851072,0.904236,3.729082,0.073471,0.066147,199.634214,32.000000,216.388739,191.650625,196.934472,176.706279,32.000000,170.327260,72.292172,67.024118,105.745234,55.974684,57.428238,22.022113,55.038627,31.735441,54.577121,59.643831,43.784952
