OSU 80 Ton Compressor Load Stand
49.713921,59.928612,185.189730,166.243802,113.763791,95.363628,29.048448,14.219640,182.058515,6.186599,55.687892,50.633303,165.396531,187.039398,162.736012,182.456617,117.247899,181.010168,-0.000736,-1.599423,32.000000,-235.788906,182.252665,-0.259401,30.848685,0.679234,365831.401626,0.956309,19.890743,0.897602,3.731070,0.075462,0.077746,199.637399,32.000000,216.368717,191.659519,196.922879,176.715408,32.000000,170.340231,72.292638,67.018598,105.744626,55.974684,57.335682,22.022113,55.051636,31.735441,54.620884,59.638855,43.653478
49.705843,59.952121,185.215352,166.249401,113.749129,95.347375,28.975444,14.219601,182.033523,6.186029,55.721962,50.626325,165.398358,187.015480,162.733387,182.427705,117.248057,180.982571,-0.000738,-1.600618,32.000000,-235.788896,182.227999,-0.259243,30.844019,0.678845,365822.247450,0.957453,19.924071,0.886980,3.727059,0.073267,0.075355,199.637789,32.000000,216.350778,191.678397,196.918180,176.714320,32.000000,170.356205,72.292635,67.012237,105.743496,55.974684,57.310857,22.022113,55.065234,31.735441,54.662832,59.637694,43.835869
49.697881,59.973768,185.225521,166.255431,113.708891,95.323122,29.034072,14.219624,182.007409,6.185613,55.750253,50.620130,165.401131,186.990425,162.732962,182.403598,117.248226,180.956256,-0.000739,-1.600615,32.000000,-235.788821,182.204302,-0.259089,30.841048,0.678633,365781.258210,0.955845,19.957053,0.876701,3.725108,0.065739,0.063732,199.635714,32.000000,216.335137,191.686779,196.900093,176.726792,32.000000,170.346674,72.292569,67.005811,105.741652,55.974684,57.308424,22.022113,55.081596,31.735441,54.700095,59.642523,43.869911
49.694479,59.990676,185.244173,166.261218,113.687150,95.311188,28.999582,14.219653,181.983843,6.185401,55.776177,50.616533,165.406391,186.968525,162.731895,182.380574,117.246393,180.930661,-0.000739,-1.600627,32.000000,-235.788697,182.179250,-0.259033,30.839756,0.678841,365752.939046,0.958320,19.988936,0.865772,3.726229,0.071895,0.076860,199.640474,32.000000,216.317662,191.693852,196.910360,176.736215,32.000000,170.350325,72.292216,67.000630,105.740958,55.974684,57.298938,22.022113,55.092558,31.735441,54.732020,59.633456,43.878495
49.688911,60.005385,185.326904,166.266557,113.696936,95.298940,28.985475,14.219706,181.962512,6.184878,55.800907,50.612249,165.410242,186.944756,162.731202,182.358214,117.243041,180.904923,-0.000739,-1.600647,32.000000,-235.788664,182.155521,-0.258873,30.838839,0.678903,365691.538409,0.956365,20.018838,0.855330,3.727031,0.068762,0.068369,199.643031,32.000000,216.302069,191.696325,196.913854,176.746268,32.000000,170.360261,72.292105,66.995567,105.740542,55.974684,57.326556,22.022113,55.106167,31.735441,54.759417,59.636180,43.865583
49.688312,60.019261,185.532350,166.271501,113.740891,95.286799,29.002495,14.219713,181.942134,6.184470,55.821646,50.606143,165.413277,186.922061,162.735236,182.338544,117.243814,180.882204,-0.000739,-1.600105,32.000000,-235.788680,182.135517,-0.258964,30.839574,0.678978,365671.746019,0.957497,20.039273,0.847171,3.727661,0.081975,0.082304,199.643171,32.000000,216.282552,191.703985,196.928710,176.754567,32.000000,170.385438,72.292034,66.989420,105.739346,55.974684,57.387193,22.022113,55.117357,31.735441,54.783100,59.640871,43.835502
49.683795,60.033670,185.775965,166.276104,113.774717,95.274443,29.020471,14.219741,181.925130,6.184173,55.831768,50.601872,165.420558,186.900216,162.737612,182.317388,117.242997,180.861968,-0.000739,-1.598377,32.000000,-235.788710,182.118236,-0.259286,30.842863,0.679240,365652.269842,0.957996,20.059756,0.840474,3.729744,0.064913,0.064057,199.637968,32.000000,216.266613,191.720005,196.924920,176.758985,32.000000,170.395904,72.291769,66.983944,105.739199,55.974684,57.564447,22.022113,55.126322,31.735441,54.808272,59.640173,43.871379
49.682851,60.043595,185.899932,166.280001,113.643342,95.262184,28.988490,14.219807,181.910447,6.183783,55.832161,50.594768,165.423974,186.882202,162.743860,182.300028,117.240299,180.842629,-0.000738,-1.596612,32.000000,-235.788640,182.101884,-0.259266,30.846430,0.679743,365621.866953,0.957359,20.074254,0.830830,3.733923,0.067493,0.064768,199.638264,32.000000,216.260643,191.733746,196.919353,176.765322,32.000000,170.396937,72.293796,66.978588,105.737733,55.974684,57.656716,22.022113,55.136837,31.735441,54.828350,59.636544,43.847314
49.677052,60.050277,186.128568,166.283265,113.546104,95.249857,29.030987,14.219841,181.895481,6.184021,55.834192,50.592047,165.427535,186.864173,162.745349,182.288527,117.237810,180.826194,-0.000738,-1.596030,32.000000,-235.788640,182.087309,-0.259070,30.850081,0.680344,365596.088875,0.956774,20.093346,0.823745,3.739166,0.060782,0.064578,199.635846,32.000000,216.254190,191.739643,196.917609,176.777800,32.000000,170.406378,72.294059,66.972244,105.733865,55.974684,57.748942,22.022113,55.150527,31.735441,54.843089,59.636416,43.849295
49.671980,60.055718,186.050167,166.286054,113.481473,95.237671,29.022074,14.219835,181.880552,6.183773,55.834923,50.587240,165.432587,186.849857,162.748243,182.275090,117.235260,180.813531,-0.000736,-1.595608,32.000000,-235.788581,182.073353,-0.259033,30.855396,0.680561,365566.721899,0.957752,20.104250,0.818891,3.741732,0.078950,0.076126,199.636298,32.000000,216.240593,191.743244,196.933028,176.788697,32.000000,170.418859,72.294242,66.965669,105.729266,55.974684,57.814183,22.022113,55.166355,31.735441,54.852244,59.642090,43.873139
49.673604,60.061917,186.004437,166.288523,113.385275,95.225554,29.026279,14.219801,181.867866,6.183273,55.814051,50.587358,165.435657,186.839358,162.751135,182.264992,117.234611,180.801129,-0.000737,-1.596766,32.000000,-235.788627,182.064404,-0.259022,30.862635,0.681110,365535.816927,0.956366,20.116946,0.814959,3.746772,0.092282,0.074248,199.637360,32.000000,216.223426,191.759708,196.956343,176.787028,32.000000,170.433922,72.295183,66.960078,105.725176,55.974684,57.725957,22.022113,55.175914,31.735441,54.863414,59.642130,43.838363
49.674141,60.061455,186.015256,166.290413,113.257038,95.217607,29.030143,14.219913,181.861223,6.183494,55.767382,50.585821,165.440348,186.830681,162.755142,182.261014,117.235065,180.791206,-0.000737,-1.596788,32.000000,-235.788498,182.059538,-0.258822,30.869059,0.680761,365504.088852,0.956658,20.127647,0.812565,3.745576,0.076625,0.077668,199.638302,32.000000,216.211835,191.775797,196.957678,176.790392,32.000000,170.428771,72.295893,66.955654,105.719825,55.974684,57.757517,22.022113,55.183739,31.735441,54.866910,59.642622,43.885318
49.671340,60.050492,186.154683,166.290836,113.164645,95.217633,29.011236,14.219887,181.858051,6.183479,55.717719,50.582239,165.442351,186.824122,162.762818,182.257789,117.234101,180.783079,-0.000738,-1.595612,32.000000,-235.788456,182.056400,-0.258828,30.875305,0.680384,365464.771669,0.956379,20.132161,0.808368,3.744533,0.076923,0.078322,199.630548,32.000000,216.212778,191.782113,196.952841,176.792270,32.000000,170.435440,72.296589,66.951078,105.714578,55.974684,57.779353,22.022113,55.193369,31.735441,54.857428,59.633996,43.785612
49.668774,60.034127,186.262582,166.290007,113.135178,95.205393,29.017768,14.219851,181.857183,6.183195,55.676628,50.579187,165.441220,186.822893,162.768871,182.252820,117.236343,180.777457,-0.000737,-1.595228,32.000000,-235.788558,182.050781,-0.258706,30.882326,0.680207,365432.647019,0.956159,20.131145,0.804038,3.744710,0.065976,0.064433,199.623844,32.000000,216.215351,191.778774,196.923445,176.801714,32.000000,170.436968,72.297023,66.944906,105.707808,55.974684,57.884149,22.022113,55.205649,31.735441,54.829623,59.637793,43.850836
49.666971,60.017460,186.129557,166.288142,113.137856,95.193231,29.010200,14.219714,181.853825,6.182926,55.635779,50.577908,165.441050,186.820430,162.776657,182.249467,117.234987,180.773719,-0.000738,-1.594083,32.000000,-235.788691,182.043909,-0.258923,30.889262,0.680473,365422.552604,0.956814,20.123085,0.801828,3.747728,0.060876,0.062981,199.616871,32.000000,216.213899,191.780111,196.945335,176.812271,32.000000,170.434975,72.298254,66.939457,105.701767,55.974684,57.865936,22.022113,55.218434,31.735441,54.800913,59.645415,43.886859
49.664743,60.004172,186.079096,166.285892,113.117527,95.185200,29.022831,14.219890,181.850642,6.183103,55.599729,50.575709,165.442162,186.818568,162.780588,182.247084,117.230429,180.769332,-0.000738,-1.592303,32.000000,-235.788609,182.042484,-0.258865,30.896166,0.680524,365353.112617,0.956489,20.109382,0.797390,3.750094,0.066706,0.075484,199.615421,32.000000,216.209083,191.785391,196.955290,176.813322,32.000000,170.432461,72.300287,66.934178,105.694576,55.974684,57.781982,22.022113,55.230326,31.735441,54.775999,59.630623,43.811658
49.663806,59.990764,186.216252,166.283506,113.070608,95.185215,29.044960,14.219831,181.850533,6.182985,55.557431,50.575842,165.441272,186.821209,162.780915,182.244734,117.224615,180.765073,-0.000738,-1.590576,32.000000,-235.788699,182.041481,-0.258786,30.904177,0.679907,365289.199252,0.956612,20.094586,0.797285,3.747552,0.084092,0.085012,199.618864,32.000000,216.206503,191.792327,196.952675,176.812254,32.000000,170.418492,72.301161,66.928294,105.688010,55.974684,57.838634,22.022113,55.241329,31.735441,54.752839,59.642681,43.770498
49.666325,59.975560,186.240366,166.280947,113.038596,95.185145,29.015787,14.219746,181.850133,6.182479,55.507734,50.580410,165.439303,186.823063,162.785374,182.245172,117.220160,180.765141,-0.000737,-1.590044,32.000000,-235.788806,182.041028,-0.258696,30.911742,0.679563,365252.414796,0.956129,20.083609,0.800128,3.746704,0.064302,0.078283,199.616463,32.000000,216.212801,191.791006,196.943676,176.813321,32.000000,170.421788,72.302571,66.923650,105.682769,55.974684,57.907157,22.022113,55.249032,31.735441,54.729372,59.635826,43.863822
49.670617,59.956889,186.025165,166.278176,113.061559,95.185121,29.030050,14.219758,181.853317,6.182322,55.458312,50.579967,165.440539,186.826444,162.787765,182.245897,117.222002,180.766848,-0.000734,-1.588321,32.000000,-235.788818,182.045565,-0.258663,30.918408,0.679749,365246.817542,0.955386,20.071172,0.804279,3.749536,0.070036,0.067804,199.609234,32.000000,216.221134,191.794272,196.948613,176.810160,32.000000,170.435585,72.304334,66.919486,105.679062,55.974684,57.825104,22.022113,55.255700,31.735441,54.696758,59.636386,43.830146
49.673477,59.933386,185.968552,166.274295,113.131574,95.185124,28.999772,14.219714,181.859764,6.182324,55.414034,50.580884,165.438940,186.835259,162.794321,182.248087,117.223599,180.769329,-0.000734,-1.587955,32.000000,-235.788827,182.051051,-0.258901,30.924771,0.679593,365234.209903,0.956254,20.053355,0.808761,3.749832,0.072751,0.074546,199.602957,32.000000,216.229338,191.799755,196.949740,176.812216,32.000000,170.429855,72.306924,66.914354,105.675984,55.974684,57.722717,22.022113,55.258637,31.735441,54.658411,59.640310,43.869544
49.672956,59.911136,185.916502,166.269911,113.181258,95.185152,29.043942,14.219710,181.863696,6.182701,55.377152,50.583648,165.435176,186.841863,162.794250,182.252227,117.223209,180.772830,-0.000734,-1.586791,32.000000,-235.788919,182.056713,-0.258788,30.929898,0.678755,365204.687851,0.955646,20.030232,0.807585,3.745175,0.075690,0.060401,199.596816,32.000000,216.227039,191.805303,196.957005,176.802616,32.000000,170.413504,72.308141,66.909845,105.673793,55.974684,57.721972,22.022113,55.269670,31.735441,54.618188,59.630643,43.801019
49.671464,59.891648,186.268744,166.265353,113.153593,95.184982,28.976680,14.219914,181.867495,6.182813,55.356943,50.580983,165.430820,186.847477,162.800660,182.254620,117.219751,180.773321,-0.000734,-1.585052,32.000000,-235.788628,182.060549,-0.258683,30.933906,0.678375,365170.997448,0.956524,20.003763,0.806958,3.743820,0.072902,0.077159,199.590148,32.000000,216.231589,191.808263,196.972753,176.805541,32.000000,170.403898,72.309722,66.905625,105.672090,55.974684,57.849540,22.022113,55.278185,31.735441,54.579982,59.637301,43.794856
49.669640,59.876430,186.267576,166.260952,113.060919,95.184811,29.057310,14.220115,181.869932,6.182868,55.359811,50.582068,165.425112,186.849002,162.806038,182.254497,117.215183,180.771175,-0.000733,-1.583335,32.000000,-235.788536,182.060130,-0.258523,30.937175,0.678086,365144.723820,0.955024,19.982054,0.808716,3.742811,0.076491,0.077422,199.592265,32.000000,216.238480,191.806263,196.978652,176.807475,32.000000,170.408422,72.311036,66.901513,105.672019,55.974684,57.950241,22.022113,55.291318,31.735441,54.552764,59.641815,43.812171
49.669337,59.871913,186.244516,166.257845,112.975956,95.184888,29.060732,14.220168,181.868289,6.182825,55.368039,50.579898,165.420184,186.849522,162.803842,182.252804,117.211051,180.767914,-0.000732,-1.583328,32.000000,-235.788500,182.061537,-0.258513,30.939334,0.678953,365127.219619,0.957222,19.964113,0.812365,3.750015,0.117919,0.067926,199.584483,32.000000,216.248502,191.809495,192.075847,176.801214,32.000000,170.403972,72.311148,66.896320,105.670914,55.974684,57.899215,22.022113,55.299331,31.735441,54.537839,59.632895,43.811878
49.668454,59.871567,186.435041,166.255655,112.922226,95.176954,29.012133,14.220125,181.865121,6.182813,55.381418,50.576698,165.417357,186.847991,162.803007,182.250993,117.207854,180.761838,-0.000730,-1.584452,32.000000,-235.788470,182.061628,-0.258680,30.941907,0.678868,365117.257331,0.954564,19.950787,0.816095,3.750129,0.075025,0.068681,199.578300,32.000000,216.253553,191.813032,187.189226,176.790470,32.000000,170.388149,72.311713,66.892420,105.670794,55.974684,57.973930,22.022113,55.311777,31.735441,54.532692,59.635373,43.862501
49.666337,59.873597,186.663196,166.254449,112.877415,95.176996,29.019212,14.220259,181.863884,6.183116,55.384268,50.573869,165.416983,186.848251,162.803802,182.246857,117.207227,180.759274,-0.000731,-1.584888,32.000000,-235.788384,182.062779,-0.258786,30.945018,0.678754,365119.683580,0.954447,19.946585,0.818953,3.749688,0.065832,0.079067,199.568977,32.000000,216.266465,191.812131,187.178492,176.786390,32.000000,170.368025,72.311953,66.888938,105.671027,55.974684,58.143651,22.022113,55.322701,31.735441,54.534790,59.638776,43.861181
49.665685,59.876210,186.806733,166.254289,112.904721,95.176980,29.016420,14.220272,181.865945,6.182828,55.364768,50.575935,165.414059,186.850598,162.804416,182.245205,117.200234,180.755563,-0.000729,-1.586472,32.000000,-235.788451,182.062584,-0.258829,30.948407,0.679177,365095.569269,0.955984,19.947155,0.819776,3.753591,0.074292,0.071927,199.563001,32.000000,216.280107,191.802007,187.181868,176.787956,32.000000,170.368681,72.312154,66.885430,105.671292,55.974684,58.240710,22.022113,55.333524,31.735441,54.538420,59.638117,43.786933
49.668390,59.867637,186.780155,166.253987,112.847799,95.181184,29.024968,14.220211,181.869498,6.182866,55.317526,50.580862,165.412023,186.854687,162.803977,182.246726,117.195745,180.757477,-0.000727,-1.588256,32.000000,-235.788557,182.066088,-0.258825,30.952205,0.679771,365100.398744,0.955801,19.951381,0.819401,3.758344,0.075668,0.070591,199.561803,32.000000,216.283550,191.802406,187.195642,176.779973,32.000000,170.376526,72.312915,66.883131,105.672513,55.974684,58.282330,22.022113,55.339408,31.735441,54.529105,59.637999,43.873213
49.669725,59.849876,186.738649,166.252727,112.758401,95.193603,29.027980,14.220291,181.872020,6.182541,55.267415,50.584001,165.411389,186.856590,162.804388,182.248652,117.191170,180.759104,-0.000728,-1.587698,32.000000,-235.788488,182.069478,-0.258863,30.954232,0.680106,365116.954112,0.955913,19.954670,0.824945,3.761284,0.069539,0.073453,199.556465,32.000000,216.290946,191.806570,187.187433,176.765931,32.000000,170.368604,72.313078,66.879547,105.671798,55.974684,58.257521,22.022113,55.349443,31.735441,54.505277,59.633239,43.801753
49.671321,59.826875,186.659843,166.250305,112.695522,95.201626,29.010056,14.220182,181.872356,6.182506,55.225560,50.582130,165.405896,186.859947,162.803506,182.248834,117.190949,180.762003,-0.000729,-1.586555,32.000000,-235.788577,182.072131,-0.258916,30.954584,0.679926,365128.786950,0.955595,19.943290,0.830181,3.760544,0.064920,0.067653,199.549979,32.000000,216.303586,191.816929,187.165540,176.755277,32.000000,170.363629,72.311792,66.876069,105.669969,55.974684,58.261422,22.022113,55.356625,31.735441,54.465358,59.640055,43.833228
49.674047,59.802582,186.771521,166.246517,112.643612,95.201760,29.034439,14.220127,181.870960,6.182516,55.198972,50.578892,165.399734,186.859829,162.801683,182.249499,117.185288,180.762538,-0.000728,-1.586558,32.000000,-235.788587,182.070861,-0.258770,30.954316,0.679809,365161.769580,0.955548,19.924145,0.835393,3.759607,0.063778,0.067634,199.535036,32.000000,216.326624,191.810308,187.146813,176.755491,32.000000,170.353421,72.310915,66.873509,105.667080,55.974684,58.238609,22.022113,55.363437,31.735441,54.421908,59.645257,43.718628
49.672425,59.787464,186.823233,166.242326,112.744170,95.202017,29.064284,14.220079,181.865971,6.181881,55.184915,50.578749,165.395915,186.855017,162.800683,182.245592,117.179734,180.759047,-0.000727,-1.587179,32.000000,-235.788546,182.069417,-0.258952,30.954205,0.679571,365163.745178,0.956127,19.899490,0.836747,3.757900,0.063001,0.060275,199.529834,32.000000,216.337666,191.804547,187.156872,176.747059,32.000000,170.359329,72.310591,66.871395,105.664294,55.974684,58.327361,22.022113,55.373019,31.735441,54.388917,59.640694,43.774314
49.674388,59.777116,186.877778,166.238521,112.790053,95.202048,29.024329,14.220000,181.863145,6.181816,55.173061,50.579740,165.394672,186.853004,162.803325,182.242422,117.174674,180.756241,-0.000727,-1.588167,32.000000,-235.788478,182.066078,-0.258806,30.956113,0.679804,365142.610210,0.955206,19.872369,0.842616,3.759942,0.069577,0.086562,199.522851,32.000000,216.343431,191.805393,187.157532,176.739249,32.000000,170.354684,72.311227,66.869829,105.662360,55.974684,58.372393,22.022113,55.381142,31.735441,54.365266,59.636445,43.858466
49.675978,59.767870,186.892035,166.234865,112.800937,95.202153,29.015733,14.220195,181.863506,6.181360,55.136139,50.584680,165.393143,186.854276,162.803097,182.243353,117.170153,180.754554,-0.000726,-1.589374,32.000000,-235.788245,182.067270,-0.258813,30.958874,0.679941,365136.308040,0.954224,19.858932,0.846806,3.761106,0.084312,0.072330,199.523957,32.000000,216.357619,191.811439,187.158403,176.732494,32.000000,170.334340,72.311009,66.867490,105.658851,55.974684,58.374491,22.022113,55.388499,31.735441,54.349828,59.641097,43.837189
49.682499,59.756057,186.905205,166.231119,112.826950,95.210163,29.024709,14.220261,181.861661,6.181250,55.074935,50.588458,165.388889,186.855448,162.805564,182.247537,117.165385,180.756554,-0.000725,-1.589378,32.000000,-235.788151,182.067879,-0.258760,30.959774,0.680006,365131.827733,0.955470,19.846548,0.850769,3.762055,0.103792,0.069796,199.506548,32.000000,216.375022,191.810253,187.153576,176.723523,32.000000,170.321993,72.311176,66.866116,105.654743,55.974684,58.439402,22.022113,55.392024,31.735441,54.327635,59.641255,43.855238
49.688582,59.728780,186.773025,166.225282,112.887059,95.234558,28.986570,14.220258,181.861671,6.181260,55.006960,50.591132,165.385212,186.858040,162.807438,182.247120,117.160555,180.759014,-0.000724,-1.590535,32.000000,-235.788156,182.066341,-0.258698,30.958884,0.679951,365127.886737,0.955697,19.835653,0.854632,3.762222,0.069180,0.073247,199.492308,32.000000,216.393937,191.798076,187.126281,176.721474,32.000000,170.312249,72.310539,66.864855,105.649946,55.974684,58.394512,22.022113,55.392106,31.735441,54.287434,59.640379,43.781870
49.687244,59.698976,186.760688,166.217731,112.972321,95.242560,29.024729,14.220349,181.860334,6.180883,54.955318,50.589871,165.381039,186.856858,162.809348,182.246947,117.155111,180.757988,-0.000724,-1.590533,32.000000,-235.788069,182.066838,-0.258903,30.955694,0.679921,365147.635229,0.955314,19.817078,0.860181,3.761993,0.066284,0.071449,199.478425,32.000000,216.410455,191.791569,187.122651,176.717246,32.000000,170.309020,72.310254,66.862464,105.644425,55.974684,58.353477,22.022113,55.398391,31.735441,54.235899,59.638875,43.650103
49.686449,59.671649,186.769259,166.209251,113.006465,95.242523,29.012150,14.220363,181.857563,6.180729,54.927358,50.591258,165.376100,186.852769,162.808283,182.242119,117.152058,180.758616,-0.000723,-1.590510,32.000000,-235.788091,182.065192,-0.258862,30.952284,0.679622,365212.136317,0.956618,19.783492,0.865972,3.758872,0.082141,0.072533,199.473213,32.000000,216.419109,191.786752,187.126882,176.718622,32.000000,170.290285,72.309087,66.859029,105.637691,55.974684,58.388770,22.022113,55.408367,31.735441,54.179757,59.641392,43.827578
49.686564,59.651808,186.795581,166.200625,112.917830,95.242382,29.027571,14.220348,181.856747,6.180369,54.906107,50.588060,165.371178,186.851930,162.807768,182.236893,117.146576,180.756883,-0.000723,-1.591693,32.000000,-235.787959,182.059912,-0.258913,30.948910,0.679674,365217.216203,0.955393,19.755075,0.871014,3.758725,0.076487,0.069468,199.471028,32.000000,216.429430,191.789674,187.149208,176.709102,32.000000,170.272549,72.309041,66.856150,105.631903,55.974684,58.400366,22.022113,55.416579,31.735441,54.142923,59.641432,43.846874
49.681335,59.638413,186.485705,166.193335,112.873051,95.244651,29.030501,14.220409,181.850081,6.180292,54.883046,50.589837,165.362778,186.847726,162.805606,182.230762,117.140162,180.754143,-0.000724,-1.592823,32.000000,-235.788006,182.053278,-0.258935,30.944447,0.679728,365189.374077,0.955755,19.728573,0.874313,3.758958,0.074733,0.064804,199.468950,32.000000,216.440126,191.784267,187.142824,176.704864,32.000000,170.257472,72.308743,66.852889,105.624463,55.974684,58.302577,22.022113,55.431617,31.735441,54.113418,59.634046,43.848708
49.678935,59.624677,186.214745,166.186666,112.917143,95.255123,29.028119,14.220269,181.842184,6.180618,54.857489,50.588846,165.358174,186.843839,162.798203,182.225266,117.137032,180.750565,-0.000723,-1.593968,32.000000,-235.788215,182.046931,-0.258927,30.939028,0.679832,365174.491851,0.955193,19.708613,0.879118,3.759479,0.068827,0.072954,199.459423,32.000000,216.454263,191.785849,187.141472,176.698649,32.000000,170.258934,72.308395,66.849977,105.618723,55.974684,58.126650,22.022113,55.439249,31.735441,54.087249,59.637891,43.799038
49.676920,59.610400,186.077878,166.180454,112.910987,95.255226,29.027006,14.220305,181.833859,6.180424,54.835318,50.586054,165.351096,186.839341,162.796216,182.217495,117.130562,180.744340,-0.000724,-1.595140,32.000000,-235.788197,182.040028,-0.259005,30.932039,0.679125,365181.921248,0.955196,19.700640,0.884462,3.753637,0.071147,0.075651,199.445365,32.000000,216.461724,191.781641,187.132548,176.688997,32.000000,170.239276,72.307697,66.847863,105.613722,55.974684,58.045047,22.022113,55.452177,31.735441,54.060389,59.641048,43.845700
49.675315,59.595381,186.045332,166.174533,112.961856,95.255312,28.983231,14.220311,181.822764,6.179911,54.830626,50.581389,165.340476,186.830686,162.794866,182.206311,117.122415,180.734256,-0.000724,-1.595128,32.000000,-235.788151,182.031685,-0.258966,30.923311,0.678571,365212.266838,0.955395,19.689393,0.886194,3.748364,0.083087,0.069720,199.439626,32.000000,216.467783,191.778890,187.144125,176.680830,32.000000,170.220086,72.306883,66.846390,105.609119,55.974684,57.967228,22.022113,55.461508,31.735441,54.031493,59.635668,43.675268
49.668644,59.586504,186.215348,166.169443,113.000873,95.255422,29.011627,14.220141,181.807813,6.179785,54.850928,50.576753,165.333965,186.818613,162.796495,182.192126,117.119563,180.723579,-0.000723,-1.596276,32.000000,-235.788422,182.018549,-0.259278,30.913674,0.678348,365208.045607,0.955439,19.677206,0.890232,3.745761,0.068958,0.068651,199.439249,32.000000,216.478616,191.770793,187.145979,176.673779,32.000000,170.213973,72.306685,66.843245,105.605390,55.974684,58.066603,22.022113,55.477669,31.735441,54.009607,59.639455,43.639611
49.662760,59.586188,186.401669,166.165736,113.068798,95.255428,29.018448,14.220178,181.790408,6.179147,54.889892,50.570195,165.330529,186.801550,162.787418,182.174156,117.111544,180.710525,-0.000722,-1.597399,32.000000,-235.788273,182.001922,-0.259563,30.904156,0.678439,365205.966392,0.956879,19.663852,0.894439,3.745227,0.073420,0.072129,199.438991,32.000000,216.480964,191.762901,187.149699,176.668845,32.000000,170.211701,72.305567,66.839929,105.602656,55.974684,58.153288,22.022113,55.491890,31.735441,53.998645,59.641058,43.744306
49.660702,59.593807,186.426371,166.163497,113.104890,95.255338,29.026411,14.220101,181.769058,6.178164,54.934267,50.565969,165.326739,186.783976,162.779566,182.155309,117.110881,180.694181,-0.000724,-1.597410,32.000000,-235.788336,181.983531,-0.259501,30.895140,0.679185,365204.893483,0.956062,19.661894,0.893118,3.749153,0.099859,0.072922,199.433023,32.000000,216.486199,191.765956,187.146524,176.655807,32.000000,170.215832,72.304653,66.837089,105.599415,55.974684,58.273038,22.022113,55.505642,31.735441,54.002556,59.634793,43.840638
49.658067,59.608735,186.095107,166.162808,113.107164,95.255517,29.006570,14.220132,181.742475,6.177378,54.980942,50.559366,165.321414,186.760161,162.771974,182.134474,117.107226,180.676424,-0.000725,-1.598581,32.000000,-235.788204,181.964438,-0.259579,30.885420,0.679987,365222.967071,0.955961,19.667682,0.896036,3.753349,0.098570,0.077205,199.424961,32.000000,216.487054,191.766631,187.134825,176.646754,32.000000,170.203318,72.302907,66.835241,105.598023,55.974684,58.102545,22.022113,55.519036,31.735441,54.025567,59.635275,43.709530
49.653192,59.625121,186.087409,166.163102,113.191170,95.255391,29.059063,14.220325,181.718238,6.176698,55.030869,50.550222,165.319243,186.736012,162.766183,182.110101,117.102326,180.653938,-0.000726,-1.600321,32.000000,-235.788002,181.942799,-0.259346,30.874002,0.680289,365234.832668,0.955761,19.677436,0.890313,3.754002,0.084710,0.074766,199.420222,32.000000,216.497815,191.764597,187.130788,176.649144,32.000000,170.196199,72.301533,66.832933,105.596386,55.974684,58.026596,22.022113,55.534479,31.735441,54.050376,59.637075,43.579890
49.648102,59.642283,186.300805,166.163810,113.275049,95.247202,29.038943,14.220229,181.691354,6.176075,55.084156,50.546884,165.317586,186.709461,162.756628,182.082848,117.098571,180.632110,-0.000727,-1.600909,32.000000,-235.788055,181.920117,-0.259175,30.863142,0.679652,365261.917872,0.956510,19.695096,0.887029,3.747530,0.072234,0.073627,199.418644,32.000000,216.497533,191.755707,187.127538,176.651383,32.000000,170.193579,72.299018,66.830726,105.595626,55.974684,58.090431,22.022113,55.549791,31.735441,54.076821,59.634429,43.640858
49.645351,59.660550,186.139732,166.165070,113.370902,95.235177,29.013840,14.220201,181.663703,6.175813,55.135195,50.541164,165.316642,186.680914,162.752262,182.054238,117.099892,180.608975,-0.000727,-1.601499,32.000000,-235.788121,181.893952,-0.259144,30.852723,0.679977,365293.935298,0.954926,19.716541,0.883139,3.747743,0.071440,0.075259,199.413811,32.000000,216.499281,191.760899,187.175051,176.638953,32.000000,170.196412,72.296890,66.828101,105.595371,55.974684,58.084070,22.022113,55.565979,31.735441,54.104736,59.637035,43.704981
49.638936,59.680252,186.112043,166.167019,113.425907,95.223199,29.010225,14.220206,181.635971,6.175327,55.180786,50.533685,165.318833,186.652112,162.748187,182.026872,117.099474,180.584578,-0.000728,-1.603233,32.000000,-235.788163,181.868693,-0.259114,30.842106,0.680844,365293.413346,0.955656,19.738986,0.878363,3.752426,0.097878,0.069135,199.406250,32.000000,216.495621,191.769510,187.192806,176.628788,32.000000,170.191855,72.294484,66.825696,105.594019,55.974684,58.044780,22.022113,55.581238,31.735441,54.136521,59.635482,43.590088
49.632920,59.698866,186.103077,166.169345,113.433319,95.210976,29.032944,14.220186,181.606618,6.175054,55.216559,50.530614,165.317873,186.624586,162.744026,181.999874,117.095872,180.560441,-0.000728,-1.604970,32.000000,-235.788142,181.841665,-0.258815,30.833944,0.680614,365269.027146,0.956467,19.760105,0.867996,3.749389,0.081109,0.070626,199.403284,32.000000,216.495539,191.778770,187.187869,176.622032,32.000000,170.181480,72.292312,66.822561,105.592728,55.974684,58.058742,22.022113,55.600657,31.735441,54.167187,59.630171,43.656779
49.627828,59.715061,186.117984,166.171582,113.377443,95.198649,29.052215,14.220305,181.579079,6.174517,55.235428,50.527162,165.315511,186.594666,162.736999,181.975612,117.088547,180.534718,-0.000729,-1.605905,32.000000,-235.788091,181.813666,-0.258693,30.826510,0.680800,365251.887730,0.956652,19.786465,0.858876,3.749316,0.083392,0.056888,199.399303,32.000000,216.493856,191.777258,187.165606,176.617334,32.000000,170.185272,72.290827,66.821137,105.592339,55.974684,58.042379,22.022113,55.619729,31.735441,54.195257,59.640625,43.699039
49.622419,59.727737,186.068471,166.173449,113.313853,95.186532,29.024971,14.220465,181.550847,6.173994,55.254761,50.519902,165.316221,186.565778,162.733691,181.947596,117.083809,180.508351,-0.000729,-1.606478,32.000000,-235.787760,181.784159,-0.258747,30.819405,0.680981,365238.308668,0.955955,19.811321,0.853041,3.749590,0.073471,0.072533,199.396672,32.000000,216.494341,191.772226,187.170834,176.619615,32.000000,170.187674,72.288354,66.818831,105.590344,55.974684,58.014056,22.022113,55.636451,31.735441,54.219243,59.636514,43.646434
49.610936,59.735791,185.968333,166.174667,113.249938,95.174646,29.014727,14.220314,181.521810,6.173354,55.277719,50.512996,165.318201,186.535688,162.731601,181.918028,117.082071,180.480168,-0.000729,-1.608230,32.000000,-235.787817,181.752696,-0.258814,30.813505,0.681195,365227.501132,0.955346,19.832802,0.850307,3.750275,0.085715,0.078948,199.399934,32.000000,216.489448,191.772596,187.181209,176.618961,32.000000,170.184687,72.286653,66.816345,105.587989,55.974684,58.002550,22.022113,55.661668,31.735441,54.231276,59.634577,43.612245
49.606065,59.746705,185.779085,166.175574,113.294767,95.162520,29.022968,14.220265,181.491803,6.173244,55.299794,50.506476,165.321793,186.506771,162.724675,181.889632,117.079859,180.450186,-0.000729,-1.608232,32.000000,-235.787762,181.723440,-0.258818,30.808528,0.681218,365208.602718,0.956267,19.851093,0.844735,3.749686,0.065928,0.065036,199.397719,32.000000,216.481832,191.779415,187.190335,176.610563,32.000000,170.182527,72.284249,66.813433,105.585475,55.974684,57.885366,22.022113,55.682858,31.735441,54.246682,59.642474,43.706962
49.599316,59.758224,185.600852,166.176358,113.357085,95.150385,29.080637,14.220296,181.459412,6.172893,55.320575,50.502551,165.323638,186.477386,162.720787,181.859368,117.076853,180.423141,-0.000729,-1.609404,32.000000,-235.787722,181.691807,-0.258777,30.804071,0.681145,365183.704203,0.956749,19.871067,0.835450,3.748535,0.067986,0.068775,199.393373,32.000000,216.481480,191.780886,190.450808,176.600320,32.000000,170.188841,72.283260,66.812296,105.583430,55.974684,57.776394,22.022113,55.705512,31.735441,54.264347,59.639130,43.620095
49.594402,59.769287,185.641564,166.177033,113.397471,95.142131,29.014397,14.220306,181.429885,6.172311,55.337117,50.496729,165.325850,186.448323,162.718291,181.828022,117.075679,180.395348,-0.000730,-1.610583,32.000000,-235.787737,181.663191,-0.258492,30.800426,0.680723,365157.450519,0.956487,19.887039,0.825933,3.745088,0.065549,0.070304,199.384956,32.000000,216.482682,191.783832,195.322085,176.598246,32.000000,170.196619,72.282342,66.810252,105.580668,55.974684,57.801284,22.022113,55.726248,31.735441,54.283144,59.641717,43.693756
49.589385,59.778833,185.391509,166.177613,113.466203,95.133809,29.047794,14.220242,181.400474,6.171428,55.351306,50.495369,165.324471,186.416116,162.717910,181.797893,117.070995,180.367386,-0.000728,-1.611748,32.000000,-235.787717,181.633431,-0.258359,30.796479,0.680344,365135.254519,0.954640,19.905566,0.818359,3.742004,0.073207,0.082815,199.381383,32.000000,216.481679,191.792246,196.954692,176.593572,32.000000,170.205267,72.281086,66.807488,105.577791,55.974684,57.655802,22.022113,55.748279,31.735441,54.298069,59.635895,43.622076
49.583539,59.785552,185.128969,166.177041,113.525694,95.121534,29.049144,14.220239,181.366700,6.171108,55.374277,50.489263,165.323187,186.383348,162.717110,181.768253,117.069769,180.340086,-0.000729,-1.612069,32.000000,-235.787712,181.604211,-0.258231,30.791353,0.680558,365122.019532,0.956869,19.921732,0.808659,3.743196,0.066848,0.064860,199.383901,32.000000,216.472292,191.800168,191.974044,176.587802,32.000000,170.199795,72.280382,66.805505,105.575582,55.974684,57.477402,22.022113,55.770155,31.735441,54.309784,59.630948,43.669765
49.575686,59.797178,185.022084,166.176425,113.645225,95.109307,28.988812,14.220169,181.331071,6.170469,55.425853,50.479699,165.324206,186.346225,162.716395,181.736413,117.065121,180.309996,-0.000731,-1.612050,32.000000,-235.787790,181.570969,-0.258167,30.785716,0.679969,365113.526858,0.955815,19.936489,0.802401,3.738532,0.072184,0.074338,199.380963,32.000000,216.471963,191.800651,186.955297,176.578147,32.000000,170.191321,72.279999,66.802570,105.573518,55.974684,57.364260,22.022113,55.794689,31.735441,54.324176,59.642946,43.600506
49.572765,59.815352,185.146902,166.176215,113.725815,95.084707,29.036093,14.220134,181.297217,6.169860,55.482227,50.474666,165.322252,186.311472,162.713418,181.701404,117.063600,180.275585,-0.000731,-1.612053,32.000000,-235.787785,181.536365,-0.258150,30.780549,0.679348,365080.150506,0.955788,19.949279,0.792943,3.733678,0.073826,0.069336,199.375841,32.000000,216.472226,191.803871,186.971834,176.578160,32.000000,170.207907,72.278227,66.800378,105.572158,55.974684,57.369018,22.022113,55.816054,31.735441,54.347178,59.638275,43.727212
49.567364,59.841713,185.229423,166.176862,113.743758,95.060360,29.046302,14.220095,181.264226,6.169251,55.535726,50.468943,165.322256,186.275906,162.710149,181.666910,117.060905,180.240842,-0.000731,-1.612035,32.000000,-235.787815,181.503377,-0.258242,30.775975,0.679210,365061.209659,0.957850,19.969062,0.785815,3.732113,0.071808,0.069781,199.367317,32.000000,216.471818,191.816948,186.984599,176.566774,32.000000,170.212082,72.278186,66.798938,105.572292,55.974684,57.449550,22.022113,55.839996,31.735441,54.391648,59.635934,43.704101
49.559227,59.867144,185.249020,166.178870,113.805407,95.048130,29.019448,14.220101,181.233602,6.168400,55.578094,50.463153,165.324866,186.243113,162.708270,181.637063,117.060620,180.206838,-0.000731,-1.613218,32.000000,-235.787714,181.471636,-0.258019,30.771959,0.679564,364993.249231,0.956151,19.990269,0.773864,3.734851,0.069354,0.076520,199.360992,32.000000,216.468511,191.816067,186.960462,176.556178,32.000000,170.204313,72.277980,66.797060,105.573226,55.974684,57.500708,22.022113,55.866429,31.735441,54.435228,59.639081,43.649956
49.554124,59.888920,185.048457,166.181414,113.821838,95.035874,29.021771,14.220172,181.205459,6.167739,55.603917,50.457175,165.327849,186.211760,162.706135,181.605704,117.062207,180.174754,-0.000732,-1.613233,32.000000,-235.787669,181.439890,-0.258129,30.767846,0.679849,364940.781336,0.955752,20.022243,0.762957,3.736923,0.067137,0.069059,199.359100,32.000000,216.466268,191.818069,186.963636,176.554085,32.000000,170.195923,72.277712,66.794625,105.572870,55.974684,57.354740,22.022113,55.891632,31.735441,54.475278,59.639888,43.664263
49.549826,59.906289,185.004350,166.184012,113.802385,95.023452,29.026650,14.220234,181.174724,6.167099,55.622562,50.456861,165.331361,186.181008,162.705153,181.574647,117.056907,180.144562,-0.000732,-1.611487,32.000000,-235.787616,181.410764,-0.257943,30.763027,0.680055,364930.144537,0.956750,20.056126,0.749927,3.737932,0.078814,0.072067,199.355239,32.000000,216.469501,191.816181,186.979696,176.557560,32.000000,170.201425,72.276137,66.792157,105.571956,55.974684,57.259015,22.022113,55.914486,31.735441,54.509136,59.632157,43.700799
49.545914,59.918497,185.165985,166.186179,113.807450,95.011214,29.036366,14.220179,181.144030,6.166627,55.655233,50.451181,165.329199,186.146268,162.698934,181.541553,117.053258,180.116226,-0.000733,-1.609718,32.000000,-235.787702,181.377512,-0.257715,30.755339,0.679599,364910.057379,0.956713,20.083205,0.735775,3.734270,0.065348,0.068069,199.347841,32.000000,216.464591,191.814072,186.996867,176.548322,32.000000,170.215808,72.276568,66.789671,105.569734,55.974684,57.319405,22.022113,55.940132,31.735441,54.529672,59.638884,43.522370
49.538026,59.932486,184.995197,166.187792,113.763841,94.995034,29.003975,14.220184,181.110430,6.166054,55.718799,50.441982,165.328204,186.109904,162.693522,181.503315,117.046897,180.081953,-0.000733,-1.609112,32.000000,-235.787768,181.342365,-0.257902,30.746928,0.679580,364896.255307,0.956563,20.105042,0.729249,3.733703,0.090217,0.069811,199.338960,32.000000,216.462060,191.820828,187.001135,176.530992,32.000000,170.230730,72.276201,66.787039,105.567231,55.974684,57.274245,22.022113,55.964406,31.735441,54.552359,59.639927,43.673727
49.526668,59.957703,184.915432,166.190284,113.802168,94.970629,29.025429,14.219955,181.074358,6.165387,55.796814,50.434236,165.330072,186.071143,162.688650,181.466525,117.046661,180.047483,-0.000732,-1.607362,32.000000,-235.788099,181.306813,-0.258118,30.741257,0.680193,364873.135668,0.956233,20.121315,0.721800,3.737260,0.073253,0.075534,199.332702,32.000000,216.463253,191.830856,187.001398,176.524269,32.000000,170.232542,72.276888,66.783528,105.565614,55.974684,57.186315,22.022113,55.998971,31.735441,54.585929,59.631882,43.527212
49.522134,59.990651,184.824478,166.194010,113.787942,94.949974,29.037343,14.219888,181.040607,6.164559,55.869607,50.431814,165.334501,186.035175,162.684749,181.430391,117.040349,180.016965,-0.000733,-1.609110,32.000000,-235.788237,181.271962,-0.258213,30.735968,0.679905,364844.593294,0.957341,20.143503,0.714735,3.734408,0.063573,0.074797,199.325920,32.000000,216.469067,191.833956,187.000680,176.525050,32.000000,170.233932,72.278298,66.781411,105.564057,55.974684,57.117198,22.022113,56.029057,31.735441,54.639186,59.643192,43.606082
49.521707,60.027837,184.756109,166.199326,113.737804,94.937692,29.029122,14.219805,181.007373,6.163901,55.920463,50.425003,165.335639,186.001015,162.684535,181.397726,117.037240,179.984914,-0.000733,-1.610894,32.000000,-235.788334,181.240584,-0.258104,30.730040,0.679828,364789.134505,0.956692,20.180526,0.701464,3.733654,0.078976,0.072162,199.315707,32.000000,216.460651,191.833914,187.014005,176.516880,32.000000,170.232599,72.278977,66.779307,105.561920,55.974684,57.061354,22.022113,56.051159,31.735441,54.703721,59.641943,43.630000
49.512813,60.056524,184.512062,166.205105,113.735677,94.925559,29.025671,14.219917,180.971930,6.163803,55.965855,50.423121,165.340509,185.966170,162.683738,181.362831,117.033343,179.950852,-0.000732,-1.612030,32.000000,-235.788367,181.205141,-0.258218,30.724758,0.679657,364765.016864,0.956271,20.218188,0.695816,3.732159,0.071095,0.069705,199.313016,32.000000,216.456411,191.838892,187.031352,176.516188,32.000000,170.232073,72.280034,66.778035,105.559543,55.974684,56.920830,22.022113,56.079588,31.735441,54.758675,59.632462,43.720095
49.508126,60.083403,184.555686,166.210279,113.780162,94.913499,29.045812,14.219913,180.939022,6.162874,56.014260,50.417053,165.348294,185.930182,162.684108,181.332371,117.031213,179.918203,-0.000733,-1.612009,32.000000,-235.788434,181.172807,-0.258084,30.719134,0.679590,364768.583681,0.956521,20.255816,0.686364,3.730811,0.071411,0.069083,199.312942,32.000000,216.453378,191.846237,187.032852,176.512484,32.000000,170.243917,72.279775,66.775334,105.558003,55.974684,56.847388,22.022113,56.110273,31.735441,54.807350,59.637055,43.446802
49.506290,60.110180,184.570114,166.215097,113.784597,94.892779,29.028697,14.219911,180.906727,6.162083,56.067887,50.416018,165.351649,185.898708,162.685956,181.297896,117.024374,179.884504,-0.000734,-1.613160,32.000000,-235.788452,181.141132,-0.257963,30.712746,0.679099,364770.225951,0.956774,20.293752,0.676909,3.726552,0.079693,0.071813,199.301592,32.000000,216.453060,191.850212,187.038288,176.507233,32.000000,170.251197,72.279715,66.773103,105.554565,55.974684,56.843324,22.022113,56.135507,31.735441,54.853077,59.637724,43.653918
49.507384,60.138562,184.528589,166.219808,113.823465,94.876444,29.000457,14.219931,180.875581,6.160982,56.121666,50.413862,165.355689,185.866493,162.687850,181.262863,117.023476,179.852400,-0.000733,-1.612003,32.000000,-235.788353,181.108306,-0.257832,30.707791,0.679375,364762.900366,0.956156,20.325504,0.666239,3.727786,0.074394,0.073528,199.296073,32.000000,216.450719,191.850113,187.017650,176.509360,32.000000,170.255405,72.280607,66.771281,105.551488,55.974684,56.844878,22.022113,56.159201,31.735441,54.903178,59.641166,43.696177
49.505999,60.168205,184.346318,166.224755,113.862515,94.864157,29.035379,14.219897,180.846991,6.159978,56.159492,50.413967,165.362514,185.835375,162.685934,181.231856,117.023587,179.819727,-0.000734,-1.612597,32.000000,-235.788369,181.077613,-0.257936,30.703900,0.679480,364729.662396,0.956618,20.354191,0.659865,3.728215,0.072239,0.070361,199.291723,32.000000,216.449928,191.853715,187.019923,176.506249,32.000000,170.249892,72.281760,66.769909,105.548795,55.974684,56.731891,22.022113,56.183461,31.735441,54.954944,59.633013,43.710704
49.508014,60.193771,184.273280,166.229294,113.893294,94.851906,28.995941,14.219871,180.818168,6.159289,56.179546,50.416086,165.369820,185.807825,162.684330,181.203889,117.020239,179.790932,-0.000734,-1.613194,32.000000,-235.788384,181.050681,-0.257751,30.699708,0.679397,364701.650517,0.957433,20.381435,0.648174,3.727294,0.067622,0.070433,199.285962,32.000000,216.444271,191.856100,187.014252,176.516200,32.000000,170.243537,72.282018,66.767786,105.545364,55.974684,56.616064,22.022113,56.204927,31.735441,55.004112,59.639170,43.717454
49.508164,60.214706,184.092637,166.233093,113.884749,94.851816,29.033452,14.220135,180.793978,6.158755,56.193745,50.418206,165.372768,185.780143,162.688668,181.178910,117.015090,179.766295,-0.000735,-1.611446,32.000000,-235.788257,181.022488,-0.257477,30.695473,0.678962,364691.108900,0.956262,20.412518,0.635249,3.723717,0.066546,0.066918,199.277583,32.000000,216.439081,191.862969,187.026353,176.522383,32.000000,170.249946,72.282894,66.765773,105.541065,55.974684,56.535301,22.022113,56.227523,31.735441,55.046380,59.638983,43.683338
49.510582,60.230460,183.975939,166.235822,113.880453,94.851911,28.984642,14.220186,180.767422,6.158296,56.208838,50.423012,165.376709,185.755434,162.691248,181.154196,117.010969,179.738759,-0.000736,-1.612027,32.000000,-235.788245,180.994217,-0.257229,30.691979,0.678784,364679.420296,0.957461,20.435989,0.627301,3.722090,0.076691,0.080298,199.271959,32.000000,216.433360,191.866694,187.016030,176.522994,32.000000,170.272348,72.283487,66.763645,105.536508,55.974684,56.387058,22.022113,56.248519,31.735441,55.075293,59.637576,43.713272
49.516250,60.245224,183.944178,166.237242,113.859407,94.851822,29.033101,14.220276,180.751106,6.158225,56.205630,50.429848,165.380306,185.735996,162.693977,181.133309,117.006343,179.718554,-0.000737,-1.612570,32.000000,-235.788208,180.974832,-0.257368,30.689150,0.678405,364713.498484,0.956273,20.456768,0.622787,3.718430,0.070579,0.071846,199.262948,32.000000,216.423458,191.878658,187.003548,176.514503,32.000000,170.280189,72.284882,66.761746,105.531196,55.974684,56.342675,22.022113,56.266136,31.735441,55.103173,59.638422,43.679376
49.522836,60.254201,183.912059,166.238185,113.808509,94.851790,29.044335,14.220111,180.735496,6.157816,56.188659,50.438521,165.382831,185.720563,162.696993,181.119136,117.004503,179.699251,-0.000736,-1.610796,32.000000,-235.788554,180.959453,-0.257315,30.687274,0.678159,364738.975062,0.957872,20.470006,0.616104,3.715891,0.063977,0.067845,199.257748,32.000000,216.419719,191.880067,186.985761,176.511651,32.000000,170.273333,72.286122,66.759437,105.524703,55.974684,56.279782,22.022113,56.281936,31.735441,55.125561,59.640910,43.615840
49.530392,60.257779,184.092400,166.238395,113.787155,94.855829,29.048154,14.220161,180.723513,6.157330,56.164763,50.448423,165.384270,185.707593,162.702952,181.108301,117.001747,179.686876,-0.000736,-1.609606,32.000000,-235.788582,180.945131,-0.257553,30.686408,0.678082,364760.946299,0.956190,20.478877,0.612802,3.714824,0.067885,0.068839,199.255890,32.000000,216.407143,191.876756,186.989102,176.516778,32.000000,170.273101,72.287220,66.756819,105.517811,55.974684,56.399582,22.022113,56.295393,31.735441,55.137959,59.640920,43.627505
49.540455,60.256344,184.020996,166.237614,113.669501,94.867836,29.027812,14.220294,180.714118,6.157017,56.136878,50.459015,165.386086,185.700995,162.709064,181.101417,116.996414,179.675829,-0.000737,-1.609575,32.000000,-235.788420,180.934236,-0.257746,30.685859,0.677968,364769.966555,0.955703,20.481007,0.607066,3.713682,0.072879,0.068286,199.255075,32.000000,216.392575,191.874034,186.991814,176.524644,32.000000,170.282674,72.289510,66.754929,105.511242,55.974684,56.280660,22.022113,56.307354,31.735441,55.137322,59.640537,43.667271
49.550961,60.250491,183.941924,166.234666,113.600792,94.879794,29.042868,14.220432,180.709432,6.156750,56.108633,50.466274,165.384785,185.696933,162.712770,181.096117,116.989167,179.666194,-0.000736,-1.607828,32.000000,-235.788303,180.927547,-0.257764,30.686292,0.678441,364789.367577,0.955467,20.476730,0.604967,3.716756,0.067413,0.068216,199.256959,32.000000,216.379321,191.879804,186.992136,176.521003,32.000000,170.293775,72.290220,66.752994,105.504721,55.974684,56.217901,22.022113,56.315688,31.735441,55.131554,59.638235,43.700506
49.562524,60.244523,183.897884,166.231018,113.531322,94.891987,29.039364,14.220442,180.706183,6.156468,56.089402,50.478243,165.384424,185.694226,162.714754,181.090734,116.981695,179.658086,-0.000737,-1.606068,32.000000,-235.788232,180.922842,-0.257769,30.687778,0.678212,364836.260214,0.956040,20.464835,0.605964,3.714560,0.086386,0.074538,199.247882,32.000000,216.374520,191.883547,186.984299,176.517759,32.000000,170.288599,72.290955,66.750201,105.497224,55.974684,56.149441,22.022113,56.323262,31.735441,55.123088,59.632797,43.658467
49.570848,60.239659,183.956951,166.226880,113.511022,94.904207,29.014030,14.220463,180.703934,6.156332,56.072988,50.484975,165.385633,185.694235,162.717937,181.089909,116.976689,179.651494,-0.000737,-1.604327,32.000000,-235.788195,180.920351,-0.257810,30.691336,0.677921,364880.618530,0.955428,20.448064,0.609429,3.712177,0.072882,0.068173,199.241771,32.000000,216.367864,191.880340,186.972827,176.518292,32.000000,170.279803,72.292866,66.747460,105.491185,55.974684,56.167085,22.022113,56.331302,31.735441,55.114378,59.633780,43.624424
49.582370,60.237120,184.031536,166.222462,113.513708,94.916311,29.023845,14.220452,180.704081,6.156053,56.058135,50.498603,165.385865,185.694269,162.723819,181.088798,116.972781,179.649121,-0.000738,-1.602595,32.000000,-235.788281,180.922983,-0.257627,30.696758,0.677689,364925.683656,0.955406,20.430082,0.613720,3.710422,0.082290,0.074961,199.238042,32.000000,216.359314,191.879787,186.985830,176.521259,32.000000,170.267166,72.294691,66.745386,105.484509,55.974684,56.127870,22.022113,56.338055,31.735441,55.111691,59.636032,43.680844
49.597366,60.236691,183.973463,166.218305,113.605663,94.928310,29.034483,14.220396,180.706742,6.156042,56.047763,50.508867,165.384474,185.700340,162.724901,181.092047,116.966208,179.650869,-0.000739,-1.600834,32.000000,-235.788401,180.926185,-0.257408,30.702353,0.677757,364969.716586,0.956175,20.416569,0.616139,3.710991,0.064820,0.075535,199.241428,32.000000,216.351803,191.875692,186.997791,176.523730,32.000000,170.266974,72.295686,66.741526,105.479198,55.974684,56.119081,22.022113,56.338917,31.735441,55.111433,59.638471,43.609971
49.609056,60.235284,183.814319,166.214002,113.643410,94.940467,29.016220,14.220510,180.711144,6.155372,56.039067,50.522663,165.380119,185.707273,162.733335,181.094538,116.955105,179.654906,-0.000739,-1.600225,32.000000,-235.788377,180.934195,-0.257285,30.709406,0.677780,365012.573450,0.955723,20.402062,0.619115,3.711633,0.062030,0.067350,199.239226,32.000000,216.343723,191.880164,187.020408,176.515413,32.000000,170.265039,72.297846,66.739864,105.474304,55.974684,56.001988,22.022113,56.340135,31.735441,55.111541,59.635423,43.648048
