OSU 80 Ton Compressor Load Stand
49.620453,60.233427,183.799946,166.209573,113.619435,94.952608,29.017335,14.220509,180.720085,6.155179,56.023074,50.535675,165.375740,185.715577,162.737640,181.101629,116.954507,179.661442,-0.000737,-1.599601,32.000000,-235.788383,180.942728,-0.257438,30.717004,0.677396,365059.268713,0.955175,20.386058,0.626375,3.709339,0.063945,0.073419,199.240637,32.000000,216.334072,191.883592,187.024372,176.518813,32.000000,170.256396,72.299166,66.737760,105.468315,55.974684,55.912804,22.022113,56.343026,31.735441,55.109940,59.637262,43.870351
49.634037,60.231646,183.547791,166.205038,113.616605,94.964833,29.028011,14.220520,180.731806,6.155330,55.998414,50.552159,165.369038,185.727446,162.742993,181.114565,116.949661,179.671442,-0.000737,-1.597816,32.000000,-235.788442,180.956897,-0.257492,30.724101,0.676726,365116.507109,0.955648,20.372513,0.639062,3.705257,0.068180,0.069445,199.238421,32.000000,216.324940,191.886658,187.011656,176.512591,32.000000,170.256115,72.299936,66.736994,105.462319,55.974684,55.818190,22.022113,56.342275,31.735441,55.108526,59.637891,43.852670
49.649827,60.226972,183.694258,166.199906,113.560650,94.989261,29.024622,14.220609,180.744586,6.155805,55.980203,50.565217,165.366568,185.743516,162.747659,181.129659,116.944297,179.682461,-0.000738,-1.596064,32.000000,-235.788413,180.968858,-0.257619,30.730403,0.676457,365154.318567,0.955487,20.358824,0.642225,3.704117,0.076451,0.079249,199.237657,32.000000,216.318940,191.880830,186.995205,176.520052,32.000000,170.241234,72.300313,66.735429,105.456902,55.974684,55.769736,22.022113,56.338983,31.735441,55.103746,59.642435,43.768077
49.663620,60.223347,183.768853,166.194836,113.444927,95.013669,29.018949,14.220503,180.761015,6.155715,55.963448,50.577947,165.363901,185.762432,162.744110,181.146042,116.941955,179.692904,-0.000738,-1.594295,32.000000,-235.788496,180.983090,-0.257555,30.735485,0.675504,365198.494037,0.954967,20.342944,0.650997,3.698023,0.088412,0.077406,199.240166,32.000000,216.306505,191.875139,190.324135,176.522176,32.000000,170.226168,72.300791,66.733314,105.451045,55.974684,55.783721,22.022113,56.332344,31.735441,55.098171,59.634026,43.861547
49.681807,60.220751,183.867141,166.189925,113.403138,95.038197,29.005068,14.220529,180.781578,6.155895,55.946288,50.593935,165.363629,185.786382,162.742876,181.161907,116.932432,179.708823,-0.000738,-1.592533,32.000000,-235.788467,181.000820,-0.257835,30.740984,0.675746,365285.861087,0.954979,20.321885,0.660685,3.699797,0.065582,0.067022,199.241775,32.000000,216.295624,191.870284,195.355920,176.520467,32.000000,170.219624,72.300970,66.731040,105.445066,55.974684,55.800267,22.022113,56.323857,31.735441,55.094393,59.630171,43.714079
49.694878,60.219160,183.778526,166.185272,113.343924,95.062663,29.028204,14.220572,180.803394,6.156427,55.926298,50.612995,165.359843,185.813292,162.745092,181.181643,116.923536,179.727136,-0.000737,-1.590766,32.000000,-235.788457,181.022205,-0.257750,30.747020,0.675838,365369.712988,0.955111,20.303948,0.667125,3.700271,0.076259,0.070615,199.254632,32.000000,216.281282,191.867964,197.030859,176.522323,32.000000,170.214166,72.301335,66.729830,105.439260,55.974684,55.772872,22.022113,56.316350,31.735441,55.093217,59.642415,43.777028
49.709418,60.213694,183.666175,166.180972,113.322831,95.087110,29.018824,14.220647,180.825818,6.156743,55.900037,50.629554,165.355950,185.841913,162.746422,181.204785,116.914147,179.747749,-0.000736,-1.590769,32.000000,-235.788430,181.044559,-0.257659,30.753241,0.675939,365465.823664,0.955423,20.282488,0.682894,3.700895,0.070960,0.076220,199.257952,32.000000,216.269407,191.861298,197.018104,176.523352,32.000000,170.205119,72.302989,66.729374,105.433576,55.974684,55.590657,22.022113,56.308394,31.735441,55.087540,59.635206,43.864849
49.729063,60.206640,183.813816,166.176319,113.299006,95.116944,29.009968,14.220836,180.853147,6.156857,55.854285,50.653722,165.349391,185.873065,162.746117,181.229301,116.905937,179.775435,-0.000736,-1.589587,32.000000,-235.788212,181.073319,-0.258018,30.760170,0.675562,365565.824381,0.954628,20.267343,0.698975,3.698138,0.088058,0.073829,199.263395,32.000000,216.258913,191.854947,197.010385,176.522954,32.000000,170.202027,72.304551,66.727647,105.428157,55.974684,55.661312,22.022113,56.296113,31.735441,55.078202,59.641559,43.773653
49.751358,60.194613,183.824346,166.170910,113.222664,95.153569,29.017699,14.220804,180.886271,6.157610,55.795370,50.674497,165.343985,185.909337,162.747631,181.259919,116.898626,179.805290,-0.000737,-1.587805,32.000000,-235.788303,181.107864,-0.257812,30.765257,0.675094,365659.961129,0.954861,20.246802,0.716454,3.694796,0.076744,0.067801,199.264543,32.000000,216.250738,191.852111,197.014125,176.519996,32.000000,170.182547,72.304821,66.726341,105.423824,55.974684,55.662083,22.022113,56.276114,31.735441,55.066055,59.639681,43.861401
49.771433,60.174227,183.851761,166.164342,113.168485,95.190241,29.035404,14.220950,180.918646,6.158317,55.749708,50.690943,165.336158,185.945914,162.747621,181.294721,116.891685,179.836415,-0.000737,-1.586040,32.000000,-235.788055,181.141223,-0.257629,30.769061,0.675312,365767.935207,0.955020,20.219387,0.735525,3.696306,0.086056,0.068892,199.275596,32.000000,216.236669,191.840400,197.004455,176.517482,32.000000,170.160935,72.305758,66.724751,105.420755,55.974684,55.629552,22.022113,56.254982,31.735441,55.032039,59.636839,43.851569
49.787285,60.155951,183.669870,166.156246,113.170439,95.223068,29.001538,14.220817,180.952454,6.159534,55.719601,50.707066,165.329022,185.987403,162.751927,181.330681,116.886564,179.866443,-0.000737,-1.586018,32.000000,-235.788162,181.175562,-0.257770,30.774702,0.675189,365892.674728,0.954632,20.184260,0.754547,3.694861,0.074736,0.075568,199.287153,32.000000,216.223928,191.837367,197.022752,176.506179,32.000000,170.157660,72.306785,66.723215,105.418664,55.974684,55.469703,22.022113,56.236630,31.735441,55.000322,59.637989,43.865509
49.803327,60.143803,183.778900,166.148564,113.215947,95.247648,29.013087,14.220776,180.987207,6.160189,55.683854,50.729712,165.325836,186.028190,162.755128,181.369601,116.879507,179.900183,-0.000737,-1.584854,32.000000,-235.788243,181.213889,-0.257835,30.782438,0.675153,366007.469757,0.953943,20.143079,0.773696,3.693921,0.066936,0.075694,199.298611,32.000000,216.212790,191.831568,197.006962,176.507542,32.000000,170.137301,72.306436,66.722139,105.417483,55.974684,55.505391,22.022113,56.219689,31.735441,54.975017,59.640035,43.855678
49.822769,60.133026,183.855440,166.141254,113.191789,95.284252,29.012011,14.220939,181.027946,6.161101,55.644842,50.751529,165.320817,186.072423,162.756888,181.409195,116.872014,179.938313,-0.000738,-1.584852,32.000000,-235.787923,181.256113,-0.257900,30.791294,0.674512,366110.291468,0.955006,20.108389,0.790594,3.689092,0.068038,0.064750,199.308564,32.000000,216.204871,191.827540,197.004520,176.492084,32.000000,170.132252,72.305459,66.721443,105.416080,55.974684,55.494049,22.022113,56.197366,31.735441,54.960269,59.638757,43.952670
49.842465,60.118864,184.195711,166.134275,113.178404,95.321176,29.069725,14.221006,181.072431,6.162297,55.588606,50.774333,165.312524,186.118851,162.758708,181.451995,116.865524,179.975725,-0.000737,-1.583689,32.000000,-235.787872,181.298733,-0.257547,30.803774,0.674603,366191.546549,0.954504,20.079632,0.810880,3.690093,0.065674,0.067534,199.318003,32.000000,216.195573,191.811901,196.977313,176.491046,32.000000,170.106182,72.304437,66.719535,105.414292,55.974684,55.628312,22.022113,56.172068,31.735441,54.936621,59.643172,44.003293
49.861644,60.096894,184.182018,166.126548,113.127847,95.357913,28.999939,14.221090,181.119060,6.163136,55.525886,50.798295,165.306166,186.167454,162.758817,181.497203,116.860253,180.019475,-0.000737,-1.581319,32.000000,-235.787707,181.344794,-0.257531,30.819899,0.674621,366319.699370,0.954469,20.048733,0.833323,3.690189,0.070400,0.073466,199.336165,32.000000,216.184018,191.799365,196.971419,176.489906,32.000000,170.099034,72.303870,66.718577,105.413269,55.974684,55.691297,22.022113,56.145812,31.735441,54.903824,59.631951,44.002633
49.884530,60.071683,184.237956,166.117763,113.175881,95.402404,29.015246,14.221145,181.168214,6.163821,55.457951,50.821651,165.302748,186.220400,162.757709,181.547037,116.854047,180.065370,-0.000739,-1.578995,32.000000,-235.787542,181.396670,-0.257667,30.837568,0.675299,366443.350419,0.952494,20.014191,0.854477,3.695558,0.069734,0.068591,199.348546,32.000000,216.173576,191.787188,196.963788,176.490247,32.000000,170.095744,72.302702,66.716709,105.412895,55.974684,55.652261,22.022113,56.115511,31.735441,54.863537,59.639425,43.993388
49.912884,60.043977,184.297003,166.108065,113.228707,95.451214,29.035369,14.221211,181.221448,6.165474,55.395586,50.844391,165.291556,186.276203,162.757391,181.598228,116.846102,180.114530,-0.000739,-1.575510,32.000000,-235.787343,181.451290,-0.257679,30.855295,0.674885,366554.259714,0.954695,19.972384,0.876895,3.693862,0.085546,0.067797,199.361584,32.000000,216.163693,191.785536,196.973117,176.484621,32.000000,170.076702,72.303287,66.716261,105.411594,55.974684,55.718052,22.022113,56.076248,31.735441,54.817437,59.639976,43.994562
49.936525,60.014523,184.341968,166.097600,113.219955,95.499966,29.016161,14.221178,181.275253,6.166510,55.339022,50.864668,165.281810,186.333320,162.753573,181.652827,116.840836,180.166654,-0.000739,-1.572032,32.000000,-235.787276,181.505288,-0.257871,30.871643,0.674638,366690.391351,0.954091,19.923508,0.901087,3.693288,0.078563,0.076066,199.369269,32.000000,216.158300,191.780827,196.956073,176.472277,32.000000,170.066037,72.303336,66.715731,105.410325,55.974684,55.658286,22.022113,56.037534,31.735441,54.766583,59.639081,43.918994
49.956136,59.987905,184.457397,166.086539,113.210778,95.548679,29.024696,14.221248,181.329986,6.167761,55.297532,50.884091,165.272025,186.390549,162.750918,181.707392,116.834499,180.217223,-0.000738,-1.570879,32.000000,-235.787223,181.560315,-0.257796,30.887155,0.674354,366839.593752,0.953252,19.866494,0.928292,3.692373,0.074778,0.072081,199.374731,32.000000,216.155056,191.769578,196.930397,176.468017,32.000000,170.052659,72.303326,66.713718,105.409101,55.974684,55.694354,22.022113,56.000511,31.735441,54.718804,59.641609,43.914152
49.977983,59.965167,184.699002,166.075876,113.216986,95.589346,29.034650,14.221234,181.383521,6.169367,55.261027,50.905411,165.262238,186.446784,162.749574,181.763447,116.826906,180.268367,-0.000738,-1.570877,32.000000,-235.787316,181.613708,-0.257567,30.901142,0.674117,366984.210184,0.953799,19.812614,0.953975,3.691526,0.066177,0.068140,199.383191,32.000000,216.152490,191.756064,196.920399,176.470947,32.000000,170.052991,72.302026,66.711143,105.406689,55.974684,55.799376,22.022113,55.964720,31.735441,54.675844,59.638196,44.014078
50.009059,59.939469,184.741001,166.062572,113.150178,95.654192,29.017376,14.221291,181.455961,6.170939,55.222124,50.928355,165.248603,186.521938,162.745080,181.836600,116.818792,180.339234,-0.000738,-1.568532,32.000000,-235.787242,181.685666,-0.257442,30.917032,0.674151,367137.012754,0.953526,19.765741,0.980116,3.692387,0.068487,0.063636,199.401053,32.000000,216.136485,191.741552,196.930540,176.457175,32.000000,170.032784,72.301789,66.710004,105.404885,55.974684,55.879102,22.022113,55.908105,31.735441,54.629065,59.633141,44.007622
50.021839,59.927637,184.948772,166.056245,113.147036,95.678689,29.014910,14.221140,181.492155,6.171849,55.204376,50.938093,165.242795,186.563645,162.742325,181.873288,116.817358,180.375378,-0.000736,-1.568545,32.000000,-235.787361,181.725351,-0.257585,30.924797,0.674501,367264.844126,0.953089,19.720443,1.007732,3.695607,0.068901,0.062558,199.410393,32.000000,216.134664,191.730392,196.932188,176.450941,32.000000,170.010096,72.301682,66.709438,105.404325,55.974684,55.903100,22.022113,55.879098,31.735441,54.608232,59.641805,44.009896
50.050617,59.905742,185.103593,166.044218,113.169739,95.727467,29.040988,14.220990,181.568912,6.173395,55.169672,50.963362,165.232233,186.642844,162.736651,181.946381,116.811020,180.444432,-0.000735,-1.567392,32.000000,-235.787455,181.803185,-0.257638,30.937360,0.674293,367476.772186,0.953586,19.662671,1.043586,3.694151,0.066913,0.064600,199.421013,32.000000,216.141197,191.712032,196.903093,176.435931,32.000000,169.983796,72.302210,66.709366,105.403428,55.974684,56.022882,22.022113,55.819747,31.735441,54.568706,59.646949,43.915766
50.069312,59.888612,185.025538,166.035861,113.227540,95.764097,28.999517,14.220909,181.622182,6.174472,55.156811,50.983811,165.225081,186.700582,162.730090,182.001318,116.807313,180.496294,-0.000734,-1.566232,32.000000,-235.787607,181.858386,-0.257467,30.946939,0.674697,367550.672200,0.953613,19.637652,1.059166,3.697360,0.078624,0.065582,199.434897,32.000000,216.151468,191.687387,196.908530,176.442048,32.000000,169.974991,72.302219,66.707942,105.402996,55.974684,55.961517,22.022113,55.776544,31.735441,54.538678,59.638845,43.997791
50.089213,59.876500,185.037938,166.028126,113.266950,95.800607,29.021422,14.220940,181.677015,6.175976,55.142220,51.007732,165.216744,186.758949,162.724564,182.054467,116.802326,180.549695,-0.000734,-1.566233,32.000000,-235.787420,181.913042,-0.257674,30.958599,0.674805,367703.036005,0.952584,19.586075,1.092522,3.698328,0.081970,0.073759,199.441611,32.000000,216.144477,191.673086,196.908741,176.431783,32.000000,169.974841,72.302122,66.707353,105.403503,55.974684,55.972797,22.022113,55.730068,31.735441,54.512475,59.640635,44.017380
50.110876,59.866309,184.880020,166.020903,113.223627,95.837368,29.020344,14.221007,181.735161,6.177141,55.115872,51.027459,165.210755,186.820388,162.718824,182.110117,116.798916,180.600002,-0.000734,-1.566252,32.000000,-235.787262,181.969275,-0.257576,30.972088,0.674365,367817.579593,0.953876,19.549669,1.116515,3.695388,0.071784,0.071918,199.446213,32.000000,216.145794,191.670736,195.230583,176.411721,32.000000,169.956854,72.302774,66.707185,105.404659,55.974684,55.858320,22.022113,55.681708,31.735441,54.494902,59.636219,43.961180
50.132144,59.854941,184.947025,166.014084,113.253259,95.882165,29.031800,14.220954,181.794747,6.178325,55.079802,51.049434,165.201304,186.881162,162.713286,182.165646,116.792532,180.653005,-0.000734,-1.566256,32.000000,-235.787307,182.025916,-0.257306,30.986484,0.674134,367938.395828,0.953072,19.517044,1.142385,3.694167,0.069182,0.071564,199.452193,32.000000,216.154682,191.659234,190.193707,176.402181,32.000000,169.931790,72.303075,66.706392,105.406213,55.974684,55.860449,22.022113,55.628630,31.735441,54.474191,59.631882,43.975413
50.147558,59.837078,184.999867,166.007213,113.327119,95.930993,29.022962,14.220897,181.853919,6.179489,55.042542,51.069891,165.194377,186.939284,162.705201,182.223073,116.787382,180.707797,-0.000734,-1.566261,32.000000,-235.787225,182.082470,-0.257310,31.002053,0.673371,368059.262610,0.952994,19.484529,1.165466,3.689419,0.079125,0.075240,199.453982,32.000000,216.165519,191.636337,186.840196,176.401366,32.000000,169.913759,72.304893,66.705844,105.409006,55.974684,55.864251,22.022113,55.582377,31.735441,54.445871,59.643015,44.022589
50.165793,59.818375,184.946056,165.999862,113.374301,95.971565,29.037673,14.221084,181.914144,6.180619,55.005463,51.086600,165.187479,187.001568,162.699821,182.281432,116.785357,180.764070,-0.000733,-1.566257,32.000000,-235.787010,182.140766,-0.257322,31.016462,0.673272,368214.595534,0.952590,19.451254,1.192568,3.689190,0.062286,0.065328,199.462824,32.000000,216.166882,191.618328,186.833510,176.397478,32.000000,169.909109,72.306556,66.706255,105.412139,55.974684,55.880665,22.022113,55.529532,31.735441,54.412935,59.641559,43.948708
50.183485,59.799687,185.087847,165.992222,113.399296,96.008269,29.057304,14.221131,181.972067,6.181635,54.983686,51.109078,165.178400,187.061935,162.695160,182.338067,116.780334,180.819711,-0.000733,-1.566243,32.000000,-235.787091,182.198630,-0.257451,31.028783,0.673206,368380.052257,0.952998,19.417517,1.219133,3.689110,0.070146,0.077528,199.467623,32.000000,216.170995,191.611292,186.829566,176.387101,32.000000,169.900437,72.306636,66.706182,105.413741,55.974684,55.876252,22.022113,55.477482,31.735441,54.378403,59.638009,43.987299
50.199318,59.781874,185.125246,165.984487,113.440353,96.045061,29.022435,14.221150,182.029707,6.183355,54.968154,51.127109,165.168108,187.120680,162.689468,182.394487,116.774734,180.872528,-0.000732,-1.566235,32.000000,-235.787098,182.252906,-0.257343,31.040031,0.672767,368504.568250,0.952489,19.380041,1.243145,3.686697,0.061949,0.070963,199.471346,32.000000,216.180690,191.604039,186.803714,176.376369,32.000000,169.894133,72.307870,66.705408,105.415732,55.974684,55.936303,22.022113,55.425249,31.735441,54.346014,59.642631,43.979522
50.214319,59.769706,185.163113,165.977323,113.430064,96.081718,29.017510,14.221183,182.086402,6.184831,54.945688,51.144633,165.159904,187.175803,162.684215,182.449219,116.769819,180.924450,-0.000732,-1.566243,32.000000,-235.787102,182.311685,-0.257588,31.050928,0.672899,368620.109147,0.951793,19.343143,1.269905,3.688222,0.080292,0.073752,199.471660,32.000000,216.184670,191.599180,186.782519,176.363643,32.000000,169.881671,72.309492,66.706170,105.416379,55.974684,55.926719,22.022113,55.373731,31.735441,54.320041,59.637891,43.915326
50.231813,59.757418,185.299110,165.970517,113.459846,96.126447,29.044642,14.221101,182.143284,6.186644,54.911793,51.165237,165.152000,187.232060,162.672173,182.506239,116.771646,180.979177,-0.000732,-1.566265,32.000000,-235.787111,182.370948,-0.257632,31.061833,0.672784,368739.055122,0.952926,19.309036,1.296130,3.687804,0.066666,0.065604,199.477317,32.000000,216.187678,191.587652,186.758913,176.356681,32.000000,169.876600,72.309171,66.705156,105.417715,55.974684,55.969052,22.022113,55.317962,31.735441,54.297140,59.633072,44.143351
50.250120,59.742456,185.507496,165.963779,113.467554,96.175320,29.017669,14.220979,182.203742,6.187663,54.869447,51.186959,165.146620,187.292975,162.666476,182.566539,116.767410,181.034712,-0.000734,-1.566283,32.000000,-235.787247,182.429098,-0.257849,31.071997,0.672702,368864.392282,0.953107,19.281437,1.321321,3.687456,0.063139,0.069425,199.484483,32.000000,216.190704,191.581526,186.741854,176.346051,32.000000,169.868780,72.309289,66.704383,105.419816,55.974684,56.025623,22.022113,55.259285,31.735441,54.273941,59.635826,43.988693
50.266893,59.722268,185.934644,165.956816,113.397261,96.224015,29.050303,14.220991,182.262519,6.188772,54.830446,51.203153,165.142673,187.353561,162.659714,182.623685,116.764483,181.090563,-0.000735,-1.566335,32.000000,-235.787162,182.485983,-0.257786,31.082036,0.672922,369005.726369,0.952264,19.251156,1.340858,3.688880,0.074373,0.069553,199.493458,32.000000,216.195746,191.571819,186.738763,176.342383,32.000000,169.848954,72.309904,66.702040,105.422241,55.974684,56.290251,22.022113,55.200668,31.735441,54.237015,59.639248,44.073139
50.280281,59.698594,185.804895,165.949073,113.403666,96.260757,29.028173,14.220953,182.320108,6.189891,54.795360,51.219389,165.134591,187.412439,162.653692,182.678531,116.762553,181.148898,-0.000735,-1.565184,32.000000,-235.787161,182.544210,-0.257872,31.093449,0.673369,369170.744970,0.953213,19.217370,1.366769,3.691683,0.057921,0.062045,199.496879,32.000000,216.204594,191.557771,186.731446,176.328813,32.000000,169.837361,72.311189,66.700830,105.424701,55.974684,56.321846,22.022113,55.141578,31.735441,54.195903,59.646487,44.094635
50.293758,59.676832,185.701672,165.941301,113.442766,96.297290,29.011759,14.221074,182.377041,6.191353,54.771370,51.232241,165.127816,187.471790,162.651752,182.737739,116.758620,181.205519,-0.000736,-1.565198,32.000000,-235.787049,182.600208,-0.258110,31.105908,0.674434,369326.851488,0.952223,19.179942,1.391490,3.698948,0.068732,0.069409,199.495777,32.000000,216.221326,191.546177,186.727006,176.319967,32.000000,169.837750,72.312414,66.700380,105.427873,55.974684,56.242046,22.022113,55.087212,31.735441,54.154266,59.645808,44.036749
50.304282,59.657472,185.942874,165.933737,113.412761,96.333831,29.015342,14.221228,182.431685,6.192913,54.753332,51.243876,165.117094,187.529308,162.644729,182.794898,116.762007,181.261927,-0.000737,-1.565195,32.000000,-235.786936,182.657368,-0.257744,31.118907,0.673870,369433.706669,0.952974,19.142509,1.416176,3.695383,0.063727,0.072297,199.498045,32.000000,216.231819,191.538173,186.705745,176.312220,32.000000,169.832760,72.313238,66.699581,105.431056,55.974684,56.337613,22.022113,55.030589,31.735441,54.115794,59.635973,44.021562
50.316024,59.641002,186.117042,165.926615,113.427732,96.370366,29.060173,14.221315,182.485196,6.193791,54.742696,51.250613,165.109217,187.583577,162.635751,182.851703,116.765957,181.317965,-0.000738,-1.565206,32.000000,-235.786834,182.710980,-0.257656,31.132769,0.673364,369545.506434,0.953538,19.106899,1.442192,3.692340,0.066687,0.070264,199.491919,32.000000,216.244447,191.528987,186.692287,176.292143,32.000000,169.815408,72.313973,66.698242,105.435490,55.974684,56.435327,22.022113,54.972957,31.735441,54.084716,59.636888,44.104100
50.328647,59.629132,186.008960,165.919871,113.423326,96.394659,29.033313,14.221227,182.540964,6.194896,54.738491,51.259331,165.102579,187.637990,162.628340,182.905448,116.769747,181.370544,-0.000740,-1.565212,32.000000,-235.786938,182.765380,-0.257543,31.146845,0.673838,369649.284655,0.953513,19.076726,1.460801,3.696363,0.069983,0.072728,199.492990,32.000000,216.257897,191.516223,186.681494,176.278814,32.000000,169.798904,72.313044,66.695649,105.439818,55.974684,56.447173,22.022113,54.914522,31.735441,54.058850,59.643871,44.027064
50.340315,59.619729,186.043281,165.913916,113.495395,96.421815,29.026284,14.221060,182.590126,6.196397,54.746978,51.267216,165.097177,187.689537,162.621893,182.955861,116.772849,181.420114,-0.000741,-1.565209,32.000000,-235.787178,182.814545,-0.257512,31.161314,0.674108,369753.700681,0.952117,19.048196,1.478696,3.698962,0.059678,0.068048,199.494083,32.000000,216.271915,191.505436,186.682151,176.273641,32.000000,169.781023,72.312194,66.694111,105.443871,55.974684,56.400046,22.022113,54.853698,31.735441,54.037702,59.637921,44.123616
50.345594,59.614079,186.268410,165.908704,113.602494,96.446317,29.014219,14.221011,182.637920,6.197532,54.763997,51.276792,165.090408,187.738926,162.613604,183.005598,116.774687,181.468894,-0.000742,-1.566944,32.000000,-235.787233,182.859246,-0.257325,31.178106,0.673491,369817.629136,0.952945,19.023362,1.495399,3.695886,0.081156,0.084178,199.497314,32.000000,216.284309,191.489026,186.676828,176.267226,32.000000,169.790685,72.312276,66.691818,105.448365,55.974684,56.503229,22.022113,54.797737,31.735441,54.020774,59.642543,44.182456
50.350437,59.613470,186.433650,165.904185,113.687252,96.470714,28.992901,14.220987,182.686396,6.198684,54.772401,51.286268,165.085969,187.790012,162.605770,183.052608,116.778787,181.517528,-0.000743,-1.568710,32.000000,-235.787343,182.907209,-0.257528,31.194338,0.673304,369896.983720,0.953177,19.001979,1.511613,3.695712,0.061186,0.069114,199.492643,32.000000,216.293010,191.481029,186.674661,176.254697,32.000000,169.797070,72.311829,66.689173,105.453302,55.974684,56.653021,22.022113,54.745234,31.735441,54.016937,59.641530,44.002413
50.356681,59.610881,186.534630,165.900557,113.677650,96.494949,29.030209,14.221036,182.733949,6.199565,54.778704,51.294106,165.081786,187.834700,162.596905,183.101590,116.781765,181.562706,-0.000745,-1.568730,32.000000,-235.787337,182.952770,-0.257633,31.208870,0.673659,369977.418869,0.953691,18.990909,1.528777,3.699796,0.076108,0.077657,199.489194,32.000000,216.302895,191.470549,186.640387,176.254020,32.000000,169.783206,72.310631,66.686675,105.458855,55.974684,56.783689,22.022113,54.690158,31.735441,54.010803,59.640733,43.900139
50.360435,59.607062,186.427172,165.896979,113.693406,96.519268,29.049885,14.221027,182.779514,6.200700,54.796274,51.296467,165.076685,187.877883,162.590426,183.145408,116.789489,181.606734,-0.000746,-1.568742,32.000000,-235.787254,182.996950,-0.257457,31.222437,0.673876,370059.913863,0.954531,18.985328,1.543620,3.702722,0.074534,0.073281,199.487910,32.000000,216.312405,191.460650,186.631007,176.245636,32.000000,169.779066,72.310723,66.684181,105.465464,55.974684,56.693302,22.022113,54.635536,31.735441,54.002437,59.640979,44.015912
50.363829,59.605001,186.577296,165.893701,113.751954,96.531390,29.016135,14.220917,182.818814,6.201522,54.821829,51.296312,165.071106,187.915286,162.584876,183.187337,116.792692,181.646606,-0.000747,-1.568754,32.000000,-235.787452,183.037361,-0.257478,31.232950,0.673932,370141.080578,0.953407,18.976332,1.558237,3.704268,0.074647,0.071735,199.486228,32.000000,216.318464,191.445108,186.605160,176.255470,32.000000,169.760409,72.311288,66.681496,105.472895,55.974684,56.774526,22.022113,54.581521,31.735441,53.991904,59.634419,44.026771
50.361391,59.607688,186.539777,165.890972,113.787527,96.543392,29.033505,14.220909,182.853008,6.202260,54.868891,51.292067,165.064592,187.949667,162.576575,183.223640,116.800191,181.685137,-0.000748,-1.568743,32.000000,-235.787536,183.073748,-0.257673,31.240587,0.673453,370213.097108,0.952913,18.968659,1.567655,3.701858,0.064133,0.069903,199.485717,32.000000,216.321307,191.435301,186.607149,176.245464,32.000000,169.766052,72.311026,66.679466,105.481133,55.974684,56.781715,22.022113,54.533345,31.735441,53.993731,59.643143,43.976294
50.361979,59.622823,186.650088,165.890056,113.860742,96.546403,29.007590,14.220929,182.886668,6.202706,54.921267,51.293193,165.061467,187.983169,162.571132,183.258001,116.810167,181.716705,-0.000749,-1.569313,32.000000,-235.787574,183.106281,-0.257536,31.246268,0.673685,370249.776629,0.954066,18.963115,1.579975,3.704589,0.063927,0.067635,199.480250,32.000000,216.334090,191.430387,186.598767,176.239871,32.000000,169.758219,72.311974,66.676613,105.489703,55.974684,56.808693,22.022113,54.485184,31.735441,54.010003,59.642425,44.003880
50.362657,59.639920,186.685991,165.890921,113.856905,96.549676,28.976373,14.220800,182.918477,6.203134,54.960548,51.294951,165.058089,188.013485,162.565395,183.289166,116.815692,181.748931,-0.000749,-1.569901,32.000000,-235.787713,183.134432,-0.257257,31.250543,0.673530,370287.757743,0.953671,18.968304,1.587474,3.704024,0.067266,0.075665,199.479785,32.000000,216.349822,191.423751,186.582579,176.231837,32.000000,169.753846,72.313549,66.674082,105.499110,55.974684,56.880717,22.022113,54.434456,31.735441,54.035287,59.639140,44.190160
50.361551,59.655450,186.657921,165.892973,113.807253,96.549818,29.027497,14.220793,182.948763,6.203449,54.977551,51.295647,165.057768,188.042108,162.555684,183.319196,116.821784,181.780170,-0.000749,-1.571652,32.000000,-235.787791,183.163389,-0.257148,31.254953,0.673763,370299.868574,0.954579,18.982834,1.589783,3.706171,0.078033,0.079166,199.474089,32.000000,216.361693,191.406868,186.557310,176.216633,32.000000,169.758924,72.313612,66.670705,105.509138,55.974684,56.812310,22.022113,54.385746,31.735441,54.064103,59.635944,43.953623
50.357994,59.665886,186.826298,165.895619,113.801884,96.549891,29.019776,14.220740,182.980088,6.204063,54.976008,51.298016,165.057234,188.072059,162.551759,183.350060,116.826471,181.809401,-0.000750,-1.573425,32.000000,-235.787980,183.194979,-0.256936,31.260317,0.673814,370323.683951,0.955669,18.999236,1.596796,3.706834,0.068543,0.068150,199.475157,32.000000,216.370395,191.392699,186.546742,176.218318,32.000000,169.745198,72.314507,66.667686,105.520035,55.974684,56.957194,22.022113,54.338730,31.735441,54.079753,59.640124,44.020241
50.357012,59.663842,186.691351,165.897601,113.820260,96.549860,29.024402,14.220819,183.008198,6.204609,54.957794,51.300138,165.056106,188.099225,162.546968,183.380008,116.829793,181.841958,-0.000752,-1.573430,32.000000,-235.787897,183.224443,-0.257178,31.266074,0.673684,370333.400228,0.954050,19.015902,1.602860,3.706358,0.078849,0.077053,199.478723,32.000000,216.380409,191.386703,186.557610,176.214404,32.000000,169.746975,72.314974,66.665435,105.531836,55.974684,56.977076,22.022113,54.292641,31.735441,54.081014,59.632039,44.032053
50.354932,59.657775,186.493180,165.898592,113.816095,96.549870,29.015474,14.220939,183.038555,6.205485,54.946110,51.300722,165.056012,188.126690,162.542462,183.410290,116.836889,181.872110,-0.000753,-1.573415,32.000000,-235.787870,183.254114,-0.257558,31.273417,0.674102,370341.657935,0.954405,19.029988,1.609543,3.709963,0.072285,0.067563,199.475907,32.000000,216.388748,191.377681,186.559128,176.205980,32.000000,169.740639,72.315978,66.662739,105.545145,55.974684,56.828929,22.022113,54.244419,31.735441,54.071550,59.644618,44.159566
50.348647,59.650615,186.668542,165.898886,113.799004,96.537892,29.015791,14.220829,183.065741,6.206325,54.938153,51.295838,165.056430,188.152641,162.539883,183.440080,116.846407,181.899097,-0.000755,-1.573411,32.000000,-235.787993,183.281056,-0.257854,31.282291,0.673609,370334.136061,0.954268,19.028952,1.618886,3.707356,0.067749,0.064101,199.472014,32.000000,216.400993,191.370469,186.556308,176.199101,32.000000,169.750856,72.315709,66.658938,105.557558,55.974684,56.903595,22.022113,54.201045,31.735441,54.055053,59.640507,44.040490
50.344301,59.645290,186.539140,165.898777,113.917785,96.525735,28.970002,14.220810,183.090031,6.206990,54.931475,51.294278,165.055687,188.175760,162.538815,183.467155,116.854410,181.924281,-0.000757,-1.573420,32.000000,-235.787985,183.306311,-0.257637,31.292288,0.672919,370314.901956,0.954590,19.025020,1.623518,3.703573,0.080550,0.074232,199.468244,32.000000,216.410624,191.358813,186.531660,176.193731,32.000000,169.763272,72.316356,66.655312,105.569486,55.974684,56.894041,22.022113,54.159126,31.735441,54.043288,59.638058,44.158538
50.336803,59.641218,186.410720,165.899138,113.950896,96.513330,29.026399,14.220842,183.115655,6.207877,54.919610,51.290983,165.054445,188.199435,162.536979,183.493707,116.862028,181.951616,-0.000758,-1.573934,32.000000,-235.788067,183.330914,-0.257916,31.303553,0.673190,370247.831232,0.954574,19.024311,1.624493,3.707519,0.074846,0.075779,199.467455,32.000000,216.421627,191.347028,186.523650,176.196817,32.000000,169.758511,72.316323,66.650705,105.580628,55.974684,56.778506,22.022113,54.118728,31.735441,54.032936,59.638216,43.998231
50.330803,59.635755,186.711062,165.899124,113.957479,96.501244,29.034921,14.220881,183.139509,6.208755,54.903047,51.282813,165.053510,188.222101,162.538020,183.518353,116.867987,181.976377,-0.000759,-1.574456,32.000000,-235.787908,183.353734,-0.258065,31.313236,0.672578,370183.087272,0.956040,19.023448,1.626282,3.705268,0.078680,0.070411,199.466468,32.000000,216.422803,191.336325,186.513976,176.192490,32.000000,169.759312,72.316518,66.646760,105.591799,55.974684,56.876710,22.022113,54.077248,31.735441,54.022072,59.638461,44.000285
50.322294,59.629878,186.837847,165.898863,113.952409,96.489061,29.007393,14.220881,183.160066,6.209223,54.900783,51.267900,165.056366,188.241957,162.533890,183.539033,116.874995,181.999838,-0.000759,-1.576023,32.000000,-235.787952,183.376025,-0.257787,31.320589,0.671977,370121.875148,0.954206,19.027073,1.629291,3.703269,0.063850,0.074272,199.470811,32.000000,216.424355,191.332363,186.528561,176.188207,32.000000,169.755071,72.317056,66.643173,105.603620,55.974684,57.065740,22.022113,54.038539,31.735441,54.008754,59.642336,43.999331
50.310522,59.624561,186.826888,165.898486,113.926855,96.476878,29.013851,14.220879,183.177617,6.209748,54.909949,51.253971,165.052738,188.259969,162.532144,183.559414,116.883270,182.019999,-0.000759,-1.576607,32.000000,-235.788009,183.394531,-0.257766,31.325891,0.672579,370062.555227,0.953917,19.027772,1.632958,3.709678,0.120506,0.069712,199.475787,32.000000,216.441203,191.322388,186.518124,176.188832,32.000000,169.767015,72.316948,66.638743,105.615631,55.974684,57.059537,22.022113,54.004277,31.735441,53.996854,59.634351,43.922662
50.294000,59.626029,186.924877,165.899468,113.916081,96.460512,29.045201,14.220866,183.192302,6.210272,54.925155,51.240778,165.055152,188.273677,162.527830,183.574384,116.893187,182.038765,-0.000760,-1.576602,32.000000,-235.788081,183.413584,-0.257919,31.327664,0.672777,370002.050674,0.954865,19.030632,1.635072,3.712825,0.071140,0.069125,199.471795,32.000000,216.452549,191.311936,191.507733,176.186397,32.000000,169.783168,72.315793,66.635647,105.627630,55.974684,57.101414,22.022113,53.976052,31.735441,53.992778,59.643212,43.998891
50.280490,59.629221,187.073383,165.901352,113.851539,96.436256,29.020074,14.220981,183.205023,6.210779,54.934431,51.231567,165.057156,188.289066,162.527482,183.590049,116.907983,182.054787,-0.000760,-1.576588,32.000000,-235.788099,183.429468,-0.257964,31.327089,0.672683,369941.785842,0.954764,19.037406,1.634632,3.713475,0.068216,0.069918,199.467890,32.000000,216.461556,191.304155,196.486291,176.191083,32.000000,169.789189,72.315078,66.632128,105.637993,55.974684,57.209588,22.022113,53.948728,31.735441,53.994135,59.634213,43.985025
50.262494,59.631581,187.092147,165.903967,113.762582,96.415961,29.010667,14.220950,183.214890,6.210953,54.941488,51.217236,165.057419,188.298208,162.527592,183.603478,116.917762,182.067746,-0.000762,-1.576620,32.000000,-235.788198,183.440164,-0.257806,31.322777,0.673010,369874.571374,0.953920,19.055845,1.632008,3.716644,0.063677,0.071848,199.468611,32.000000,216.469328,191.294434,196.467893,176.188808,32.000000,169.806768,72.314537,66.628863,105.649622,55.974684,57.251095,22.022113,53.923623,31.735441,53.998512,59.641019,44.000652
50.245875,59.630551,187.053731,165.907142,113.734945,96.403781,28.990318,14.220720,183.224113,6.211568,54.946632,51.202138,165.056748,188.305976,162.527625,183.613661,116.930214,182.080778,-0.000763,-1.576643,32.000000,-235.788380,183.449282,-0.257805,31.316661,0.673431,369768.161296,0.954797,19.072920,1.623439,3.720596,0.069554,0.076742,199.469942,32.000000,216.477351,191.284260,196.481988,176.190511,32.000000,169.814209,72.313891,66.624289,105.659699,55.974684,57.279168,22.022113,53.901815,31.735441,53.994071,59.631764,44.041077
50.232076,59.630098,187.177884,165.910938,113.710737,96.379441,29.030738,14.220740,183.231251,6.211892,54.945126,51.182825,165.061243,188.313235,162.525068,183.622973,116.941995,182.093645,-0.000763,-1.576647,32.000000,-235.788423,183.457001,-0.258015,31.309123,0.673659,369688.051641,0.955288,19.093776,1.618696,3.722301,0.073174,0.077026,199.477513,32.000000,216.476700,191.269935,196.476110,176.192012,32.000000,169.814255,72.313240,66.619384,105.670080,55.974684,57.338627,22.022113,53.878639,31.735441,53.990291,59.641756,44.028898
50.219149,59.628056,187.234755,165.915092,113.702145,96.355076,29.021217,14.220620,183.238039,6.212135,54.942972,51.168329,165.063884,188.322342,162.525397,183.629667,116.954714,182.104577,-0.000764,-1.576688,32.000000,-235.788523,183.463341,-0.257733,31.299709,0.673799,369629.011570,0.956183,19.109830,1.611307,3.722768,0.074758,0.074493,199.475833,32.000000,216.478992,191.257304,196.474439,176.190389,32.000000,169.835192,72.311993,66.615625,105.681440,55.974684,57.394382,22.022113,53.854025,31.735441,53.985462,59.638166,43.942251
50.204271,59.625083,187.110837,165.919392,113.589527,96.326686,29.011831,14.220662,183.244669,6.212354,54.945460,51.149188,165.069540,188.327623,162.526504,183.635460,116.968048,182.112091,-0.000765,-1.578379,32.000000,-235.788478,183.466032,-0.257562,31.288414,0.674304,369523.472163,0.954898,19.123566,1.604525,3.726262,0.065740,0.067586,199.476293,32.000000,216.491012,191.241118,196.443520,176.208107,32.000000,169.845069,72.312142,66.611945,105.689363,55.974684,57.355234,22.022113,53.832206,31.735441,53.977859,59.638884,43.983924
50.186489,59.621836,187.233513,165.923625,113.544095,96.290020,29.033350,14.220682,183.245279,6.213068,54.958531,51.130127,165.072600,188.328951,162.523379,183.638790,116.975339,182.117903,-0.000766,-1.578955,32.000000,-235.788406,183.466760,-0.257277,31.276643,0.674648,369413.166725,0.955235,19.134819,1.596054,3.728354,0.068222,0.064733,199.468857,32.000000,216.498197,191.226523,196.434640,176.211585,32.000000,169.859707,72.312471,66.607761,105.696178,55.974684,57.399898,22.022113,53.814264,31.735441,53.969519,59.635688,43.954284
50.165608,59.622973,186.932088,165.928454,113.568506,96.253697,29.019766,14.220742,183.242706,6.213405,54.985471,51.107009,165.077178,188.323157,162.523537,183.636495,116.986416,182.118183,-0.000766,-1.578942,32.000000,-235.788344,183.461822,-0.256983,31.265345,0.674525,369286.971234,0.955567,19.147152,1.585639,3.726990,0.067258,0.065188,199.463828,32.000000,216.504845,191.211983,196.429259,176.218154,32.000000,169.861974,72.312070,66.603421,105.701377,55.974684,57.314647,22.022113,53.800996,31.735441,53.966238,59.637517,44.044085
50.142836,59.628650,186.798091,165.933899,113.586925,96.217311,29.023370,14.220709,183.238030,6.213431,55.009039,51.088421,165.081591,188.317680,162.518829,183.632409,116.997929,182.113177,-0.000766,-1.580093,32.000000,-235.788454,183.456547,-0.256712,31.254232,0.675073,369141.111103,0.954859,19.162199,1.580605,3.730755,0.070066,0.063885,199.469196,32.000000,216.504014,191.205751,196.443669,176.221432,32.000000,169.877705,72.311689,66.598458,105.705345,55.974684,57.230408,22.022113,53.793483,31.735441,53.969444,59.646074,44.043865
50.121694,59.636008,186.937396,165.939921,113.588239,96.180961,29.026003,14.220612,183.229741,6.213521,55.027519,51.069646,165.087202,188.306574,162.515034,183.623198,117.006808,182.110553,-0.000766,-1.581854,32.000000,-235.788584,183.448648,-0.256779,31.246010,0.674492,368998.035948,0.955386,19.184830,1.569639,3.726300,0.069450,0.059929,199.470230,32.000000,216.503300,191.199744,196.440247,176.222541,32.000000,169.892443,72.311011,66.592113,105.708371,55.974684,57.293535,22.022113,53.785592,31.735441,53.980576,59.633662,43.969691
50.099173,59.642190,186.914681,165.946480,113.634435,96.144607,28.988160,14.220538,183.221293,6.213525,55.037583,51.051165,165.092203,188.292874,162.515568,183.613792,117.023710,182.102548,-0.000766,-1.583614,32.000000,-235.788628,183.439215,-0.257138,31.239707,0.674401,368860.344634,0.955398,19.213952,1.556180,3.725320,0.071462,0.073308,199.471993,32.000000,216.499789,191.193747,196.419428,176.234059,32.000000,169.906696,72.310412,66.587952,105.711695,55.974684,57.320816,22.022113,53.781466,31.735441,53.988697,59.638107,43.840638
50.081110,59.644786,186.830227,165.952956,113.614974,96.108077,29.022282,14.220446,183.210127,6.213616,55.040999,51.033267,165.097750,188.279660,162.515594,183.601941,117.032852,182.091450,-0.000765,-1.585368,32.000000,-235.788795,183.427596,-0.257445,31.234074,0.674979,368728.564093,0.955412,19.243085,1.546282,3.729670,0.080770,0.078696,199.466616,32.000000,216.500952,191.189046,196.396607,176.246894,32.000000,169.925688,72.310325,66.582510,105.712012,55.974684,57.286171,22.022113,53.774327,31.735441,53.992707,59.634164,43.855238
50.059975,59.645784,186.887341,165.959084,113.629855,96.079604,29.015358,14.220448,183.194654,6.214069,55.048543,51.012129,165.101506,188.261261,162.517296,183.588707,117.040502,182.079010,-0.000766,-1.587116,32.000000,-235.788817,183.414256,-0.257479,31.229297,0.675086,368581.125411,0.956787,19.272470,1.526270,3.730894,0.066262,0.070180,199.467693,32.000000,216.495290,191.179337,196.384948,176.265269,32.000000,169.937973,72.309540,66.577433,105.710917,55.974684,57.292855,22.022113,53.772058,31.735441,53.993273,59.641166,43.845113
50.035023,59.647567,186.836091,165.965035,113.624699,96.039074,28.993625,14.220485,183.176700,6.213996,55.063292,50.990976,165.104102,188.240624,162.515004,183.573165,117.053513,182.066024,-0.000765,-1.588863,32.000000,-235.788668,183.398299,-0.257161,31.223448,0.674948,368439.858809,0.955684,19.293683,1.512817,3.730553,0.068694,0.065314,199.472352,32.000000,216.485644,191.172108,196.399351,176.277235,32.000000,169.968078,72.308172,66.573111,105.709489,55.974684,57.312212,22.022113,53.772477,31.735441,53.991067,59.633701,43.894269
50.007783,59.652521,186.728742,165.970982,113.610604,95.998397,29.032622,14.220576,183.154884,6.213832,55.092808,50.966645,165.110286,188.217678,162.512391,183.552736,117.065643,182.052504,-0.000765,-1.590632,32.000000,-235.788541,183.379785,-0.257212,31.215322,0.675269,368333.099349,0.956075,19.316467,1.500332,3.733269,0.066973,0.076096,199.477730,32.000000,216.465538,191.168711,196.398501,176.284340,32.000000,169.985253,72.306749,66.567974,105.708125,55.974684,57.275143,22.022113,53.781861,31.735441,53.997138,59.640084,43.867417
49.987264,59.663138,186.554333,165.977801,113.616248,95.949597,29.006465,14.220568,183.131246,6.213599,55.128857,50.944917,165.115800,188.189013,162.512486,183.531754,117.076985,182.031852,-0.000765,-1.592388,32.000000,-235.788518,183.355874,-0.257365,31.206824,0.675284,368172.788903,0.956918,19.343983,1.482275,3.734106,0.075510,0.067114,199.482212,32.000000,216.456317,191.176505,196.389764,176.293035,32.000000,169.995027,72.306221,66.564538,105.705881,55.974684,57.166722,22.022113,53.787808,31.735441,54.009808,59.634882,43.838363
49.969952,59.676223,186.440998,165.985634,113.638180,95.900965,28.984710,14.220690,183.105316,6.213460,55.144465,50.923749,165.124391,188.161908,162.514375,183.506584,117.090707,182.012605,-0.000764,-1.594152,32.000000,-235.788387,183.334068,-0.257447,31.199065,0.675225,368020.236037,0.955813,19.377041,1.464891,3.733994,0.054867,0.065603,199.479650,32.000000,216.455945,191.176514,196.371402,176.301828,32.000000,170.007221,72.305845,66.561864,105.703327,55.974684,57.121747,22.022113,53.789689,31.735441,54.027973,59.631980,43.955311
49.952843,59.686532,186.325640,165.994050,113.643567,95.864338,29.032058,14.220780,183.083542,6.213163,55.133199,50.906771,165.132326,188.137278,162.517583,183.484390,117.102168,181.994466,-0.000764,-1.595303,32.000000,-235.788366,183.311644,-0.257256,31.190453,0.674852,367839.537874,0.956647,19.408835,1.445523,3.732037,0.062598,0.070714,199.473784,32.000000,216.460046,191.172272,196.367641,176.320940,32.000000,170.025025,72.306078,66.557891,105.698796,55.974684,57.002237,22.022113,53.793569,31.735441,54.050518,59.641471,44.015325
49.937775,59.688824,186.395974,166.002616,113.582467,95.827941,29.013424,14.220913,183.065641,6.212685,55.097184,50.890698,165.141017,188.119578,162.516768,183.464321,117.116767,181.976915,-0.000763,-1.595299,32.000000,-235.788194,183.291670,-0.257221,31.179846,0.674608,367655.482170,0.957278,19.439792,1.424321,3.731062,0.090689,0.065406,199.474981,32.000000,216.455256,191.161188,196.378020,176.337733,32.000000,170.058451,72.305896,66.554229,105.694006,55.974684,57.071132,22.022113,53.794408,31.735441,54.052244,59.639966,43.867270
49.924344,59.675824,186.262731,166.008915,113.500255,95.803615,29.051914,14.220857,183.046615,6.212539,55.050056,50.872993,165.152558,188.098869,162.520944,183.443619,117.132693,181.962257,-0.000764,-1.595519,32.000000,-235.788214,183.271288,-0.257294,31.167856,0.674447,367518.656849,0.955738,19.467768,1.405809,3.730031,0.074848,0.071303,199.477131,32.000000,216.443350,191.167349,196.403766,176.347245,32.000000,170.087400,72.306670,66.550571,105.689138,55.974684,57.043229,22.022113,53.796978,31.735441,54.036263,59.628705,44.042104
49.908748,59.656774,186.099687,166.013501,113.458529,95.779283,29.037557,14.220954,183.024473,6.212367,55.008585,50.854746,165.159574,188.077891,162.523663,183.424025,117.138012,181.945921,-0.000764,-1.595530,32.000000,-235.788022,183.252146,-0.257460,31.155267,0.674805,367365.833592,0.956311,19.485623,1.384388,3.732565,0.088685,0.074374,199.480312,32.000000,216.441341,191.169519,196.410889,176.360000,32.000000,170.105423,72.305982,66.546457,105.684274,55.974684,56.938199,22.022113,53.800067,31.735441,54.006090,59.637527,43.862648
49.886770,59.637347,186.198912,166.016793,113.488883,95.744765,29.021747,14.220931,183.000443,6.212331,54.997819,50.832505,165.161072,188.053483,162.525136,183.401797,117.149966,181.925414,-0.000763,-1.596019,32.000000,-235.788130,183.229338,-0.257740,31.143306,0.674665,367236.409343,0.955051,19.486499,1.362765,3.730900,0.067616,0.077357,199.480637,32.000000,216.432848,191.171319,196.414101,176.361004,32.000000,170.119145,72.304787,66.543004,105.677602,55.974684,56.957603,22.022113,53.811709,31.735441,53.965268,59.638579,43.790234
49.866093,59.623218,186.106402,166.019212,113.480167,95.708190,28.978588,14.221033,182.974291,6.212059,55.008875,50.813322,165.167384,188.030836,162.531062,183.380442,117.162829,181.903211,-0.000763,-1.597697,32.000000,-235.787966,183.207551,-0.257585,31.134436,0.674471,367120.198605,0.955561,19.483566,1.351093,3.728799,0.066847,0.071627,199.475353,32.000000,216.431627,191.167394,196.407001,176.385563,32.000000,170.133304,72.304632,66.539015,105.670510,55.974684,56.952500,22.022113,53.825690,31.735441,53.938112,59.635796,43.856558
49.846342,59.624273,186.058790,166.023034,113.520424,95.671670,29.016760,14.221057,182.943939,6.211877,55.033355,50.790371,165.172210,188.002789,162.536301,183.353218,117.175460,181.879568,-0.000762,-1.598590,32.000000,-235.787894,183.177168,-0.257738,31.128188,0.674998,366956.648823,0.956151,19.486856,1.331167,3.732431,0.074242,0.079016,199.476986,32.000000,216.421963,191.166148,196.404173,176.409324,32.000000,170.164734,72.304307,66.534759,105.663269,55.974684,56.882140,22.022113,53.840557,31.735441,53.928453,59.635088,43.794636
49.828665,59.630978,186.048976,166.027818,113.503783,95.635098,29.036986,14.221070,182.914978,6.211724,55.061882,50.769761,165.178143,187.977123,162.540404,183.326882,117.189918,181.854834,-0.000761,-1.599766,32.000000,-235.787804,183.147549,-0.257643,31.122782,0.674904,366789.538645,0.957609,19.494107,1.309672,3.732123,0.088744,0.070962,199.474844,32.000000,216.409238,191.165750,196.413861,176.425421,32.000000,170.173086,72.303798,66.530642,105.654558,55.974684,56.892987,22.022113,53.854953,31.735441,53.932489,59.636052,43.859713
49.807772,59.640080,186.029972,166.033417,113.491382,95.598554,29.025179,14.220971,182.885903,6.211128,55.077261,50.749460,165.183447,187.951688,162.543156,183.299146,117.201722,181.830605,-0.000760,-1.601389,32.000000,-235.787842,183.120583,-0.257411,31.116545,0.674891,366641.522413,0.956404,19.515590,1.287846,3.732647,0.073690,0.070817,199.476888,32.000000,216.395505,191.167683,196.415780,176.442277,32.000000,170.181771,72.303045,66.526360,105.643898,55.974684,56.901289,22.022113,53.872386,31.735441,53.946388,59.644402,43.772113
49.791845,59.648332,185.908634,166.039683,113.476081,95.570173,29.005589,14.221110,182.859671,6.210326,55.083341,50.733041,165.188697,187.927103,162.546124,183.269935,117.208308,181.810515,-0.000759,-1.601886,32.000000,-235.787623,183.090849,-0.257095,31.108708,0.674961,366494.745965,0.955762,19.540584,1.263769,3.733774,0.070663,0.063351,199.475623,32.000000,216.390633,191.172724,196.409217,176.454328,32.000000,170.195250,72.303598,66.522299,105.633384,55.974684,56.825697,22.022113,53.890038,31.735441,53.958133,59.640507,43.848121
49.776930,59.651184,185.938855,166.045788,113.345497,95.545697,29.028037,14.221178,182.834709,6.210181,55.083375,50.717842,165.195241,187.900156,162.545728,183.245941,117.215925,181.786628,-0.000759,-1.601875,32.000000,-235.787581,183.063264,-0.256825,31.096336,0.675061,366358.799037,0.956250,19.571309,1.242542,3.734959,0.087218,0.073530,199.473950,32.000000,216.382695,191.174852,196.404515,176.478931,32.000000,170.214297,72.302971,66.519768,105.622865,55.974684,56.819616,22.022113,53.903943,31.735441,53.963679,59.631754,43.858979
49.759388,59.651717,185.901407,166.051351,113.250872,95.513269,29.021052,14.221223,182.810743,6.209813,55.090630,50.699653,165.201018,187.874137,162.546043,183.219906,117.228928,181.764153,-0.000758,-1.601849,32.000000,-235.787396,183.038298,-0.256673,31.081912,0.674906,366259.158956,0.956969,19.596048,1.228140,3.733717,0.086151,0.078495,199.466929,32.000000,216.372342,191.185348,196.397250,176.492993,32.000000,170.237599,72.303537,66.515926,105.614514,55.974684,56.806626,22.022113,53.923457,31.735441,53.964110,59.637989,43.801093
