OSU 80 Ton Compressor Load Stand
49.743429,59.652123,185.730818,166.056771,113.182554,95.480996,29.031192,14.221211,182.785510,6.209300,55.106878,50.683844,165.203943,187.846398,162.547982,183.191034,117.236591,181.741407,-0.000758,-1.600858,32.000000,-235.787355,183.010862,-0.256784,31.066990,0.675277,366165.028511,0.956306,19.614344,1.211230,3.735442,0.064456,0.067577,199.463500,32.000000,216.357881,191.186907,196.403295,176.510408,32.000000,170.235741,72.302906,66.512040,105.606741,55.974684,56.702846,22.022113,53.942233,31.735441,53.960515,59.639622,43.872846
49.728776,59.654596,185.699686,166.062448,113.113417,95.456669,29.005357,14.221203,182.758750,6.208888,55.117769,50.670082,165.210046,187.818289,162.550600,183.164926,117.246012,181.718269,-0.000759,-1.599860,32.000000,-235.787423,182.981156,-0.256886,31.053192,0.675474,366029.156542,0.956583,19.633044,1.189484,3.736007,0.068085,0.077870,199.464728,32.000000,216.355805,191.193882,196.419849,176.529663,32.000000,170.257341,72.302374,66.508005,105.599450,55.974684,56.670304,22.022113,53.963576,31.735441,53.962308,59.638570,43.868957
49.709890,59.658487,185.749205,166.068327,113.140374,95.432314,29.018803,14.221131,182.729198,6.208503,55.128168,50.655040,165.217651,187.789187,162.552705,183.136713,117.251339,181.693881,-0.000759,-1.599868,32.000000,-235.787446,182.953944,-0.256809,31.043122,0.675298,365902.865881,0.956264,19.649984,1.172971,3.733776,0.082779,0.067981,199.461589,32.000000,216.343502,191.201449,196.427210,176.545270,32.000000,170.282793,72.302108,66.504421,105.591084,55.974684,56.699435,22.022113,53.986017,31.735441,53.965762,59.637901,43.820682
49.693146,59.662916,185.735172,166.074005,113.162678,95.399865,29.020811,14.221080,182.699986,6.208195,55.147833,50.637235,165.223314,187.757118,162.552376,183.109104,117.259933,181.668602,-0.000759,-1.599868,32.000000,-235.787467,182.923461,-0.256715,31.036158,0.675521,365805.252654,0.957189,19.667640,1.154546,3.734250,0.070437,0.068362,199.459224,32.000000,216.330994,191.215461,196.447690,176.550226,32.000000,170.301089,72.301592,66.498959,105.581537,55.974684,56.681125,22.022113,54.012126,31.735441,53.970531,59.640684,43.870425
49.677246,59.670184,185.336898,166.079814,113.183217,95.363374,29.003428,14.221243,182.671573,6.207715,55.180088,50.620583,165.229444,187.724684,162.556204,183.079169,117.264559,181.642047,-0.000758,-1.601633,32.000000,-235.787248,182.895072,-0.256658,31.033110,0.675947,365719.776051,0.956910,19.691105,1.139728,3.736665,0.101926,0.070615,199.461737,32.000000,216.322459,191.229485,196.451061,176.556883,32.000000,170.317999,72.302146,66.494908,105.571266,55.974684,56.504406,22.022113,54.036674,31.735441,53.976269,59.643585,43.848708
49.664775,59.682590,185.158568,166.086088,113.230404,95.326773,29.010849,14.221207,182.644086,6.207522,55.212815,50.604475,165.233922,187.692989,162.559060,183.048202,117.265856,181.614762,-0.000756,-1.603367,32.000000,-235.787156,182.868019,-0.256825,31.031548,0.676051,365596.979395,0.956884,19.712896,1.121295,3.737642,0.073475,0.078296,199.466558,32.000000,216.314466,191.235451,196.472370,176.576919,32.000000,170.317532,72.302236,66.489624,105.560817,55.974684,56.334239,22.022113,54.060917,31.735441,53.995448,59.644756,43.864115
49.653661,59.697741,185.369795,166.092782,113.286532,95.290190,28.996939,14.221194,182.612380,6.206809,55.241189,50.587788,165.242689,187.663083,162.560811,183.021211,117.270166,181.588598,-0.000755,-1.603972,32.000000,-235.787103,182.838649,-0.256412,31.029358,0.674960,365468.428959,0.957447,19.736651,1.106333,3.730821,0.076081,0.070700,199.471308,32.000000,216.306434,191.232448,196.482829,176.597469,32.000000,170.317189,72.302573,66.485259,105.550313,55.974684,56.423874,22.022113,54.082523,31.735441,54.017898,59.647303,43.849295
49.636877,59.712347,185.198651,166.099419,113.312781,95.261822,29.026426,14.221327,182.582214,6.206214,55.267236,50.572120,165.251285,187.633515,162.563374,182.990116,117.275628,181.560696,-0.000755,-1.605740,32.000000,-235.786826,182.809203,-0.256177,31.025648,0.674423,365348.836254,0.957130,19.761992,1.094414,3.728167,0.064343,0.069839,199.474706,32.000000,216.296595,191.236211,196.514652,176.613390,32.000000,170.347039,72.302009,66.481603,105.538948,55.974684,56.372966,22.022113,54.108875,31.735441,54.041572,59.637340,43.877321
49.622173,59.726622,185.034986,166.106026,113.303207,95.237511,29.011879,14.221414,182.552866,6.205912,55.298228,50.556943,165.257010,187.602121,162.564116,182.960999,117.279456,181.532336,-0.000754,-1.607487,32.000000,-235.786759,182.779381,-0.256237,31.020626,0.674962,365226.959785,0.957496,19.788674,1.079918,3.733255,0.070721,0.070983,199.474925,32.000000,216.297639,191.249599,196.531342,176.629586,32.000000,170.363014,72.302351,66.477414,105.527430,55.974684,56.218732,22.022113,54.139004,31.735441,54.064406,59.638147,43.803587
49.606192,59.740775,185.062182,166.112628,113.309224,95.213153,28.987420,14.221370,182.522491,6.205390,55.320612,50.543928,165.263312,187.570321,162.563905,182.932836,117.283601,181.505824,-0.000754,-1.608114,32.000000,-235.786872,182.746766,-0.256369,31.015463,0.674601,365137.827490,0.956630,19.820697,1.063592,3.731070,0.070204,0.070612,199.474088,32.000000,216.296094,191.266670,196.530685,176.631760,32.000000,170.369008,72.302065,66.473359,105.516413,55.974684,56.192626,22.022113,54.168875,31.735441,54.087029,59.639710,43.864042
49.596697,59.753338,185.200730,166.119750,113.310071,95.188725,29.030342,14.221354,182.494453,6.204656,55.336667,50.530405,165.270883,187.542554,162.569079,182.903994,117.291750,181.478454,-0.000753,-1.606953,32.000000,-235.786888,182.718491,-0.256652,31.012633,0.674299,365065.088387,0.957214,19.850234,1.048719,3.728877,0.089326,0.077635,199.470036,32.000000,216.294116,191.279654,196.536910,176.646486,32.000000,170.374356,72.302864,66.470039,105.506060,55.974684,56.252132,22.022113,54.197651,31.735441,54.107909,59.637163,43.843426
49.589286,59.762714,185.322800,166.126766,113.367445,95.164128,29.032735,14.221397,182.469924,6.204319,55.334986,50.523244,165.274484,187.518545,162.572053,182.876290,117.298096,181.454023,-0.000753,-1.606944,32.000000,-235.786865,182.691955,-0.257127,31.013076,0.674534,364992.226587,0.958151,19.880978,1.034248,3.730627,0.068477,0.069214,199.474159,32.000000,216.289174,191.279016,196.539867,176.670059,32.000000,170.388732,72.303862,66.466173,105.496383,55.974684,56.313717,22.022113,54.221068,31.735441,54.125190,59.639268,43.780990
49.585560,59.766876,185.384952,166.133471,113.385366,95.139684,29.021780,14.221457,182.449693,6.204094,55.312114,50.513540,165.281474,187.499004,162.575971,182.855961,117.303373,181.434190,-0.000754,-1.606946,32.000000,-235.786754,182.672640,-0.257176,31.016320,0.674953,364905.073136,0.956722,19.903400,1.015438,3.734134,0.080833,0.067970,199.473985,32.000000,216.281540,191.293883,196.556330,176.687110,32.000000,170.412207,72.304891,66.464013,105.486806,55.974684,56.369160,22.022113,54.244341,31.735441,54.137002,59.642081,43.947681
49.583280,59.763802,185.349813,166.139661,113.453362,95.115224,29.015967,14.221536,182.432411,6.203647,55.289486,50.506244,165.288148,187.481740,162.584808,182.837830,117.310996,181.414632,-0.000754,-1.605792,32.000000,-235.786636,182.655286,-0.256975,31.020396,0.675221,364815.970366,0.956577,19.920472,0.999576,3.737154,0.079800,0.069637,199.477858,32.000000,216.269823,191.304645,196.555104,176.705869,32.000000,170.422412,72.305923,66.462056,105.477550,55.974684,56.343358,22.022113,54.261867,31.735441,54.129983,59.639701,43.853624
49.579172,59.754397,185.299636,166.143928,113.422885,95.090860,29.043332,14.221686,182.416638,6.203167,55.264532,50.501142,165.292865,187.465209,162.588710,182.822560,117.307449,181.397516,-0.000753,-1.604066,32.000000,-235.786493,182.638061,-0.256733,31.020485,0.675204,364719.799460,0.956782,19.928505,0.986571,3.738688,0.060116,0.065005,199.476351,32.000000,216.269259,191.315574,196.559060,176.704611,32.000000,170.433451,72.305817,66.458937,105.468156,55.974684,56.318792,22.022113,54.284813,31.735441,54.115605,59.635324,43.857219
49.574728,59.745937,185.199570,166.147321,113.409221,95.066597,29.024346,14.221582,182.400204,6.202794,55.245914,50.494717,165.296760,187.451278,162.595534,182.805945,117.307370,181.384814,-0.000752,-1.602346,32.000000,-235.786489,182.625882,-0.256693,31.017426,0.674863,364609.555922,0.956768,19.927799,0.971329,3.738152,0.085887,0.071609,199.476140,32.000000,216.270014,191.321074,196.553593,176.718142,32.000000,170.436639,72.305593,66.456261,105.460319,55.974684,56.240374,22.022113,54.303849,31.735441,54.098319,59.633505,43.773800
49.570148,59.738277,185.214267,166.150143,113.371935,95.042092,29.009494,14.221501,182.388284,6.202411,55.223686,50.487341,165.298664,187.436478,162.599933,182.791063,117.316133,181.374614,-0.000752,-1.600616,32.000000,-235.786600,182.612066,-0.256509,31.010048,0.674581,364513.587625,0.955685,19.922660,0.968207,3.737449,0.070947,0.064630,199.480314,32.000000,216.275292,191.327753,196.557948,176.734052,32.000000,170.444397,72.306113,66.454243,105.454197,55.974684,56.208345,22.022113,54.325515,31.735441,54.082614,59.635904,43.859860
49.561878,59.731270,185.220049,166.152696,113.309680,95.025907,29.009208,14.221588,182.379673,6.202126,55.212595,50.478021,165.304400,187.426136,162.605544,182.777126,117.317381,181.362786,-0.000752,-1.598878,32.000000,-235.786588,182.599652,-0.256776,30.999793,0.674240,364413.283254,0.956139,19.918817,0.963336,3.735766,0.075143,0.065607,199.478706,32.000000,216.275922,191.330968,196.574747,176.746756,32.000000,170.448129,72.306976,66.450670,105.446746,55.974684,56.213884,22.022113,54.352800,31.735441,54.068558,59.631921,43.881797
49.558964,59.725516,185.071402,166.155249,113.210279,95.009651,28.991553,14.221654,182.369867,6.202334,55.199263,50.473925,165.309775,187.417577,162.613386,182.767030,117.318333,181.350897,-0.000753,-1.597124,32.000000,-235.786500,182.590249,-0.256680,30.990536,0.674308,364296.822654,0.956459,19.915914,0.950599,3.736407,0.080090,0.069949,199.481291,32.000000,216.274012,191.341675,196.584677,176.753148,32.000000,170.446507,72.308077,66.449475,105.439511,55.974684,56.085010,22.022113,54.375668,31.735441,54.055904,59.641707,43.847608
49.553244,59.719439,185.239247,166.157914,113.130439,94.993353,29.006919,14.221574,182.361268,6.201997,55.171950,50.467617,165.311913,187.411594,162.620234,182.756371,117.320506,181.341792,-0.000753,-1.596523,32.000000,-235.786517,182.580845,-0.256470,30.983346,0.674522,364229.927450,0.956464,19.917499,0.944740,3.737147,0.067047,0.067845,199.484659,32.000000,216.288215,191.345048,196.593771,176.764160,32.000000,170.458937,72.309937,66.447301,105.431697,55.974684,56.155208,22.022113,54.400163,31.735441,54.043651,59.633937,43.827945
49.544489,59.711118,185.426836,166.160389,113.048277,94.981073,28.979790,14.221527,182.356176,6.201775,55.146178,50.462440,165.315679,187.405866,162.622710,182.750271,117.322921,181.334765,-0.000753,-1.594771,32.000000,-235.786563,182.573121,-0.256214,30.978109,0.674220,364160.546202,0.956930,19.914773,0.939156,3.734368,0.058991,0.060633,199.488667,32.000000,216.293127,191.346181,196.601684,176.772414,32.000000,170.473493,72.310531,66.444445,105.423841,55.974684,56.263341,22.022113,54.427114,31.735441,54.030791,59.635708,43.839831
49.536653,59.698638,185.606312,166.162371,113.030699,94.968793,29.019478,14.221475,182.349991,6.201803,55.138553,50.453572,165.317863,187.398810,162.625419,182.743479,117.320959,181.330407,-0.000753,-1.593020,32.000000,-235.786658,182.566568,-0.256298,30.976823,0.674784,364090.538868,0.956364,19.914639,0.933433,3.738186,0.093648,0.072537,199.492988,32.000000,216.290916,191.349902,196.596204,176.782485,32.000000,170.484065,72.311312,66.442752,105.417327,55.974684,56.358924,22.022113,54.457648,31.735441,54.007031,59.640360,43.871599
49.528068,59.693486,185.464555,166.163715,113.009612,94.956547,29.021740,14.221522,182.341993,6.201674,55.147154,50.445564,165.319543,187.386098,162.631861,182.737564,117.318184,181.322865,-0.000752,-1.593028,32.000000,-235.786646,182.558700,-0.256415,30.981864,0.675426,364034.627121,0.957301,19.915417,0.928280,3.742633,0.071420,0.072513,199.497081,32.000000,216.287315,191.356837,196.594413,176.786258,32.000000,170.478634,72.313393,66.441331,105.411328,55.974684,56.333960,22.022113,54.488933,31.735441,53.991673,59.643349,43.855751
49.523569,59.694769,185.335612,166.166044,112.983174,94.936129,29.038355,14.221457,182.334426,6.201398,55.158079,50.441273,165.318435,187.377820,162.637168,182.732769,117.314062,181.312856,-0.000752,-1.592792,32.000000,-235.786683,182.552227,-0.256143,30.989358,0.675933,363981.109224,0.956002,19.911082,0.928543,3.746848,0.064767,0.066165,199.504275,32.000000,216.293351,191.367762,196.611983,176.800531,32.000000,170.469617,72.315477,66.440446,105.404789,55.974684,56.241483,22.022113,54.514534,31.735441,53.986107,59.636613,43.906008
49.522345,59.698435,185.448447,166.169222,112.988525,94.915996,29.008741,14.221407,182.331349,6.201330,55.155046,50.433928,165.322320,187.372105,162.638524,182.731484,117.312809,181.308618,-0.000752,-1.592781,32.000000,-235.786886,182.548421,-0.256387,30.996207,0.675441,363938.615268,0.955974,19.914853,0.928379,3.744635,0.088890,0.075580,199.512093,32.000000,216.290571,191.372716,196.614638,176.814906,32.000000,170.477475,72.317444,66.440376,105.399870,55.974684,56.290048,22.022113,54.538261,31.735441,53.991730,59.641264,43.796177
49.521856,59.700429,185.250038,166.173111,112.921449,94.903968,29.014403,14.221538,182.332915,6.201312,55.138582,50.431904,165.322806,187.369892,162.639371,182.731155,117.310354,181.305892,-0.000752,-1.593942,32.000000,-235.786782,182.549153,-0.256077,31.000284,0.674836,363872.561091,0.955320,19.920814,0.928600,3.742372,0.062799,0.063606,199.510776,32.000000,216.290717,191.377815,196.617368,176.816941,32.000000,170.502155,72.319110,66.438042,105.395889,55.974684,56.200320,22.022113,54.562191,31.735441,53.993025,59.642700,43.841151
49.518752,59.694099,185.453893,166.176613,112.882829,94.891958,29.030705,14.221615,182.334679,6.201601,55.111749,50.427033,165.324189,187.368552,162.643397,182.732217,117.308707,181.303570,-0.000752,-1.592374,32.000000,-235.786723,182.552470,-0.256087,30.998007,0.674880,363802.794956,0.956128,19.925752,0.928201,3.744743,0.077777,0.074082,199.509328,32.000000,216.287662,191.389982,196.604543,176.827080,32.000000,170.509068,72.320337,66.437948,105.393930,55.974684,56.201590,22.022113,54.585533,31.735441,53.984686,59.635019,43.868224
49.512325,59.683553,185.425621,166.179354,112.876169,94.879728,29.050273,14.221768,182.336921,6.201423,55.092864,50.423317,165.323972,187.365424,162.646055,182.733973,117.307055,181.304601,-0.000753,-1.590879,32.000000,-235.786530,182.553573,-0.256106,30.991069,0.674162,363764.238942,0.955835,19.928254,0.929594,3.740773,0.085076,0.065704,199.510133,32.000000,216.285931,191.401898,196.613440,176.825783,32.000000,170.497212,72.321546,66.438786,105.393172,55.974684,56.271800,22.022113,54.613883,31.735441,53.967825,59.635659,43.891334
49.510681,59.672288,185.199894,166.181675,112.922430,94.867608,29.024301,14.221798,182.341270,6.201568,55.077388,50.422302,165.326188,187.364216,162.648724,182.736420,117.302409,181.307587,-0.000753,-1.590286,32.000000,-235.786605,182.556277,-0.255743,30.981743,0.674714,363715.317245,0.955227,19.925151,0.930335,3.745125,0.063320,0.067571,199.516367,32.000000,216.287772,191.400972,196.626253,176.835865,32.000000,170.494110,72.322957,66.437920,105.393393,55.974684,56.097132,22.022113,54.639842,31.735441,53.943566,59.639140,43.878128
49.509017,59.663798,185.266158,166.183917,112.894655,94.855509,29.014594,14.221733,182.345673,6.201613,55.066448,50.420017,165.330971,187.362897,162.653447,182.735976,117.297602,181.311034,-0.000755,-1.588529,32.000000,-235.786649,182.558136,-0.255746,30.973287,0.674759,363663.385058,0.954570,19.921287,0.932388,3.745040,0.090348,0.072170,199.530785,32.000000,216.283384,191.403174,196.654066,176.848387,32.000000,170.509605,72.324551,66.438395,105.396227,55.974684,56.091133,22.022113,54.665481,31.735441,53.926458,59.641392,43.884438
49.510382,59.658217,185.470784,166.186277,112.908144,94.851486,28.980374,14.221628,182.349586,6.201805,55.059455,50.419112,165.330970,187.361860,162.654962,182.737830,117.295537,181.311947,-0.000755,-1.587597,32.000000,-235.786692,182.562614,-0.255651,30.969034,0.674250,363612.387448,0.955309,19.911732,0.938197,3.740605,0.076828,0.068679,199.542815,32.000000,216.285105,191.410241,196.661229,176.858303,32.000000,170.522908,72.326247,66.439390,105.399565,55.974684,56.219250,22.022113,54.686442,31.735441,53.912661,59.632836,43.763529
49.508843,59.652818,185.536131,166.188531,112.931983,94.839321,29.033517,14.221638,182.352971,6.201668,55.053616,50.419239,165.332095,187.365588,162.659190,182.738791,117.292115,181.314631,-0.000756,-1.587600,32.000000,-235.786689,182.568049,-0.255803,30.969934,0.674539,363565.576482,0.955520,19.904972,0.944349,3.742069,0.066088,0.072575,199.543448,32.000000,216.290128,191.422038,196.662732,176.853998,32.000000,170.525275,72.326563,66.439209,105.402309,55.974684,56.245040,22.022113,54.711289,31.735441,53.900664,59.640723,43.793683
49.510529,59.647760,185.604945,166.190661,112.967406,94.835516,29.025198,14.221692,182.355243,6.201569,55.043062,50.417320,165.331975,187.368823,162.662073,182.741616,117.285455,181.318340,-0.000757,-1.587606,32.000000,-235.786659,182.573097,-0.256039,30.977020,0.675138,363546.414980,0.956565,19.897973,0.946771,3.746099,0.068507,0.069720,199.544061,32.000000,216.296937,191.418347,196.650116,176.856423,32.000000,170.510203,72.325214,66.437875,105.404868,55.974684,56.272009,22.022113,54.735182,31.735441,53.888943,59.641697,43.819361
49.506457,59.643202,185.709480,166.192652,112.934322,94.847510,29.035541,14.221716,182.357665,6.201665,55.034832,50.415114,165.334328,187.369578,162.667433,182.746735,117.283553,181.321716,-0.000757,-1.587593,32.000000,-235.786715,182.576207,-0.255744,30.986909,0.675223,363500.343340,0.954711,19.894174,0.951238,3.747535,0.064740,0.073227,199.553794,32.000000,216.301075,191.418006,196.655758,176.860630,32.000000,170.516604,72.325503,66.438258,105.407788,55.974684,56.331319,22.022113,54.757058,31.735441,53.878489,59.643153,43.824057
49.503321,59.637514,185.612359,166.194668,112.909867,94.835303,29.036638,14.221771,182.361539,6.202150,55.030003,50.414093,165.338018,187.372787,162.673258,182.750279,117.282188,181.323899,-0.000756,-1.587595,32.000000,-235.786651,182.581422,-0.255756,30.995719,0.675204,363490.572476,0.954897,19.887362,0.959343,3.748797,0.068026,0.072205,199.565261,32.000000,216.294278,191.415047,196.668725,176.863290,32.000000,170.518580,72.325022,66.438291,105.410430,55.974684,56.266739,22.022113,54.784704,31.735441,53.866694,59.634134,43.947681
49.500410,59.633420,185.697939,166.196913,112.863617,94.823097,28.993613,14.221698,182.366397,6.202441,55.035163,50.410079,165.337826,187.373703,162.676756,182.753884,117.280397,181.327966,-0.000757,-1.586468,32.000000,-235.786773,182.587655,-0.255584,30.999080,0.675400,363537.194138,0.954753,19.887038,0.962561,3.751217,0.084744,0.069476,199.581217,32.000000,216.282253,191.418622,196.691874,176.860006,32.000000,170.523362,72.324840,66.438053,105.414327,55.974684,56.318251,22.022113,54.813251,31.735441,53.855588,59.641127,43.868737
49.502721,59.631469,185.656406,166.199391,112.871231,94.815202,29.030125,14.221845,182.371834,6.202319,55.038770,50.411528,165.338396,187.375949,162.677725,182.759397,117.279518,181.331292,-0.000757,-1.586464,32.000000,-235.786551,182.593017,-0.255503,30.996529,0.674884,363488.335546,0.954646,19.884612,0.964777,3.749493,0.067816,0.077774,199.589603,32.000000,216.283830,191.423648,196.689191,176.861556,32.000000,170.520839,72.324340,66.439991,105.419256,55.974684,56.338724,22.022113,54.834866,31.735441,53.847222,59.638629,43.860814
49.502013,59.632211,185.726235,166.202103,112.817928,94.815176,29.011869,14.221693,182.375375,6.202259,55.046411,50.406547,165.338648,187.377610,162.681323,182.761592,117.275636,181.336822,-0.000758,-1.585282,32.000000,-235.786755,182.595691,-0.255585,30.988313,0.674989,363441.953371,0.955991,19.883545,0.968153,3.751442,0.070653,0.068895,199.599282,32.000000,216.284939,191.419031,196.676211,176.875589,32.000000,170.518154,72.322368,66.441435,105.424315,55.974684,56.301920,22.022113,54.858943,31.735441,53.845859,59.632767,43.783631
49.506316,59.633110,185.904987,166.205060,112.802629,94.815231,29.025811,14.221631,182.377326,6.202425,55.057413,50.407116,165.341016,187.378640,162.682174,182.762333,117.276681,181.340202,-0.000758,-1.583524,32.000000,-235.786871,182.597182,-0.255480,30.980385,0.674843,363409.038063,0.954655,19.879192,0.970330,3.750428,0.069666,0.068447,199.600141,32.000000,216.280246,191.417732,196.670998,176.875614,32.000000,170.522327,72.321158,66.443329,105.429103,55.974684,56.427059,22.022113,54.878557,31.735441,53.844683,59.640025,43.778642
49.508866,59.635327,185.909559,166.208403,112.789507,94.815386,29.033884,14.221589,182.382139,6.202600,55.054338,50.412167,165.342145,187.380322,162.684497,182.762987,117.275819,181.341253,-0.000759,-1.583957,32.000000,-235.786954,182.600178,-0.255387,30.974098,0.675219,363417.804026,0.955272,19.880670,0.976366,3.751893,0.072686,0.069081,199.604722,32.000000,216.273904,191.418188,196.672823,176.884045,32.000000,170.521969,72.320582,66.445207,105.433695,55.974684,56.453598,22.022113,54.899771,31.735441,53.844750,59.637389,43.882457
49.509912,59.635728,185.886218,166.211829,112.797609,94.819338,28.998866,14.221541,182.390251,6.202723,55.039269,50.419323,165.342713,187.385557,162.683599,182.769015,117.273501,181.345457,-0.000759,-1.583347,32.000000,-235.787053,182.604186,-0.255563,30.971340,0.675837,363414.068227,0.954725,19.877093,0.976639,3.755177,0.068031,0.072031,199.611836,32.000000,216.263127,191.430829,196.674267,176.888342,32.000000,170.526438,72.319783,66.447407,105.439501,55.974684,56.445160,22.022113,54.923615,31.735441,53.847124,59.636888,43.887519
49.517801,59.631178,185.816897,166.215038,112.792822,94.823496,29.015568,14.221465,182.398146,6.202943,55.012186,50.426812,165.342872,187.389962,162.686435,182.774656,117.269431,181.351432,-0.000758,-1.581589,32.000000,-235.787134,182.609429,-0.255702,30.973263,0.675964,363416.951288,0.954413,19.876658,0.977912,3.755076,0.090687,0.066959,199.616384,32.000000,216.260002,191.433848,196.664408,176.890026,32.000000,170.522911,72.318741,66.449563,105.445864,55.974684,56.400559,22.022113,54.937627,31.735441,53.836597,59.644175,43.876074
49.525052,59.619110,186.001224,166.216734,112.844470,94.828274,29.001990,14.221374,182.405757,6.202957,54.979833,50.430811,165.345207,187.399406,162.688410,182.783729,117.267407,181.360229,-0.000757,-1.579825,32.000000,-235.787210,182.617422,-0.255604,30.980073,0.675972,363436.610178,0.955584,19.875972,0.981867,3.754525,0.060094,0.068767,199.620446,32.000000,216.257386,191.433090,196.658587,176.898478,32.000000,170.536466,72.318117,66.452589,105.451865,55.974684,56.424776,22.022113,54.953095,31.735441,53.817324,59.638963,43.787446
49.529739,59.605344,185.998385,166.217272,112.835878,94.840334,29.029507,14.221414,182.411591,6.203111,54.956648,50.435617,165.344936,187.407104,162.690679,182.788703,117.265142,181.367689,-0.000757,-1.579228,32.000000,-235.787120,182.625909,-0.255508,30.988550,0.675663,363448.890227,0.954897,19.863219,0.988266,3.752527,0.074215,0.066015,199.620985,32.000000,216.256997,191.427621,196.653423,176.904934,32.000000,170.544284,72.316225,66.454858,105.458174,55.974684,56.530810,22.022113,54.966342,31.735441,53.792142,59.636976,44.057732
49.525357,59.593638,185.816732,166.217042,112.808585,94.848564,29.018093,14.221458,182.418411,6.203335,54.957473,50.437470,165.346612,187.411817,162.693321,182.796633,117.260002,181.371365,-0.000759,-1.579223,32.000000,-235.787029,182.635146,-0.255361,30.994727,0.675945,363450.698195,0.955208,19.843612,0.993717,3.755700,0.069674,0.072492,199.632024,32.000000,216.250416,191.433374,196.655966,176.905935,32.000000,170.536231,72.315020,66.457312,105.464034,55.974684,56.403025,22.022113,54.990777,31.735441,53.763911,59.637311,43.809016
49.525363,59.587753,185.791741,166.216438,112.822785,94.848517,28.985011,14.221374,182.420949,6.203073,54.984088,50.435859,165.348450,187.413462,162.697972,182.801910,117.257490,181.373421,-0.000758,-1.579220,32.000000,-235.787078,182.640025,-0.255219,30.997550,0.675751,363481.479532,0.954290,19.824973,0.998890,3.755287,0.082476,0.074693,199.641413,32.000000,216.248660,191.431093,196.678492,176.908141,32.000000,170.524702,72.312761,66.459325,105.471445,55.974684,56.364134,22.022113,55.014109,31.735441,53.750762,59.634655,43.807402
49.526165,59.597125,185.911465,166.217059,112.778599,94.860716,29.016776,14.221327,182.421008,6.203290,55.012953,50.439347,165.350048,187.410848,162.698390,182.803075,117.248963,181.375373,-0.000758,-1.579219,32.000000,-235.787156,182.641396,-0.255085,30.996214,0.675207,363511.218526,0.954811,19.817824,1.005463,3.751951,0.068150,0.070250,199.652086,32.000000,216.243927,191.424834,196.697458,176.912287,32.000000,170.522857,72.310651,66.461155,105.478183,55.974684,56.441873,22.022113,55.036600,31.735441,53.755254,59.639671,43.882384
49.530033,59.609201,185.881618,166.218616,112.739244,94.872683,29.014239,14.221357,182.424746,6.203640,55.028787,50.446667,165.352173,187.412998,162.697049,182.804582,117.246955,181.378928,-0.000760,-1.579238,32.000000,-235.787078,182.644142,-0.255537,30.992871,0.675067,363507.876509,0.955886,19.811933,1.008776,3.751446,0.066374,0.068763,199.656768,32.000000,216.248888,191.432726,196.706630,176.909964,32.000000,170.538956,72.310170,66.464912,105.484584,55.974684,56.422161,22.022113,55.052746,31.735441,53.770986,59.637075,43.850616
49.533104,59.621158,185.841957,166.220690,112.692902,94.884793,29.054134,14.221495,182.429109,6.203586,55.042424,50.450343,165.357437,187.414011,162.697945,182.807655,117.244885,181.380898,-0.000760,-1.579326,32.000000,-235.787015,182.647366,-0.255485,30.988813,0.675517,363581.178919,0.954969,19.820470,1.018064,3.753803,0.066154,0.078209,199.660444,32.000000,216.245584,191.437147,196.707105,176.912161,32.000000,170.544498,72.308927,66.468420,105.489447,55.974684,56.369288,22.022113,55.070756,31.735441,53.791501,59.644992,43.763015
49.536685,59.630176,185.959443,166.222866,112.663309,94.897007,29.022951,14.221699,182.432162,6.203738,55.048680,50.460638,165.360196,187.416998,162.700619,182.810055,117.241962,181.382623,-0.000759,-1.579302,32.000000,-235.786824,182.651187,-0.255552,30.987331,0.675568,363643.242356,0.955121,19.828526,1.021458,3.752907,0.070072,0.065061,199.663358,32.000000,216.245185,191.444275,196.705043,176.908013,32.000000,170.543207,72.309103,66.471322,105.492808,55.974684,56.433830,22.022113,55.087956,31.735441,53.804442,59.639848,44.005494
49.544142,59.635130,185.937660,166.224579,112.566213,94.909187,29.010662,14.221635,182.438238,6.203626,55.031281,50.472256,165.362377,187.420676,162.706613,182.816431,117.243087,181.387371,-0.000761,-1.579297,32.000000,-235.786916,182.657021,-0.255925,30.988661,0.675623,363705.586185,0.953897,19.837290,1.024294,3.751874,0.073506,0.067608,199.671275,32.000000,216.246920,191.438917,196.698007,176.920952,32.000000,170.533329,72.308668,66.474438,105.496816,55.974684,56.464479,22.022113,55.102181,31.735441,53.812737,59.641972,44.004320
49.551226,59.632357,185.993524,166.225704,112.488573,94.929504,29.024909,14.221589,182.444964,6.203548,55.004124,50.481632,165.363304,187.424917,162.709979,182.821875,117.237806,181.391766,-0.000762,-1.579282,32.000000,-235.786937,182.666538,-0.255742,30.992021,0.676037,363766.403887,0.954992,19.842586,1.027891,3.753974,0.072435,0.076109,199.677886,32.000000,216.253922,191.437800,196.721620,176.929765,32.000000,170.542317,72.307889,66.476170,105.502313,55.974684,56.451166,22.022113,55.113696,31.735441,53.812006,59.632787,43.965215
49.562166,59.623980,185.916866,166.226012,112.429728,94.953998,29.010426,14.221636,182.453735,6.203307,54.985505,50.486547,165.364443,187.430476,162.712738,182.829973,117.232854,181.399859,-0.000760,-1.578725,32.000000,-235.787000,182.674626,-0.255752,30.996776,0.675951,363811.919911,0.955373,19.839789,1.028617,3.752970,0.069459,0.065382,199.682171,32.000000,216.249173,191.445468,196.725864,176.934052,32.000000,170.556707,72.307443,66.478629,105.508467,55.974684,56.465235,22.022113,55.122483,31.735441,53.797833,59.638334,43.820388
49.570738,59.612119,185.669206,166.225273,112.391226,94.970298,29.019048,14.221609,182.460674,6.203319,54.984055,50.489056,165.364959,187.433456,162.715448,182.835419,117.227623,181.405194,-0.000761,-1.578155,32.000000,-235.786954,182.682150,-0.255737,31.002746,0.676088,363891.605308,0.954952,19.829654,1.035609,3.753560,0.071199,0.074746,199.682931,32.000000,216.248738,191.460249,196.714590,176.934222,32.000000,170.549311,72.306921,66.481779,105.515633,55.974684,56.337481,22.022113,55.130787,31.735441,53.774520,59.638461,43.772039
49.583327,59.608409,185.558646,166.223938,112.376213,94.982466,29.013210,14.221529,182.467007,6.203290,54.983990,50.497155,165.364570,187.440834,162.718762,182.841581,117.222135,181.411553,-0.000762,-1.578135,32.000000,-235.786876,182.685411,-0.255473,31.008874,0.675789,363976.359839,0.955422,19.809910,1.043715,3.751185,0.067249,0.065939,199.681151,32.000000,216.259561,191.466089,196.705223,176.935360,32.000000,170.542105,72.306606,66.484737,105.523444,55.974684,56.215165,22.022113,55.136154,31.735441,53.760570,59.643271,43.929559
49.594688,59.607255,185.564764,166.223224,112.412281,94.994680,29.015905,14.221548,182.474348,6.203289,54.978633,50.506138,165.364340,187.448493,162.719432,182.847884,117.221851,181.416593,-0.000763,-1.578090,32.000000,-235.786894,182.690576,-0.255504,31.012549,0.674964,364027.754296,0.955091,19.789142,1.051025,3.745540,0.068169,0.071419,199.689200,32.000000,216.265766,191.468864,196.707983,176.944152,32.000000,170.539922,72.303981,66.487352,105.531797,55.974684,56.198781,22.022113,55.140164,31.735441,53.753528,59.638648,43.771746
49.601628,59.606703,185.555428,166.222748,112.483477,95.019245,29.018206,14.221664,182.480576,6.203471,54.976949,50.513264,165.365354,187.456452,162.721823,182.851852,117.220399,181.423177,-0.000763,-1.578094,32.000000,-235.786817,182.695485,-0.255419,31.012768,0.674445,364071.191957,0.955129,19.772356,1.058989,3.742360,0.066444,0.074714,199.695153,32.000000,216.270433,191.465665,196.726014,176.943371,32.000000,170.544051,72.301775,66.489498,105.539509,55.974684,56.180135,22.022113,55.147420,31.735441,53.750917,59.639307,43.954357
49.602835,59.604799,185.523374,166.222126,112.560674,95.035496,29.010125,14.221675,182.486468,6.203355,54.981520,50.523591,165.365769,187.463380,162.723478,182.853311,117.219126,181.427392,-0.000764,-1.579260,32.000000,-235.786819,182.698521,-0.255207,31.012415,0.674330,364109.300558,0.954920,19.759403,1.061237,3.741626,0.065384,0.070158,199.697351,32.000000,216.268217,191.470892,196.749822,176.932750,32.000000,170.543073,72.298825,66.490169,105.546203,55.974684,56.181031,22.022113,55.157291,31.735441,53.744778,59.643221,43.866756
49.608375,59.606794,185.644000,166.221093,112.605384,95.047474,29.021824,14.221615,182.490997,6.203713,54.989772,50.530707,165.368032,187.466677,162.727069,182.856897,117.214861,181.432853,-0.000765,-1.579637,32.000000,-235.786733,182.701721,-0.255134,31.010371,0.674382,364200.630798,0.954943,19.751645,1.065256,3.740914,0.076685,0.075736,199.699887,32.000000,216.274352,191.480178,196.755077,176.933829,32.000000,170.531662,72.296978,66.492851,105.552916,55.974684,56.198255,22.022113,55.170582,31.735441,53.743145,59.645739,43.774460
49.617041,59.610800,185.478950,166.220172,112.636882,95.059421,29.009900,14.221497,182.492650,6.203481,55.007474,50.536921,165.370138,187.470301,162.726127,182.859649,117.212749,181.437407,-0.000766,-1.579666,32.000000,-235.786807,182.700882,-0.255162,31.008341,0.674404,364262.446051,0.955342,19.748486,1.068170,3.740177,0.080811,0.074828,199.703431,32.000000,216.285481,191.478304,196.750656,176.935712,32.000000,170.523893,72.295223,66.494517,105.560103,55.974684,56.192473,22.022113,55.175260,31.735441,53.745528,59.633033,43.848341
49.627065,59.617650,185.563959,166.219400,112.680876,95.071680,29.007837,14.221439,182.496519,6.203513,55.032275,50.545481,165.372392,187.474444,162.725986,182.858592,117.208422,181.437794,-0.000766,-1.579678,32.000000,-235.786894,182.701407,-0.254866,31.007055,0.674803,364314.404110,0.954965,19.744728,1.074563,3.742191,0.074988,0.064416,199.698101,32.000000,216.300979,191.472552,196.742306,176.946666,32.000000,170.526030,72.294091,66.495935,105.567275,55.974684,56.122817,22.022113,55.177413,31.735441,53.751435,59.636908,43.865656
49.632092,59.628176,185.751979,166.218812,112.625714,95.083850,29.038115,14.221457,182.498749,6.203696,55.058047,50.547212,165.374685,187.475912,162.726461,182.857917,117.210148,181.435897,-0.000766,-1.579705,32.000000,-235.786870,182.704001,-0.255173,31.006899,0.674375,364363.126398,0.955304,19.739738,1.078450,3.738211,0.088665,0.066246,199.699961,32.000000,216.308975,191.472732,196.747787,176.953144,32.000000,170.523995,72.293104,66.499058,105.574500,55.974684,56.243590,22.022113,55.184094,31.735441,53.766970,59.641658,43.891775
49.638509,59.641183,185.729166,166.218946,112.678012,95.095943,29.013434,14.221544,182.497462,6.203636,55.082345,50.552900,165.372654,187.478571,162.725854,182.858604,117.212366,181.436100,-0.000765,-1.579718,32.000000,-235.786808,182.706811,-0.255351,31.008102,0.674613,364419.676858,0.955301,19.736182,1.082926,3.739168,0.064793,0.074799,199.700584,32.000000,216.316879,191.487292,196.770212,176.939080,32.000000,170.512276,72.291864,66.501510,105.580750,55.974684,56.291300,22.022113,55.190237,31.735441,53.785458,59.639494,43.962574
49.644850,59.653284,185.677952,166.219450,112.750328,95.108158,29.026808,14.221621,182.498747,6.203686,55.093520,50.560952,165.376396,187.481426,162.727339,182.861976,117.210042,181.436522,-0.000765,-1.579713,32.000000,-235.786732,182.709239,-0.255264,31.010300,0.675183,364472.358763,0.954347,19.741492,1.080462,3.742578,0.065578,0.069655,199.697181,32.000000,216.324449,191.492570,196.776459,176.934776,32.000000,170.503551,72.290812,66.502901,105.586725,55.974684,56.223316,22.022113,55.195559,31.735441,53.804686,59.643782,43.980769
49.655091,59.662313,185.654079,166.220088,112.788188,95.124500,29.041867,14.221666,182.500953,6.203732,55.099091,50.570713,165.379632,187.484394,162.724828,182.863806,117.208395,181.435835,-0.000765,-1.579716,32.000000,-235.786703,182.713367,-0.255406,31.011735,0.675122,364526.152706,0.955178,19.747839,1.078324,3.741635,0.060199,0.061806,199.699113,32.000000,216.333962,191.494946,196.770929,176.931648,32.000000,170.516239,72.290055,66.504080,105.592689,55.974684,56.235531,22.022113,55.195292,31.735441,53.822427,59.633849,44.042031
49.661327,59.666105,185.560532,166.220626,112.827622,95.148937,29.029973,14.221688,182.502275,6.203728,55.108413,50.576701,165.381267,187.484873,162.724982,182.865925,117.208608,181.437317,-0.000764,-1.579722,32.000000,-235.786691,182.718169,-0.255234,31.012389,0.674965,364587.512897,0.954757,19.753359,1.080812,3.740125,0.059039,0.062656,199.699827,32.000000,216.343906,191.498213,196.771807,176.937108,32.000000,170.529164,72.291063,66.505950,105.598494,55.974684,56.155153,22.022113,55.199586,31.735441,53.826584,59.636347,43.963821
49.668816,59.670193,185.643805,166.220987,112.935379,95.157110,29.038132,14.221673,182.502246,6.203626,55.131331,50.583681,165.380006,187.485608,162.726033,182.865658,117.204651,181.436428,-0.000764,-1.579751,32.000000,-235.786760,182.716797,-0.255395,31.013740,0.674870,364657.499165,0.954232,19.751763,1.082190,3.738873,0.084479,0.092958,199.700582,32.000000,216.349449,191.507145,196.779195,176.933139,32.000000,170.524817,72.291507,66.508268,105.602730,55.974684,56.151638,22.022113,55.203915,31.735441,53.831113,59.643241,43.815032
49.679588,59.679530,185.935519,166.221387,112.995176,95.165329,28.988487,14.221591,182.501659,6.203240,55.148028,50.591415,165.379035,187.485644,162.725532,182.867820,117.203573,181.436939,-0.000765,-1.579751,32.000000,-235.786870,182.718003,-0.255378,31.014924,0.674703,364750.793552,0.954746,19.749085,1.082555,3.736520,0.069682,0.075024,199.702546,32.000000,216.360513,191.506793,196.783688,176.934259,32.000000,170.500429,72.292531,66.510740,105.605797,55.974684,56.286253,22.022113,55.200233,31.735441,53.840401,59.628440,43.836236
49.686248,59.691152,185.835716,166.221905,113.020856,95.177486,29.041205,14.221833,182.502507,6.203079,55.163908,50.600434,165.381498,187.487655,162.726197,182.867587,117.202205,181.437399,-0.000764,-1.580278,32.000000,-235.786598,182.716851,-0.255419,31.017977,0.674880,364789.392934,0.954412,19.745405,1.086166,3.737633,0.067368,0.075189,199.700170,32.000000,216.375149,191.510269,196.785062,176.932714,32.000000,170.489275,72.293893,66.513074,105.607482,55.974684,56.320185,22.022113,55.201558,31.735441,53.858874,59.642966,43.858906
49.693759,59.702099,185.703505,166.222619,113.007309,95.189622,29.017413,14.221842,182.502920,6.203377,55.171504,50.607998,165.384469,187.488264,162.727375,182.866761,117.199074,181.437892,-0.000763,-1.582021,32.000000,-235.786632,182.715099,-0.255607,31.021571,0.675606,364826.214659,0.955925,19.743569,1.087442,3.742694,0.065869,0.067777,199.697671,32.000000,216.388401,191.511814,196.789074,176.936195,32.000000,170.481952,72.295589,66.515174,105.608386,55.974684,56.239996,22.022113,55.200148,31.735441,53.875669,59.640664,43.862574
49.702197,59.707383,185.908033,166.223148,113.126699,95.201786,29.000406,14.221733,182.505622,6.203555,55.177915,50.618086,165.385789,187.492845,162.728519,182.868481,117.197752,181.438296,-0.000763,-1.583570,32.000000,-235.786759,182.716198,-0.255447,31.025362,0.675286,364885.195044,0.954200,19.748285,1.088990,3.740184,0.067834,0.069432,199.690509,32.000000,216.399635,191.522427,196.795721,176.929397,32.000000,170.491985,72.297745,66.516519,105.608931,55.974684,56.292654,22.022113,55.198296,31.735441,53.885980,59.628735,43.989793
49.705892,59.712266,185.928452,166.223179,113.222263,95.213914,29.024706,14.221743,182.506819,6.203558,55.182671,50.623448,165.387255,187.495598,162.728410,182.872666,117.194666,181.438972,-0.000764,-1.583956,32.000000,-235.786819,182.718789,-0.255549,31.029205,0.674860,364946.075715,0.954973,19.751441,1.092314,3.736958,0.073369,0.060713,199.682128,32.000000,216.409588,191.529886,196.786305,176.921995,32.000000,170.483708,72.299726,66.517302,105.610321,55.974684,56.357105,22.022113,55.199131,31.735441,53.892706,59.634793,44.032347
49.712995,59.717061,185.845139,166.222835,113.257183,95.226099,29.033275,14.221795,182.508699,6.203416,55.190685,50.627425,165.383797,187.497877,162.731382,182.877149,117.195427,181.442212,-0.000764,-1.584001,32.000000,-235.786901,182.720831,-0.255505,31.030547,0.675330,364995.350976,0.955491,19.747977,1.093792,3.740439,0.064822,0.065968,199.677252,32.000000,216.419520,191.529106,196.783648,176.921240,32.000000,170.475237,72.300627,66.517342,105.612502,55.974684,56.332826,22.022113,55.198502,31.735441,53.898770,59.632649,43.844893
49.721090,59.722081,185.774941,166.222238,113.250956,95.238254,29.042273,14.221850,182.507070,6.203300,55.204235,50.632482,165.386608,187.497287,162.734495,182.879592,117.193385,181.441887,-0.000765,-1.584070,32.000000,-235.786880,182.725269,-0.255264,31.031091,0.675354,365050.727119,0.954747,19.749030,1.097143,3.740572,0.070471,0.066238,199.675232,32.000000,216.426392,191.528926,196.816030,176.912828,32.000000,170.472715,72.302863,66.518027,105.614624,55.974684,56.247628,22.022113,55.197283,31.735441,53.905456,59.634213,43.845040
49.726014,59.728997,185.880704,166.221491,113.221932,95.242366,29.031651,14.221836,182.505933,6.202842,55.220291,50.635719,165.389105,187.498654,162.734836,182.880716,117.194556,181.441644,-0.000766,-1.584038,32.000000,-235.786938,182.726302,-0.255551,31.030747,0.675104,365097.011941,0.954449,19.746461,1.097644,3.738361,0.074343,0.076404,199.677909,32.000000,216.425397,191.533620,196.835279,176.909239,32.000000,170.476523,72.305006,66.517898,105.617276,55.974684,56.279242,22.022113,55.194383,31.735441,53.914376,59.640192,43.832421
49.729057,59.737974,185.874885,166.221012,113.232298,95.253801,28.974469,14.221956,182.504319,6.202594,55.244453,50.641311,165.390870,187.499281,162.738526,182.883284,117.194641,181.440259,-0.000768,-1.584040,32.000000,-235.786800,182.727032,-0.255822,31.029022,0.674894,365148.213253,0.954117,19.743092,1.099558,3.736341,0.089962,0.066728,199.678011,32.000000,216.428839,191.543681,196.834477,176.896850,32.000000,170.480767,72.307683,66.518172,105.622038,55.974684,56.318228,22.022113,55.195659,31.735441,53.926231,59.644284,43.797204
49.726886,59.749012,185.679905,166.220875,113.270588,95.253982,29.048256,14.221919,182.503770,6.202215,55.271161,50.642710,165.393567,187.497331,162.738262,182.886428,117.196414,181.441179,-0.000770,-1.584038,32.000000,-235.786895,182.728934,-0.255927,31.026083,0.675177,365167.012756,0.954421,19.744903,1.098294,3.738098,0.097022,0.066115,199.675964,32.000000,216.432894,191.551489,196.817034,176.889771,32.000000,170.468427,72.310099,66.517167,105.627383,55.974684,56.181053,22.022113,55.201644,31.735441,53.941732,59.640517,43.998818
49.732569,59.762111,185.728771,166.221152,113.366338,95.254211,29.030274,14.221963,182.504051,6.201864,55.292654,50.645645,165.391300,187.494812,162.738769,182.889565,117.197484,181.444266,-0.000769,-1.584056,32.000000,-235.786872,182.727170,-0.255599,31.024131,0.675257,365219.798807,0.956378,19.750728,1.097669,3.737752,0.090949,0.071668,199.677137,32.000000,216.446996,191.551376,196.805270,176.896237,32.000000,170.459482,72.312044,66.517022,105.634446,55.974684,56.191882,22.022113,55.202516,31.735441,53.962682,59.640084,43.872039
49.739639,59.774096,185.499893,166.221958,113.331437,95.266310,29.006986,14.222003,182.502916,6.201667,55.305466,50.651211,165.391389,187.496156,162.738742,182.888601,117.196246,181.447463,-0.000768,-1.584059,32.000000,-235.786750,182.725523,-0.256009,31.024539,0.674833,365232.228620,0.954024,19.764016,1.096254,3.733994,0.071706,0.066720,199.674008,32.000000,216.455105,191.542796,196.820769,176.899671,32.000000,170.463083,72.315747,66.517130,105.641504,55.974684,56.120567,22.022113,55.198248,31.735441,53.982436,59.633023,43.843132
49.743409,59.783181,185.307655,166.222821,113.304582,95.270320,29.006787,14.222029,182.503522,6.201668,55.308098,50.655922,165.391974,187.499733,162.737591,182.889719,117.198684,181.452154,-0.000769,-1.584056,32.000000,-235.786714,182.727944,-0.256373,31.026842,0.674967,365243.231332,0.954531,19.771225,1.096386,3.734550,0.065650,0.073672,199.678399,32.000000,216.459063,191.547491,196.839266,176.898955,32.000000,170.465852,72.318997,66.517147,105.647969,55.974684,55.967891,22.022113,55.196173,31.735441,53.999113,59.631115,44.019581
49.745073,59.789198,185.391600,166.223680,113.358742,95.270354,29.017518,14.221997,182.504221,6.201446,55.317806,50.660926,165.389941,187.503228,162.738423,182.891459,117.199935,181.451770,-0.000769,-1.584030,32.000000,-235.786687,182.727888,-0.256348,31.032018,0.674343,365301.498546,0.955299,19.775885,1.098870,3.729418,0.084982,0.080330,199.680429,32.000000,216.459706,191.550394,196.833702,176.895587,32.000000,170.463618,72.322264,66.516450,105.655773,55.974684,55.957978,22.022113,55.199737,31.735441,54.010814,59.632216,43.844599
49.748782,59.791984,185.460241,166.224478,113.388448,95.270388,29.017771,14.221848,182.504266,6.201429,55.320709,50.663073,165.389820,187.505757,162.740873,182.892703,117.199903,181.452662,-0.000768,-1.583896,32.000000,-235.786820,182.727498,-0.255960,31.038719,0.673758,365321.350142,0.955290,19.781061,1.098259,3.725270,0.062597,0.067477,199.680297,32.000000,216.468079,191.558720,196.827875,176.891737,32.000000,170.462571,72.324767,66.515208,105.664069,55.974684,56.000849,22.022113,55.195812,31.735441,54.014138,59.636396,43.969617
49.754166,59.792924,185.367046,166.225226,113.444445,95.270451,29.002436,14.221779,182.505876,6.201281,55.321191,50.664416,165.391871,187.509440,162.741279,182.896855,117.203918,181.452947,-0.000770,-1.583922,32.000000,-235.786843,182.729675,-0.256182,31.045412,0.673870,365325.697217,0.954917,19.785356,1.096858,3.726833,0.073690,0.071681,199.676420,32.000000,216.480333,191.550540,196.818061,176.897487,32.000000,170.461036,72.326601,66.514408,105.675958,55.974684,55.928234,22.022113,55.194819,31.735441,54.015342,59.640143,43.800212
49.759727,59.793573,185.417147,166.226007,113.524618,95.277370,29.004527,14.221753,182.508375,6.201052,55.329573,50.663726,165.392647,187.512713,162.740071,182.903329,117.201119,181.453344,-0.000770,-1.583929,32.000000,-235.786780,182.728438,-0.255699,31.050602,0.673874,365326.662880,0.954838,19.784299,1.097238,3.727935,0.077110,0.065134,199.674983,32.000000,216.481557,191.544558,196.817021,176.890487,32.000000,170.460700,72.328869,66.513134,105.687342,55.974684,55.959928,22.022113,55.189915,31.735441,54.015231,59.634803,43.863602
49.762966,59.795559,185.650993,166.226628,113.623112,95.285440,29.006680,14.221758,182.506752,6.200647,55.340521,50.665836,165.392550,187.516745,162.741509,182.906398,117.199429,181.455415,-0.000769,-1.583924,32.000000,-235.786776,182.726821,-0.255468,31.054348,0.673409,365316.789476,0.955232,19.779661,1.093334,3.725659,0.093567,0.069173,199.677987,32.000000,216.475680,191.553825,196.849088,176.885749,32.000000,170.453151,72.331348,66.512322,105.697249,55.974684,56.087367,22.022113,55.188104,31.735441,54.014619,59.637370,44.044012
49.767011,59.800513,185.637831,166.226897,113.730597,95.285317,29.022038,14.221753,182.506590,6.200592,55.356735,50.668892,165.394479,187.517639,162.741620,182.910660,117.202394,181.455499,-0.000769,-1.583938,32.000000,-235.786767,182.729078,-0.255438,31.055722,0.673412,365344.990225,0.955117,19.774549,1.096288,3.726249,0.069316,0.064930,199.680571,32.000000,216.467002,191.558876,196.863021,176.881993,32.000000,170.440675,72.333312,66.511237,105.708397,55.974684,56.096167,22.022113,55.184824,31.735441,54.021754,59.636003,43.988400
49.771912,59.806926,185.602540,166.227393,113.839920,95.285765,29.014172,14.221855,182.507975,6.200744,55.368503,50.673918,165.395914,187.523277,162.744741,182.913174,117.202281,181.459043,-0.000768,-1.583921,32.000000,-235.786680,182.731591,-0.255630,31.052771,0.674002,365379.524508,0.955063,19.773181,1.098784,3.730706,0.066800,0.066858,199.676806,32.000000,216.466999,191.557627,196.868700,176.876693,32.000000,170.449612,72.335325,66.510089,105.718840,55.974684,56.019098,22.022113,55.180702,31.735441,54.030616,59.641776,43.850982
49.776136,59.813443,185.881224,166.228241,113.905128,95.286403,29.019192,14.221977,182.508805,6.200364,55.375420,50.678001,165.392979,187.527635,162.749228,182.915620,117.204774,181.460986,-0.000766,-1.583929,32.000000,-235.786618,182.737711,-0.255678,31.047098,0.673892,365376.875778,0.954484,19.773944,1.095852,3.730138,0.076943,0.072284,199.681254,32.000000,216.462793,191.556286,196.856129,176.876139,32.000000,170.456726,72.336921,66.508912,105.728769,55.974684,56.157028,22.022113,55.176828,31.735441,54.040459,59.640822,44.040857
49.776991,59.819205,185.978393,166.229173,113.873631,95.290473,29.010046,14.221942,182.509121,6.200371,55.377065,50.683236,165.391665,187.532555,162.751299,182.918526,117.203985,181.465195,-0.000767,-1.583952,32.000000,-235.786495,182.743102,-0.255377,31.040466,0.673821,365383.753241,0.954660,19.775281,1.097346,3.729062,0.085512,0.075600,199.676974,32.000000,216.458736,191.552929,196.845634,176.875422,32.000000,170.460047,72.339829,66.507466,105.738755,55.974684,56.277728,22.022113,55.176321,31.735441,54.050530,59.641569,43.932273
