OSU 80 Ton Compressor Load Stand
49.780710,59.823351,185.858662,166.229921,113.796298,95.294303,29.048584,14.221937,182.514364,6.200181,55.367200,50.691651,165.392874,187.538214,162.750785,182.923335,117.203431,181.471305,-0.000766,-1.583990,32.000000,-235.786475,182.748600,-0.255282,31.033293,0.674676,365386.506649,0.954429,19.777424,1.095610,3.734344,0.068615,0.076196,199.680187,32.000000,216.450982,191.551257,196.844033,176.875036,32.000000,170.447686,72.342358,66.505670,105.748775,55.974684,56.242120,22.022113,55.172079,31.735441,54.056432,59.637389,44.018700
49.787094,59.820285,186.017962,166.230441,113.727565,95.298274,29.071913,14.221885,182.519473,6.200567,55.351038,50.696879,165.391640,187.545016,162.751376,182.932860,117.201890,181.476734,-0.000766,-1.583415,32.000000,-235.786358,182.756046,-0.255411,31.026375,0.675117,365409.992623,0.954767,19.782302,1.098039,3.736232,0.075471,0.067878,199.689655,32.000000,216.441851,191.555387,196.852590,176.876005,32.000000,170.433104,72.345136,66.504101,105.758150,55.974684,56.266002,22.022113,55.166175,31.735441,54.054005,59.632285,43.836456
49.793508,59.816889,186.136147,166.230559,113.732165,95.310349,28.971621,14.222003,182.525125,6.200536,55.345313,50.698679,165.394112,187.552733,162.753134,182.938776,117.203392,181.482243,-0.000765,-1.582488,32.000000,-235.786294,182.762625,-0.255520,31.022172,0.674934,365428.550253,0.953471,19.782597,1.100973,3.733548,0.072817,0.073125,199.694006,32.000000,216.441112,191.551728,196.846723,176.875862,32.000000,170.433762,72.347894,66.501615,105.768011,55.974684,56.353761,22.022113,55.158498,31.735441,54.047098,59.646280,43.978422
49.792110,59.815501,186.049483,166.230486,113.762157,95.322485,29.012238,14.222093,182.527510,6.200791,55.354896,50.701819,165.390749,187.557914,162.753594,182.943338,117.208064,181.486460,-0.000765,-1.581302,32.000000,-235.786289,182.768403,-0.255719,31.019597,0.675465,365438.241012,0.952603,19.772921,1.104629,3.736269,0.071780,0.069638,199.697700,32.000000,216.437478,191.554605,196.831216,176.867790,32.000000,170.446010,72.350552,66.500234,105.776769,55.974684,56.344034,22.022113,55.157968,31.735441,54.039594,59.635501,43.984071
49.791391,59.818461,186.027954,166.230436,113.814201,95.326505,29.041323,14.222226,182.529964,6.201172,55.361300,50.702706,165.389248,187.563631,162.754257,182.947747,117.208035,181.491483,-0.000766,-1.581300,32.000000,-235.786206,182.774471,-0.255893,31.018964,0.675885,365473.125003,0.955878,19.762882,1.105272,3.738161,0.081134,0.073332,199.698332,32.000000,216.433429,191.551556,196.816674,176.863509,32.000000,170.443992,72.352724,66.498533,105.784735,55.974684,56.304693,22.022113,55.155408,31.735441,54.043407,59.634498,43.998084
49.796149,59.823835,186.011176,166.231166,113.812441,95.338547,29.028606,14.222207,182.534013,6.201514,55.370661,50.708720,165.390725,187.566139,162.754425,182.954999,117.209719,181.495740,-0.000766,-1.581273,32.000000,-235.786162,182.776677,-0.255694,31.020415,0.675806,365510.741073,0.954687,19.762942,1.102244,3.736525,0.077216,0.070314,199.708604,32.000000,216.430603,191.546746,196.814591,176.852758,32.000000,170.445440,72.355019,66.494578,105.792303,55.974684,56.299980,22.022113,55.150599,31.735441,54.050041,59.636927,43.813565
49.803016,59.828545,185.981702,166.232334,113.784380,95.350514,28.962492,14.222241,182.538612,6.201520,55.371519,50.713998,165.392471,187.572700,162.752738,182.959527,117.209384,181.499912,-0.000765,-1.581235,32.000000,-235.786043,182.779871,-0.255411,31.021846,0.675798,365530.318312,0.953794,19.766647,1.104230,3.736147,0.070170,0.065314,199.714858,32.000000,216.428654,191.536811,196.814805,176.856562,32.000000,170.436479,72.357061,66.491780,105.799224,55.974684,56.290579,22.022113,55.144796,31.735441,54.057534,59.633229,44.045920
49.805929,59.831801,185.975919,166.233709,113.715196,95.362744,29.015574,14.222027,182.544581,6.201444,55.368209,50.716242,165.393481,187.578632,162.752531,182.964624,117.210040,181.503297,-0.000765,-1.581788,32.000000,-235.786327,182.784119,-0.255432,31.021683,0.675761,365577.060679,0.954246,19.767095,1.104204,3.735453,0.088886,0.070220,199.723309,32.000000,216.418130,191.529125,196.819525,176.858255,32.000000,170.447745,72.358998,66.489625,105.804635,55.974684,56.272020,22.022113,55.135791,31.735441,54.063904,59.644972,44.041224
49.805313,59.832815,186.012787,166.235061,113.710165,95.374927,29.036670,14.222002,182.549944,6.201540,55.370029,50.718183,165.393063,187.582571,162.756113,182.971791,117.211150,181.507789,-0.000764,-1.581806,32.000000,-235.786289,182.787998,-0.255356,31.020589,0.675657,365624.632471,0.956411,19.764696,1.106164,3.734346,0.068718,0.074109,199.723395,32.000000,216.413744,191.535374,196.819355,176.854638,32.000000,170.447478,72.362338,66.487589,105.810909,55.974684,56.291998,22.022113,55.134368,31.735441,54.064456,59.631459,43.991187
49.807624,59.835379,186.047467,166.236119,113.712017,95.374610,29.029568,14.221942,182.554891,6.201611,55.359597,50.718541,165.393889,187.589561,162.758866,182.978532,117.214299,181.514688,-0.000764,-1.581777,32.000000,-235.786392,182.792211,-0.255201,31.015352,0.675704,365672.143629,0.954731,19.764937,1.106825,3.734012,0.084116,0.062367,199.724858,32.000000,216.411690,191.538655,196.807591,176.852617,32.000000,170.434113,72.363417,66.486175,105.816790,55.974684,56.307055,22.022113,55.129888,31.735441,54.066810,59.634095,43.969838
49.809177,59.835282,186.139640,166.236825,113.721989,95.374361,29.021806,14.221923,182.561309,6.201576,55.341229,50.721623,165.393145,187.597405,162.761006,182.985833,117.215368,181.522523,-0.000762,-1.581769,32.000000,-235.786295,182.800254,-0.254943,31.007846,0.675926,365718.495497,0.954175,19.766588,1.107465,3.734798,0.063694,0.071190,199.722522,32.000000,216.407857,191.541054,196.798608,176.851115,32.000000,170.432878,72.364804,66.483659,105.824109,55.974684,56.357089,22.022113,55.126652,31.735441,54.067769,59.636603,43.874533
49.813347,59.832290,185.832569,166.237191,113.764882,95.386447,29.010132,14.221893,182.571512,6.201810,55.318302,50.726313,165.392677,187.605959,162.760920,182.993826,117.215447,181.529814,-0.000761,-1.581765,32.000000,-235.786289,182.808456,-0.255213,31.000530,0.676105,365713.364923,0.954363,19.766760,1.107003,3.735321,0.067306,0.069884,199.721735,32.000000,216.400836,191.537540,196.792332,176.860826,32.000000,170.429167,72.366422,66.480676,105.830924,55.974684,56.262678,22.022113,55.121021,31.735441,54.064106,59.643821,43.990307
49.818322,59.826166,185.886197,166.237233,113.741623,95.398685,29.014360,14.221812,182.581137,6.202001,55.286375,50.729543,165.391634,187.616380,162.761240,183.002469,117.215746,181.538275,-0.000760,-1.581797,32.000000,-235.786292,182.820450,-0.254966,30.993963,0.676506,365709.152228,0.954583,19.765056,1.108985,3.737055,0.075837,0.066716,199.727523,32.000000,216.392578,191.541368,196.815412,176.862881,32.000000,170.442407,72.367532,66.478122,105.837766,55.974684,56.172101,22.022113,55.112146,31.735441,54.052259,59.643320,44.020755
49.827649,59.814370,186.041411,166.236015,113.714697,95.410783,29.034967,14.221783,182.594167,6.202031,55.251679,50.736223,165.386888,187.628633,162.764633,183.017095,117.215484,181.549597,-0.000760,-1.580063,32.000000,-235.786296,182.832866,-0.254979,30.990613,0.675841,365748.868850,0.954992,19.757748,1.111747,3.730578,0.066478,0.062577,199.730770,32.000000,216.387623,191.544506,196.802612,176.863680,32.000000,170.448101,72.367511,66.474810,105.844423,55.974684,56.252652,22.022113,55.100570,31.735441,54.033795,59.638363,43.939317
49.836302,59.799799,186.119475,166.233947,113.614753,95.422872,29.024681,14.221779,182.604234,6.202405,55.210220,50.740260,165.385377,187.639309,162.767951,183.031512,117.217004,181.561318,-0.000762,-1.578283,32.000000,-235.786217,182.846709,-0.255006,30.988271,0.676145,365784.731140,0.954855,19.746475,1.114742,3.731282,0.069674,0.065967,199.732211,32.000000,216.384659,191.552282,196.781518,176.858361,32.000000,170.447815,72.368413,66.470968,105.850615,55.974684,56.370711,22.022113,55.086410,31.735441,54.009555,59.639651,43.971965
49.845324,59.776630,186.302579,166.229747,113.484553,95.439112,29.030740,14.221878,182.619339,6.202358,55.160961,50.751417,165.382892,187.658878,162.770218,183.050075,117.221087,181.573725,-0.000760,-1.577532,32.000000,-235.786085,182.863971,-0.255249,30.988030,0.676595,365810.673085,0.954072,19.725028,1.119414,3.733698,0.064892,0.074452,199.731598,32.000000,216.388563,191.551959,196.768594,176.864168,32.000000,170.436856,72.368554,66.465422,105.857395,55.974684,56.438003,22.022113,55.069516,31.735441,53.969000,59.631351,44.017893
49.849731,59.764100,186.442476,166.227211,113.469052,95.447128,29.017052,14.221813,182.629029,6.202191,55.140397,50.756596,165.382419,187.666892,162.771320,183.057665,117.222682,181.579286,-0.000760,-1.577582,32.000000,-235.786081,182.874016,-0.255284,30.989569,0.676815,365830.194421,0.954312,19.701503,1.122457,3.734616,0.065971,0.066709,199.733912,32.000000,216.393642,191.552370,196.756445,176.870646,32.000000,170.431337,72.369309,66.463190,105.859999,55.974684,56.522352,22.022113,55.061013,31.735441,53.946175,59.638845,43.938877
49.855945,59.743788,186.503953,166.222339,113.456226,95.463473,29.031946,14.221886,182.649963,6.202721,55.103217,50.761136,165.376391,187.690882,162.770074,183.073432,117.225110,181.596868,-0.000760,-1.575256,32.000000,-235.786011,182.891032,-0.255280,30.992870,0.677285,365849.955065,0.954027,19.669000,1.123205,3.737614,0.087435,0.062569,199.737398,32.000000,216.391966,191.558788,196.763119,176.866164,32.000000,170.428848,72.370514,66.458078,105.862983,55.974684,56.623890,22.022113,55.046348,31.735441,53.906540,59.641432,43.989427
49.858058,59.731415,186.393882,166.219232,113.382586,95.475514,29.017741,14.221950,182.664434,6.203154,55.083312,50.768429,165.371482,187.706716,162.771557,183.088711,117.227129,181.610181,-0.000759,-1.575276,32.000000,-235.785878,182.903966,-0.254844,30.994231,0.677616,365859.355250,0.954433,19.651910,1.123775,3.740090,0.068856,0.070699,199.738431,32.000000,216.386573,191.564894,196.775302,176.864808,32.000000,170.418181,72.371169,66.454741,105.863388,55.974684,56.525967,22.022113,55.036626,31.735441,53.881546,59.640015,43.982090
49.864083,59.720674,186.530949,166.216286,113.356854,95.487702,28.988233,14.221836,182.678452,6.203635,55.068062,50.771063,165.365884,187.719846,162.771592,183.099883,117.227969,181.623276,-0.000758,-1.575284,32.000000,-235.785979,182.919459,-0.254546,30.994334,0.677715,365888.416055,0.953924,19.625173,1.128193,3.740857,0.067700,0.062935,199.736773,32.000000,216.384266,191.570880,196.783823,176.864160,32.000000,170.403058,72.370317,66.451050,105.862765,55.974684,56.613405,22.022113,55.024582,31.735441,53.859535,59.644018,44.035428
49.871710,59.711384,186.613676,166.213610,113.297293,95.499754,29.030585,14.221781,182.691243,6.204038,55.051223,50.776366,165.361279,187.735661,162.771499,183.110941,117.225135,181.634889,-0.000755,-1.575288,32.000000,-235.785948,182.931988,-0.254513,30.992737,0.677415,365914.358104,0.954436,19.610614,1.131357,3.738491,0.068260,0.067786,199.736382,32.000000,216.384246,191.574001,196.783422,176.862819,32.000000,170.400181,72.369466,66.447584,105.860973,55.974684,56.695172,22.022113,55.008816,31.735441,53.840282,59.641451,44.033227
49.877996,59.703363,186.419607,166.211309,113.174297,95.511853,29.048801,14.221769,182.703385,6.204462,55.032827,50.778601,165.359936,187.752019,162.770977,183.121127,117.222246,181.645047,-0.000754,-1.575282,32.000000,-235.786004,182.945550,-0.254747,30.988651,0.677784,365942.177160,0.955375,19.593642,1.135615,3.740788,0.066737,0.059760,199.731226,32.000000,216.382882,191.575485,196.776945,176.854351,32.000000,170.407039,72.368932,66.443617,105.858207,55.974684,56.653311,22.022113,54.994047,31.735441,53.824271,59.637586,44.029925
49.881609,59.692688,186.746972,166.209251,113.207294,95.524148,29.016832,14.221753,182.718361,6.204817,55.019028,50.780376,165.356700,187.763248,162.770130,183.134420,117.222162,181.655880,-0.000754,-1.575292,32.000000,-235.786175,182.959257,-0.254288,30.982584,0.678021,365976.971551,0.953918,19.576464,1.142971,3.741874,0.075288,0.073336,199.724664,32.000000,216.374492,191.583593,196.772516,176.845067,32.000000,170.404775,72.367804,66.439964,105.853963,55.974684,56.723063,22.022113,54.981109,31.735441,53.805125,59.643389,44.006375
49.884423,59.683914,186.893040,166.206958,113.255598,95.536423,29.020328,14.221713,182.731300,6.204553,55.014966,50.781642,165.353172,187.775085,162.769625,183.145032,117.223047,181.662615,-0.000753,-1.576450,32.000000,-235.786263,182.969410,-0.253924,30.975292,0.677565,366014.460006,0.953288,19.561943,1.149814,3.737512,0.070748,0.063069,199.718159,32.000000,216.370573,191.594504,196.782829,176.843338,32.000000,170.394483,72.366866,66.437203,105.850837,55.974684,56.891637,22.022113,54.968393,31.735441,53.786020,59.637891,43.975340
49.888308,59.678122,186.781614,166.204679,113.260739,95.548829,29.027791,14.221729,182.739134,6.204869,55.022647,50.781048,165.350531,187.783094,162.769051,183.153052,117.224792,181.671867,-0.000753,-1.578220,32.000000,-235.786294,182.977239,-0.253473,30.968876,0.678625,366046.505166,0.954358,19.547531,1.154114,3.743804,0.067644,0.071903,199.715904,32.000000,216.364485,191.600231,196.793132,176.842431,32.000000,170.378839,72.366341,66.433495,105.848797,55.974684,56.879764,22.022113,54.953405,31.735441,53.770154,59.643900,44.003880
49.887099,59.676391,186.779583,166.202663,113.284643,95.561025,29.028044,14.221678,182.744633,6.204961,55.039128,50.782318,165.346698,187.788873,162.769466,183.162249,117.225547,181.680552,-0.000752,-1.579368,32.000000,-235.786315,182.984904,-0.253395,30.962857,0.679225,366078.648271,0.954284,19.535849,1.155852,3.746521,0.067526,0.060741,199.715806,32.000000,216.360627,191.602974,196.808927,176.838205,32.000000,170.375336,72.365727,66.429651,105.846089,55.974684,56.838405,22.022113,54.946693,31.735441,53.764830,59.643330,43.958612
49.888389,59.680694,186.848871,166.201697,113.279933,95.573234,28.995958,14.221698,182.750547,6.205090,55.060535,50.783208,165.343638,187.795563,162.767271,183.166818,117.224776,181.688231,-0.000751,-1.579330,32.000000,-235.786354,182.988825,-0.253065,30.957952,0.679087,366113.543508,0.954066,19.526041,1.157707,3.743996,0.069218,0.075251,199.714727,32.000000,216.355398,191.609704,196.812895,176.833664,32.000000,170.380244,72.366278,66.425976,105.841740,55.974684,56.897443,22.022113,54.936327,31.735441,53.766488,59.638983,44.048341
49.887396,59.686755,186.847306,166.201084,113.340115,95.578545,29.039580,14.221652,182.753103,6.205582,55.084019,50.787103,165.341826,187.799313,162.762218,183.168505,117.224029,181.695107,-0.000749,-1.580508,32.000000,-235.786471,182.992481,-0.253096,30.955795,0.679308,366157.612115,0.954201,19.525559,1.160332,3.744046,0.073720,0.071650,199.712624,32.000000,216.351026,191.620200,196.817560,176.829565,32.000000,170.380955,72.366071,66.422292,105.836228,55.974684,56.928447,22.022113,54.927425,31.735441,53.773193,59.635246,44.029485
49.892548,59.694059,186.713139,166.200933,113.350567,95.578443,29.018956,14.221708,182.757826,6.205589,55.100529,50.786626,165.338910,187.803602,162.759635,183.170187,117.223092,181.696552,-0.000748,-1.582268,32.000000,-235.786380,182.995347,-0.253123,30.955765,0.679688,366210.187295,0.955362,19.528530,1.164093,3.745338,0.063497,0.062003,199.709151,32.000000,216.351159,191.617006,196.810069,176.827365,32.000000,170.365790,72.365379,66.418179,105.829596,55.974684,56.874363,22.022113,54.914607,31.735441,53.782997,59.644382,43.995443
49.893785,59.702088,186.682116,166.201353,113.328171,95.578446,29.022600,14.221718,182.760749,6.205768,55.112292,50.790912,165.337304,187.808018,162.758505,183.170455,117.225181,181.698340,-0.000747,-1.584003,32.000000,-235.786307,182.996597,-0.253363,30.958409,0.679796,366240.796529,0.954017,19.535617,1.167515,3.745381,0.054054,0.055590,199.705973,32.000000,216.349243,191.613451,196.816913,176.819879,32.000000,170.359712,72.365473,66.414769,105.823022,55.974684,56.844876,22.022113,54.902218,31.735441,53.794744,59.636013,43.999478
49.892008,59.707256,186.883568,166.201823,113.286369,95.581984,29.018247,14.221706,182.765910,6.205748,55.105455,50.795409,165.336161,187.812799,162.756044,183.173587,117.228711,181.697654,-0.000747,-1.584010,32.000000,-235.786420,183.000863,-0.253357,30.964499,0.679374,366247.194199,0.954604,19.537595,1.169015,3.742305,0.067068,0.067513,199.701591,32.000000,216.351462,191.613605,196.823831,176.811092,32.000000,170.358534,72.365235,66.411504,105.815908,55.974684,57.013815,22.022113,54.894059,31.735441,53.803234,59.642936,44.026257
49.894709,59.705297,186.652724,166.201756,113.234847,95.593464,29.025500,14.221691,182.774120,6.206216,55.084688,50.798808,165.337772,187.816803,162.753108,183.178267,117.230763,181.698009,-0.000747,-1.584008,32.000000,-235.786518,183.004098,-0.253569,30.971417,0.679227,366252.858163,0.954478,19.544345,1.167621,3.741591,0.068843,0.066737,199.692744,32.000000,216.352143,191.621149,196.827534,176.802089,32.000000,170.354663,72.365783,66.408476,105.808826,55.974684,56.905879,22.022113,54.883764,31.735441,53.803915,59.644451,43.947020
49.898409,59.697691,186.576822,166.200939,113.264749,95.605597,29.029663,14.221751,182.781123,6.206535,55.062436,50.801314,165.337302,187.822052,162.748932,183.182122,117.229788,181.701301,-0.000745,-1.584013,32.000000,-235.786520,183.007280,-0.253655,30.978938,0.679711,366267.229218,0.954707,19.551350,1.163824,3.745762,0.077126,0.068779,199.679464,32.000000,216.355994,191.628277,196.835420,176.799352,32.000000,170.343095,72.365698,66.405012,105.801667,55.974684,56.827752,22.022113,54.868617,31.735441,53.792199,59.643841,44.028752
49.900854,59.685920,186.688503,166.199158,113.346573,95.618018,29.020737,14.221771,182.785902,6.206631,55.049379,50.805181,165.335602,187.826250,162.747388,183.185495,117.230383,181.702904,-0.000744,-1.584018,32.000000,-235.786441,183.010919,-0.253970,30.988429,0.678965,366303.470919,0.954521,19.546599,1.161911,3.740932,0.065570,0.077354,199.666388,32.000000,216.360584,191.629740,196.839460,176.796288,32.000000,170.339463,72.365341,66.401968,105.795038,55.974684,56.855296,22.022113,54.856765,31.735441,53.769574,59.642504,43.997864
49.904831,59.678675,186.672646,166.196622,113.378607,95.630198,29.013795,14.221698,182.791521,6.206618,55.037786,50.806846,165.335709,187.829589,162.748986,183.188763,117.232720,181.707012,-0.000743,-1.584018,32.000000,-235.786601,183.013733,-0.253760,31.000226,0.678614,366339.305368,0.954409,19.535168,1.164167,3.739134,0.117350,0.065871,199.649965,32.000000,216.363786,191.634925,196.861518,176.797330,32.000000,170.341076,72.365116,66.399988,105.789435,55.974684,56.882387,22.022113,54.843599,31.735441,53.752109,59.639769,44.065655
49.911226,59.670006,186.679084,166.194253,113.345440,95.642473,29.025605,14.221598,182.797180,6.206832,55.007174,50.811434,165.332469,187.834794,162.748408,183.195088,117.236335,181.713630,-0.000743,-1.583992,32.000000,-235.786640,183.018764,-0.253685,31.011491,0.678747,366369.908556,0.954745,19.520870,1.164195,3.741189,0.071556,0.070448,199.639958,32.000000,216.360349,191.642569,196.873258,176.794421,32.000000,170.342219,72.364136,66.397267,105.783089,55.974684,56.913761,22.022113,54.825360,31.735441,53.735973,59.639937,44.063968
49.918998,59.657796,186.672176,166.191742,113.312684,95.654661,28.998938,14.221475,182.804656,6.206855,54.967460,50.815442,165.331674,187.841112,162.748778,183.201963,117.235962,181.721636,-0.000742,-1.584001,32.000000,-235.786793,183.023150,-0.253614,31.021835,0.678474,366400.692029,0.954993,19.509515,1.163457,3.740573,0.065685,0.064350,199.629854,32.000000,216.359917,191.655046,196.881857,176.782628,32.000000,170.337990,72.363120,66.394619,105.775364,55.974684,56.901231,22.022113,54.805397,31.735441,53.717303,59.644421,44.028238
49.926038,59.639926,186.709403,166.188777,113.272269,95.674854,29.015997,14.221332,182.813935,6.206536,54.929728,50.819365,165.328875,187.849507,162.748684,183.211313,117.236924,181.727951,-0.000742,-1.583991,32.000000,-235.786906,183.030592,-0.253309,31.030163,0.678231,366425.628224,0.954570,19.494237,1.162418,3.740222,0.076452,0.068576,199.620277,32.000000,216.363329,191.665039,196.871958,176.775509,32.000000,170.329205,72.361950,66.391189,105.768187,55.974684,56.944737,22.022113,54.787020,31.735441,53.683794,59.629138,44.020901
49.927188,59.619855,186.709405,166.184477,113.217974,95.687087,29.015848,14.221245,182.818527,6.206492,54.901030,50.818658,165.323256,187.856042,162.749283,183.216074,117.236380,181.735726,-0.000741,-1.583979,32.000000,-235.787111,183.036925,-0.253698,31.035835,0.677954,366452.399312,0.955375,19.473996,1.165907,3.739502,0.080673,0.065757,199.600862,32.000000,216.368042,191.672373,196.873615,176.767555,32.000000,170.320366,72.360627,66.388824,105.762300,55.974684,56.968677,22.022113,54.772155,31.735441,53.647605,59.640330,44.004981
49.928204,59.603926,186.585997,166.179522,113.178467,95.691236,29.015741,14.221290,182.823316,6.206627,54.892088,50.817250,165.319341,187.858887,162.747987,183.222007,117.236184,181.738627,-0.000740,-1.584013,32.000000,-235.787132,183.041618,-0.253649,31.039425,0.677893,366501.270149,0.954822,19.448852,1.167402,3.739720,0.080453,0.072540,199.586448,32.000000,216.371292,191.668965,196.873398,176.758975,32.000000,170.312348,72.359287,66.386411,105.757494,55.974684,56.929086,22.022113,54.756544,31.735441,53.613598,59.642641,43.999992
49.929918,59.593619,186.646039,166.174547,113.185638,95.691281,29.030153,14.221502,182.822502,6.206750,54.901349,50.818320,165.314900,187.862249,162.745256,183.223629,117.237722,181.741990,-0.000739,-1.583450,32.000000,-235.786890,183.042183,-0.253623,31.040524,0.677805,366523.796630,0.954874,19.427592,1.170971,3.739634,0.066010,0.069458,199.581438,32.000000,216.370774,191.671632,196.883179,176.747275,32.000000,170.308168,72.357537,66.383404,105.753620,55.974684,56.938476,22.022113,54.742985,31.735441,53.586675,59.642277,44.020241
49.928061,59.590413,186.592193,166.170188,113.168097,95.691115,29.039091,14.221525,182.818720,6.206672,54.926928,50.812583,165.309051,187.862346,162.741683,183.222011,117.240872,181.743293,-0.000739,-1.583448,32.000000,-235.786982,183.037752,-0.253759,31.040001,0.677370,366519.218286,0.954857,19.410614,1.172296,3.737086,0.079882,0.078514,199.577122,32.000000,216.368677,191.676235,196.884580,176.735685,32.000000,170.299395,72.355576,66.380345,105.750848,55.974684,56.937544,22.022113,54.730363,31.735441,53.578179,59.637822,43.946874
49.929634,59.596529,186.482906,166.167592,113.146700,95.691451,29.009313,14.221672,182.816038,6.206504,54.964191,50.812444,165.304862,187.857995,162.735444,183.217117,117.241884,181.743154,-0.000739,-1.583452,32.000000,-235.786860,183.031819,-0.253790,31.040068,0.677467,366502.658882,0.954321,19.398536,1.172066,3.738160,0.093219,0.066751,199.568853,32.000000,216.371028,191.678656,196.886623,176.728611,32.000000,170.292543,72.353854,66.377139,105.748405,55.974684,56.924511,22.022113,54.718589,31.735441,53.580467,59.632541,43.849809
49.930550,59.606481,186.298760,166.166167,113.105921,95.691619,29.023579,14.221799,182.810417,6.206316,55.000617,50.811635,165.304692,187.853370,162.731868,183.211398,117.244825,181.738934,-0.000741,-1.583446,32.000000,-235.786744,183.024258,-0.254173,31.040265,0.677351,366493.876759,0.954057,19.397248,1.169424,3.737221,0.063120,0.067023,199.557920,32.000000,216.377618,191.675345,196.880870,176.729665,32.000000,170.289291,72.352684,66.374166,105.746016,55.974684,56.783266,22.022113,54.703497,31.735441,53.591521,59.634321,43.892508
49.923797,59.618445,186.349234,166.165459,113.050934,95.691729,29.028265,14.221888,182.802432,6.206045,55.042001,50.808641,165.305260,187.845506,162.729661,183.203900,117.248899,181.732757,-0.000741,-1.584035,32.000000,-235.786665,183.015763,-0.253805,31.041391,0.677039,366499.584966,0.955022,19.401739,1.168358,3.734914,0.070454,0.076397,199.549344,32.000000,216.381808,191.674626,196.888298,176.722476,32.000000,170.293051,72.351538,66.371590,105.745618,55.974684,56.772185,22.022113,54.696102,31.735441,53.609312,59.638039,43.772699
49.921332,59.630595,186.348661,166.165014,113.077175,95.691850,29.029172,14.221879,182.791372,6.205789,55.084604,50.804168,165.304901,187.836834,162.723903,183.195441,117.253342,181.724583,-0.000742,-1.585799,32.000000,-235.786595,183.004860,-0.253733,31.044351,0.676539,366506.448371,0.954560,19.410745,1.163774,3.731158,0.074476,0.071320,199.541334,32.000000,216.380791,191.680385,196.903342,176.712224,32.000000,170.297256,72.349895,66.368664,105.745965,55.974684,56.810107,22.022113,54.688454,31.735441,53.627675,59.635393,43.845186
49.917581,59.647329,186.319535,166.165812,113.134601,95.691805,29.020801,14.221778,182.779903,6.205192,55.118065,50.802467,165.306230,187.826647,162.717241,183.182783,117.256234,181.715628,-0.000741,-1.587538,32.000000,-235.786703,182.992901,-0.253652,31.050426,0.676755,366518.931462,0.954579,19.429685,1.157297,3.732673,0.068404,0.070092,199.536725,32.000000,216.369889,191.682240,196.914790,176.702329,32.000000,170.291542,72.347496,66.365273,105.747671,55.974684,56.823356,22.022113,54.680329,31.735441,53.651438,59.633711,44.021195
49.915961,59.662167,186.092057,166.167103,113.183938,95.691913,29.012410,14.221929,182.772290,6.204814,55.134090,50.805229,165.306619,187.819622,162.713815,183.174245,117.258379,181.706298,-0.000741,-1.589313,32.000000,-235.786585,182.982476,-0.253632,31.058442,0.676750,366527.981931,0.954633,19.444383,1.149673,3.732846,0.063291,0.065093,199.530299,32.000000,216.366422,191.683327,196.925485,176.699998,32.000000,170.281614,72.345849,66.363223,105.751110,55.974684,56.704894,22.022113,54.670229,31.735441,53.676325,59.643526,44.021855
49.916420,59.672341,186.053882,166.168385,113.247641,95.692036,29.025518,14.221873,182.767125,6.205153,55.133606,50.803068,165.308756,187.813935,162.711007,183.165343,117.258417,181.701528,-0.000742,-1.590466,32.000000,-235.786562,182.975723,-0.253606,31.065498,0.676617,366545.727811,0.955030,19.464994,1.143296,3.732543,0.095170,0.060555,199.527508,32.000000,216.363670,191.682884,196.914674,176.700103,32.000000,170.280886,72.344479,66.361702,105.755720,55.974684,56.603456,22.022113,54.659587,31.735441,53.698024,59.641520,44.032493
49.914316,59.675086,186.047145,166.169157,113.248632,95.692186,29.035361,14.221922,182.760299,6.205343,55.130828,50.799462,165.311218,187.809654,162.709325,183.157167,117.259400,181.700006,-0.000741,-1.590437,32.000000,-235.786457,182.967497,-0.253930,31.072425,0.675860,366561.572633,0.955379,19.481505,1.137520,3.728107,0.073647,0.066888,199.516909,32.000000,216.364223,191.678538,196.912661,176.695425,32.000000,170.294276,72.342521,66.360388,105.760657,55.974684,56.645913,22.022113,54.648038,31.735441,53.700435,59.633456,43.833814
49.913762,59.673265,185.928269,166.168200,113.202736,95.692141,29.009243,14.221985,182.750361,6.205088,55.140433,50.797348,165.311614,187.798448,162.708791,183.148227,117.258818,181.693329,-0.000742,-1.590687,32.000000,-235.786441,182.954475,-0.253954,31.077932,0.675618,366574.340379,0.954964,19.491205,1.135627,3.727308,0.081548,0.068073,199.510022,32.000000,216.362651,191.671259,196.905806,176.693964,32.000000,170.296115,72.339479,66.358224,105.766102,55.974684,56.590881,22.022113,54.637312,31.735441,53.697573,59.631971,43.842398
49.914833,59.675823,186.083462,166.167170,113.278175,95.692186,29.019879,14.222013,182.740585,6.204859,55.159284,50.791678,165.312421,187.784918,162.707007,183.136127,117.259711,181.684058,-0.000742,-1.590935,32.000000,-235.786346,182.945451,-0.254312,31.081920,0.675480,366577.747097,0.954693,19.496124,1.134052,3.727330,0.064335,0.066413,199.506787,32.000000,216.365458,191.668581,196.913233,176.689192,32.000000,170.288722,72.336354,66.357015,105.773250,55.974684,56.587410,22.022113,54.627440,31.735441,53.695861,59.641146,43.776515
49.907294,59.682398,186.160456,166.166375,113.291987,95.692277,29.004801,14.221999,182.727243,6.204521,55.180116,50.788212,165.314625,187.772318,162.706508,183.122776,117.262333,181.675011,-0.000742,-1.590922,32.000000,-235.786407,182.932401,-0.254249,31.086114,0.675034,366576.389900,0.955560,19.494875,1.132034,3.724990,0.066747,0.064228,199.505993,32.000000,216.372887,191.662550,196.911200,176.686520,32.000000,170.285564,72.333754,66.355622,105.782134,55.974684,56.708357,22.022113,54.620674,31.735441,53.701777,59.639750,43.860520
49.900561,59.692628,186.066114,166.166123,113.316877,95.692395,29.036351,14.222156,182.715879,6.204141,55.200559,50.785307,165.315492,187.759208,162.705729,183.110838,117.264112,181.662244,-0.000744,-1.590914,32.000000,-235.786269,182.917074,-0.254282,31.088457,0.675367,366577.608972,0.955194,19.496326,1.127533,3.728019,0.128925,0.079914,199.498061,32.000000,216.380118,191.654667,196.912382,176.683808,32.000000,170.287235,72.330794,66.354558,105.790722,55.974684,56.667616,22.022113,54.617167,31.735441,53.717265,59.639052,43.794049
49.896447,59.702965,186.142397,166.165980,113.402787,95.692186,29.018843,14.222217,182.703493,6.203888,55.219436,50.781645,165.315465,187.743583,162.703078,183.098587,117.265662,181.650484,-0.000745,-1.592665,32.000000,-235.786177,182.903531,-0.254281,31.090390,0.675596,366585.947201,0.955867,19.510691,1.121390,3.730125,0.073436,0.074067,199.485706,32.000000,216.385457,191.645415,196.906170,176.683456,32.000000,170.287297,72.327859,66.354162,105.799464,55.974684,56.608460,22.022113,54.612769,31.735441,53.732950,59.643054,44.032273
49.893479,59.713632,186.309462,166.165613,113.402386,95.691755,29.029590,14.222173,182.690001,6.203263,55.232495,50.781871,165.315008,187.731168,162.699865,183.084955,117.266936,181.639460,-0.000746,-1.594404,32.000000,-235.786206,182.891318,-0.254232,31.090991,0.675390,366600.406688,0.954997,19.527882,1.114642,3.728738,0.080908,0.073334,199.479022,32.000000,216.389799,191.643620,196.905494,176.678905,32.000000,170.284913,72.324234,66.353573,105.809256,55.974684,56.785458,22.022113,54.606207,31.735441,53.749057,59.637478,44.042178
49.887055,59.722851,186.205303,166.165073,113.415290,95.691690,29.005465,14.222236,182.675868,6.203561,55.241162,50.782466,165.317084,187.717128,162.696077,183.071063,117.267533,181.627112,-0.000746,-1.595615,32.000000,-235.786166,182.877036,-0.254219,31.090608,0.675625,366612.579162,0.955684,19.542471,1.108513,3.730574,0.095121,0.067855,199.476552,32.000000,216.395398,191.633721,196.905855,176.677487,32.000000,170.282948,72.320405,66.351898,105.819060,55.974684,56.752610,22.022113,54.603818,31.735441,53.765815,59.642828,43.834108
49.883879,59.728844,186.156136,166.164409,113.386124,95.691477,29.034358,14.222264,182.660866,6.203673,55.251758,50.778180,165.315466,187.704441,162.694067,183.056965,117.269864,181.614406,-0.000746,-1.594466,32.000000,-235.786266,182.862051,-0.254238,31.088660,0.676131,366623.510380,0.955415,19.556205,1.102949,3.734145,0.065325,0.063302,199.474880,32.000000,216.393468,191.623738,196.907824,176.676297,32.000000,170.292966,72.315843,66.350016,105.827040,55.974684,56.716186,22.022113,54.597767,31.735441,53.774232,59.638186,43.892949
49.881675,59.736296,186.259590,166.163502,113.469621,95.679266,29.051912,14.222319,182.647664,6.203531,55.267180,50.775135,165.314732,187.690841,162.691706,183.043313,117.272267,181.598864,-0.000746,-1.593602,32.000000,-235.786341,182.848108,-0.254254,31.085914,0.675945,366637.846032,0.956368,19.572064,1.097545,3.732537,0.064506,0.070037,199.468787,32.000000,216.396609,191.617259,196.902398,176.676377,32.000000,170.303204,72.310898,66.348949,105.833995,55.974684,56.776989,22.022113,54.590544,31.735441,53.784383,59.641884,43.830660
49.874158,59.745149,186.256355,166.162702,113.579188,95.675106,28.977360,14.222269,182.633302,6.203300,55.283255,50.773471,165.314808,187.673689,162.688760,183.029700,117.274286,181.583897,-0.000746,-1.595076,32.000000,-235.786468,182.831398,-0.254300,31.082368,0.675901,366642.593995,0.955496,19.581342,1.090268,3.731789,0.093021,0.072786,199.458902,32.000000,216.399459,191.613380,196.894934,176.678700,32.000000,170.302773,72.305730,66.348458,105.840890,55.974684,56.777089,22.022113,54.589164,31.735441,53.796650,59.647873,43.796104
49.869055,59.755415,185.979922,166.162301,113.583424,95.663888,29.008579,14.222277,182.616039,6.202865,55.300331,50.767736,165.314303,187.659551,162.689909,183.016908,117.276742,181.565993,-0.000746,-1.594508,32.000000,-235.786382,182.815547,-0.254372,31.077864,0.676207,366601.804895,0.954862,19.591073,1.081813,3.734028,0.071774,0.072728,199.449592,32.000000,216.406929,191.606614,196.879205,176.681011,32.000000,170.302153,72.300678,66.348943,105.847495,55.974684,56.615751,22.022113,54.589493,31.735441,53.811414,59.639819,43.807989
49.862876,59.767105,186.089365,166.162595,113.598555,95.651732,29.005193,14.222323,182.600286,6.203009,55.318855,50.763200,165.315198,187.643265,162.691103,183.002846,117.278160,181.551721,-0.000747,-1.592755,32.000000,-235.786365,182.798954,-0.254755,31.071934,0.676356,366598.029182,0.957459,19.607697,1.073967,3.734526,0.072617,0.074612,199.446581,32.000000,216.409974,191.595384,196.863615,176.686635,32.000000,170.304453,72.296895,66.349747,105.856127,55.974684,56.644188,22.022113,54.585719,31.735441,53.829962,59.640281,43.863308
49.856288,59.778893,186.119359,166.163267,113.669968,95.651813,29.034975,14.222309,182.583969,6.202607,55.340809,50.760633,165.315732,187.625661,162.688148,182.988953,117.280354,181.538204,-0.000748,-1.591576,32.000000,-235.786315,182.782867,-0.254564,31.064704,0.675689,366566.573936,0.956450,19.623240,1.064540,3.729365,0.070439,0.071711,199.446930,32.000000,216.413737,191.591014,196.868643,176.693890,32.000000,170.314700,72.292843,66.350037,105.864734,55.974684,56.700372,22.022113,54.586558,31.735441,53.848709,59.634832,43.772553
49.852669,59.791813,185.933075,166.164303,113.678781,95.651826,29.041148,14.222274,182.566593,6.202599,55.366555,50.756625,165.316363,187.607247,162.684582,182.974039,117.279357,181.523076,-0.000747,-1.592742,32.000000,-235.786446,182.765291,-0.254213,31.056303,0.676134,366536.093858,0.956600,19.641320,1.057564,3.732022,0.069134,0.068435,199.446478,32.000000,216.417837,191.589791,196.860748,176.698631,32.000000,170.310796,72.288720,66.349474,105.872963,55.974684,56.642555,22.022113,54.585826,31.735441,53.868581,59.640723,44.014885
49.847364,59.806417,185.875381,166.165843,113.685393,95.651876,29.005221,14.222139,182.544604,6.202507,55.403304,50.749722,165.318090,187.589381,162.681483,182.956425,117.281803,181.509961,-0.000746,-1.592724,32.000000,-235.786611,182.745193,-0.254614,31.045395,0.676478,366550.862941,0.955788,19.659921,1.050106,3.733117,0.110368,0.064764,199.444648,32.000000,216.418989,191.589917,196.856095,176.695785,32.000000,170.304378,72.285374,66.349413,105.881335,55.974684,56.547393,22.022113,54.581093,31.735441,53.890513,59.637419,43.859713
49.834944,59.823258,185.875206,166.168026,113.674988,95.643900,29.023078,14.222094,182.520863,6.202113,55.455465,50.738376,165.318444,187.568344,162.679117,182.935125,117.285734,181.491737,-0.000746,-1.592736,32.000000,-235.786629,182.723705,-0.254603,31.032884,0.676215,366571.531925,0.955694,19.676585,1.045212,3.729651,0.070759,0.070378,199.445561,32.000000,216.425225,191.581197,196.834776,176.694672,32.000000,170.302630,72.282526,66.348953,105.888744,55.974684,56.551475,22.022113,54.589742,31.735441,53.918377,59.633701,43.901973
49.825085,59.847395,185.900774,166.171310,113.641616,95.619461,29.043909,14.222104,182.493961,6.202098,55.521736,50.727493,165.321881,187.544810,162.681206,182.912305,117.290045,181.470766,-0.000745,-1.592716,32.000000,-235.786689,182.701217,-0.254251,31.020370,0.676391,366588.766709,0.957027,19.696678,1.037658,3.728891,0.065859,0.076220,199.449979,32.000000,216.429520,191.575095,196.821794,176.699268,32.000000,170.312316,72.281005,66.348459,105.896531,55.974684,56.537331,22.022113,54.596245,31.735441,53.954819,59.643044,43.864409
49.809347,59.878466,185.903031,166.175871,113.670210,95.595069,28.996422,14.222193,182.465059,6.201881,55.602833,50.713449,165.323974,187.520735,162.681372,182.886601,117.290607,181.447822,-0.000746,-1.593872,32.000000,-235.786567,182.674298,-0.254375,31.005799,0.676794,366580.287559,0.956664,19.726367,1.026630,3.729817,0.080569,0.063284,199.454988,32.000000,216.430489,191.567076,196.817982,176.707986,32.000000,170.314481,72.278817,66.347018,105.902197,55.974684,56.574780,22.022113,54.607005,31.735441,54.001677,59.636327,43.869618
49.796044,59.916465,185.668482,166.181728,113.656812,95.558596,29.025149,14.222140,182.433214,6.201369,55.702184,50.699058,165.326847,187.491551,162.678072,182.856915,117.290372,181.416827,-0.000746,-1.594470,32.000000,-235.786721,182.645456,-0.254060,30.991837,0.677131,366515.249661,0.956002,19.760706,1.014148,3.731068,0.074345,0.066065,199.460780,32.000000,216.422192,191.564151,196.818352,176.709115,32.000000,170.312827,72.276892,66.345992,105.907718,55.974684,56.470063,22.022113,54.621152,31.735441,54.060809,59.637340,43.792142
49.783028,59.961384,185.593268,166.188901,113.711120,95.522150,29.014810,14.222246,182.401509,6.199852,55.809186,50.689897,165.331831,187.461830,162.674799,182.825344,117.290322,181.382582,-0.000746,-1.596239,32.000000,-235.786589,182.615718,-0.253760,30.981628,0.677542,366469.944785,0.957735,19.808064,1.004649,3.732292,0.065523,0.063481,199.461727,32.000000,216.422199,191.562508,196.820840,176.715981,32.000000,170.308639,72.274831,66.346550,105.913979,55.974684,56.365076,22.022113,54.633585,31.735441,54.138245,59.635246,43.871672
49.771581,60.013458,185.760276,166.198744,113.713399,95.485782,29.017848,14.222333,182.368681,6.193192,55.900856,50.679467,165.337636,187.429974,162.669984,182.793162,117.291564,181.351286,-0.000746,-1.598001,32.000000,-235.786399,182.584617,-0.254218,30.976066,0.677170,366385.844354,0.956799,19.859835,0.992808,3.728579,0.070878,0.073733,199.462491,32.000000,216.423385,191.559306,196.813372,176.723543,32.000000,170.314572,72.272548,66.347035,105.919311,55.974684,56.488057,22.022113,54.645858,31.735441,54.224298,59.635914,43.803587
49.766442,60.060921,185.512853,166.209562,113.735386,95.457556,29.014352,14.222416,182.339592,6.184950,55.957840,50.676279,165.347075,187.401304,162.668447,182.764117,117.293413,181.323323,-0.000746,-1.598686,32.000000,-235.786291,182.555239,-0.254023,30.975599,0.677174,366310.842901,0.957164,19.918230,0.979515,3.728043,0.067919,0.069506,199.461985,32.000000,216.422841,191.555841,196.804696,176.733928,32.000000,170.327924,72.270344,66.347145,105.923023,55.974684,56.372237,22.022113,54.656821,31.735441,54.310858,59.637950,43.857659
49.763130,60.099124,185.500992,166.220525,113.768163,95.437261,28.991941,14.222344,182.317867,6.176866,55.968120,50.678870,165.355697,187.379530,162.671652,182.737962,117.297571,181.299077,-0.000748,-1.598707,32.000000,-235.786320,182.532356,-0.254078,30.979524,0.677752,366240.425532,0.957074,19.982157,0.966076,3.732256,0.114130,0.068233,199.466981,32.000000,216.417858,191.554563,196.788763,176.750156,32.000000,170.342264,72.268399,66.347228,105.926164,55.974684,56.262912,22.022113,54.660225,31.735441,54.389750,59.635068,43.764482
49.758719,60.123418,185.676891,166.230806,113.811851,95.433347,29.017372,14.222299,182.297573,6.168761,55.950514,50.677406,165.362834,187.356911,162.678113,182.716690,117.300003,181.275725,-0.000749,-1.598701,32.000000,-235.786386,182.513464,-0.254434,30.982852,0.677027,366191.050128,0.957135,20.034943,0.953328,3.727670,0.062204,0.065606,199.467092,32.000000,216.416549,191.561319,196.794579,176.758381,32.000000,170.347584,72.266791,66.347872,105.928663,55.974684,56.356885,22.022113,54.666577,31.735441,54.432668,59.639209,43.870351
49.753846,60.124316,185.499435,166.236996,113.817401,95.433465,29.046379,14.222216,182.278894,6.160678,55.933475,50.676266,165.372505,187.337224,162.683054,182.698046,117.299824,181.256775,-0.000748,-1.598677,32.000000,-235.786462,182.499451,-0.254570,30.984886,0.676878,366154.555903,0.957838,20.076577,0.939720,3.727679,0.071005,0.063609,199.467619,32.000000,216.417656,191.561882,196.790266,176.762985,32.000000,170.348688,72.265757,66.348035,105.931098,55.974684,56.323795,22.022113,54.672776,31.735441,54.448647,59.636052,43.777468
49.746841,60.123341,185.566638,166.241176,113.817374,95.425531,29.020340,14.222241,182.260474,6.152822,55.931418,50.673288,165.378795,187.320568,162.686833,182.681345,117.300133,181.234639,-0.000748,-1.598675,32.000000,-235.786387,182.485206,-0.254688,30.984452,0.677374,366167.892140,0.957114,20.105438,0.928184,3.731545,0.073221,0.070099,199.468013,32.000000,216.419256,191.558308,196.791924,176.767765,32.000000,170.361922,72.264789,66.348565,105.931678,55.974684,56.271913,22.022113,54.682646,31.735441,54.449475,59.638530,43.850396
49.738268,60.124893,185.709791,166.244314,113.886653,95.413280,29.028283,14.222099,182.241454,6.144908,55.946700,50.667291,165.383944,187.304145,162.690422,182.662237,117.299928,181.216439,-0.000747,-1.598675,32.000000,-235.786551,182.467573,-0.254235,30.982519,0.676893,366172.876021,0.956264,20.111386,0.920976,3.728344,0.061358,0.073710,199.471332,32.000000,216.415998,191.557729,196.790248,176.774326,32.000000,170.380569,72.263092,66.349536,105.931661,55.974684,56.388993,22.022113,54.693956,31.735441,54.447040,59.634164,43.855605
49.738524,60.133376,185.689287,166.247380,113.942539,95.401234,29.045637,14.222159,182.222232,6.137081,55.958988,50.664099,165.389954,187.287658,162.693257,182.643826,117.295099,181.199303,-0.000746,-1.598701,32.000000,-235.786552,182.450971,-0.253997,30.978900,0.677120,366144.780397,0.957189,20.117666,0.912035,3.730220,0.074899,0.062941,199.475407,32.000000,216.413999,191.563058,196.796389,176.778242,32.000000,170.389127,72.260424,66.349770,105.930255,55.974684,56.385468,22.022113,54.702583,31.735441,54.462675,59.640920,43.809310
49.736289,60.146558,185.415684,166.251898,113.982705,95.388996,28.989213,14.222027,182.205930,6.129093,55.961151,50.662928,165.395413,187.273230,162.700289,182.628706,117.293092,181.182071,-0.000747,-1.596929,32.000000,-235.786767,182.435141,-0.253975,30.973804,0.677588,366105.709670,0.956989,20.128102,0.905143,3.733741,0.066932,0.061292,199.477091,32.000000,216.414676,191.561523,196.794324,176.786258,32.000000,170.377843,72.258188,66.350819,105.928581,55.974684,56.263227,22.022113,54.705816,31.735441,54.483818,59.637389,43.775561
49.731082,60.156068,185.252560,166.256333,113.974160,95.376847,29.021566,14.221985,182.191655,6.121179,55.963643,50.657327,165.402582,187.258264,162.707724,182.612061,117.290238,181.168969,-0.000748,-1.595162,32.000000,-235.786893,182.422199,-0.254293,30.967822,0.677536,366078.664498,0.956312,20.136318,0.903288,3.733309,0.071229,0.074207,199.481407,32.000000,216.414599,191.556515,196.795628,176.791739,32.000000,170.377353,72.257141,66.352185,105.925937,55.974684,56.118400,22.022113,54.713757,31.735441,54.504585,59.636976,43.768224
49.724593,60.163394,185.419453,166.260485,113.993828,95.364864,29.015454,14.221868,182.176440,6.113077,55.970004,50.652617,165.407908,187.242153,162.713296,182.596593,117.288173,181.153943,-0.000747,-1.593421,32.000000,-235.787007,182.409546,-0.253998,30.963705,0.676848,366052.972099,0.958132,20.151816,0.898576,3.727976,0.070880,0.060956,199.487949,32.000000,216.419214,191.555862,196.791107,176.799024,32.000000,170.392675,72.256373,66.354125,105.921858,55.974684,56.129319,22.022113,54.723169,31.735441,54.519042,59.638452,43.836823
49.717789,60.170022,185.469097,166.264155,114.000661,95.352717,29.018228,14.221935,182.161801,6.104626,55.978059,50.650643,165.411701,187.225723,162.716345,182.583317,117.287493,181.138533,-0.000745,-1.591715,32.000000,-235.787031,182.396624,-0.254081,30.961458,0.676526,366026.532323,0.957076,20.166723,0.896320,3.725086,0.076201,0.063351,199.496264,32.000000,216.422159,191.556358,196.788080,176.803406,32.000000,170.407944,72.255597,66.355682,105.917379,55.974684,56.222775,22.022113,54.737872,31.735441,54.531732,59.636740,43.842472
49.712224,60.178100,185.238603,166.268691,114.023146,95.340561,29.019698,14.222059,182.145271,6.096182,55.981585,50.648127,165.413611,187.211808,162.721865,182.570238,117.286668,181.126031,-0.000745,-1.591775,32.000000,-235.787006,182.385626,-0.253937,30.960385,0.677090,365997.555566,0.957313,20.180774,0.892524,3.728929,0.067227,0.072320,199.497197,32.000000,216.423707,191.559328,196.781351,176.804021,32.000000,170.415968,72.255011,66.356909,105.912367,55.974684,56.096957,22.022113,54.749864,31.735441,54.546151,59.634183,43.841812
49.712735,60.183832,185.253831,166.273467,114.070946,95.328420,29.020631,14.222189,182.133911,6.088031,55.968800,50.649831,165.416719,187.200679,162.727505,182.562305,117.285254,181.112874,-0.000746,-1.591793,32.000000,-235.786843,182.377488,-0.254005,30.958187,0.677284,365965.264084,0.957260,20.194452,0.887194,3.730437,0.068781,0.066716,199.501201,32.000000,216.423564,191.564888,196.780162,176.815275,32.000000,170.411610,72.254931,66.357783,105.907753,55.974684,56.034702,22.022113,54.756985,31.735441,54.559429,59.642543,44.044892
49.709158,60.184502,185.401142,166.277899,114.092466,95.328449,28.988521,14.222223,182.127297,6.080277,55.934557,50.651793,165.420384,187.197156,162.732370,182.556909,117.284692,181.107675,-0.000745,-1.591284,32.000000,-235.786715,182.372820,-0.253806,30.954389,0.676667,365933.167059,0.957228,20.208300,0.883140,3.726218,0.093193,0.071322,199.505750,32.000000,216.428541,191.566074,196.787356,176.828736,32.000000,170.419431,72.255528,66.359005,105.903042,55.974684,56.160050,22.022113,54.765229,31.735441,54.568671,59.630948,43.998964
49.713118,60.177397,185.238631,166.281401,114.111300,95.328577,29.005413,14.222224,182.127730,6.072634,55.890860,50.653405,165.423225,187.196111,162.735809,182.556624,117.284496,181.103553,-0.000745,-1.591314,32.000000,-235.786620,182.371843,-0.253695,30.949606,0.676677,365896.013426,0.957079,20.213502,0.879423,3.726486,0.073277,0.069172,199.511716,32.000000,216.423297,191.570951,193.459269,176.838788,32.000000,170.435660,72.256080,66.360181,105.897423,55.974684,56.064752,22.022113,54.770134,31.735441,54.557654,59.636495,43.812538
49.717488,60.160235,185.164963,166.282980,114.086331,95.328399,29.039437,14.222086,182.127472,6.065171,55.851514,50.654304,165.425543,187.194675,162.741290,182.555794,117.282899,181.100798,-0.000744,-1.591305,32.000000,-235.786752,182.372817,-0.253497,30.944934,0.677212,365900.144036,0.958217,20.217881,0.877956,3.729718,0.066791,0.064843,199.517984,32.000000,216.415579,191.582564,188.446177,176.842643,32.000000,170.443524,72.258659,66.361966,105.891550,55.974684,55.963447,22.022113,54.770304,31.735441,54.534931,59.641904,43.859346
49.719387,60.142951,185.245324,166.283865,114.001248,95.328242,29.033055,14.222072,182.127606,6.057276,55.824724,50.657163,165.427373,187.195616,162.747221,182.555304,117.281376,181.101249,-0.000744,-1.590139,32.000000,-235.786875,182.374901,-0.253325,30.941963,0.676805,365889.766942,0.957558,20.206669,0.876544,3.726152,0.065992,0.070147,199.530241,32.000000,216.409608,191.594287,186.763331,176.838330,32.000000,170.451172,72.261479,66.362822,105.885906,55.974684,55.986520,22.022113,54.771927,31.735441,54.506162,59.640527,43.946140
49.719178,60.127839,185.071964,166.284525,114.043847,95.328921,29.026672,14.222057,182.125350,6.049827,55.804989,50.657273,165.428093,187.197525,162.755866,182.554885,117.280548,181.097702,-0.000743,-1.588387,32.000000,-235.786848,182.378878,-0.253187,30.945163,0.676612,365867.557906,0.956299,20.184978,0.877065,3.724343,0.101356,0.072633,199.540603,32.000000,216.410083,191.597197,186.755939,176.844310,32.000000,170.451055,72.264326,66.363122,105.879879,55.974684,55.934634,22.022113,54.777630,31.735441,54.477060,59.638894,43.868371
49.724118,60.117188,184.927490,166.285433,114.051779,95.328871,29.021689,14.222160,182.127538,6.041975,55.783953,50.657128,165.429124,187.199453,162.765039,182.559620,117.280494,181.099163,-0.000742,-1.586614,32.000000,-235.786721,182.381232,-0.253396,30.951633,0.676843,365847.009411,0.956423,20.165726,0.878765,3.725817,0.071820,0.064887,199.549470,32.000000,216.412662,191.587367,186.751614,176.854607,32.000000,170.454716,72.268219,66.363429,105.873277,55.974684,55.808918,22.022113,54.779357,31.735441,54.459476,59.642504,43.869251
49.728101,60.108805,184.948056,166.286953,114.052691,95.328897,29.013708,14.222211,182.133473,6.027626,55.756103,50.660343,165.432122,187.205439,162.771164,182.565371,117.277674,181.105238,-0.000743,-1.585439,32.000000,-235.786456,182.386948,-0.253387,30.958877,0.676266,365832.465526,0.956607,20.150831,0.878208,3.722346,0.087013,0.074406,199.553970,32.000000,216.408842,191.587754,186.755204,176.856194,32.000000,170.464325,72.271886,66.364225,105.865674,55.974684,55.763589,22.022113,54.777152,31.735441,54.444444,59.635364,43.973066
49.729378,60.096740,185.088751,166.288551,114.056169,95.337044,29.051899,14.222156,182.141612,6.003358,55.729744,50.665184,165.436607,187.210796,162.774604,182.569789,117.273729,181.112538,-0.000742,-1.585444,32.000000,-235.786315,182.395883,-0.253670,30.965657,0.675636,365815.659065,0.956639,20.135061,0.878834,3.719070,0.068246,0.068710,199.562542,32.000000,216.405772,191.596694,186.750736,176.863504,32.000000,170.455604,72.275989,66.365099,105.858373,55.974684,55.819726,22.022113,54.781033,31.735441,54.427464,59.632865,43.994636
49.733444,60.082655,185.116588,166.290046,113.948391,95.345256,29.005086,14.222186,182.150933,5.962946,55.705736,50.664079,165.437430,187.222480,162.779596,182.576912,117.270151,181.117785,-0.000742,-1.583701,32.000000,-235.786249,182.407841,-0.254037,30.970794,0.675477,365808.071300,0.956797,20.122549,0.884024,3.719186,0.067503,0.070622,199.569046,32.000000,216.404955,191.603493,186.751101,176.862047,32.000000,170.449933,72.280450,66.365161,105.852161,55.974684,55.822885,22.022113,54.782225,31.735441,54.404001,59.634115,43.840271
49.736682,60.068212,185.338111,166.291256,113.894002,95.344382,29.020259,14.222077,182.159776,5.915417,55.684047,50.665834,165.437841,187.232045,162.782425,182.583404,117.267773,181.126070,-0.000742,-1.583105,32.000000,-235.786325,182.421528,-0.254292,30.973064,0.675737,365831.040553,0.955563,20.109161,0.890817,3.721920,0.067480,0.081428,199.572821,32.000000,216.406021,191.603979,186.742653,176.862081,32.000000,170.447357,72.284720,66.364939,105.847224,55.974684,55.924101,22.022113,54.781174,31.735441,54.379505,59.635472,43.881797
49.739761,60.053333,185.151880,166.291970,113.876356,95.344537,29.006877,14.222194,182.171566,5.866298,55.670305,50.669149,165.438149,187.244318,162.785230,182.593850,117.264395,181.136269,-0.000742,-1.583090,32.000000,-235.786211,182.437045,-0.254055,30.975102,0.675683,365848.442926,0.957066,20.090862,0.896441,3.722175,0.067183,0.068570,199.578527,32.000000,216.403012,191.608383,186.748918,176.861139,32.000000,170.453509,72.288479,66.364678,105.842281,55.974684,55.914385,22.022113,54.780604,31.735441,54.354398,59.642828,43.790088
49.742040,60.038992,185.048660,166.292448,113.856029,95.336472,29.009817,14.222166,182.184011,5.817260,55.654659,50.668745,165.439822,187.258625,162.787865,182.606322,117.261610,181.147609,-0.000743,-1.583090,32.000000,-235.786341,182.451298,-0.254335,30.977518,0.676175,365829.759020,0.956452,20.073064,0.902052,3.726387,0.071708,0.067737,199.580307,32.000000,216.399873,191.613429,186.759800,176.852711,32.000000,170.456032,72.291764,66.364494,105.835686,55.974684,55.775361,22.022113,54.783122,31.735441,54.329399,59.633416,43.771085
49.744269,60.024338,185.030937,166.292804,113.848405,95.336359,29.026337,14.222156,182.201543,5.767872,55.638752,50.671627,165.441956,187.272360,162.791136,182.618409,117.258463,181.161345,-0.000743,-1.581329,32.000000,-235.786228,182.469001,-0.254576,30.981643,0.675547,365815.956437,0.956792,20.054993,0.909408,3.722412,0.081353,0.080411,199.583742,32.000000,216.388977,191.617615,186.766344,176.848966,32.000000,170.456908,72.295114,66.364267,105.829360,55.974684,55.744265,22.022113,54.783691,31.735441,54.305233,59.649073,44.018920
49.747702,60.008519,185.166248,166.293148,113.946662,95.336498,28.985623,14.222356,182.219448,5.718266,55.622078,50.674939,165.442263,187.285264,162.796165,182.632559,117.255944,181.174351,-0.000744,-1.580745,32.000000,-235.785896,182.486587,-0.254176,30.988667,0.675091,365771.157977,0.956530,20.038291,0.916615,3.720166,0.065953,0.069951,199.587808,32.000000,216.384015,191.619782,186.774546,176.850614,32.000000,170.460656,72.298396,66.363913,105.822655,55.974684,55.778701,22.022113,54.783070,31.735441,54.277926,59.648640,43.992288
49.758062,59.990021,185.288296,166.293375,113.993742,95.340464,29.022947,14.222356,182.240178,5.668745,55.595046,50.681095,165.443462,187.302570,162.801271,182.648311,117.251728,181.189536,-0.000744,-1.580722,32.000000,-235.785991,182.509178,-0.254259,30.998455,0.674896,365757.207458,0.955900,20.021329,0.925122,3.719643,0.081113,0.076710,199.592869,32.000000,216.384969,191.621543,186.775472,176.858345,32.000000,170.465980,72.301252,66.363798,105.816494,55.974684,55.838501,22.022113,54.776922,31.735441,54.247400,59.643241,44.041077
49.767893,59.966171,185.385794,166.293260,114.021937,95.352681,29.012303,14.222374,182.262124,5.619451,55.559822,50.688816,165.445026,187.321742,162.804953,182.670360,117.249440,181.206407,-0.000744,-1.580699,32.000000,-235.785936,182.532763,-0.254594,31.009128,0.675040,365733.854590,0.955675,19.972722,0.942850,3.723784,0.068455,0.064027,199.590744,32.000000,216.384437,191.624734,186.780907,176.857764,32.000000,170.473485,72.303350,66.364356,105.810011,55.974684,55.915758,22.022113,54.767715,31.735441,54.210542,59.644461,43.856192
49.777568,59.937276,185.217603,166.292728,113.975188,95.364835,29.051345,14.222309,182.288939,5.570005,55.520000,50.695422,165.443432,187.342519,162.807258,182.692047,117.249513,181.225491,-0.000746,-1.580133,32.000000,-235.786051,182.558887,-0.254597,31.020412,0.675040,365733.854590,0.955675,19.972722,0.942850,3.723784,0.065457,0.069262,199.587895,32.000000,216.383197,191.625399,186.781124,176.853583,32.000000,170.466462,72.304940,66.364744,105.803842,55.974684,55.848305,22.022113,54.760383,31.735441,54.164214,59.636986,43.827358
49.788317,59.903643,185.329825,166.291704,113.983439,95.385077,29.037964,14.222331,182.315976,5.520767,55.467909,50.705641,165.445925,187.366709,162.810667,182.716114,117.246932,181.248076,-0.000746,-1.579572,32.000000,-235.785982,182.585003,-0.254625,31.031420,0.674996,365748.454419,0.955880,19.938689,0.951720,3.725008,0.102750,0.070577,199.588707,32.000000,216.384542,191.630577,186.789449,176.847629,32.000000,170.470163,72.307196,66.365212,105.799643,55.974684,55.818370,22.022113,54.746113,31.735441,54.105332,59.643871,44.016206
49.795258,59.862516,185.546633,166.290242,113.943772,95.409514,29.024843,14.222286,182.346478,5.472179,55.409892,50.714429,165.445411,187.392532,162.816881,182.740899,117.243518,181.274379,-0.000745,-1.577825,32.000000,-235.786015,182.617264,-0.254669,31.037783,0.674195,365753.267230,0.954440,19.899775,0.959088,3.720905,0.078699,0.063541,199.591445,32.000000,216.388426,191.629098,186.793275,176.848768,32.000000,170.470341,72.309838,66.364706,105.795731,55.974684,55.972509,22.022113,54.737676,31.735441,54.037522,59.646733,44.036162
49.803139,59.817591,185.495067,166.287717,113.903979,95.433840,29.021488,14.222393,182.378676,5.427488,55.349228,50.724081,165.444391,187.420256,162.821405,182.767582,117.245171,181.303828,-0.000745,-1.576051,32.000000,-235.785993,182.649273,-0.254468,31.041472,0.674211,365786.575764,0.954771,19.855011,0.970474,3.722356,0.069594,0.069653,199.595946,32.000000,216.389843,191.633892,186.802935,176.847382,32.000000,170.476888,72.312443,66.364562,105.792463,55.974684,55.977103,22.022113,54.727727,31.735441,53.961784,59.640192,44.010483
49.813255,59.770213,185.443322,166.284357,113.915632,95.454183,29.010273,14.222387,182.410381,5.385813,55.293164,50.730815,165.443862,187.452538,162.826583,182.798591,117.243783,181.335018,-0.000744,-1.574841,32.000000,-235.786022,182.681678,-0.254321,31.039560,0.674682,365831.399160,0.955197,19.806699,0.984143,3.726191,0.074500,0.065500,199.597494,32.000000,216.395219,191.641131,186.800242,176.843169,32.000000,170.474126,72.314171,66.365314,105.789823,55.974684,55.896134,22.022113,54.713536,31.735441,53.879124,59.640989,43.839904
49.818546,59.721725,185.649422,166.280393,113.975545,95.474530,28.998213,14.222274,182.436863,5.344523,55.254086,50.732578,165.441379,187.479238,162.829006,182.828896,117.238249,181.362003,-0.000743,-1.574792,32.000000,-235.786056,182.713560,-0.254781,31.035061,0.674450,365860.861109,0.955271,19.753614,0.993972,3.724566,0.069958,0.075672,199.602075,32.000000,216.404312,191.646650,186.805708,176.839815,32.000000,170.470968,72.316432,66.365354,105.788626,55.974684,55.975365,22.022113,54.705257,31.735441,53.793232,59.635226,44.028018
49.821839,59.678597,185.682879,166.276470,114.012151,95.486753,29.025971,14.222319,182.466427,5.302895,55.226966,50.735866,165.438640,187.509660,162.830065,182.858459,117.234036,181.390995,-0.000742,-1.574821,32.000000,-235.785957,182.743345,-0.254617,31.030568,0.674269,365876.555078,0.955510,19.695765,1.007517,3.722771,0.070427,0.073956,199.606748,32.000000,216.410592,191.646453,186.820809,176.842273,32.000000,170.467839,72.318642,66.365617,105.787279,55.974684,56.056565,22.022113,54.698350,31.735441,53.713204,59.641707,44.052816
49.829225,59.640681,185.607640,166.273707,113.980512,95.498922,29.023334,14.222380,182.498996,5.261354,55.193085,50.744038,165.435093,187.538849,162.830125,182.887352,117.233041,181.422031,-0.000743,-1.574863,32.000000,-235.785898,182.776241,-0.254245,31.029001,0.674927,365901.778589,0.955877,19.641802,1.023569,3.726512,0.087944,0.063231,199.613434,32.000000,216.407325,191.646344,186.834800,176.847767,32.000000,170.468205,72.320637,66.366688,105.785996,55.974684,56.009773,22.022113,54.687755,31.735441,53.640492,59.630889,44.037776
49.838977,59.603469,185.549846,166.271672,113.984221,95.515042,29.005160,14.222297,182.535584,5.219757,55.141753,50.751765,165.433143,187.569051,162.833269,182.918706,117.230654,181.455844,-0.000743,-1.574852,32.000000,-235.785903,182.811695,-0.254047,31.032614,0.675078,365901.142822,0.954906,19.595267,1.039078,3.726938,0.069356,0.065593,199.619987,32.000000,216.405063,191.653254,186.853799,176.847934,32.000000,170.473210,72.323367,66.367578,105.786227,55.974684,56.005312,22.022113,54.672326,31.735441,53.576560,59.642936,44.001312
49.848622,59.562455,185.468313,166.269933,113.977480,95.539329,29.013768,14.222343,182.574268,5.178586,55.065617,50.764114,165.431875,187.605387,162.835566,182.954944,117.228507,181.489899,-0.000743,-1.574877,32.000000,-235.785830,182.851168,-0.253952,31.040343,0.674819,365897.711775,0.954863,19.549706,1.052167,3.724875,0.085057,0.072448,199.624410,32.000000,216.406835,191.666078,186.858057,176.847619,32.000000,170.465174,72.325520,66.367967,105.786677,55.974684,55.894160,22.022113,54.658250,31.735441,53.502453,59.645847,44.203513
49.859288,59.507437,185.817343,166.266658,113.960891,95.563750,28.965331,14.222289,182.615607,5.137281,54.976301,50.773874,165.428518,187.645695,162.837345,182.993772,117.226523,181.526278,-0.000743,-1.574840,32.000000,-235.785981,182.894882,-0.253947,31.052340,0.674500,365911.339787,0.955323,19.502405,1.067727,3.722987,0.067234,0.069789,199.622415,32.000000,216.414179,191.671651,186.852634,176.847242,32.000000,170.453151,72.327746,66.368779,105.787444,55.974684,56.010129,22.022113,54.637734,31.735441,53.411819,59.638698,44.210556
