OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Monday, May 13, 2019
11:58:14 PM
40-100
1
Test Comments:
40-100
Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
49.901620,59.192557,218.890637,183.658670,107.939475,92.264945,28.941226,14.229294,216.040929,3.784413,55.998388,50.677758,182.747307,220.440180,179.919155,216.197550,128.821183,214.910285,-0.000733,-1.399318,32.000000,-235.780121,216.116877,-0.187857,34.935073,0.649954,333073.764008,0.922817,19.019070,1.710788,4.381184,0.071062,0.076441,225.356449,32.000000,238.174552,209.373773,205.570439,196.974838,32.000000,189.324989,72.325118,74.576435,113.481275,28.240506,48.318708,20.302254,51.448143,40.314385,42.661525,59.579148,48.018909
49.891447,59.189861,218.915557,183.664668,107.935622,92.252880,28.930897,14.229215,216.054688,3.784864,56.014545,50.672036,182.747347,220.451256,179.919981,216.213372,128.834832,214.925711,-0.000733,-1.399330,32.000000,-235.780152,216.132075,-0.187798,34.943865,0.650098,333008.784763,0.924542,19.022698,1.703894,4.383742,0.071649,0.073734,225.337599,32.000000,238.172108,209.358794,205.502081,196.997151,32.000000,189.309051,72.325109,74.574498,113.484548,28.240506,48.318708,20.302254,51.448649,40.314385,42.648911,59.576709,47.978777
49.887236,59.189276,218.975128,183.671294,107.795856,92.240753,28.934352,14.229281,216.071126,3.785111,56.022187,50.671163,182.749830,220.463005,179.922180,216.227235,128.848000,214.939528,-0.000734,-1.399344,32.000000,-235.780009,216.145143,-0.187810,34.950134,0.650184,332939.883011,0.922569,19.026714,1.694369,4.386444,0.065896,0.065983,225.338845,32.000000,238.151019,209.338861,205.515234,197.022366,32.000000,189.287599,72.325749,74.573350,113.487124,28.240506,48.318708,20.302254,51.445900,40.314385,42.638496,59.564602,48.190882
49.882229,59.188430,218.949032,183.678300,107.765906,92.228701,28.917572,14.229248,216.087190,3.785402,56.027746,50.666353,182.754384,220.472950,179.919951,216.241074,128.859274,214.953085,-0.000734,-1.399346,32.000000,-235.779995,216.161460,-0.187788,34.947326,0.650089,332876.037457,0.922978,19.034537,1.686011,4.387837,0.060818,0.067104,225.353852,32.000000,238.118780,209.337142,205.573545,197.034722,32.000000,189.299018,72.325978,74.572261,113.490488,28.240506,48.318708,20.302254,51.441974,40.314385,42.632474,59.573060,47.940259
49.872528,59.184952,218.988210,183.685435,107.744879,92.216497,28.931830,14.229146,216.099180,3.785736,56.045556,50.658734,182.764388,220.484164,179.918881,216.252925,128.873028,214.962103,-0.000732,-1.399344,32.000000,-235.780007,216.174627,-0.187794,34.938483,0.650053,332811.511230,0.922831,19.038304,1.677583,4.389402,0.088524,0.075235,225.363956,32.000000,238.093059,209.355126,205.595696,197.029594,32.000000,189.331899,72.327745,74.571936,113.494377,28.240506,48.318708,20.302254,51.440464,40.314385,42.618215,59.581941,47.973641
49.864922,59.183748,218.997704,183.691685,107.730121,92.204238,28.924830,14.229200,216.108240,3.785779,56.068182,50.650223,182.770620,220.491317,179.915903,216.264140,128.887335,214.970925,-0.000733,-1.399344,32.000000,-235.779822,216.184365,-0.187746,34.932033,0.650015,332750.828360,0.923346,19.042634,1.670961,4.389319,0.066372,0.082073,225.355098,32.000000,238.087372,209.368924,205.541577,197.023855,32.000000,189.353578,72.329059,74.572152,113.499344,28.240506,48.318708,20.302254,51.442009,40.314385,42.607089,59.565015,48.141359
49.856731,59.184221,218.949475,183.698323,107.763019,92.192100,28.921748,14.229174,216.117726,3.786032,56.086171,50.644923,182.775483,220.497777,179.917625,216.272303,128.898777,214.977091,-0.000733,-1.399331,32.000000,-235.779658,216.191455,-0.187768,34.930341,0.650271,332685.225258,0.922957,19.049186,1.660298,4.390959,0.065792,0.066521,225.335325,32.000000,238.084312,209.364042,205.463040,197.036141,32.000000,189.359678,72.329850,74.571526,113.504258,28.240506,48.318708,20.302254,51.444463,40.314385,42.599279,59.581203,47.992496
49.850748,59.185070,219.019402,183.705186,107.842219,92.180035,28.947744,14.229264,216.127281,3.786273,56.085507,50.636369,182.777647,220.506131,179.919567,216.281050,128.912367,214.987889,-0.000732,-1.399319,32.000000,-235.779563,216.199814,-0.187777,34.934730,0.650406,332619.315097,0.923210,19.055848,1.649019,4.391819,0.089168,0.068562,225.332069,32.000000,238.069850,209.350151,205.455242,197.060703,32.000000,189.360203,72.330417,74.571497,113.509351,28.240506,48.318708,20.302254,51.444333,40.314385,42.594967,59.582039,48.042313
49.845473,59.184995,219.032077,183.712110,107.865030,92.176069,28.935643,14.229108,216.134871,3.785996,56.082781,50.633227,182.782780,220.511427,179.920489,216.285914,128.924498,214.999432,-0.000734,-1.399313,32.000000,-235.779654,216.209040,-0.187776,34.939473,0.650347,332561.552226,0.923355,19.064791,1.639692,4.391573,0.071309,0.071495,225.346905,32.000000,238.038048,209.344309,205.526120,197.082114,32.000000,189.363414,72.330863,74.570493,113.513833,28.240506,48.318708,20.302254,51.445632,40.314385,42.587775,59.574447,48.035343
49.836058,59.181533,219.118839,183.718032,107.808928,92.164059,28.931400,14.229173,216.140185,3.786294,56.088808,50.624485,182.784747,220.516258,179.920871,216.292957,128.935415,215.005738,-0.000734,-1.399285,32.000000,-235.779515,216.214948,-0.187817,34.941962,0.650388,332499.614846,0.922529,19.071829,1.629805,4.393503,0.069529,0.066882,225.361465,32.000000,238.010153,209.355580,205.581794,197.086018,32.000000,189.373282,72.332268,74.568056,113.519488,28.240506,48.318708,20.302254,51.449348,40.314385,42.575871,59.588639,48.004529
49.831135,59.179149,219.080551,183.723780,107.788717,92.151934,28.920319,14.229091,216.142637,3.786243,56.099687,50.616956,182.787595,220.518363,179.920443,216.300862,128.948862,215.013623,-0.000732,-1.399292,32.000000,-235.779416,216.217804,-0.187783,34.939890,0.650349,332467.263238,0.922982,19.077210,1.621634,4.394222,0.062628,0.073559,225.358541,32.000000,238.005541,209.374144,205.549321,197.075400,32.000000,189.394177,72.334676,74.566331,113.525352,28.240506,48.318708,20.302254,51.451002,40.314385,42.562708,59.580692,48.040772
49.824021,59.177811,219.072763,183.729595,107.825268,92.152152,28.920443,14.229134,216.143825,3.786753,56.106626,50.618289,182.792403,220.520691,179.920267,216.304704,128.966704,215.015239,-0.000731,-1.399305,32.000000,-235.779493,216.219756,-0.187811,34.934044,0.650492,332407.482828,0.923180,19.083490,1.612879,4.396793,0.064677,0.073179,225.336072,32.000000,238.019627,209.385125,205.458804,197.074170,32.000000,189.414786,72.338066,74.566151,113.531125,28.240506,48.318708,20.302254,51.454455,40.314385,42.551771,59.579207,48.016267
49.822156,59.177489,219.113483,183.735719,107.825032,92.143950,28.903928,14.229054,216.147107,3.787039,56.094228,50.617812,182.795530,220.525174,179.921765,216.309084,128.980869,215.020262,-0.000731,-1.399301,32.000000,-235.779568,216.221963,-0.188064,34.927318,0.650417,332340.055468,0.923507,19.086199,1.602137,4.396459,0.059796,0.064118,225.317760,32.000000,238.026974,209.373127,205.406806,197.091627,32.000000,189.409068,72.340842,74.565976,113.536712,28.240506,48.318708,20.302254,51.453958,40.314385,42.544001,59.580643,47.982885
49.818525,59.171159,219.052704,183.741228,107.816372,92.131875,28.928324,14.229154,216.150119,3.787225,56.078672,50.618080,182.799482,220.526396,179.924666,216.311851,128.992194,215.026670,-0.000732,-1.399286,32.000000,-235.779514,216.221358,-0.188069,34.924062,0.650584,332312.724551,0.923647,19.092221,1.584849,4.396931,0.076759,0.071459,225.320527,32.000000,238.011710,209.352958,205.447265,197.116561,32.000000,189.394866,72.343237,74.564444,113.541515,28.240506,48.318708,20.302254,51.453071,40.314385,42.527871,59.577928,47.957353
49.811339,59.163147,219.131208,183.745547,107.971609,92.119658,28.918114,14.229301,216.151374,3.787330,56.068407,50.615295,182.804130,220.528115,179.929634,216.315316,129.003055,215.031920,-0.000733,-1.399273,32.000000,-235.779449,216.220755,-0.187968,34.926135,0.650757,332259.056421,0.924130,19.093829,1.572407,4.397912,0.064128,0.074224,225.337211,32.000000,237.983593,209.354358,205.507845,197.123972,32.000000,189.408000,72.345939,74.562108,113.546345,28.240506,48.318708,20.302254,51.456142,40.314385,42.511837,59.583239,48.012672
49.804347,59.155773,219.089589,183.749228,108.007641,92.107606,28.925321,14.229344,216.151190,3.787222,56.075836,50.608340,182.808763,220.529351,179.934042,216.316390,129.012069,215.035968,-0.000734,-1.399280,32.000000,-235.779329,216.220190,-0.187921,34.929891,0.650635,332190.137831,0.923288,19.091258,1.563278,4.397013,0.065854,0.076930,225.344727,32.000000,237.968599,209.373755,207.379707,197.110827,32.000000,189.445235,72.349414,74.560324,113.551348,28.240506,48.318708,20.302254,51.458594,40.314385,42.484015,59.583820,48.025879
49.796312,59.151355,219.117571,183.752825,107.994496,92.095229,28.930403,14.229254,216.152972,3.787731,56.091865,50.597487,182.813236,220.526287,179.932064,216.316664,129.019651,215.038637,-0.000732,-1.399279,32.000000,-235.779492,216.215992,-0.187901,34.933339,0.650731,332122.598189,0.923618,19.090684,1.554219,4.399223,0.063085,0.079167,225.331940,32.000000,237.973666,209.383291,212.912016,197.109205,32.000000,189.478422,72.352441,74.559386,113.555543,28.240506,48.318708,20.302254,51.469382,40.314385,42.466140,59.578056,48.016194
49.792099,59.155320,219.111227,183.757230,108.038829,92.082957,28.930007,14.229186,216.151452,3.787800,56.101156,50.593674,182.815042,220.524879,179.933378,216.313921,129.028023,215.039101,-0.000732,-1.399283,32.000000,-235.779499,216.214638,-0.188210,34.931627,0.650557,332059.575385,0.923392,19.090545,1.546593,4.399005,0.068924,0.066283,225.314279,32.000000,237.989324,209.371711,216.551485,197.133237,32.000000,189.471117,72.355631,74.557664,113.559184,28.240506,48.318708,20.302254,51.470476,40.314385,42.460853,59.579994,48.018028
49.783095,59.154817,219.067590,183.762141,108.182708,92.070853,28.927821,14.229224,216.147002,3.787712,56.111837,50.587921,182.814444,220.521017,179.936698,216.312299,129.041724,215.037416,-0.000734,-1.399310,32.000000,-235.779417,216.210875,-0.188237,34.922755,0.650534,332001.644994,0.923259,19.094447,1.539927,4.400277,0.074670,0.074992,225.316363,32.000000,237.987308,209.350465,216.566276,197.168007,32.000000,189.451965,72.358797,74.554818,113.561979,28.240506,48.318708,20.302254,51.479926,40.314385,42.456860,59.573041,48.021623
49.777909,59.154517,219.192792,183.767078,108.317275,92.058594,28.940456,14.229295,216.141394,3.787979,56.141300,50.582103,182.818857,220.515042,179.940494,216.307319,129.053746,215.034683,-0.000734,-1.399350,32.000000,-235.779435,216.203645,-0.188236,34.913967,0.650523,331950.025327,0.923244,19.102773,1.531713,4.400522,0.066409,0.074927,225.336058,32.000000,237.966497,209.349249,216.642888,197.178742,32.000000,189.445733,72.361534,74.552974,113.565190,28.240506,48.318708,20.302254,51.486182,40.314385,42.442774,59.580161,47.959408
49.772290,59.159092,219.117272,183.771559,108.390968,92.046409,28.933584,14.229245,216.134897,3.787839,56.179389,50.573473,182.823976,220.504772,179.944876,216.300602,129.060103,215.029226,-0.000735,-1.399351,32.000000,-235.779537,216.197674,-0.188280,34.910322,0.650614,331887.915788,0.923375,19.111592,1.517434,4.400441,0.065540,0.066315,225.352793,32.000000,237.950237,209.369091,216.687804,197.169285,32.000000,189.460133,72.362659,74.550068,113.569372,28.240506,48.318708,20.302254,51.492731,40.314385,42.445195,59.581587,47.991323
49.763818,59.171471,219.167545,183.777380,108.336647,92.034438,28.918643,14.229304,216.126059,3.787282,56.222626,50.563623,182.830087,220.495472,179.947699,216.292785,129.068335,215.026247,-0.000736,-1.399347,32.000000,-235.779262,216.188623,-0.188276,34.910602,0.650996,331825.374344,0.922954,19.116662,1.504475,4.403415,0.060066,0.086471,225.347943,32.000000,237.948382,209.390852,216.647220,197.152031,32.000000,189.480811,72.364106,74.547962,113.573728,28.240506,48.318708,20.302254,51.501393,40.314385,42.459420,59.585855,48.029914
49.754451,59.185351,219.155194,183.783436,108.317351,92.022253,28.923448,14.229215,216.117036,3.787133,56.271036,50.560133,182.833021,220.482625,179.948526,216.283524,129.077940,215.021217,-0.000737,-1.399349,32.000000,-235.779272,216.178333,-0.188281,34.909495,0.650900,331779.767197,0.923177,19.127056,1.496246,4.402395,0.074944,0.068236,225.334279,32.000000,237.958622,209.401829,216.563157,197.152579,32.000000,189.485439,72.365468,74.546381,113.577877,28.240506,48.318708,20.302254,51.512818,40.314385,42.481323,59.575706,47.972540
49.750565,59.200993,219.111332,183.789782,108.402972,92.009965,28.899574,14.229198,216.108126,3.786864,56.317538,50.550951,182.835883,220.468488,179.950961,216.274257,129.088154,215.011928,-0.000737,-1.399365,32.000000,-235.779302,216.166506,-0.188187,34.905880,0.651025,331743.015522,0.923737,19.148211,1.486993,4.404155,0.068584,0.074985,225.325911,32.000000,237.963812,209.387922,216.546227,197.177995,32.000000,189.485392,72.366182,74.543899,113.580790,28.240506,48.318708,20.302254,51.519662,40.314385,42.506745,59.585718,47.837618
49.745652,59.218656,219.176144,183.796471,108.478800,91.989568,28.929570,14.229068,216.096021,3.786499,56.358409,50.542995,182.841332,220.454127,179.954494,216.263025,129.096217,215.000009,-0.000736,-1.399383,32.000000,-235.779412,216.154449,-0.188064,34.901726,0.651060,331704.625935,0.923686,19.171793,1.475664,4.404735,0.063635,0.066271,225.336988,32.000000,237.946158,209.372704,216.620184,197.203436,32.000000,189.491586,72.365606,74.540527,113.581962,28.240506,48.318708,20.302254,51.529312,40.314385,42.539164,59.579433,48.015020
49.743577,59.231597,219.049728,183.801688,108.615232,91.981311,28.924709,14.229067,216.089132,3.786292,56.383734,50.537912,182.846683,220.446928,179.956827,216.255699,129.102334,214.995665,-0.000736,-1.399406,32.000000,-235.779417,216.148205,-0.188069,34.898635,0.651180,331599.944014,0.923424,19.214215,1.450112,4.405936,0.063892,0.069779,225.352218,32.000000,237.927443,209.372835,216.682368,197.213725,32.000000,189.504630,72.365432,74.538661,113.583302,28.240506,48.318708,20.302254,51.533545,40.314385,42.562183,59.580790,47.996898
49.737724,59.251813,218.982993,183.812673,108.615733,91.970537,28.936520,14.229059,216.077948,3.785697,56.416008,50.531515,182.860407,220.430979,179.950267,216.245936,129.110835,214.981497,-0.000734,-1.399427,32.000000,-235.779421,216.135090,-0.188173,34.895292,0.651180,331599.944014,0.923424,19.214215,1.450112,4.405936,0.073177,0.092367,225.357505,32.000000,237.922407,209.399691,216.665354,197.197068,32.000000,189.550766,72.366537,74.536011,113.588520,28.240506,48.318708,20.302254,51.544749,40.314385,42.603319,59.582384,47.817295
49.732543,59.261173,218.942398,183.820849,108.592949,91.958320,28.662622,14.229007,216.071431,3.785390,56.425668,50.528014,182.863604,220.420700,179.948284,216.239485,129.120313,214.974901,-0.000733,-1.399405,32.000000,-235.779503,216.126976,-0.188181,34.892643,0.650975,331575.913899,0.923571,19.229304,1.442506,4.403578,0.065957,0.067889,225.332592,32.000000,237.945022,209.410561,216.542224,197.199309,32.000000,189.565117,72.368428,74.534591,113.591580,28.240506,48.318708,20.302254,51.552380,40.314385,42.623387,59.579768,48.021623
49.727726,59.265031,218.924943,183.828133,108.646758,91.946113,28.907718,14.229030,216.063895,3.785695,56.432408,50.526605,182.865500,220.409615,179.954495,216.231409,129.123644,214.968577,-0.000733,-1.399390,32.000000,-235.779551,216.120735,-0.188116,34.889781,0.650927,331550.249726,0.923255,19.255584,1.429145,4.402755,0.066229,0.065704,225.322555,32.000000,237.961424,209.392788,216.501447,197.233529,32.000000,189.547384,72.369567,74.532875,113.594873,28.240506,48.318708,20.302254,51.562447,40.314385,42.626323,59.594067,47.773201
49.722574,59.267130,218.681727,183.834094,108.634801,91.946184,28.935304,14.228987,216.055729,3.785486,56.443510,50.520936,182.867866,220.401538,179.961184,216.224432,129.125363,214.960671,-0.000732,-1.399369,32.000000,-235.779658,216.112154,-0.188113,34.888369,0.650883,331503.991818,0.932083,19.270314,1.417404,4.402397,0.058327,0.077852,225.342689,32.000000,237.953676,209.372876,216.589744,197.269723,32.000000,189.530153,72.370291,74.530861,113.598481,28.240506,48.318708,20.302254,51.573285,40.314385,42.624602,59.591727,47.837104
49.723177,59.268929,218.659969,183.837725,108.624449,91.946069,28.939531,14.229011,216.050113,3.785315,56.449118,50.515736,182.869700,220.396266,179.963754,216.219490,129.125484,214.955948,-0.000732,-1.399357,32.000000,-235.779664,216.108122,-0.187949,34.887725,0.650877,331462.137774,0.924166,19.279163,1.411904,4.402472,0.066346,0.066876,225.363652,32.000000,237.934813,209.374815,216.677927,197.281028,32.000000,189.525767,72.370929,74.529541,113.602576,28.240506,48.318708,20.302254,51.577974,40.314385,42.624248,59.578224,47.943194
49.716705,59.274295,218.658696,183.843857,108.560673,91.946137,28.929824,14.228963,216.039065,3.785267,56.455336,50.510550,182.878063,220.389081,179.966688,216.210073,129.131952,214.945950,-0.000732,-1.399353,32.000000,-235.779728,216.096195,-0.187626,34.890190,0.650475,331465.322326,0.923396,19.286601,1.407474,4.398037,0.069359,0.074855,225.376258,32.000000,237.919564,209.410371,216.705447,197.258653,32.000000,189.581912,72.371991,74.526890,113.609265,28.240506,48.318708,20.302254,51.585644,40.314385,42.627446,59.576021,47.986920
49.713930,59.276609,218.645705,183.849083,108.512521,91.946082,28.934065,14.228917,216.028633,3.784874,56.469973,50.510026,182.881810,220.378306,179.968343,216.201864,129.139224,214.937393,-0.000732,-1.399362,32.000000,-235.779737,216.088535,-0.187635,34.890609,0.650440,331465.956189,0.923252,19.287776,1.405733,4.397546,0.062520,0.073965,225.355290,32.000000,237.939688,209.435260,216.584705,197.245558,32.000000,189.623518,72.370953,74.524155,113.616195,28.240506,48.318708,20.302254,51.597425,40.314385,42.628336,59.590301,47.826246
49.707670,59.279812,218.520460,183.853680,108.526648,91.945969,28.876414,14.228920,216.017666,3.784473,56.482415,50.500856,182.886830,220.367094,179.972584,216.192235,129.147723,214.928264,-0.000732,-1.399376,32.000000,-235.779635,216.075803,-0.187627,34.886513,0.650474,331465.422308,0.923708,19.299851,1.395834,4.398093,0.066940,0.071049,225.336589,32.000000,237.971031,209.428050,216.455610,197.278871,32.000000,189.621192,72.371905,74.522218,113.623412,28.240506,48.318708,20.302254,51.607029,40.314385,42.627148,59.577093,48.027199
49.703381,59.284409,218.582585,183.857824,108.602992,91.937760,28.933512,14.229037,216.005983,3.784850,56.502677,50.497260,182.889563,220.352792,179.980830,216.183212,129.152978,214.916467,-0.000730,-1.399382,32.000000,-235.779411,216.064237,-0.187335,34.879974,0.650469,331456.824636,0.923634,19.305040,1.385626,4.398077,0.063495,0.070927,225.352424,32.000000,237.976131,209.395767,216.482193,197.326195,32.000000,189.587649,72.373496,74.520459,113.630014,28.240506,48.318708,20.302254,51.619856,40.314385,42.630128,59.575135,47.963956
49.702492,59.295091,218.516188,183.862314,108.687183,91.925566,28.933428,14.229023,215.993822,3.784739,56.514142,50.489379,182.898389,220.341439,179.984199,216.171022,129.159365,214.904885,-0.000731,-1.399369,32.000000,-235.779404,216.052165,-0.187078,34.870581,0.650371,331449.623427,0.925613,19.314733,1.373996,4.396112,0.078200,0.072534,225.388006,32.000000,237.952677,209.393132,216.608765,197.344713,32.000000,189.598103,72.374098,74.518467,113.636873,28.240506,48.318708,20.302254,51.627135,40.314385,42.643427,59.590576,47.901227
49.697376,59.302128,218.569915,183.866995,108.770016,91.913381,28.937896,14.228822,215.980443,3.784500,56.537069,50.481745,182.906926,220.331065,179.985993,216.159402,129.167812,214.895710,-0.000730,-1.399369,32.000000,-235.779554,216.040048,-0.187023,34.864892,0.650616,331418.733894,0.923803,19.323777,1.364694,4.397741,0.061926,0.069445,225.421283,32.000000,237.934462,209.420051,216.679865,197.320294,32.000000,189.633585,72.375452,74.516829,113.644740,28.240506,48.318708,20.302254,51.638712,40.314385,42.655152,59.574378,47.807611
49.693400,59.310788,218.495265,183.872072,108.853390,91.901156,28.943040,14.228956,215.969337,3.784296,56.561360,50.476764,182.912999,220.318981,179.990631,216.147377,129.174322,214.886829,-0.000731,-1.401119,32.000000,-235.779320,216.027071,-0.187036,34.865710,0.650599,331376.961293,0.923727,19.335380,1.354332,4.396484,0.062205,0.073043,225.419670,32.000000,237.950160,209.453718,216.621348,197.292571,32.000000,189.672822,72.376582,74.514279,113.651101,28.240506,48.318708,20.302254,51.649281,40.314385,42.667619,59.580190,47.987948
49.689094,59.318896,218.414796,183.877424,108.818315,91.888947,28.919367,14.229059,215.956383,3.784230,56.589698,50.473056,182.914463,220.305398,179.992255,216.133269,129.178058,214.877881,-0.000731,-1.402889,32.000000,-235.779270,216.012142,-0.187013,34.869738,0.650797,331329.980745,0.923584,19.347721,1.342740,4.398017,0.066015,0.058241,225.390514,32.000000,237.989686,209.461322,216.482581,197.309346,32.000000,189.668616,72.376615,74.512067,113.656002,28.240506,48.318708,20.302254,51.660801,40.314385,42.679695,59.585246,47.781419
49.683087,59.331046,218.373581,183.883144,108.804984,91.876801,28.917221,14.229268,215.942715,3.784342,56.612029,50.473366,182.917442,220.293224,179.994225,216.120943,129.184665,214.867761,-0.000731,-1.403888,32.000000,-235.779144,215.996346,-0.187032,34.872244,0.650609,331287.253302,0.923400,19.360503,1.333181,4.396867,0.066589,0.075345,225.376284,32.000000,238.002420,209.441529,214.595940,197.335855,32.000000,189.645167,72.377052,74.509176,113.658090,28.240506,48.318708,20.302254,51.676100,40.314385,42.697584,59.595651,47.855960
49.680199,59.344067,218.323785,183.889262,108.855257,91.864618,28.937974,14.229267,215.929971,3.784462,56.618453,50.471290,182.926100,220.279033,179.997273,216.109798,129.193496,214.855858,-0.000730,-1.403898,32.000000,-235.779275,215.981534,-0.187007,34.866760,0.650348,331248.767337,0.924141,19.373077,1.326375,4.395628,0.065610,0.069792,225.398904,32.000000,237.989740,209.429632,209.131146,197.354059,32.000000,189.638748,72.377564,74.506925,113.659784,28.240506,48.318708,20.302254,51.687293,40.314385,42.719511,59.579905,48.027273
49.678044,59.354577,218.384268,183.895496,108.848068,91.852417,28.928201,14.229247,215.920172,3.784397,56.633394,50.470575,182.937109,220.265303,180.003204,216.098249,129.193433,214.844545,-0.000729,-1.403885,32.000000,-235.779331,215.968922,-0.187002,34.856955,0.650218,331211.946669,0.924240,19.391457,1.316296,4.395330,0.068877,0.066681,225.437463,32.000000,237.965639,209.446204,205.514531,197.351170,32.000000,189.655527,72.378506,74.503923,113.661055,28.240506,48.318708,20.302254,51.701001,40.314385,42.741660,59.592169,47.786041
49.672418,59.362421,218.285936,183.901783,108.846243,91.840068,28.920799,14.229287,215.910993,3.784340,56.643590,50.467171,182.943924,220.254217,180.006602,216.087789,129.199725,214.829577,-0.000729,-1.403912,32.000000,-235.779423,215.954780,-0.186956,34.848759,0.650192,331169.829866,0.923545,19.407473,1.303381,4.394584,0.067705,0.073788,225.447419,32.000000,237.975932,209.479252,205.509981,197.333085,32.000000,189.709063,72.379116,74.501680,113.661029,28.240506,48.318708,20.302254,51.712602,40.314385,42.753084,59.588776,47.851411
49.669737,59.366007,218.269688,183.908025,108.823104,91.835751,28.934846,14.229223,215.900145,3.783764,56.658060,50.463655,182.953750,220.242190,180.010290,216.076513,129.204958,214.818063,-0.000729,-1.402756,32.000000,-235.779547,215.941446,-0.187015,34.849052,0.650455,331139.247339,0.923805,19.420218,1.299561,4.395992,0.071321,0.070151,225.423981,32.000000,238.008001,209.496817,205.376677,197.328187,32.000000,189.739367,72.378202,74.500257,113.659395,28.240506,48.318708,20.302254,51.726760,40.314385,42.758589,59.576011,48.019862
49.664968,59.372060,218.183164,183.913594,108.870711,91.823652,28.926410,14.229108,215.891395,3.783437,56.668161,50.459953,182.956713,220.230390,180.019487,216.064598,129.209660,214.806515,-0.000729,-1.402741,32.000000,-235.779617,215.930603,-0.187094,34.857081,0.650397,331096.951340,0.924051,19.433897,1.288132,4.394510,0.070948,0.067269,225.405081,32.000000,238.038596,209.480456,205.303798,197.366792,32.000000,189.717628,72.377972,74.500423,113.658445,28.240506,49.318708,20.302254,51.741168,40.314385,42.763661,59.584823,48.016561
49.663045,59.378858,218.140441,183.918735,108.924226,91.811477,28.878313,14.229265,215.881971,3.783037,56.672921,50.455797,182.961487,220.215851,180.029577,216.055828,129.208507,214.797487,-0.000728,-1.402723,32.000000,-235.779429,215.921732,-0.187071,34.862429,0.650366,331077.727946,0.923623,19.440263,1.278948,4.394420,0.066296,0.067025,225.428331,32.000000,238.035267,209.447371,205.370931,197.411815,32.000000,189.683253,72.377920,74.498394,113.655582,28.240506,49.318708,20.302254,51.752892,40.314385,42.773977,59.583947,47.964617
49.657607,59.387062,218.078603,183.924023,108.898882,91.807239,28.900935,14.229365,215.870766,3.782696,56.695421,50.449851,182.968054,220.200046,180.035017,216.042856,129.210017,214.786383,-0.000729,-1.402738,32.000000,-235.779307,215.910364,-0.186753,34.858673,0.650017,331036.209305,0.923883,19.451264,1.270282,4.393100,0.073401,0.066954,225.470994,32.000000,238.008961,209.454785,205.513840,197.432604,32.000000,189.683700,72.377641,74.496148,113.651364,28.240506,49.318708,20.302254,51.767603,40.314385,42.781756,59.581036,47.924411
49.650574,59.394645,217.951122,183.928985,108.910664,91.794917,28.894844,14.229293,215.854364,3.782261,56.725855,50.442394,182.978161,220.184399,180.039233,216.030009,129.209538,214.771443,-0.000728,-1.402720,32.000000,-235.779341,215.896726,-0.186743,34.849764,0.649781,331003.756409,0.925355,19.460055,1.268337,4.392410,0.065939,0.073830,225.495457,32.000000,237.999979,209.485487,205.555058,197.407348,32.000000,189.710022,72.376590,74.494954,113.647189,28.240506,49.318708,20.302254,51.785302,40.314385,42.796904,59.579925,48.010545
49.649596,59.408127,217.878511,183.935204,108.872025,91.782653,28.902584,14.229244,215.841974,3.781944,56.759379,50.438580,182.985139,220.170165,180.040392,216.016420,129.211157,214.757432,-0.000727,-1.402740,32.000000,-235.779258,215.885866,-0.186870,34.840886,0.649775,330999.526746,0.924719,19.473902,1.263015,4.391645,0.057303,0.072459,225.484559,32.000000,238.028675,209.519090,205.478827,197.378880,32.000000,189.748870,72.374762,74.494551,113.642439,28.240506,49.318708,20.302254,51.799573,40.314385,42.816750,59.576630,47.937911
49.649827,59.421922,217.696933,183.941472,108.925540,91.782642,28.882413,14.229367,215.829334,3.781898,56.772267,50.435443,182.987742,220.158430,180.042930,216.004782,129.214672,214.745826,-0.000727,-1.402739,32.000000,-235.779121,215.877118,-0.187010,34.840315,0.649683,330969.184512,0.924953,19.488782,1.258366,4.389700,0.063975,0.071004,225.459155,32.000000,238.066945,209.524302,205.365183,197.400173,32.000000,189.755601,72.373075,74.494680,113.637919,28.240506,49.318708,20.302254,51.810524,40.314385,42.844349,59.582856,47.991249
49.647014,59.432654,217.678822,183.947470,109.015043,91.782687,28.922707,14.229440,215.816129,3.781238,56.776265,50.430854,182.990129,220.148383,180.057426,215.993981,129.218804,214.732629,-0.000726,-1.402740,32.000000,-235.779090,215.865636,-0.187044,34.845773,0.649655,330939.072573,0.924635,19.503279,1.251939,4.388324,0.074517,0.071433,225.469427,32.000000,238.074521,209.500573,205.380077,197.440106,32.000000,189.727266,72.373111,74.493404,113.633052,28.240506,49.318708,20.302254,51.823427,40.314385,42.864965,59.577860,47.943634
49.642782,59.438267,217.526522,183.952153,109.000494,91.782813,28.888818,14.229452,215.805029,3.781054,56.770181,50.428721,182.998951,220.139275,180.064556,215.983870,129.220745,214.717323,-0.000725,-1.402737,32.000000,-235.779166,215.855695,-0.187006,34.851578,0.649327,330948.701161,0.925309,19.516833,1.244439,4.384646,0.063760,0.069033,225.507599,32.000000,238.046891,209.493861,205.517570,197.464898,32.000000,189.726645,72.371264,74.491817,113.628242,28.240506,49.318708,20.302254,51.840642,40.314385,42.874993,59.586121,47.845835
49.642753,59.444053,217.441856,183.956694,109.005598,91.790888,28.946386,14.229257,215.796091,3.780669,56.748705,50.431590,183.007098,220.130466,180.067549,215.973503,129.217194,214.708368,-0.000724,-1.402731,32.000000,-235.779311,215.845109,-0.186995,34.853030,0.649236,330955.769899,0.924105,19.530485,1.235776,4.384530,0.066163,0.075725,225.541075,32.000000,238.025642,209.519234,205.608395,197.454911,32.000000,189.752196,72.369762,74.492175,113.625918,28.240506,49.318708,20.302254,51.852057,40.314385,42.884443,59.579423,48.030721
49.639526,59.442028,217.532082,183.960667,108.909499,91.794928,28.924084,14.229305,215.786400,3.780432,56.716651,50.428336,183.009113,220.121917,180.066917,215.965497,129.214445,214.700772,-0.000722,-1.402747,32.000000,-235.779177,215.836269,-0.187015,34.846039,0.648882,330962.005736,0.925290,19.540490,1.228581,4.381836,0.068011,0.086384,225.540325,32.000000,238.040631,209.551462,205.560891,197.431043,32.000000,189.803061,72.367257,74.490577,113.623399,28.240506,49.318708,20.302254,51.864525,40.314385,42.884690,59.586937,47.925585
49.636233,59.430577,217.490558,183.963427,108.922556,91.798799,28.931608,14.229387,215.772486,3.780468,56.698982,50.428847,183.012380,220.112070,180.070622,215.952670,129.216986,214.687935,-0.000721,-1.402742,32.000000,-235.779101,215.824267,-0.187354,34.840045,0.648752,331004.592681,0.923546,19.546304,1.229058,4.380133,0.064955,0.071061,225.518048,32.000000,238.079068,209.561792,205.418646,197.438051,32.000000,189.810183,72.366681,74.491463,113.621170,28.240506,49.318708,20.302254,51.883457,40.314385,42.857189,59.581390,47.780685
49.635844,59.423275,217.586828,183.964194,108.947480,91.789695,28.932380,14.229460,215.761602,3.780508,56.667632,50.426320,183.011374,220.102407,180.076180,215.941929,129.220996,214.674694,-0.000718,-1.402736,32.000000,-235.779033,215.814294,-0.187693,34.840302,0.649123,331023.672410,0.924360,19.547629,1.229198,4.382235,0.064988,0.067825,225.511125,32.000000,238.108357,209.539437,205.364601,197.479451,32.000000,189.775909,72.365736,74.490616,113.618315,28.240506,49.318708,20.302254,51.894128,40.314385,42.829867,59.583810,47.867038
49.629439,59.412131,217.642007,183.965098,109.005449,91.788788,28.949035,14.229639,215.749936,3.780323,56.632796,50.419897,183.014250,220.091234,180.085867,215.929856,129.220956,214.661798,-0.000717,-1.402724,32.000000,-235.778833,215.800667,-0.187695,34.843381,0.649193,331021.793527,0.924198,19.539595,1.222249,4.381689,0.067917,0.068824,225.531214,32.000000,238.101662,209.511171,205.454079,197.511536,32.000000,189.750561,72.365912,74.490193,113.617173,28.240506,49.318708,20.302254,51.910845,40.314385,42.801003,59.579000,48.031014
49.622860,59.400660,217.712012,183.965609,109.078344,91.776405,28.934141,14.229565,215.735311,3.780338,56.611365,50.415533,183.016430,220.080031,180.089078,215.915481,129.220550,214.651887,-0.000717,-1.403282,32.000000,-235.778858,215.788574,-0.187694,34.843149,0.649308,330972.686085,0.924072,19.532696,1.213695,4.383663,0.073528,0.072188,225.572221,32.000000,238.074515,209.529770,205.589156,197.503966,32.000000,189.751255,72.365451,74.489493,113.618438,28.240506,49.318708,20.302254,51.931301,40.314385,42.769950,59.588580,47.864324
49.613063,59.391327,217.567400,183.965848,109.018746,91.780526,28.928480,14.229674,215.722621,3.780186,56.600315,50.414875,183.021486,220.064151,180.090122,215.898998,129.223534,214.636406,-0.000718,-1.403876,32.000000,-235.778796,215.771726,-0.187678,34.839514,0.649405,330960.783097,0.923635,19.528201,1.209306,4.385341,0.066795,0.068072,225.585540,32.000000,238.077328,209.565077,205.606790,197.474894,32.000000,189.781526,72.365057,74.490455,113.622519,28.240506,49.318708,20.302254,51.956463,40.314385,42.741669,59.580004,47.857427
49.612602,59.383581,217.561868,183.965792,108.979725,91.780657,28.892868,14.229841,215.706107,3.780175,56.593733,50.407799,183.021843,220.048989,180.094357,215.882561,129.225608,214.621440,-0.000719,-1.403904,32.000000,-235.778545,215.755104,-0.187654,34.833835,0.649508,330907.902271,0.924092,19.523559,1.206308,4.387333,0.064630,0.065898,225.560850,32.000000,238.107738,209.583312,205.496060,197.469348,32.000000,189.803760,72.364429,74.491103,113.625628,28.240506,49.318708,20.302254,51.973148,40.314385,42.716520,59.578666,47.988608
49.607024,59.377545,217.504486,183.965893,108.994619,91.780670,28.905509,14.229876,215.685445,3.780121,56.586341,50.402318,183.019975,220.031120,180.100032,215.862496,129.228847,214.606006,-0.000721,-1.403902,32.000000,-235.778508,215.735200,-0.187554,34.828011,0.649402,330912.815786,0.924492,19.524394,1.198007,4.385285,0.066610,0.068784,225.538498,32.000000,238.137903,209.568218,205.420207,197.492060,32.000000,189.792570,72.364045,74.491901,113.629573,28.240506,49.318708,20.302254,51.991035,40.314385,42.697934,59.589661,47.815754
49.604285,59.374003,217.596005,183.966213,109.107489,91.768346,28.935193,14.229923,215.667001,3.779668,56.586513,50.394042,183.020363,220.012879,180.099938,215.841131,129.233094,214.586942,-0.000721,-1.403899,32.000000,-235.778372,215.714775,-0.187534,34.825784,0.649492,330900.476034,0.925623,19.517129,1.190794,4.385214,0.080044,0.087030,225.550513,32.000000,238.143245,209.548301,203.623837,197.517493,32.000000,189.775750,72.362247,74.491730,113.632664,28.240506,49.318708,20.302254,52.010721,40.314385,42.681056,59.587380,47.753612
49.596591,59.373179,217.675018,183.966701,109.203210,91.756089,28.887451,14.230000,215.647676,3.778749,56.587546,50.391049,183.021536,219.993220,180.097220,215.820099,129.230981,214.568266,-0.000722,-1.403905,32.000000,-235.778133,215.692336,-0.187484,34.825153,0.649534,330891.465089,0.925318,19.516884,1.182254,4.384550,0.067480,0.072543,225.573010,32.000000,238.130756,209.549641,198.111831,197.514834,32.000000,189.772671,72.361278,74.492001,113.636098,28.240506,49.318708,20.302254,52.033540,40.314385,42.672204,59.591422,47.824925
49.589563,59.374289,217.712807,183.967954,109.197923,91.743938,28.936830,14.230042,215.625919,3.778772,56.589383,50.387300,183.025693,219.972846,180.092757,215.798170,129.227866,214.549794,-0.000721,-1.403927,32.000000,-235.777997,215.670412,-0.187454,34.821673,0.649693,330836.920311,0.924292,19.516186,1.171459,4.386637,0.063769,0.063965,225.582535,32.000000,238.136072,209.561974,194.382096,197.491120,32.000000,189.795934,72.360541,74.492959,113.638509,28.240506,49.318708,20.302254,52.055290,40.314385,42.667658,59.585993,47.774449
49.581297,59.374515,217.714888,183.969155,109.246229,91.731994,28.933895,14.230002,215.606851,3.778624,56.597144,50.382040,183.027596,219.948787,180.089689,215.776473,129.227310,214.533012,-0.000721,-1.403924,32.000000,-235.777896,215.650158,-0.187936,34.815960,0.649862,330800.584320,0.925852,19.523352,1.167158,4.388911,0.068569,0.076691,225.569232,32.000000,238.170245,209.575332,194.290123,197.482339,32.000000,189.805269,72.360389,74.493665,113.639242,28.240506,49.318708,20.302254,52.081293,40.314385,42.662916,59.589179,47.806363
49.576995,59.374259,217.673026,183.970422,109.300411,91.719687,28.936144,14.230060,215.588680,3.778343,56.588879,50.373980,183.025205,219.926283,180.096383,215.756277,129.225161,214.514097,-0.000721,-1.403955,32.000000,-235.777793,215.630253,-0.187903,34.808655,0.650000,330768.410425,0.924296,19.531759,1.163926,4.390295,0.065215,0.073751,225.556012,32.000000,238.200783,209.570821,194.239149,197.498624,32.000000,189.782581,72.360216,74.496003,113.638794,28.240506,49.318708,20.302254,52.103620,40.314385,42.656971,59.581685,47.828007
49.573243,59.373575,217.626652,183.971980,109.293413,91.707465,28.928832,14.230099,215.569191,3.778136,56.568957,50.369619,183.029906,219.905678,180.100011,215.735738,129.227401,214.495306,-0.000722,-1.403933,32.000000,-235.777749,215.612282,-0.187638,34.804939,0.650113,330732.230353,0.924440,19.540571,1.158719,4.391069,0.069451,0.065528,225.556639,32.000000,238.205675,209.555636,194.296140,197.517338,32.000000,189.762735,72.360071,74.497091,113.636817,28.240506,49.318708,20.302254,52.125197,40.314385,42.649573,59.582620,47.763150
49.566689,59.365390,217.575048,183.972823,109.338318,91.699088,28.929586,14.230063,215.550973,3.777512,56.536688,50.365066,183.032670,219.887077,180.101137,215.713957,129.226832,214.477570,-0.000722,-1.403907,32.000000,-235.777775,215.592197,-0.187826,34.803271,0.650128,330693.939697,0.924331,19.544783,1.154370,4.390605,0.065570,0.067814,225.570705,32.000000,238.194586,209.570389,194.388180,197.512915,32.000000,189.760939,72.359558,74.498165,113.635850,28.240506,49.318708,20.302254,52.149824,40.314385,42.630866,59.587744,47.784280
49.562499,59.353507,217.540601,183.972733,109.333311,91.698878,28.926524,14.230224,215.530445,3.777146,56.514204,50.360379,183.033698,219.865864,180.103763,215.694623,129.222933,214.458409,-0.000722,-1.403911,32.000000,-235.777716,215.571941,-0.188125,34.800164,0.650053,330647.170858,0.924517,19.547997,1.145673,4.390002,0.067615,0.065565,225.572252,32.000000,238.194575,209.590691,194.429730,197.496043,32.000000,189.788051,72.359340,74.498563,113.634214,28.240506,49.318708,20.302254,52.172516,40.314385,42.602268,59.585570,47.779951
49.555892,59.341129,217.467327,183.971857,109.385990,91.698771,28.927520,14.230230,215.508860,3.777062,56.498410,50.356653,183.030106,219.841644,180.103924,215.672387,129.219253,214.436379,-0.000722,-1.403889,32.000000,-235.777721,215.550262,-0.188089,34.798370,0.649974,330612.630052,0.924523,19.546620,1.140148,4.389542,0.093480,0.065690,225.556943,32.000000,238.213979,209.606005,194.370533,197.492669,32.000000,189.805977,72.358287,74.499362,113.631317,28.240506,49.318708,20.302254,52.198883,40.314385,42.565206,59.587380,47.777677
49.550071,59.331461,217.435622,183.970340,109.325527,91.698684,28.910272,14.230257,215.486614,3.776839,56.476216,50.352952,183.029181,219.819631,180.108397,215.650453,129.217769,214.413864,-0.000721,-1.402704,32.000000,-235.777817,215.529379,-0.188052,34.796001,0.649984,330607.342567,0.924675,19.539091,1.137463,4.389218,0.063758,0.062603,225.530089,32.000000,238.244001,209.602769,194.289974,197.511706,32.000000,189.793705,72.356909,74.500066,113.628892,28.240506,49.318708,20.302254,52.222482,40.314385,42.537205,59.592661,47.854492
49.544275,59.320481,217.331096,183.969136,109.322649,91.698792,28.928863,14.230273,215.468325,3.776336,56.432564,50.350780,183.026247,219.799978,180.111060,215.629420,129.218941,214.391990,-0.000721,-1.400931,32.000000,-235.777839,215.510537,-0.187953,34.794276,0.649924,330603.577313,0.924747,19.533579,1.133571,4.388324,0.071184,0.067992,225.519452,32.000000,238.259176,209.578972,194.281473,197.527525,32.000000,189.770117,72.355554,74.501121,113.626902,28.240506,49.318708,20.302254,52.250648,40.314385,42.507140,59.586288,47.774962
49.539540,59.303650,217.356476,183.967257,109.274833,91.698763,28.948525,14.230182,215.448350,3.775750,56.381571,50.347468,183.024237,219.778304,180.114423,215.607540,129.221436,214.369808,-0.000720,-1.399358,32.000000,-235.777948,215.489127,-0.187707,34.792031,0.649947,330597.949581,0.925394,19.529958,1.127319,4.388200,0.063956,0.066963,225.538441,32.000000,238.256691,209.570327,194.371148,197.544277,32.000000,189.760008,72.354357,74.502392,113.626095,28.240506,49.318708,20.302254,52.273972,40.314385,42.469378,59.595139,47.692130
49.537149,59.283208,217.381027,183.964536,109.211089,91.698726,28.885408,14.230186,215.425649,3.774852,56.350327,50.337677,183.021840,219.758568,180.113967,215.586983,129.217202,214.347360,-0.000721,-1.399344,32.000000,-235.777844,215.467722,-0.187740,34.787926,0.649812,330586.855004,0.924892,19.525002,1.118628,4.386604,0.062372,0.073792,225.552958,32.000000,238.254977,209.579337,199.967188,197.552158,32.000000,189.758925,72.353357,74.502410,113.625602,28.240506,49.318708,20.302254,52.296882,40.314385,42.418241,59.588324,47.872467
49.531578,59.261398,217.366831,183.960804,109.222435,91.698495,28.918969,14.230197,215.398860,3.774093,56.335791,50.324697,183.019517,219.734347,180.111928,215.563444,129.219437,214.323333,-0.000722,-1.399345,32.000000,-235.777808,215.445952,-0.187714,34.784843,0.649921,330565.589875,0.924320,19.513093,1.108508,4.387535,0.072871,0.076884,225.541528,32.000000,238.268410,209.598688,205.547648,197.533105,32.000000,189.766973,72.351213,74.502718,113.626347,28.240506,49.318708,20.302254,52.324284,40.314385,42.362277,59.589248,47.852952
49.521444,59.248036,217.236567,183.956921,109.171233,91.691941,28.891101,14.230180,215.370827,3.773418,56.334234,50.317998,183.016265,219.707316,180.111582,215.537472,129.215710,214.298225,-0.000722,-1.399335,32.000000,-235.777699,215.421260,-0.187405,34.782176,0.650039,330549.467905,0.926338,19.495136,1.105026,4.388243,0.072919,0.073039,225.509303,32.000000,238.290964,209.606239,205.450695,197.528326,32.000000,189.760341,72.350237,74.504898,113.628736,28.240506,49.318708,20.302254,52.355746,40.314385,42.318839,59.590448,47.783326
49.517873,59.238741,217.237454,183.953296,109.177549,91.683902,28.965785,14.230109,215.345073,3.773138,56.310571,50.314141,183.008961,219.682821,180.112806,215.509573,129.212444,214.271761,-0.000723,-1.400488,32.000000,-235.777756,215.397529,-0.187108,34.778628,0.650082,330522.823347,0.925321,19.479116,1.094531,4.388450,0.071520,0.083120,225.499893,32.000000,238.307072,209.589986,205.418743,197.538323,32.000000,189.736658,72.349264,74.506429,113.632419,28.240506,49.318708,20.302254,52.383664,40.314385,42.286220,59.585196,47.824705
49.511060,59.229103,217.120625,183.949693,109.137399,91.683957,28.938907,14.230159,215.316696,3.773098,56.282098,50.308590,183.006868,219.655218,180.112829,215.483261,129.208223,214.244390,-0.000724,-1.400488,32.000000,-235.777816,215.371876,-0.186959,34.772018,0.649909,330496.546734,0.926323,19.476290,1.089627,4.386717,0.066940,0.072787,225.504343,32.000000,238.303536,209.576149,205.484257,197.546790,32.000000,189.729075,72.347763,74.506508,113.634261,28.240506,49.318708,20.302254,52.411184,40.314385,42.262697,59.594707,47.666452
49.502539,59.214711,217.150934,183.945877,109.068503,91.683865,28.909000,14.230223,215.284800,3.772893,56.270262,50.299466,183.004227,219.626177,180.108039,215.453472,129.203289,214.214973,-0.000725,-1.400492,32.000000,-235.777743,215.339856,-0.186949,34.765687,0.649940,330464.359697,0.923904,19.470708,1.083794,4.387051,0.094878,0.066060,225.522781,32.000000,238.281398,209.578405,205.548350,197.551907,32.000000,189.725382,72.347060,74.505923,113.636796,28.240506,49.318708,20.302254,52.443080,40.314385,42.222982,59.598926,47.691103
49.490695,59.204737,217.046521,183.941075,109.154599,91.679839,28.950867,14.230187,215.251531,3.772476,56.280747,50.290097,183.003443,219.593648,180.105839,215.418931,129.196820,214.181954,-0.000725,-1.400486,32.000000,-235.777749,215.306046,-0.186958,34.762300,0.649888,330465.243549,0.924879,19.468153,1.078603,4.385295,0.067833,0.069232,225.525255,32.000000,238.276600,209.591631,205.569766,197.517657,32.000000,189.739687,72.345828,74.506765,113.640597,28.240506,49.318708,20.302254,52.477981,40.314385,42.189788,59.594392,47.685894
49.481540,59.202287,217.101923,183.935692,109.184211,91.676052,28.893011,14.230040,215.208225,3.771844,56.291860,50.280386,182.997420,219.549134,180.100859,215.374595,129.198602,214.133629,-0.000726,-1.401079,32.000000,-235.777950,215.262371,-0.186657,34.758607,0.650129,330461.845247,0.925975,19.462622,1.073419,4.386663,0.070945,0.068248,225.506172,32.000000,238.292781,209.602865,205.475422,197.505597,32.000000,189.758431,72.345619,74.509311,113.646334,28.240506,49.318708,20.302254,52.524192,40.314385,42.166158,59.594284,47.855079
49.477653,59.202273,217.053817,183.933676,109.138262,91.676099,28.917558,14.230065,215.186321,3.771624,56.287711,50.277610,182.994343,219.526140,180.099928,215.352036,129.199031,214.111460,-0.000726,-1.401672,32.000000,-235.777946,215.238591,-0.186646,34.755128,0.650061,330455.184318,0.924814,19.464968,1.068532,4.385603,0.107394,0.077394,225.493960,32.000000,238.302953,209.592578,205.423910,197.517919,32.000000,189.745856,72.346166,74.510652,113.648808,28.240506,49.318708,20.302254,52.544360,40.314385,42.162498,59.590360,47.821477
49.466376,59.199245,217.053086,183.930691,109.129274,91.663885,28.888808,14.229895,215.141126,3.771140,56.274349,50.272055,182.992225,219.479826,180.097095,215.303691,129.196633,214.062976,-0.000727,-1.401710,32.000000,-235.778248,215.190227,-0.186534,34.744332,0.650313,330440.642298,0.926810,19.472039,1.050127,4.387534,0.077630,0.070757,225.502419,32.000000,238.293284,209.553480,205.465362,197.545595,32.000000,189.694103,72.346217,74.510047,113.650883,28.240506,49.318708,20.302254,52.590863,40.314385,42.149790,59.591520,47.846055
49.460082,59.192907,217.077780,183.928535,109.146589,91.651762,28.951817,14.229968,215.106636,3.770902,56.277833,50.265882,182.993486,219.442956,180.093152,215.267271,129.195589,214.026971,-0.000729,-1.401680,32.000000,-235.778084,215.154056,-0.186517,34.738092,0.650323,330442.289336,0.926104,19.476070,1.042071,4.386906,0.078749,0.072670,225.517804,32.000000,238.269839,209.547007,205.530748,197.548376,32.000000,189.677105,72.346629,74.509641,113.652794,28.240506,49.318708,20.302254,52.625265,40.314385,42.127984,59.595975,47.702695
49.455830,59.189643,217.093268,183.926445,109.259994,91.639648,28.901570,14.229986,215.068615,3.770426,56.305822,50.262551,182.992447,219.404600,180.089072,215.226830,129.193785,213.995863,-0.000729,-1.401677,32.000000,-235.778055,215.114267,-0.186495,34.732635,0.650554,330406.086114,0.927127,19.484775,1.027787,4.387891,0.063176,0.068635,225.519924,32.000000,238.260727,209.558273,205.536086,197.528608,32.000000,189.687228,72.346835,74.510560,113.655208,28.240506,49.318708,20.302254,52.656929,40.314385,42.110751,59.589799,47.811939
49.445527,59.193582,217.096624,183.924626,109.233383,91.619392,28.887717,14.230049,215.028068,3.770244,56.358088,50.253865,182.990318,219.362831,180.082579,215.186431,129.191099,213.956487,-0.000730,-1.401655,32.000000,-235.778088,215.076196,-0.186400,34.726638,0.650691,330360.719713,0.925100,19.484986,1.016439,4.388949,0.073957,0.074063,225.501107,32.000000,238.268358,209.568965,205.467482,197.508693,32.000000,189.697905,72.346393,74.511444,113.656891,28.240506,49.318708,20.302254,52.693405,40.314385,42.103933,59.587272,47.642681
49.438463,59.198610,216.944295,183.923503,109.289715,91.611230,28.873894,14.229966,214.998688,3.769819,56.406760,50.249552,182.988280,219.332527,180.078338,215.155444,129.187781,213.927357,-0.000730,-1.401642,32.000000,-235.778239,215.047300,-0.186082,34.723779,0.650785,330318.868509,0.926666,19.486147,1.007537,4.389640,0.063337,0.069146,225.481167,32.000000,238.279092,209.566465,205.407111,197.514018,32.000000,189.688483,72.346782,74.512749,113.657994,28.240506,49.318708,20.302254,52.720664,40.314385,42.110251,59.592976,47.657061
49.432150,59.232744,216.986736,183.923862,109.162043,91.586722,28.875557,14.229993,214.946627,3.769007,56.479554,50.240093,182.987107,219.273744,180.070986,215.099423,129.183395,213.872822,-0.000730,-1.402819,32.000000,-235.778186,214.987229,-0.185726,34.709430,0.650879,330261.895066,0.927127,19.500811,0.996669,4.390622,0.071746,0.070448,225.472181,32.000000,238.274402,209.541358,205.403321,197.544340,32.000000,189.643610,72.349647,74.515425,113.660755,28.240506,49.318708,20.302254,52.767621,40.314385,42.163824,59.597244,47.608272
