OSU 80 Ton Compressor Load Stand
49.423185,59.257373,216.898233,183.927097,109.052565,91.583488,28.933796,14.229983,214.902548,3.768435,56.536400,50.241193,182.989362,219.228222,180.067121,215.053295,129.179325,213.831646,-0.000731,-1.403412,32.000000,-235.778217,214.939084,-0.185366,34.698116,0.650650,330248.770744,0.927646,19.513192,0.989960,4.388168,0.072694,0.066508,225.480978,32.000000,238.251093,209.536717,205.482239,197.544106,32.000000,189.635931,72.350201,74.517348,113.662286,28.240506,49.318708,20.302254,52.808478,40.314385,42.213001,59.599073,47.631162
49.422106,59.274337,216.798084,183.929352,108.968064,91.576176,28.930259,14.229816,214.874368,3.768057,56.569683,50.240763,182.993072,219.199669,180.063290,215.022773,129.175462,213.803977,-0.000731,-1.404010,32.000000,-235.778366,214.910173,-0.185303,34.693219,0.650968,330211.995890,0.927559,19.553898,0.975570,4.389587,0.062942,0.076581,225.489995,32.000000,238.231862,209.548753,205.528694,197.531231,32.000000,189.650814,72.350681,74.518252,113.663177,28.240506,49.318708,20.302254,52.830978,40.314385,42.245427,59.599555,47.715461
49.420125,59.306783,216.616080,183.933729,108.822583,91.572148,28.939074,14.229903,214.818420,3.767551,56.622734,50.232214,182.997186,219.145378,180.056565,214.964409,129.168641,213.749988,-0.000732,-1.405183,32.000000,-235.778279,214.855811,-0.185292,34.691002,0.651126,330242.546205,0.925904,19.587859,0.965459,4.388593,0.063422,0.069372,225.476711,32.000000,238.222744,209.567674,205.496258,197.505923,32.000000,189.687110,72.351460,74.519743,113.662855,28.240506,49.318708,20.302254,52.874424,40.314385,42.315513,59.590950,47.706364
49.419673,59.325338,216.645018,183.936273,108.777594,91.564019,28.935122,14.230030,214.776327,3.767129,56.667735,50.224166,182.994244,219.103402,180.053546,214.922560,129.162628,213.708865,-0.000733,-1.405166,32.000000,-235.778126,214.812344,-0.185325,34.690570,0.651002,330243.613628,0.926007,19.605948,0.959793,4.386662,0.075686,0.077410,225.449756,32.000000,238.232201,209.566649,205.413412,197.504494,32.000000,189.687459,72.351718,74.520520,113.662681,28.240506,49.318708,20.302254,52.904135,40.314385,42.350934,59.589661,47.601008
49.412436,59.347322,216.552213,183.938085,108.784473,91.539562,28.958488,14.229983,214.731656,3.766696,56.712883,50.223375,182.992834,219.059562,180.051183,214.877265,129.156363,213.663459,-0.000735,-1.405139,32.000000,-235.778262,214.768573,-0.185302,34.682501,0.650732,330280.103790,0.925805,19.640455,0.948018,4.383155,0.077450,0.069231,225.434192,32.000000,238.233644,209.547075,205.391976,197.522376,32.000000,189.662694,72.351606,74.521923,113.662998,28.240506,49.318708,20.302254,52.942455,40.314385,42.391696,59.596319,47.653539
49.409541,59.370564,216.619238,183.939694,108.807856,91.523361,28.959401,14.230000,214.686785,3.766469,56.759975,50.219747,182.993829,219.013662,180.050258,214.833879,129.149243,213.617972,-0.000735,-1.405159,32.000000,-235.778195,214.725190,-0.185304,34.668413,0.650779,330282.925351,0.925904,19.659482,0.939863,4.383781,0.062094,0.077305,225.440430,32.000000,238.214679,209.530540,205.461334,197.546066,32.000000,189.640849,72.351285,74.523101,113.662733,28.240506,49.318708,20.302254,52.976716,40.314385,42.436662,59.589268,47.649431
49.405941,59.394471,216.545478,183.941171,108.715646,91.519327,28.935612,14.229928,214.639459,3.766042,56.804454,50.216664,182.998630,218.969165,180.051793,214.789993,129.141330,213.571243,-0.000736,-1.405184,32.000000,-235.778360,214.680296,-0.185409,34.654825,0.650694,330235.784731,0.925112,19.689002,0.930483,4.382545,0.065605,0.078879,225.447518,32.000000,238.183792,209.532673,207.394649,197.545137,32.000000,189.645684,72.351884,74.524128,113.664142,28.240506,49.318708,20.302254,53.012925,40.314385,42.484687,59.606528,47.516049
49.406682,59.418450,216.419646,183.942586,108.647881,91.507089,28.952285,14.229842,214.592422,3.765963,56.852636,50.208270,183.004922,218.924335,180.052494,214.745670,129.137025,213.526026,-0.000736,-1.406349,32.000000,-235.778534,214.635085,-0.185490,34.650071,0.651052,330218.735182,0.925036,19.715258,0.921929,4.384158,0.066154,0.073536,225.438581,32.000000,238.171434,209.550207,212.987190,197.522510,32.000000,189.665640,72.352045,74.525927,113.665749,28.240506,49.318708,20.302254,53.044911,40.314385,42.533179,59.591864,47.718763
49.407699,59.442504,216.426395,183.944591,108.624399,91.498730,28.964423,14.229900,214.547814,3.765405,56.894143,50.210557,183.005647,218.877678,180.054658,214.700825,129.135892,213.481086,-0.000737,-1.406324,32.000000,-235.778600,214.588632,-0.185517,34.652773,0.651213,330248.182481,0.925889,19.742916,0.913735,4.382985,0.059445,0.070148,225.410928,32.000000,238.178280,209.566531,216.656411,197.507889,32.000000,189.678731,72.351797,74.528639,113.667108,28.240506,49.318708,20.302254,53.075959,40.314385,42.582007,59.598926,47.636665
49.409276,59.465139,216.285014,183.946528,108.609268,91.498597,28.951540,14.229943,214.501227,3.764823,56.921277,50.215375,183.003563,218.832985,180.053747,214.654588,129.133243,213.434624,-0.000737,-1.407454,32.000000,-235.778665,214.543531,-0.185461,34.653763,0.650996,330238.431906,0.925275,19.766123,0.902452,4.380372,0.073860,0.070231,225.385183,32.000000,238.181322,209.557344,216.602107,197.518857,32.000000,189.664623,72.351318,74.530939,113.669759,28.240506,49.318708,20.302254,53.105197,40.314385,42.629515,59.602771,47.483107
49.407767,59.485692,216.215768,183.948185,108.482973,91.498468,28.891674,14.229985,214.456266,3.764557,56.949498,50.218683,183.008832,218.788661,180.050949,214.608808,129.131129,213.389280,-0.000737,-1.407446,32.000000,-235.778549,214.498437,-0.185602,34.645912,0.650936,330237.328661,0.924841,19.789118,0.888091,4.380418,0.064851,0.067305,225.384483,32.000000,238.167832,209.534993,216.643616,197.534901,32.000000,189.638520,72.350925,74.532945,113.673911,28.240506,49.318708,20.302254,53.136504,40.314385,42.674034,59.586239,47.676650
49.408732,59.503497,216.228111,183.949347,108.449797,91.498565,28.892944,14.229886,214.411214,3.764236,56.981747,50.221614,183.008374,218.747580,180.051722,214.565105,129.123372,213.341550,-0.000737,-1.407442,32.000000,-235.778621,214.453524,-0.185720,34.632567,0.650654,330266.444045,0.925274,19.810110,0.874718,4.377417,0.067573,0.074113,225.392882,32.000000,238.142618,209.528863,216.723074,197.529010,32.000000,189.631568,72.350882,74.534573,113.679658,28.240506,49.318708,20.302254,53.169888,40.314385,42.709435,59.592159,47.674596
49.409640,59.525439,216.244182,183.950291,108.294656,91.498741,28.948018,14.229866,214.365397,3.763886,57.019631,50.223355,183.008819,218.703307,180.050600,214.521605,129.113736,213.297185,-0.000738,-1.407463,32.000000,-235.778746,214.409432,-0.185549,34.619528,0.650715,330294.021723,0.927272,19.832234,0.861191,4.376149,0.068072,0.073678,225.396390,32.000000,238.124108,209.541554,216.750070,197.507015,32.000000,189.645255,72.350886,74.537206,113.685295,28.240506,49.318708,20.302254,53.199819,40.314385,42.751236,59.601493,47.516342
49.410499,59.546607,216.173651,183.951010,108.138466,91.498896,28.901020,14.229708,214.321220,3.763320,57.051344,50.222716,183.011353,218.659545,180.048022,214.476478,129.107800,213.252738,-0.000738,-1.407453,32.000000,-235.778917,214.366118,-0.185495,34.615011,0.651015,330327.847421,0.927256,19.849035,0.852483,4.376314,0.065761,0.066503,225.377156,32.000000,238.126012,209.556227,216.703419,197.489339,32.000000,189.663129,72.349606,74.540618,113.691270,28.240506,49.318708,20.302254,53.229864,40.314385,42.795479,59.601552,47.678924
49.413041,59.566571,216.121060,183.951336,107.992440,91.499053,28.961905,14.229763,214.277322,3.762704,57.078931,50.227715,183.012498,218.617814,180.047739,214.431146,129.103580,213.210908,-0.000737,-1.407454,32.000000,-235.778930,214.324573,-0.185252,34.616713,0.651331,330370.171670,0.925528,19.870030,0.846815,4.376559,0.069826,0.069546,225.351070,32.000000,238.136329,209.558137,216.634876,197.490613,32.000000,189.659128,72.348680,74.544007,113.697327,28.240506,49.318708,20.302254,53.257597,40.314385,42.838169,59.592513,47.628668
49.416153,59.584903,216.151218,183.951100,107.913766,91.499063,28.935429,14.229671,214.234283,3.762447,57.103930,50.232438,183.012930,218.574496,180.046364,214.387269,129.096005,213.164061,-0.000737,-1.407468,32.000000,-235.778886,214.281046,-0.185240,34.617431,0.651304,330404.340339,0.927069,19.890303,0.837412,4.375055,0.063484,0.077591,225.347170,32.000000,238.132885,209.545148,216.653665,197.508242,32.000000,189.628895,72.348910,74.547336,113.702735,28.240506,49.318708,20.302254,53.288157,40.314385,42.875518,59.598139,47.689416
49.423708,59.602370,216.187765,183.949449,107.962243,91.499142,28.878271,14.229669,214.188449,3.762017,57.129998,50.234448,183.014715,218.531524,180.044688,214.344681,129.084556,213.120791,-0.000737,-1.407447,32.000000,-235.778961,214.238333,-0.185252,34.607687,0.651173,330433.264011,0.925119,19.907621,0.827196,4.373766,0.057105,0.074773,225.363526,32.000000,238.105915,209.537644,216.746623,197.517504,32.000000,189.616093,72.348703,74.550666,113.707711,28.240506,49.318708,20.302254,53.309973,40.314385,42.911734,59.599998,47.677457
49.429512,59.620550,216.158264,183.947449,108.000670,91.507399,28.915576,14.229488,214.144618,3.762009,57.169009,50.234715,183.018580,218.489729,180.045838,214.302328,129.074349,213.078033,-0.000738,-1.407562,32.000000,-235.779078,214.195524,-0.185269,34.591913,0.651218,330465.860039,0.925946,19.922714,0.818602,4.374101,0.072363,0.072946,225.377671,32.000000,238.077905,209.551458,213.058355,197.496157,32.000000,189.639741,72.348853,74.554877,113.714741,28.240506,49.318708,20.302254,53.335338,40.314385,42.948269,59.598601,47.687288
49.433304,59.640789,216.077412,183.945211,108.048701,91.515380,28.907898,14.229462,214.100788,3.761776,57.210009,50.237261,183.017846,218.446987,180.046135,214.256917,129.065540,213.036115,-0.000738,-1.407565,32.000000,-235.779161,214.152903,-0.185026,34.578234,0.651429,330500.372159,0.927667,19.932312,0.815113,4.374171,0.068043,0.074149,225.375644,32.000000,238.070969,209.574373,207.462314,197.463458,32.000000,189.669633,72.348367,74.560286,113.721338,28.240506,49.318708,20.302254,53.360636,40.314385,42.986586,59.599683,47.536518
49.437843,59.664429,216.069669,183.942844,108.016779,91.515540,28.882268,14.229474,214.059986,3.761632,57.249956,50.246185,183.017950,218.406063,180.045162,214.214611,129.056252,212.994051,-0.000739,-1.407561,32.000000,-235.779066,214.108080,-0.184919,34.569403,0.651698,330565.223571,0.926479,19.944450,0.810556,4.373061,0.066788,0.068592,225.364776,32.000000,238.081119,209.586561,205.537695,197.456134,32.000000,189.679707,72.346701,74.564815,113.726686,28.240506,49.318708,20.302254,53.384243,40.314385,43.036617,59.589474,47.674155
49.445034,59.689290,216.155818,183.940418,108.110736,91.522094,28.930383,14.229431,214.018208,3.762067,57.292391,50.251569,183.016721,218.362271,180.043002,214.172518,129.046017,212.951496,-0.000738,-1.407565,32.000000,-235.779081,214.067347,-0.185235,34.568988,0.651842,330629.699658,0.926777,19.960741,0.804892,4.371090,0.059567,0.068469,225.362391,32.000000,238.089337,209.571431,205.513514,197.477037,32.000000,189.653911,72.345914,74.568781,113.732265,28.240506,49.318708,20.302254,53.407597,40.314385,43.088709,59.598808,47.490077
49.452035,59.715948,216.141035,183.938295,108.235510,91.522191,28.970308,14.229535,213.975230,3.761943,57.343586,50.257506,183.014725,218.320202,180.045060,214.130005,129.034084,212.910184,-0.000736,-1.407595,32.000000,-235.778919,214.022516,-0.185546,34.569629,0.651991,330670.722617,0.927565,19.979655,0.799650,4.370532,0.079460,0.071000,225.375139,32.000000,238.068773,209.558461,205.578914,197.493386,32.000000,189.618241,72.345930,74.573307,113.737326,28.240506,49.318708,20.302254,53.426805,40.314385,43.143980,59.594156,47.718910
49.454716,59.745681,216.113154,183.936681,108.168513,91.522178,28.919628,14.229568,213.932222,3.761412,57.411515,50.258949,183.016088,218.278158,180.041765,214.085211,129.019994,212.865376,-0.000737,-1.407579,32.000000,-235.778959,213.976756,-0.185405,34.565347,0.652188,330736.358210,0.926002,19.997031,0.795186,4.371639,0.061675,0.066937,225.395832,32.000000,238.040936,209.569122,205.669116,197.490144,32.000000,189.613155,72.345629,74.578430,113.743336,28.240506,49.318708,20.302254,53.450969,40.314385,43.203560,59.600765,47.533217
49.461586,59.779766,216.112481,183.935779,108.186002,91.522128,28.910396,14.229471,213.889861,3.760846,57.480319,50.265109,183.018067,218.236099,180.036677,214.043677,129.012918,212.820380,-0.000738,-1.407571,32.000000,-235.779059,213.935856,-0.185260,34.558729,0.652121,330783.547384,0.924648,20.016401,0.792847,4.370721,0.077738,0.071456,225.405730,32.000000,238.036131,209.598931,205.680654,197.460840,32.000000,189.631541,72.345388,74.583067,113.750161,28.240506,49.318708,20.302254,53.473065,40.314385,43.278163,59.605820,47.462931
49.471309,59.817488,216.110500,183.936394,108.122493,91.522244,28.946942,14.229344,213.847870,3.760765,57.532275,50.269816,183.020314,218.196247,180.032493,214.003027,129.005251,212.779787,-0.000736,-1.408737,32.000000,-235.779262,213.898322,-0.185206,34.551297,0.652171,330841.013062,0.926286,20.043344,0.791454,4.369920,0.066208,0.064563,225.390191,32.000000,238.046842,209.626844,205.608712,197.444740,32.000000,189.641034,72.344340,74.587015,113.756322,28.240506,49.318708,20.302254,53.491223,40.314385,43.358564,59.594284,47.657354
49.479370,59.849280,216.186556,183.937082,108.085423,91.522249,28.931706,14.229509,213.806710,3.760475,57.570226,50.276561,183.018945,218.157833,180.030485,213.963122,128.994714,212.743506,-0.000736,-1.408739,32.000000,-235.779034,213.858920,-0.185199,34.544971,0.652283,330887.407164,0.926524,20.070280,0.782979,4.369299,0.067461,0.073325,225.372335,32.000000,238.062214,209.631022,205.544201,197.458195,32.000000,189.623169,72.344584,74.592033,113.763663,28.240506,49.318708,20.302254,53.505683,40.314385,43.435355,59.591953,47.612380
49.488223,59.876794,216.152427,183.937279,108.086278,91.526340,28.889774,14.229665,213.768337,3.760143,57.607525,50.283319,183.019317,218.120116,180.029330,213.923470,128.984477,212.705163,-0.000737,-1.408629,32.000000,-235.778921,213.821967,-0.185176,34.540364,0.652389,330938.623710,0.925248,20.097884,0.776617,4.368401,0.073202,0.070869,225.373152,32.000000,238.059768,209.621882,205.581102,197.477271,32.000000,189.599871,72.343736,74.597362,113.771907,28.240506,49.318708,20.302254,53.521826,40.314385,43.499051,59.591904,47.724926
49.493457,59.901681,216.167875,183.936420,108.052853,91.538573,28.895177,14.229762,213.728902,3.759723,57.658327,50.288200,183.021606,218.079423,180.029965,213.884858,128.976524,212.667453,-0.000737,-1.408594,32.000000,-235.778935,213.784854,-0.185232,34.533676,0.652632,330988.191717,0.925647,20.121290,0.774611,4.369226,0.067433,0.064019,225.392522,32.000000,238.038918,209.631231,205.675539,197.476687,32.000000,189.601548,72.343811,74.603330,113.780390,28.240506,49.318708,20.302254,53.540333,40.314385,43.554106,59.599919,47.536592
49.499052,59.930704,216.046342,183.935291,108.035928,91.546717,28.926412,14.229731,213.688871,3.759253,57.712190,50.291444,183.018661,218.041000,180.029376,213.843983,128.968134,212.629328,-0.000737,-1.408622,32.000000,-235.779085,213.745614,-0.185166,34.524921,0.652637,331046.906384,0.926917,20.139595,0.771592,4.367755,0.063675,0.068698,225.407635,32.000000,238.025973,209.662879,205.728533,197.456018,32.000000,189.626799,72.343366,74.609311,113.789295,28.240506,49.318708,20.302254,53.558053,40.314385,43.615626,59.601719,47.524706
49.505167,59.960569,215.985927,183.934836,108.028005,91.547895,28.947794,14.229831,213.651952,3.759361,57.755542,50.296605,183.016846,218.001925,180.027187,213.804478,128.956406,212.589610,-0.000738,-1.408604,32.000000,-235.779063,213.711869,-0.185115,34.518278,0.652869,331129.978668,0.926821,20.159038,0.766506,4.367605,0.104478,0.070460,225.399574,32.000000,238.036916,209.691806,205.696152,197.433577,32.000000,189.647665,72.341363,74.615460,113.796586,28.240506,49.318708,20.302254,53.576769,40.314385,43.681477,59.604895,47.471441
49.509644,59.989282,216.005583,183.934662,108.048185,91.551942,28.957460,14.229766,213.615773,3.758858,57.792810,50.294554,183.015467,217.968088,180.027482,213.769684,128.945434,212.552748,-0.000738,-1.408619,32.000000,-235.779106,213.673605,-0.185203,34.518040,0.652838,331204.221778,0.925859,20.182242,0.761710,4.364656,0.076348,0.067081,225.384133,32.000000,238.057288,209.698305,205.624895,197.438226,32.000000,189.643127,72.340630,74.619893,113.802324,28.240506,49.318708,20.302254,53.596033,40.314385,43.749506,59.594264,47.515682
49.516775,60.014852,216.031811,183.934375,108.123417,91.563993,28.937176,14.229892,213.582029,3.758743,57.817551,50.303476,183.013654,217.934311,180.034128,213.734875,128.938924,212.517323,-0.000738,-1.408620,32.000000,-235.778907,213.637380,-0.185558,34.521210,0.652918,331323.582513,0.924845,20.229804,0.757922,4.362899,0.056981,0.070827,225.381955,32.000000,238.065380,209.689423,205.620112,197.454810,32.000000,189.615923,72.339804,74.625214,113.806704,28.240506,49.318708,20.302254,53.609804,40.314385,43.807156,59.597116,47.541947
49.524670,60.036499,215.924544,183.933617,108.280512,91.576276,28.927940,14.229989,213.549302,3.758345,57.821341,50.316210,183.012837,217.904470,180.038669,213.702444,128.933159,212.482722,-0.000739,-1.408033,32.000000,-235.778705,213.607211,-0.185492,34.526326,0.652918,331323.582513,0.924845,20.229804,0.757922,4.362899,0.062096,0.065461,225.399155,32.000000,238.052006,209.683102,205.703679,197.459365,32.000000,189.598143,72.337951,74.630909,113.811072,28.240506,49.318708,20.302254,53.625359,40.314385,43.859134,59.585059,47.660803
49.537400,60.051815,215.858890,183.931792,108.455767,91.588469,28.956062,14.229823,213.522754,3.758174,57.807389,50.324937,183.011839,217.877635,180.038620,213.674596,128.919030,212.450666,-0.000739,-1.407449,32.000000,-235.778805,213.582008,-0.185217,34.527729,0.652970,331403.526448,0.925531,20.247960,0.752177,4.362801,0.064163,0.071732,225.418692,32.000000,238.036915,209.698797,205.784948,197.444861,32.000000,189.614882,72.336812,74.635583,113.814615,28.240506,49.318708,20.302254,53.634204,40.314385,43.901216,59.594589,47.610619
49.548981,60.059792,215.995505,183.928577,108.570708,91.600741,28.879616,14.229902,213.497452,3.758052,57.781186,50.334095,183.008009,217.856578,180.035926,213.653179,128.905624,212.424647,-0.000739,-1.406269,32.000000,-235.778792,213.561729,-0.185319,34.521499,0.652693,331477.153891,0.925842,20.261399,0.745968,4.359939,0.072217,0.075525,225.419942,32.000000,238.044641,209.722823,205.775633,197.424877,32.000000,189.635456,72.335149,74.641605,113.818006,28.240506,49.318708,20.302254,53.640303,40.314385,43.929144,59.596762,47.514288
49.558185,60.059421,216.063781,183.923649,108.604243,91.621060,28.910198,14.229903,213.474885,3.757814,57.760713,50.346816,183.002339,217.835439,180.037133,213.631317,128.896071,212.399377,-0.000739,-1.405075,32.000000,-235.778745,213.540798,-0.185363,34.511574,0.652506,331555.216146,0.924842,20.263482,0.749004,4.357493,0.069245,0.065175,225.404149,32.000000,238.071811,209.734575,205.700834,197.417651,32.000000,189.627500,72.332944,74.648485,113.821121,28.240506,49.318708,20.302254,53.650144,40.314385,43.928865,59.594018,47.647156
49.567630,60.055159,216.045867,183.916295,108.546972,91.633232,28.894943,14.229899,213.453985,3.757652,57.745109,50.355302,182.997953,217.813006,180.041538,213.611865,128.884529,212.374973,-0.000739,-1.403937,32.000000,-235.778752,213.522662,-0.185265,34.505938,0.652880,331623.729077,0.927196,20.259422,0.753406,4.359232,0.100170,0.074590,225.390405,32.000000,238.094097,209.725308,205.654656,197.431968,32.000000,189.588712,72.331169,74.655563,113.824132,28.240506,49.318708,20.302254,53.660312,40.314385,43.922721,59.593438,47.687582
49.582686,60.053722,215.999417,183.908615,108.522905,91.653614,28.889211,14.229816,213.435759,3.757888,57.727508,50.364590,182.993702,217.792994,180.044545,213.594788,128.873208,212.355241,-0.000737,-1.403944,32.000000,-235.778799,213.506073,-0.184983,34.508385,0.653249,331707.288406,0.926231,20.249487,0.754213,4.359800,0.069277,0.069096,225.401916,32.000000,238.087440,209.719060,205.707822,197.446138,32.000000,189.553841,72.329628,74.662556,113.826926,28.240506,49.318708,20.302254,53.662477,40.314385,43.916802,59.596821,47.682079
49.590831,60.054217,216.048666,183.900843,108.495145,91.673870,28.885249,14.229678,213.420550,3.757569,57.712276,50.376912,182.992117,217.775925,180.046577,213.579269,128.863674,212.339231,-0.000736,-1.403942,32.000000,-235.778932,213.491397,-0.184977,34.519084,0.653293,331759.194367,0.926638,20.235412,0.757308,4.358608,0.062592,0.072251,225.428009,32.000000,238.065907,209.735642,205.800626,197.435522,32.000000,189.551799,72.328475,74.669028,113.829405,28.240506,49.318708,20.302254,53.667922,40.314385,43.917248,59.593821,47.699174
49.604316,60.055750,216.029308,183.893211,108.613029,91.686184,28.929747,14.229752,213.406946,3.758026,57.697927,50.389145,182.990222,217.763932,180.046824,213.566783,128.854997,212.326564,-0.000736,-1.403911,32.000000,-235.778916,213.478830,-0.184957,34.530873,0.653133,331840.156570,0.926716,20.218335,0.761798,4.356348,0.069567,0.064521,225.444677,32.000000,238.058229,209.765000,205.833075,197.406299,32.000000,189.568842,72.326994,74.674958,113.831563,28.240506,49.318708,20.302254,53.671740,40.314385,43.921219,59.594156,47.629401
49.615034,60.056698,215.907861,183.885461,108.665789,91.714694,28.937117,14.229731,213.395590,3.758233,57.679574,50.406249,182.985024,217.750933,180.046770,213.553681,128.845377,212.313983,-0.000736,-1.403326,32.000000,-235.778924,213.470190,-0.184950,34.534974,0.653087,331925.288044,0.926881,20.210371,0.765790,4.356625,0.061737,0.068923,225.440766,32.000000,238.075266,209.786990,205.792104,197.391010,32.000000,189.579429,72.325369,74.681463,113.833067,28.240506,49.318708,20.302254,53.672433,40.314385,43.924321,59.597116,47.703576
49.624826,60.054052,215.915608,183.876565,108.684831,91.751450,28.897135,14.229631,213.384199,3.758520,57.661456,50.419624,182.976123,217.740624,180.049524,213.541380,128.835143,212.300824,-0.000736,-1.402752,32.000000,-235.778971,213.461351,-0.184629,34.532601,0.652762,331977.109906,0.925307,20.197901,0.770080,4.355051,0.076227,0.082991,225.431764,32.000000,238.095072,209.786519,205.735818,197.401173,32.000000,189.564572,72.324148,74.687079,113.834451,28.240506,49.318708,20.302254,53.676315,40.314385,43.922934,59.598188,47.696606
49.634573,60.050609,215.910705,183.866785,108.717427,91.771734,28.929408,14.229579,213.374712,3.758701,57.657046,50.421687,182.965872,217.732351,180.053059,213.532170,128.823718,212.286584,-0.000737,-1.402178,32.000000,-235.778980,213.451130,-0.184591,34.527113,0.652526,332090.181626,0.925142,20.187721,0.775344,4.351662,0.065621,0.068505,225.438195,32.000000,238.103075,209.773027,205.752531,197.416258,32.000000,189.531033,72.322905,74.693189,113.836164,28.240506,49.318708,20.302254,53.679469,40.314385,43.913404,59.599240,47.554640
49.643327,60.049166,215.969096,183.856381,108.750060,91.783951,28.936971,14.229571,213.362794,3.758716,57.662174,50.432530,182.957769,217.721958,180.054074,213.520381,128.810888,212.275158,-0.000738,-1.401599,32.000000,-235.779074,213.440903,-0.184529,34.524643,0.652734,332231.482019,0.926586,20.174910,0.781023,4.350959,0.059577,0.060251,225.460233,32.000000,238.093642,209.770055,205.833459,197.418937,32.000000,189.515504,72.322747,74.699403,113.837065,28.240506,49.318708,20.302254,53.680430,40.314385,43.910620,59.591963,47.665792
49.652940,60.056610,215.828893,183.847039,108.851229,91.796082,28.949359,14.229761,213.351886,3.759035,57.673704,50.441312,182.948068,217.711121,180.048125,213.508805,128.796101,212.264868,-0.000738,-1.401609,32.000000,-235.779050,213.429628,-0.183938,34.522814,0.652859,332313.543008,0.925549,20.161349,0.787517,4.350006,0.066819,0.077484,225.481711,32.000000,238.081029,209.791281,205.887380,197.404383,32.000000,189.526003,72.322804,74.704816,113.838009,28.240506,49.318708,20.302254,53.681562,40.314385,43.921211,59.593222,47.646716
49.661160,60.064587,215.729562,183.838815,108.923951,91.808165,28.916005,14.229748,213.341351,3.759490,57.693241,50.448343,182.945571,217.697908,180.044738,213.494618,128.787568,212.252566,-0.000738,-1.401616,32.000000,-235.779038,213.419582,-0.183922,34.523041,0.653011,332372.766547,0.925247,20.150822,0.796391,4.350415,0.066757,0.075026,225.484976,32.000000,238.092789,209.817531,205.849386,197.383053,32.000000,189.532879,72.322665,74.710240,113.841869,28.240506,49.318708,20.302254,53.683914,40.314385,43.939155,59.592946,47.541214
49.668800,60.073762,215.819734,183.831475,109.003094,91.820439,28.897688,14.229709,213.330583,3.759871,57.709554,50.457263,182.939511,217.689077,180.041465,213.483077,128.779831,212.241231,-0.000738,-1.401622,32.000000,-235.779036,213.409981,-0.184100,34.521476,0.652752,332444.916524,0.924795,20.148292,0.807614,4.346750,0.072927,0.070059,225.477387,32.000000,238.119162,209.829166,205.764445,197.370908,32.000000,189.512279,72.322893,74.715816,113.847604,28.240506,49.318708,20.302254,53.684559,40.314385,43.958377,59.590694,47.633950
49.676440,60.084800,215.731803,183.824786,109.115063,91.832672,28.941205,14.229859,213.321948,3.760610,57.725958,50.467368,182.931174,217.681233,180.037077,213.474775,128.770238,212.228563,-0.000738,-1.401623,32.000000,-235.778825,213.400888,-0.184242,34.518916,0.652555,332506.715626,0.925835,20.147741,0.811886,4.344030,0.065034,0.060894,225.479468,32.000000,238.135832,209.819734,205.734949,197.373831,32.000000,189.469772,72.323925,74.720860,113.854167,28.240506,49.318708,20.302254,53.686550,40.314385,43.983996,59.602850,47.674376
49.687796,60.095055,215.694970,183.818300,109.152485,91.844808,28.880578,14.229882,213.313129,3.761115,57.740906,50.474301,182.925628,217.676326,180.034500,213.465682,128.761867,212.222445,-0.000738,-1.401655,32.000000,-235.778858,213.393417,-0.184265,34.518126,0.652790,332570.396307,0.926411,20.148990,0.815699,4.345177,0.069250,0.078025,225.495550,32.000000,238.128863,209.809689,205.799340,197.375604,32.000000,189.447242,72.325058,74.726549,113.860833,28.240506,49.318708,20.302254,53.682258,40.314385,44.008539,59.593654,47.666158
49.691493,60.106805,215.647415,183.812038,109.159263,91.856902,28.955204,14.229980,213.303477,3.761852,57.761977,50.484260,182.921985,217.670128,180.033581,213.458930,128.752242,212.215263,-0.000738,-1.401683,32.000000,-235.778727,213.385855,-0.184309,34.522115,0.652685,332639.431102,0.925012,20.152105,0.820904,4.342739,0.066829,0.078541,225.516802,32.000000,238.113535,209.824031,205.873869,197.356859,32.000000,189.449623,72.326313,74.731448,113.868990,28.240506,49.318708,20.302254,53.684362,40.314385,44.034277,59.593192,47.670414
49.699573,60.119508,215.579540,183.806046,109.217633,91.877139,28.937106,14.230209,213.298473,3.761889,57.775497,50.493315,182.917611,217.665001,180.031578,213.452806,128.743765,212.209453,-0.000737,-1.401643,32.000000,-235.778529,213.381453,-0.184429,34.529876,0.652603,332701.901936,0.926869,20.150582,0.827156,4.341005,0.071154,0.066558,225.522295,32.000000,238.120876,209.847973,207.753722,197.331209,32.000000,189.463466,72.327626,74.735683,113.877233,28.240506,49.318708,20.302254,53.684722,40.314385,44.063501,59.589209,47.715755
49.707242,60.132623,215.585623,183.800369,109.311673,91.889325,28.936508,14.230186,213.296501,3.762581,57.770809,50.505335,182.910885,217.659867,180.027081,213.449305,128.734073,212.205083,-0.000736,-1.401607,32.000000,-235.778649,213.379570,-0.184596,34.539227,0.652498,332774.122434,0.924555,20.158498,0.834294,4.339725,0.066559,0.070743,225.509093,32.000000,238.146627,209.861187,213.296068,197.320882,32.000000,189.460828,72.328681,74.739644,113.884398,28.240506,49.361024,20.302254,53.683624,40.314385,44.094240,59.595523,47.665792
49.717521,60.136506,215.509894,183.794615,109.385625,91.913761,28.982840,14.230234,213.296062,3.763546,57.742743,50.520201,182.905054,217.660896,180.024185,213.450871,128.724778,212.201065,-0.000736,-1.401619,32.000000,-235.778704,213.382479,-0.184710,34.543378,0.652288,332871.879576,0.925203,20.162824,0.840758,4.337654,0.063320,0.070951,225.490897,32.000000,238.170416,209.846885,216.947684,197.332504,32.000000,189.433392,72.330574,74.743706,113.891474,28.240506,49.393607,20.302254,53.679490,40.314385,44.111190,59.595179,47.646056
49.729916,60.130057,215.469393,183.787755,109.358983,91.938182,28.878242,14.230281,213.297793,3.763748,57.692156,50.528987,182.898693,217.665552,180.025982,213.453143,128.717355,212.200517,-0.000735,-1.401605,32.000000,-235.778714,213.384835,-0.184584,34.541023,0.652152,332943.229873,0.925220,20.167987,0.848936,4.337107,0.078721,0.082372,225.490322,32.000000,238.172169,209.823938,216.986111,197.334955,32.000000,189.403047,72.332596,74.747716,113.896951,28.240506,49.342473,20.302254,53.672114,40.314385,44.109569,59.593418,47.712893
49.737665,60.116161,215.433774,183.779447,109.328690,91.962390,28.938801,14.230364,213.302233,3.764059,57.643073,50.541183,182.895703,217.670600,180.024292,213.456448,128.711583,212.204960,-0.000735,-1.401579,32.000000,-235.778690,213.388753,-0.184475,34.534446,0.651988,333045.459817,0.923786,20.161215,0.856840,4.334687,0.075530,0.076319,225.511163,32.000000,238.162959,209.821606,217.077682,197.324178,32.000000,189.405697,72.334711,74.752062,113.903203,28.240506,49.344037,20.302254,53.666749,40.314385,44.084554,59.592277,47.664985
49.752078,60.097704,215.482912,183.769347,109.427338,91.986635,28.948467,14.230356,213.308680,3.764913,57.592775,50.552066,182.891097,217.676843,180.019982,213.462510,128.706184,212.212174,-0.000736,-1.401607,32.000000,-235.778669,213.395935,-0.184435,34.529862,0.651973,333130.532793,0.927109,20.141920,0.864074,4.332792,0.061373,0.065050,225.525743,32.000000,238.168664,209.834806,217.122112,197.302291,32.000000,189.424659,72.335814,74.755480,113.909945,28.240506,49.416634,20.302254,53.657107,40.314385,44.043955,59.592209,47.843487
49.765741,60.078060,215.484832,183.757966,109.441732,92.011004,28.920520,14.230463,213.318727,3.765773,57.532295,50.563805,182.882915,217.690223,180.019771,213.473849,128.699834,212.222660,-0.000735,-1.401635,32.000000,-235.778566,213.407976,-0.184679,34.528763,0.652085,333206.668245,0.925220,20.119994,0.871384,4.331401,0.058169,0.061603,225.510631,32.000000,238.193338,209.843545,217.070642,197.280495,32.000000,189.425491,72.335912,74.759539,113.916007,28.240506,49.443443,20.302254,53.639999,40.314385,44.001395,59.591461,47.703649
49.773920,60.052959,215.446318,183.745508,109.341573,92.035377,28.922247,14.230496,213.332031,3.766475,57.479031,50.577049,182.872799,217.702368,180.020125,213.485437,128.689067,212.234936,-0.000736,-1.400475,32.000000,-235.778536,213.417948,-0.184682,34.533729,0.652250,333272.052498,0.924815,20.086605,0.879282,4.331134,0.070664,0.070232,225.486643,32.000000,238.226975,209.831513,217.006705,197.281370,32.000000,189.403671,72.336830,74.764436,113.922141,28.240506,49.479090,20.302254,53.634268,40.314385,43.951596,59.596615,47.700274
49.785883,60.027357,215.472616,183.732210,109.355387,92.059696,28.961831,14.230437,213.346881,3.767559,57.432896,50.587255,182.861246,217.716474,180.020723,213.495601,128.683693,212.248197,-0.000736,-1.400498,32.000000,-235.778598,213.432913,-0.184863,34.543726,0.652256,333338.971932,0.925626,20.052807,0.889263,4.329983,0.067256,0.068997,225.474437,32.000000,238.247510,209.804641,217.012938,197.285977,32.000000,189.373216,72.338775,74.769160,113.926385,28.240506,49.546474,20.302254,53.622802,40.314385,43.889237,59.597224,47.693378
49.796861,60.006212,215.485334,183.718311,109.418699,92.084051,28.929216,14.230323,213.360885,3.768416,57.383024,50.595160,182.852215,217.731751,180.021287,213.508740,128.675872,212.259217,-0.000735,-1.399439,32.000000,-235.778840,213.445806,-0.184912,34.555285,0.652122,333410.570020,0.925588,20.019235,0.904281,4.328498,0.084636,0.071938,225.483124,32.000000,238.242493,209.790460,213.363200,197.277922,32.000000,189.351266,72.340040,74.772263,113.927899,28.240506,49.524346,20.302254,53.609050,40.314385,43.841737,59.580879,47.784206
49.808206,59.985900,215.394363,183.704689,109.440342,92.096399,28.929238,14.230230,213.377121,3.769705,57.337043,50.604622,182.843949,217.747938,180.019526,213.523519,128.664052,212.275156,-0.000734,-1.399437,32.000000,-235.778890,213.461528,-0.184602,34.565930,0.651974,333469.423808,0.924260,19.981245,0.914249,4.327986,0.068333,0.078208,225.494532,32.000000,238.239746,209.801363,207.801042,197.249978,32.000000,189.351977,72.341434,74.774445,113.928850,28.240506,49.533518,20.302254,53.596245,40.314385,43.795295,59.585118,47.779511
49.820687,59.965045,215.466221,183.690748,109.554942,92.108595,28.923161,14.230309,213.392780,3.770659,57.290371,50.614681,182.834478,217.766039,180.013433,213.538554,128.652460,212.288612,-0.000734,-1.399429,32.000000,-235.778726,213.476645,-0.184254,34.571573,0.651797,333539.035584,0.925271,19.948735,0.925886,4.327288,0.072930,0.071952,225.486435,32.000000,238.260453,209.821473,205.904602,197.220361,32.000000,189.352716,72.341788,74.776502,113.930033,28.240506,49.568386,20.302254,53.579963,40.314385,43.748674,59.586740,47.618103
49.830482,59.944280,215.503146,183.676468,109.551916,92.139586,28.924002,14.230250,213.408232,3.771503,57.255797,50.625797,182.823752,217.783980,180.006649,213.557061,128.645267,212.303440,-0.000733,-1.399451,32.000000,-235.778754,213.491276,-0.184356,34.571109,0.651331,333572.467187,0.925113,19.916678,0.943225,4.324475,0.068336,0.064294,225.462823,32.000000,238.295187,209.823421,205.835999,197.205102,32.000000,189.339302,72.343669,74.780746,113.931272,28.240506,49.658442,20.302254,53.564293,40.314385,43.700631,59.597008,47.687435
49.843612,59.924241,215.468942,183.661827,109.482968,92.163527,28.912109,14.230163,213.423639,3.770806,57.215102,50.639408,182.810124,217.798776,180.003404,213.574195,128.638168,212.317700,-0.000731,-1.399471,32.000000,-235.778855,213.508231,-0.184340,34.568273,0.651283,333603.879949,0.925124,19.882906,0.959477,4.324834,0.067262,0.072881,225.443789,32.000000,238.325655,209.803248,205.803987,197.204678,32.000000,189.318093,72.345874,74.785487,113.934026,28.240506,49.664479,20.302254,53.548470,40.314385,43.654851,59.592179,47.874375
49.856260,59.907037,215.526114,183.648080,109.446529,92.187953,28.960624,14.230182,213.439983,3.749420,57.167320,50.649374,182.798732,217.817771,179.996754,213.589834,128.628111,212.334157,-0.000732,-1.399466,32.000000,-235.778786,213.529161,-0.184289,34.567192,0.651442,333697.483633,0.925157,19.852005,0.971804,4.324725,0.076057,0.078378,225.441470,32.000000,238.336094,209.777396,205.865285,197.201870,32.000000,189.299921,72.347247,74.789579,113.936386,28.240506,49.742172,20.302254,53.528319,40.314385,43.613156,59.588462,47.836371
49.864256,59.886574,215.621541,183.633928,109.389192,92.204327,28.927876,14.230213,213.457971,3.715635,57.137144,50.650783,182.788319,217.835262,179.991065,213.608318,128.618499,212.351482,-0.000734,-1.399465,32.000000,-235.778819,213.550010,-0.184263,34.569426,0.651412,333764.013456,0.925461,19.818382,0.983840,4.322900,0.075933,0.081180,225.452015,32.000000,238.337422,209.772359,205.949478,197.184769,32.000000,189.300907,72.348496,74.792145,113.938851,28.240506,49.776514,20.302254,53.510146,40.314385,43.569751,59.598650,47.612380
49.872243,59.866400,215.557951,183.619679,109.319861,92.216505,28.917307,14.230159,213.472780,3.676637,57.128042,50.658144,182.777772,217.851401,179.986391,213.624447,128.607548,212.366000,-0.000734,-1.399485,32.000000,-235.778922,213.568390,-0.184414,34.577174,0.651552,333841.300373,0.923856,19.788095,0.999596,4.322950,0.082730,0.072028,225.454102,32.000000,238.354579,209.785834,205.968623,197.151320,32.000000,189.301755,72.349431,74.794117,113.940465,28.240506,49.786252,20.302254,53.496488,40.314385,43.518795,59.598277,47.708858
49.878107,59.850062,215.556443,183.605636,109.283531,92.228635,28.920473,14.230127,213.485284,3.637084,57.131996,50.659797,182.768739,217.863874,179.981040,213.637832,128.602916,212.377782,-0.000735,-1.399508,32.000000,-235.778914,213.581189,-0.184569,34.586085,0.651689,333887.558000,0.924852,19.759362,1.015205,4.324170,0.064798,0.065804,225.429190,32.000000,238.391082,209.788785,205.901179,197.121953,32.000000,189.282351,72.349789,74.796847,113.942564,28.240506,49.850683,20.302254,53.479114,40.314385,43.480645,59.592966,47.775916
49.882758,59.839346,215.499994,183.593414,109.284136,92.249009,28.921542,14.230019,213.497059,3.598065,57.147250,50.662941,182.757330,217.871236,179.976175,213.646189,128.599586,212.383944,-0.000736,-1.399562,32.000000,-235.779113,213.592941,-0.184524,34.595690,0.651376,333921.603254,0.925100,19.730929,1.031183,4.322203,0.068315,0.072964,225.408125,32.000000,238.422602,209.777542,205.837454,197.111667,32.000000,189.244807,72.352484,74.799170,113.944991,28.240506,49.837534,20.302254,53.466439,40.314385,43.450814,59.586072,47.695799
49.889902,59.834499,215.524310,183.583061,109.389544,92.261378,28.923942,14.229980,213.504930,3.558897,57.149673,50.670062,182.746655,217.882711,179.966918,213.656014,128.592897,212.396584,-0.000736,-1.399548,32.000000,-235.779199,213.604945,-0.184272,34.602791,0.651192,333950.368603,0.924961,19.708527,1.039893,4.321664,0.094354,0.073847,225.409951,32.000000,238.438211,209.756206,205.850249,197.107428,32.000000,189.212130,72.355735,74.802293,113.947734,28.240506,49.875413,20.302254,53.450982,40.314385,43.431736,59.596949,47.694038
49.890984,59.829396,215.555643,183.573939,109.438249,92.285760,28.936587,14.229978,213.513236,3.519572,57.144883,50.675514,182.739383,217.890586,179.959059,213.663508,128.589918,212.405609,-0.000736,-1.400089,32.000000,-235.779277,213.615911,-0.184439,34.601014,0.650969,334014.586389,0.925010,19.693003,1.045356,4.320130,0.063830,0.075667,225.427837,32.000000,238.441910,209.743672,205.932167,197.090516,32.000000,189.200760,72.358513,74.804609,113.949337,28.240506,49.930699,20.302254,53.438235,40.314385,43.425869,59.600824,47.541214
49.893518,59.817913,215.562211,183.565406,109.465369,92.301927,28.939076,14.230115,213.519469,3.479596,57.150305,50.679530,182.730956,217.897622,179.951913,213.668215,128.584581,212.411701,-0.000735,-1.401789,32.000000,-235.779229,213.623131,-0.184564,34.593506,0.650887,334060.323545,0.924900,19.680770,1.056421,4.319999,0.064747,0.075713,225.437827,32.000000,238.451931,209.747059,205.970249,197.056250,32.000000,189.198766,72.360707,74.806598,113.951461,28.240506,49.969052,20.302254,53.426400,40.314385,43.398339,59.590507,47.660803
49.895537,59.805293,215.653658,183.556738,109.382431,92.314036,28.937737,14.230120,213.524334,3.439866,57.158587,50.676269,182.721899,217.902573,179.942244,213.671769,128.577058,212.413323,-0.000735,-1.402361,32.000000,-235.779236,213.628426,-0.184235,34.582763,0.651136,334147.669276,0.924705,19.674548,1.062523,4.320533,0.069935,0.072617,225.424713,32.000000,238.479789,209.754252,205.923366,197.019253,32.000000,189.195370,72.362383,74.809615,113.953551,28.240506,50.055950,20.302254,53.412465,40.314385,43.368988,59.596418,47.529035
49.897820,59.793376,215.786310,183.549025,109.283819,92.326124,28.891611,14.230183,213.525745,3.399967,57.164447,50.676252,182.709999,217.905174,179.931126,213.674379,128.570198,212.415184,-0.000735,-1.404133,32.000000,-235.779209,213.628890,-0.184182,34.574270,0.651350,334199.896827,0.924708,19.660447,1.069969,4.320445,0.062393,0.071044,225.395927,32.000000,238.518287,209.752099,205.817243,197.001187,32.000000,189.187754,72.364982,74.812944,113.954758,28.240506,50.132000,20.302254,53.402870,40.314385,43.339457,59.595690,47.691103
49.900340,59.781649,215.715650,183.542199,109.325296,92.326090,28.934835,14.230085,213.528245,3.359629,57.160512,50.675914,182.698114,217.907064,179.921784,213.678862,128.565961,212.416798,-0.000735,-1.404138,32.000000,-235.779329,213.633837,-0.184347,34.570679,0.651781,334241.062517,0.924800,19.645740,1.078052,4.322103,0.070836,0.067131,225.376318,32.000000,238.545776,209.731003,205.784032,197.004017,32.000000,189.162675,72.368171,74.815419,113.954902,28.240506,50.158732,20.302254,53.389750,40.314385,43.311404,59.596231,47.679951
49.903983,59.769597,215.670854,183.536193,109.506625,92.326193,28.949675,14.230062,213.528886,3.319475,57.145613,50.682313,182.691030,217.910009,179.913218,213.680473,128.559452,212.421455,-0.000732,-1.404138,32.000000,-235.779321,213.638229,-0.184477,34.572321,0.652256,334280.826013,0.926322,19.631463,1.085557,4.324564,0.059886,0.071816,225.374811,32.000000,238.544789,209.709763,205.846998,197.004316,32.000000,189.138920,72.370354,74.817228,113.952602,28.240506,50.187179,20.302254,53.375497,40.314385,43.282143,59.593163,47.699247
49.906413,59.750424,215.658770,183.529935,109.625818,92.338525,28.922182,14.230157,213.529907,3.279859,57.127438,50.682287,182.685485,217.912060,179.905840,213.683231,128.551469,212.421602,-0.000732,-1.404144,32.000000,-235.779166,213.642638,-0.184215,34.578977,0.652125,334272.787520,0.924857,19.617131,1.090353,4.322930,0.076870,0.075069,225.381521,32.000000,238.538423,209.709294,205.925785,196.978861,32.000000,189.133712,72.372173,74.818274,113.949270,28.240506,50.204134,20.302254,53.361908,40.314385,43.242038,59.600076,47.685087
49.908173,59.727650,215.704989,183.523024,109.674285,92.350847,28.909173,14.229973,213.530801,3.239805,57.119526,50.678249,182.681259,217.913561,179.897731,213.682641,128.547442,212.422513,-0.000731,-1.404149,32.000000,-235.779206,213.647215,-0.184543,34.586907,0.651943,334268.008084,0.924281,19.601314,1.098473,4.321716,0.071413,0.072317,225.372764,32.000000,238.554377,209.720594,205.922539,196.942690,32.000000,189.136831,72.373169,74.820134,113.944270,28.240506,50.242190,20.302254,53.348925,40.314385,43.192335,59.599663,47.700127
49.910358,59.704545,215.676706,183.515654,109.725319,92.363046,28.916086,14.229962,213.530195,3.199731,57.112669,50.679762,182.674211,217.914537,179.888154,213.683610,128.542595,212.421560,-0.000731,-1.404726,32.000000,-235.779203,213.648782,-0.184557,34.597669,0.651812,334301.842545,0.925186,19.579628,1.106507,4.321264,0.064915,0.075213,225.337375,32.000000,238.586154,209.719438,205.847426,196.923094,32.000000,189.137519,72.374088,74.821970,113.937028,28.240506,50.302132,20.302254,53.336257,40.314385,43.134289,59.593989,47.699027
49.911769,59.684374,215.669409,183.508014,109.760548,92.375155,28.916244,14.229910,213.527656,3.159647,57.106761,50.679034,182.662694,217.918356,179.877977,213.683148,128.537934,212.419009,-0.000731,-1.405289,32.000000,-235.779318,213.650034,-0.184325,34.604330,0.651784,334325.200524,0.925634,19.555037,1.110851,4.322037,0.070223,0.070497,225.303540,32.000000,238.610541,209.696211,202.152786,196.919585,32.000000,189.120441,72.375377,74.824201,113.927945,28.240506,50.295474,20.302254,53.322633,40.314385,43.085969,59.601768,47.688756
49.912614,59.663601,215.677277,183.501056,109.861898,92.387149,28.928307,14.229815,213.523483,3.119418,57.100396,50.677885,182.657592,217.915674,179.873464,213.679650,128.538111,212.414503,-0.000731,-1.407068,32.000000,-235.779450,213.651390,-0.184158,34.606815,0.651539,334348.720818,0.925434,19.529672,1.115366,4.321281,0.070518,0.079903,225.290005,32.000000,238.616942,209.666930,196.667764,196.920438,32.000000,189.097704,72.376527,74.825442,113.916970,28.240506,50.311560,20.302254,53.311017,40.314385,43.036553,59.592710,47.654860
49.910144,59.643751,215.703329,183.494806,109.976703,92.399353,28.944604,14.229811,213.517250,3.079174,57.095563,50.673950,182.652223,217.907076,179.867580,213.675750,128.537559,212.409967,-0.000730,-1.408837,32.000000,-235.779454,213.647392,-0.183908,34.603726,0.651431,334375.986785,0.925472,19.508043,1.119145,4.321013,0.066363,0.066517,225.297487,32.000000,238.611111,209.659623,194.892351,196.918438,32.000000,189.087850,72.377533,74.826627,113.904942,28.240506,50.402749,20.302254,53.300033,40.314385,42.987532,59.589219,47.701521
49.908762,59.624747,215.741517,183.489291,110.014993,92.411628,28.946103,14.229862,213.511674,3.038949,57.098141,50.673025,182.646382,217.899155,179.860012,213.668559,128.534679,212.402619,-0.000730,-1.410583,32.000000,-235.779396,213.640987,-0.183748,34.595652,0.651435,334393.257784,0.925138,19.486397,1.117408,4.321098,0.067215,0.072725,225.292174,32.000000,238.615045,209.666196,194.910586,196.897847,32.000000,189.085937,72.377753,74.826760,113.892699,28.240506,50.428458,20.302254,53.292385,40.314385,42.940411,59.596339,47.705703
49.905935,59.606513,215.826846,183.484540,110.030224,92.415819,28.930095,14.229699,213.504162,2.998807,57.108628,50.664437,182.640430,217.889233,179.852383,213.660426,128.533877,212.395471,-0.000731,-1.412339,32.000000,-235.779581,213.635426,-0.183321,34.585648,0.651626,334416.761531,0.924740,19.469099,1.116390,4.321833,0.067406,0.082971,225.257116,32.000000,238.636958,209.668416,194.836367,196.869757,32.000000,189.085599,72.377901,74.828149,113.879244,28.240506,50.524309,20.302254,53.282591,40.314385,42.895718,59.592523,47.714728
49.903985,59.588229,215.848635,183.480632,109.960906,92.415798,28.916218,14.229691,213.493987,2.958335,57.127100,50.661417,182.634294,217.878433,179.844607,213.649493,128.532057,212.385952,-0.000732,-1.413536,32.000000,-235.779570,213.622888,-0.183140,34.576431,0.651917,334444.050921,0.924797,19.451523,1.116727,4.322718,0.073617,0.075774,225.215186,32.000000,238.655799,209.659096,194.741118,196.859432,32.000000,189.064491,72.378769,74.830306,113.866197,28.240506,50.589840,20.302254,53.273607,40.314385,42.850781,59.612134,47.472469
49.898865,59.573985,215.793928,183.477526,109.872547,92.415876,28.941208,14.229679,213.480888,2.917080,57.150224,50.655493,182.626378,217.864506,179.838420,213.635872,128.531613,212.373319,-0.000733,-1.413557,32.000000,-235.779385,213.610827,-0.182752,34.570314,0.652307,334440.739218,0.925363,19.436212,1.115056,4.324673,0.071124,0.084962,225.190996,32.000000,238.661730,209.638748,194.737974,196.858576,32.000000,189.037851,72.379039,74.831425,113.853347,28.240506,50.607004,20.302254,53.268988,40.314385,42.810197,59.594815,47.517149
49.894092,59.564329,215.923905,183.475297,109.819142,92.415939,28.940506,14.229671,213.465339,2.876519,57.186896,50.646189,182.620942,217.846814,179.833436,213.614981,128.528662,212.360261,-0.000733,-1.415320,32.000000,-235.779489,213.595490,-0.182833,34.570722,0.652517,334423.476721,0.925802,19.419943,1.113580,4.325278,0.079744,0.067274,225.189550,32.000000,238.652905,209.627276,194.810215,196.853726,32.000000,189.031385,72.379259,74.831809,113.841077,28.240506,50.715695,20.302254,53.263689,40.314385,42.778602,59.597401,47.606291
49.892324,59.559812,215.994770,183.474016,109.804276,92.416013,28.891766,14.229679,213.447968,2.836312,57.225574,50.637449,182.615816,217.828657,179.823092,213.595502,128.525281,212.344343,-0.000734,-1.417076,32.000000,-235.779497,213.578861,-0.182757,34.574898,0.652545,334411.053150,0.925073,19.410990,1.109652,4.324626,0.071230,0.071421,225.182809,32.000000,238.641801,209.634807,194.851662,196.836808,32.000000,189.039310,72.379699,74.831827,113.830055,28.240506,50.761140,20.302254,53.258218,40.314385,42.764325,59.602417,47.535711
49.880976,59.557809,215.974324,183.474791,109.737853,92.416107,28.937165,14.229525,213.428097,2.795901,57.256500,50.627209,182.612628,217.807162,179.813603,213.573121,128.522571,212.324209,-0.000734,-1.418238,32.000000,-235.779582,213.561722,-0.182769,34.578528,0.652839,334407.786438,0.925169,19.406269,1.108081,4.327645,0.056763,0.062778,225.152796,32.000000,238.649575,209.650118,194.804075,196.811706,32.000000,189.046676,72.380248,74.831595,113.819383,28.240506,50.802373,20.302254,53.255780,40.314385,42.753793,59.600017,47.532116
