OSU 80 Ton Compressor Load Stand
49.868876,59.552069,215.933542,183.475785,109.738485,92.416107,28.924406,14.229524,213.405263,2.755385,57.278888,50.621641,182.610519,217.781139,179.804324,213.549093,128.522130,212.302891,-0.000733,-1.418220,32.000000,-235.779514,213.542863,-0.182842,34.580661,0.652919,334409.872073,0.926756,19.403580,1.105952,4.329218,0.072573,0.091458,225.108090,32.000000,238.666797,209.649198,194.700040,196.798020,32.000000,189.042424,72.381837,74.831876,113.808684,28.240506,50.845179,20.302254,53.261723,40.314385,42.740913,59.598926,47.500055
49.863026,59.543695,215.897010,183.476993,109.813812,92.416128,28.905043,14.229559,213.382624,2.714875,57.296097,50.612845,182.608457,217.756091,179.798711,213.521910,128.525767,212.276954,-0.000733,-1.418239,32.000000,-235.779549,213.520153,-0.182839,34.574823,0.652930,334420.625757,0.925530,19.413308,1.101691,4.329793,0.075245,0.068419,225.077174,32.000000,238.673433,209.631594,194.657884,196.803809,32.000000,189.030672,72.382568,74.832258,113.797313,28.240506,50.844142,20.302254,53.261584,40.314385,42.719539,59.608731,47.531969
49.855698,59.533787,215.705624,183.478408,109.834695,92.416196,28.936497,14.229619,213.355262,2.674301,57.317166,50.599229,182.606679,217.725909,179.790979,213.496583,128.526610,212.248063,-0.000733,-1.418314,32.000000,-235.779445,213.494164,-0.182761,34.564924,0.652928,334422.479006,0.926171,19.420080,1.094752,4.330026,0.071025,0.068719,225.070545,32.000000,238.657971,209.612222,194.707651,196.812350,32.000000,189.006287,72.383032,74.832955,113.788187,28.240506,50.821956,20.302254,53.263003,40.314385,42.692894,59.597264,47.696092
49.843951,59.524745,215.753913,183.480328,109.862155,92.412270,28.928620,14.229597,213.324531,2.633657,57.351670,50.587474,182.603728,217.693631,179.782359,213.465242,128.526969,212.215676,-0.000733,-1.418319,32.000000,-235.779497,213.463401,-0.182529,34.548724,0.653015,334410.130063,0.926890,19.417755,1.082133,4.329802,0.117005,0.067647,225.077043,32.000000,238.635238,209.614654,196.647045,196.805713,32.000000,188.998362,72.383401,74.832639,113.781652,28.240506,50.872165,20.302254,53.266366,40.314385,42.667460,59.604089,47.506804
49.826611,59.519183,215.785197,183.484178,109.830553,92.395912,28.942317,14.229499,213.278722,2.578828,57.423306,50.573115,182.598178,217.643563,179.772298,213.416209,128.529879,212.169764,-0.000734,-1.420060,32.000000,-235.779567,213.418681,-0.182833,34.528703,0.652864,334401.151061,0.926009,19.415427,1.071286,4.326599,0.062834,0.071577,225.058943,32.000000,238.625139,209.629836,204.110313,196.768021,32.000000,189.001159,72.382628,74.834096,113.774425,28.240506,50.900125,20.302254,53.280959,40.314385,42.644070,59.600784,47.547670
49.814848,59.522044,215.801737,183.488898,109.739451,92.383800,28.940538,14.229479,213.243230,2.538208,57.471151,50.560848,182.594076,217.604810,179.764148,213.376047,128.532486,212.131585,-0.000734,-1.421802,32.000000,-235.779598,213.381409,-0.183158,34.517086,0.653357,334383.268580,0.926439,19.418535,1.059711,4.328588,0.060771,0.066874,225.016759,32.000000,238.639106,209.629938,205.904176,196.752502,32.000000,189.009194,72.382734,74.835704,113.771318,28.240506,50.932628,20.302254,53.287953,40.314385,42.639925,59.605928,47.507391
49.807172,59.526580,215.843386,183.494856,109.721571,92.364244,28.936730,14.229400,213.204425,2.497410,57.513558,50.551563,182.594461,217.561812,179.759730,213.333771,128.535005,212.092683,-0.000735,-1.423538,32.000000,-235.779603,213.344132,-0.183160,34.511887,0.653864,334323.977693,0.926178,19.430914,1.040896,4.330722,0.062211,0.061989,224.987605,32.000000,238.643734,209.609318,205.840096,196.753727,32.000000,188.997429,72.383146,74.835227,113.766978,28.240506,51.006756,20.302254,53.295377,40.314385,42.648020,59.603656,47.541434
49.793887,59.529061,215.835558,183.501780,109.789667,92.352064,28.939344,14.229325,213.165724,2.458190,57.548165,50.537930,182.596405,217.519370,179.755757,213.287389,128.534720,212.053075,-0.000737,-1.425282,32.000000,-235.779647,213.306052,-0.183158,34.509231,0.654166,334286.773820,0.926361,19.445948,1.025062,4.332077,0.084784,0.068172,224.976989,32.000000,238.625144,209.593970,205.889240,196.760458,32.000000,188.981874,72.383750,74.835219,113.762073,28.240506,51.033095,20.302254,53.304770,40.314385,42.649195,59.606498,47.537325
49.780499,59.527404,215.757376,183.508300,109.770219,92.327675,28.961409,14.229293,213.125221,2.439314,57.589733,50.522242,182.600246,217.472618,179.753980,213.243116,128.534374,212.009930,-0.000737,-1.427020,32.000000,-235.779724,213.263196,-0.183156,34.504896,0.654307,334221.690973,0.926455,19.458429,1.009065,4.333580,0.072891,0.071601,224.990444,32.000000,238.596428,209.597144,205.959900,196.762030,32.000000,188.977658,72.384634,74.834979,113.758327,28.240506,50.994869,20.302254,53.318152,40.314385,42.644158,59.615114,47.372175
49.769084,59.527682,215.545182,183.515010,109.799497,92.311442,28.931796,14.229228,213.079502,2.433106,57.633443,50.512071,182.599246,217.424435,179.745644,213.195040,128.533355,211.965083,-0.000737,-1.428772,32.000000,-235.779928,213.217503,-0.183183,34.496929,0.654408,334189.509081,0.926527,19.474662,0.995625,4.334579,0.067001,0.068095,224.989257,32.000000,238.578485,209.616794,205.974426,196.733283,32.000000,188.999823,72.385592,74.834035,113.754970,28.240506,51.006488,20.302254,53.333123,40.314385,42.638180,59.601316,47.341655
49.756039,59.528822,215.545503,183.521929,109.817311,92.299251,28.948194,14.229350,213.031952,2.431675,57.669819,50.494801,182.600975,217.375868,179.739038,213.147141,128.538468,211.919074,-0.000736,-1.430524,32.000000,-235.779828,213.169687,-0.183148,34.484028,0.654301,334108.925066,0.925846,19.486867,0.981019,4.334175,0.056060,0.065141,224.961143,32.000000,238.585471,209.625445,205.894577,196.722110,32.000000,189.014255,72.385607,74.835387,113.751433,28.240506,51.029764,20.302254,53.345150,40.314385,42.636572,59.610531,47.362124
49.741731,59.529753,215.476473,183.529072,109.879775,92.287197,28.945738,14.229434,212.985930,2.431261,57.699452,50.486374,182.600871,217.325136,179.736296,213.097165,128.540177,211.871856,-0.000736,-1.432257,32.000000,-235.779650,213.124623,-0.183163,34.469197,0.654025,334059.411353,0.926865,19.498967,0.966491,4.330905,0.065501,0.069496,224.936881,32.000000,238.588053,209.621553,205.808043,196.735441,32.000000,189.019708,72.387422,74.836334,113.749364,28.240506,50.938455,20.302254,53.364932,40.314385,42.634268,59.600017,47.494259
49.734469,59.530809,215.337489,183.535642,109.862266,92.262923,28.940930,14.229461,212.940577,2.430358,57.709174,50.474779,182.603873,217.276160,179.732204,213.049288,128.538724,211.826939,-0.000734,-1.432226,32.000000,-235.779571,213.077852,-0.183164,34.453058,0.654330,334016.156349,0.926487,19.513620,0.945426,4.332047,0.066550,0.074206,224.926955,32.000000,238.579290,209.599367,205.829966,196.759099,32.000000,189.018624,72.388207,74.835937,113.746194,28.240506,50.891092,20.302254,53.376113,40.314385,42.632159,59.606371,47.378485
49.724292,59.526967,215.359984,183.541578,109.794010,92.246559,28.946507,14.229462,212.894904,2.429426,57.723935,50.463034,182.606827,217.224239,179.732438,212.999227,128.539096,211.775246,-0.000735,-1.432218,32.000000,-235.779645,213.030317,-0.183149,34.439987,0.654542,333980.005209,0.926740,19.529374,0.927345,4.331905,0.074140,0.082637,224.936810,32.000000,238.543550,209.589382,205.917574,196.768146,32.000000,189.011254,72.388386,74.835472,113.742562,28.240506,50.936457,20.302254,53.392224,40.314385,42.624624,59.609065,47.372469
49.713979,59.521217,215.373185,183.547061,109.732624,92.222181,28.932313,14.229418,212.849413,2.428586,57.740173,50.447625,182.610018,217.175865,179.729964,212.950526,128.533412,211.727486,-0.000733,-1.433437,32.000000,-235.779699,212.980672,-0.183084,34.433928,0.654471,333900.640097,0.926802,19.537954,0.913220,4.329743,0.063754,0.075993,224.940054,32.000000,238.518146,209.607743,205.976695,196.752607,32.000000,189.024110,72.389677,74.834796,113.740540,28.240506,50.958865,20.302254,53.406451,40.314385,42.605994,59.601994,47.508125
49.704932,59.516543,215.343808,183.552275,109.671452,92.206147,28.889860,14.229361,212.802520,2.428088,57.740777,50.435916,182.612951,217.128196,179.723904,212.902757,128.533413,211.680092,-0.000733,-1.433477,32.000000,-235.779785,212.935959,-0.182761,34.432180,0.654753,333842.188006,0.926658,19.544659,0.894918,4.331082,0.061959,0.066887,224.929442,32.000000,238.511202,209.622712,205.922865,196.742024,32.000000,189.051021,72.390396,74.834312,113.737458,28.240506,51.006286,20.302254,53.424653,40.314385,42.590960,59.602171,47.358823
49.693871,59.507080,215.278588,183.556731,109.686887,92.194006,28.945243,14.229394,212.756955,2.427361,57.733491,50.425379,182.613219,217.078519,179.719561,212.854429,128.532822,211.635095,-0.000734,-1.433571,32.000000,-235.779715,212.886455,-0.182633,34.432616,0.654830,333763.758689,0.927065,19.549598,0.884033,4.332246,0.079233,0.072863,224.898490,32.000000,238.519517,209.631247,205.828028,196.742027,32.000000,189.066457,72.392353,74.834411,113.736265,28.240506,51.029469,20.302254,53.442759,40.314385,42.568666,59.597913,47.506438
49.680033,59.495606,215.185382,183.559935,109.767095,92.181855,28.952548,14.229368,212.709570,2.426508,57.729714,50.413198,182.614644,217.026262,179.720274,212.803937,128.531866,211.591388,-0.000734,-1.433581,32.000000,-235.779736,212.839607,-0.182497,34.430886,0.654775,333705.354858,0.928440,19.554302,0.867588,4.332443,0.066787,0.073716,224.880994,32.000000,238.516130,209.611149,205.800870,196.762374,32.000000,189.034562,72.393640,74.834807,113.734327,28.240506,50.951300,20.302254,53.462066,40.314385,42.540412,59.606941,47.364985
49.667828,59.485209,215.040192,183.562485,109.651506,92.169683,28.953278,14.229375,212.659330,2.425993,57.736970,50.395490,182.615849,216.972207,179.723248,212.749553,128.530089,211.540131,-0.000735,-1.435328,32.000000,-235.779732,212.787520,-0.182175,34.427505,0.654654,333658.746786,0.926745,19.556307,0.852562,4.332095,0.069941,0.069959,224.889904,32.000000,238.478642,209.598918,205.880193,196.769664,32.000000,189.003847,72.394808,74.833468,113.733689,28.240506,50.892803,20.302254,53.486147,40.314385,42.507509,59.603735,47.385308
49.652758,59.478978,214.964196,183.564978,109.396930,92.157295,28.961448,14.229318,212.610366,2.425702,57.751886,50.377552,182.621810,216.917426,179.722688,212.696680,128.527485,211.488585,-0.000736,-1.437103,32.000000,-235.779858,212.734992,-0.182134,34.420537,0.654534,333611.704651,0.926644,19.559183,0.838348,4.331426,0.067521,0.063611,224.901302,32.000000,238.440947,209.611218,205.953368,196.756269,32.000000,189.012735,72.397155,74.834286,113.736006,28.240506,50.884842,20.302254,53.509706,40.314385,42.488619,59.606577,47.358382
49.639667,59.479126,214.977625,183.568406,109.324826,92.132961,28.932366,14.229243,212.560659,2.425067,57.769694,50.360245,182.621799,216.861529,179.719461,212.644673,128.528119,211.437947,-0.000737,-1.438288,32.000000,-235.779912,212.679296,-0.182376,34.407366,0.654331,333566.015195,0.926723,19.561446,0.822330,4.329567,0.075355,0.066682,224.902472,32.000000,238.416960,209.636838,205.948164,196.728995,32.000000,189.047539,72.397975,74.833523,113.738462,28.240506,50.914730,20.302254,53.536017,40.314385,42.479284,59.615694,47.201523
49.627905,59.480907,214.958997,183.571997,109.290890,92.108632,28.896378,14.229295,212.508551,2.424436,57.792278,50.345467,182.621358,216.803427,179.716980,212.591852,128.526076,211.386474,-0.000738,-1.439479,32.000000,-235.779890,212.626505,-0.182294,34.392173,0.654370,333528.567214,0.926631,19.570849,0.807036,4.329351,0.067401,0.070335,224.878110,32.000000,238.411207,209.650821,205.866869,196.720334,32.000000,189.075072,72.399602,74.834873,113.741226,28.240506,50.904140,20.302254,53.561994,40.314385,42.476589,59.597844,47.297487
49.612148,59.483638,215.023846,183.575572,109.225409,92.084256,28.935559,14.229247,212.456430,2.423775,57.816256,50.327762,182.620624,216.745775,179.716675,212.534593,128.524823,211.335021,-0.000737,-1.440652,32.000000,-235.779927,212.571690,-0.182545,34.373145,0.654618,333447.475564,0.927587,19.584580,0.788816,4.330763,0.071481,0.074769,224.869125,32.000000,238.405710,209.640206,200.343492,196.731662,32.000000,189.063209,72.402467,74.835399,113.743782,28.240506,50.925745,20.302254,53.590850,40.314385,42.477597,59.608131,47.326468
49.597099,59.486638,214.990219,183.578950,109.189876,92.059848,28.927895,14.229315,212.405354,2.423136,57.828418,50.310647,182.621868,216.684632,179.718492,212.480199,128.520452,211.282569,-0.000736,-1.441855,32.000000,-235.779818,212.514033,-0.182832,34.356530,0.654833,333372.659828,0.928743,19.598568,0.772982,4.331414,0.066732,0.066867,224.878974,32.000000,238.385110,209.622971,198.511967,196.761888,32.000000,189.049373,72.403762,74.835593,113.746467,28.240506,51.005413,20.302254,53.621366,40.314385,42.479543,59.610472,47.288830
49.584156,59.492392,215.001832,183.582563,109.087889,92.035440,28.932227,14.229300,212.356134,2.422579,57.833580,50.297339,182.624336,216.628488,179.719259,212.424383,128.514201,211.230621,-0.000737,-1.441813,32.000000,-235.779793,212.457649,-0.183108,34.342335,0.655334,333300.362537,0.927570,19.617656,0.756359,4.334097,0.080583,0.060950,224.897530,32.000000,238.343189,209.615063,204.117230,196.778768,32.000000,189.052092,72.403649,74.835529,113.750308,28.240506,51.013195,20.302254,53.650042,40.314385,42.485665,59.599742,47.379659
49.566921,59.493293,215.008378,183.586008,108.947383,92.010980,28.924927,14.229248,212.305963,2.421743,57.840371,50.281452,182.625766,216.574454,179.719700,212.370438,128.503945,211.177580,-0.000738,-1.441789,32.000000,-235.779888,212.403971,-0.183371,34.331180,0.655584,333233.023235,0.927887,19.636284,0.742504,4.334734,0.058387,0.074999,224.908582,32.000000,238.313393,209.627392,206.001139,196.746841,32.000000,189.095340,72.404230,74.834999,113.753861,28.240506,51.024515,20.302254,53.686003,40.314385,42.488432,59.610177,47.336739
49.552135,59.491694,214.936342,183.589038,108.880948,91.986530,28.944358,14.229201,212.254733,2.421473,57.846427,50.262205,182.629166,216.518476,179.717838,212.312387,128.496129,211.125593,-0.000740,-1.441775,32.000000,-235.779906,212.350431,-0.183116,34.324805,0.655853,333171.387562,0.927782,19.655478,0.730702,4.336099,0.061813,0.069271,224.894182,32.000000,238.309170,209.636073,205.942228,196.724953,32.000000,189.137799,72.404576,74.834857,113.757827,28.240506,51.041697,20.302254,53.721215,40.314385,42.480247,59.611927,47.384354
49.536190,59.489946,214.870814,183.591405,108.803381,91.962117,28.946015,14.229184,212.200851,2.421150,57.848997,50.249976,182.624293,216.459686,179.714297,212.254975,128.491244,211.070231,-0.000739,-1.441761,32.000000,-235.779861,212.294287,-0.183337,34.321598,0.656104,333113.439650,0.928127,19.674282,0.722520,4.337739,0.071197,0.071441,224.886037,32.000000,238.311705,209.633020,205.877122,196.736139,32.000000,189.145462,72.405284,74.835934,113.761240,28.240506,50.998065,20.302254,53.757159,40.314385,42.471545,59.613363,47.219938
49.518701,59.488974,214.699985,183.593385,108.786871,91.937765,28.893017,14.229147,212.145472,2.420755,57.856850,50.230045,182.619109,216.399876,179.711671,212.198278,128.484724,211.011502,-0.000740,-1.442331,32.000000,-235.779852,212.240952,-0.183228,34.318089,0.656063,333046.164619,0.927557,19.688046,0.712262,4.337580,0.069128,0.076527,224.892315,32.000000,238.308927,209.611865,205.874868,196.770978,32.000000,189.121805,72.405461,74.834089,113.762825,28.240506,50.949230,20.302254,53.797211,40.314385,42.463995,59.608997,47.185455
49.500530,59.490545,214.664519,183.595471,108.760892,91.905198,28.957738,14.229208,212.086390,2.420640,57.885716,50.206467,182.623435,216.335506,179.714263,212.138470,128.475950,210.953473,-0.000740,-1.444056,32.000000,-235.779804,212.182737,-0.183681,34.314003,0.655987,332975.066960,0.927582,19.702871,0.697897,4.337653,0.072627,0.067526,224.919665,32.000000,238.274353,209.595173,205.962167,196.790304,32.000000,189.108773,72.406749,74.834561,113.763436,28.240506,50.900032,20.302254,53.838347,40.314385,42.459891,59.614022,47.194039
49.483152,59.496948,214.522136,183.598149,108.794526,91.868625,28.955305,14.229126,212.025979,2.420241,57.923683,50.189572,182.627594,216.271728,179.713532,212.077408,128.465486,210.891203,-0.000740,-1.444091,32.000000,-235.779765,212.121558,-0.183843,34.306869,0.655713,332908.844568,0.929395,19.720080,0.683991,4.335735,0.074309,0.065914,224.940339,32.000000,238.242329,209.606699,206.017628,196.779127,32.000000,189.112361,72.408184,74.832802,113.764700,28.240506,50.843153,20.302254,53.882834,40.314385,42.461548,59.613806,47.183401
49.464366,59.510466,214.423236,183.601906,108.843604,91.832043,28.938361,14.229114,211.964715,2.419609,57.949522,50.170961,182.629923,216.208081,179.709809,212.015552,128.457840,210.829156,-0.000740,-1.444107,32.000000,-235.779737,212.061380,-0.183629,34.295397,0.655694,332820.327768,0.927367,19.740546,0.672577,4.336611,0.059595,0.064053,224.952193,32.000000,238.224733,209.626818,205.977327,196.759504,32.000000,189.130439,72.408672,74.832055,113.765197,28.240506,50.824031,20.302254,53.926147,40.314385,42.487374,59.609262,47.126395
49.452487,59.521661,214.369056,183.607045,108.792990,91.796606,28.940977,14.229186,211.902074,2.418943,57.976421,50.152601,182.630826,216.142545,179.711461,211.952104,128.453444,210.767842,-0.000740,-1.444685,32.000000,-235.779776,211.997834,-0.183550,34.280201,0.655477,332725.087760,0.927450,19.765024,0.661374,4.335256,0.069065,0.070492,224.942530,32.000000,238.224297,209.635360,205.889615,196.745429,32.000000,189.135259,72.409638,74.832597,113.762819,28.240506,50.802080,20.302254,53.969429,40.314385,42.509824,59.610511,47.174670
49.435220,59.533058,214.361826,183.612026,108.748302,91.761196,28.934372,14.229111,211.839042,2.418241,58.005575,50.132558,182.632797,216.079248,179.709468,211.887715,128.444074,210.705981,-0.000740,-1.446426,32.000000,-235.779835,211.932109,-0.183402,34.262464,0.655466,332634.653814,0.928044,19.798087,0.647426,4.334903,0.080644,0.074553,224.950553,32.000000,238.218774,209.616828,205.848281,196.762511,32.000000,189.115553,72.410289,74.832541,113.759981,28.240506,50.776482,20.302254,54.013107,40.314385,42.530861,59.609341,47.201596
49.421191,59.545337,214.295802,183.616827,108.760923,91.730963,28.940409,14.229184,211.771942,2.417360,58.033207,50.113843,182.631865,216.011388,179.710919,211.822248,128.432069,210.643876,-0.000740,-1.448175,32.000000,-235.779738,211.864879,-0.183253,34.246206,0.655543,332534.705043,0.927874,19.821644,0.630478,4.334849,0.068509,0.077708,224.980587,32.000000,238.192020,209.604310,205.903542,196.775229,32.000000,189.103046,72.411624,74.833860,113.756495,28.240506,50.774236,20.302254,54.057798,40.314385,42.552463,59.619343,47.076138
49.402840,59.559177,214.359101,183.621427,108.757498,91.698411,28.939050,14.229251,211.706454,2.416676,58.063400,50.100045,182.635954,215.944387,179.715095,211.756175,128.419578,210.579041,-0.000741,-1.449832,32.000000,-235.779643,211.798720,-0.183115,34.230635,0.655830,332448.128807,0.928112,19.851014,0.618309,4.336217,0.066502,0.077698,225.015990,32.000000,238.156545,209.611202,205.968424,196.769645,32.000000,189.119597,72.412125,74.831777,113.751043,28.240506,50.784163,20.302254,54.109280,40.314385,42.579467,59.614671,47.226028
49.389089,59.572654,214.218059,183.625622,108.658910,91.665734,28.953728,14.229357,211.639967,2.416402,58.096204,50.080758,182.642522,215.874544,179.714731,211.689943,128.404802,210.517070,-0.000742,-1.451585,32.000000,-235.779491,211.731594,-0.183268,34.217579,0.655964,332382.930788,0.927932,19.877900,0.608685,4.336112,0.068108,0.071279,225.035393,32.000000,238.135490,209.631990,205.971534,196.746220,32.000000,189.161128,72.411307,74.829509,113.741847,28.240506,50.743580,20.302254,54.157818,40.314385,42.606054,59.619962,47.209006
49.376020,59.587159,214.193743,183.629648,108.641030,91.641334,28.947669,14.229405,211.572227,2.416378,58.132529,50.062266,182.646142,215.803916,179.710077,211.623149,128.392515,210.450699,-0.000743,-1.452189,32.000000,-235.779420,211.663423,-0.183161,34.206147,0.656390,332315.574182,0.928059,19.910851,0.598594,4.339004,0.063946,0.064427,225.029682,32.000000,238.139347,209.645057,205.897832,196.738162,32.000000,189.182173,72.410222,74.829177,113.733349,28.240506,50.738909,20.302254,54.205560,40.314385,42.633655,59.611298,46.978266
49.360550,59.602714,214.155508,183.633512,108.589322,91.616759,28.963346,14.229444,211.506509,2.415330,58.169463,50.048158,182.650061,215.733272,179.711025,211.556618,128.382947,210.384690,-0.000743,-1.452219,32.000000,-235.779312,211.597033,-0.183225,34.195138,0.656291,332247.921454,0.927574,19.938652,0.591777,4.337356,0.066412,0.067494,225.032374,32.000000,238.136271,209.636213,205.811591,196.754376,32.000000,189.163588,72.410336,74.828776,113.723342,28.240506,50.739675,20.302254,54.256122,40.314385,42.663714,59.610570,47.200789
49.341767,59.619341,214.030026,183.637218,108.550449,91.592361,28.965432,14.229531,211.439847,2.414523,58.197702,50.031344,182.652224,215.661694,179.714047,211.488713,128.370255,210.318805,-0.000743,-1.452233,32.000000,-235.779245,211.529337,-0.183205,34.181688,0.656462,332207.034163,0.927827,19.966775,0.580934,4.338012,0.073904,0.066085,225.051216,32.000000,238.120014,209.617212,205.852396,196.781008,32.000000,189.136328,72.411248,74.828361,113.711813,28.240506,50.685418,20.302254,54.310158,40.314385,42.697549,59.611121,47.210620
49.323045,59.636619,213.911803,183.640276,108.493627,91.567901,28.936467,14.229504,211.371268,2.413815,58.236773,50.013054,182.656953,215.590180,179.714867,211.418443,128.359852,210.251572,-0.000742,-1.452249,32.000000,-235.779274,211.458837,-0.183222,34.165736,0.656618,332163.212706,0.927433,19.998450,0.567492,4.338596,0.061776,0.067056,225.086347,32.000000,238.077863,209.613971,205.939308,196.788405,32.000000,189.120631,72.411385,74.828126,113.700227,28.240506,50.615602,20.302254,54.368685,40.314385,42.732521,59.616894,47.022066
49.309123,59.657524,213.874659,183.643749,108.599763,91.543378,28.934849,14.229457,211.301920,2.413365,58.275249,50.003132,182.662933,215.518989,179.714696,211.350469,128.351424,210.184916,-0.000743,-1.452253,32.000000,-235.779277,211.388549,-0.183223,34.151624,0.656681,332128.899860,0.927548,20.034658,0.557213,4.337705,0.073535,0.069096,225.104634,32.000000,238.044419,209.633728,205.974160,196.761687,32.000000,189.142948,72.411438,74.827671,113.688184,28.240506,50.576534,20.302254,54.425425,40.314385,42.772240,59.610629,47.154788
49.297702,59.677888,213.836767,183.647866,108.660622,91.518963,28.937287,14.229305,211.236234,2.413057,58.295182,49.990855,182.667747,215.451086,179.716279,211.284424,128.339517,210.118174,-0.000743,-1.452250,32.000000,-235.779305,211.322140,-0.183220,34.139261,0.656806,332091.127078,0.928658,20.071457,0.544169,4.336955,0.068573,0.077497,225.098491,32.000000,238.029765,209.650857,205.916634,196.742253,32.000000,189.167560,72.411453,74.827472,113.676044,28.240506,50.541552,20.302254,54.476151,40.314385,42.820346,59.618153,47.208933
49.285467,59.693542,213.846691,183.652852,108.711735,91.494447,28.951943,14.229395,211.171442,2.412931,58.305312,49.980693,182.670802,215.382815,179.715970,211.218047,128.328522,210.051732,-0.000744,-1.452229,32.000000,-235.779197,211.255643,-0.183189,34.129571,0.657024,332050.680201,0.928800,20.106882,0.529346,4.337426,0.070422,0.073910,225.086552,32.000000,238.021656,209.658456,205.831429,196.741574,32.000000,189.175180,72.411574,74.827176,113.662967,28.240506,50.576577,20.302254,54.532767,40.314385,42.852687,59.618044,47.065133
49.278902,59.702617,213.748294,183.656559,108.718279,91.470388,28.947682,14.229450,211.106445,2.412344,58.312388,49.968405,182.672221,215.316530,179.719486,211.150651,128.312853,209.988057,-0.000744,-1.452211,32.000000,-235.779156,211.190085,-0.182990,34.124562,0.657172,332014.048590,0.928761,20.139160,0.517967,4.337662,0.075403,0.063840,225.087044,32.000000,238.007121,209.640167,205.825983,196.753304,32.000000,189.167492,72.413090,74.825870,113.650136,28.240506,50.552794,20.302254,54.583881,40.314385,42.875264,59.602230,47.193012
49.267625,59.709957,213.688079,183.659737,108.770302,91.446387,28.946003,14.229317,211.039849,2.412141,58.321414,49.957779,182.675024,215.250205,179.722313,211.084880,128.298778,209.923839,-0.000745,-1.453385,32.000000,-235.779233,211.123106,-0.182847,34.122934,0.657365,331970.726235,0.928333,20.167578,0.505772,4.338940,0.062926,0.063209,225.109230,32.000000,237.971320,209.630103,205.910831,196.764972,32.000000,189.161165,72.412708,74.824997,113.636109,28.240506,50.483686,20.302254,54.635508,40.314385,42.891018,59.611780,47.138500
49.258538,59.717208,213.571887,183.662500,108.728204,91.434031,28.951634,14.229243,210.973267,2.411698,58.336708,49.943209,182.678770,215.184140,179.722922,211.020654,128.282536,209.861000,-0.000745,-1.455125,32.000000,-235.779205,211.055434,-0.182976,34.119620,0.657177,331925.034499,0.928384,20.183506,0.499215,4.337521,0.061739,0.063374,225.130884,32.000000,237.945384,209.641065,205.975531,196.765007,32.000000,189.181359,72.413621,74.823548,113.622420,28.240506,50.435825,20.302254,54.689050,40.314385,42.902919,59.621408,46.976358
49.246785,59.726019,213.445337,183.664960,108.770245,91.413644,28.945041,14.229176,210.905042,2.411235,58.369343,49.933347,182.679598,215.115201,179.721714,210.952260,128.267222,209.795358,-0.000746,-1.455711,32.000000,-235.779259,210.988124,-0.183138,34.113613,0.657048,331878.886810,0.928445,20.202614,0.490867,4.337292,0.068990,0.066150,225.133597,32.000000,237.935977,209.660459,205.952557,196.756186,32.000000,189.214248,72.413012,74.822817,113.607049,28.240506,50.368721,20.302254,54.747538,40.314385,42.920175,59.625145,47.228375
49.239573,59.743206,213.346275,183.666788,108.871374,91.389111,28.944419,14.229020,210.838055,2.410633,58.417028,49.923707,182.679854,215.042478,179.721239,210.884159,128.252746,209.727774,-0.000747,-1.455706,32.000000,-235.779351,210.918866,-0.183369,34.103105,0.656898,331876.578982,0.928345,20.219351,0.485165,4.335733,0.074430,0.073642,225.108331,32.000000,237.948062,209.670076,205.871722,196.757019,32.000000,189.229435,72.413197,74.821792,113.592256,28.240506,50.306905,20.302254,54.800899,40.314385,42.950132,59.617602,47.065500
49.234683,59.765427,213.258681,183.669453,108.866339,91.364582,28.940040,14.228937,210.771801,2.410341,58.451487,49.918148,182.676955,214.971855,179.722298,210.817551,128.235420,209.661935,-0.000747,-1.456808,32.000000,-235.779298,210.854200,-0.183815,34.090090,0.656752,331846.903766,0.928614,20.240433,0.477549,4.334198,0.070171,0.075484,225.090692,32.000000,237.946898,209.648772,205.822030,196.772079,32.000000,189.205943,72.413497,74.819274,113.576500,28.240506,50.236948,20.302254,54.854830,40.314385,42.992231,59.614848,47.218471
49.228773,59.788603,213.157560,183.672609,108.839004,91.352510,28.936750,14.228920,210.709145,2.409660,58.474571,49.913464,182.680753,214.907461,179.730859,210.750622,128.220129,209.596874,-0.000747,-1.456788,32.000000,-235.779339,210.794188,-0.184091,34.074504,0.656677,331807.491568,0.928577,20.265149,0.468411,4.332821,0.065538,0.069387,225.106592,32.000000,237.929531,209.627860,205.885690,196.788658,32.000000,189.193930,72.414340,74.818146,113.559538,28.240506,50.167918,20.302254,54.907698,40.314385,43.045906,59.614543,47.233731
49.227814,59.808659,213.207600,183.675911,108.834592,91.340384,28.952731,14.228963,210.651184,2.409506,58.486334,49.913187,182.685412,214.846417,179.736437,210.688407,128.200741,209.534554,-0.000745,-1.456791,32.000000,-235.779344,210.732587,-0.184090,34.056710,0.656666,331777.588173,0.928624,20.292477,0.462727,4.331473,0.066000,0.062388,225.135171,32.000000,237.901423,209.632446,205.959325,196.794979,32.000000,189.215559,72.415001,74.817229,113.542816,28.240506,50.164165,20.302254,54.956468,40.314385,43.089223,59.615733,47.033732
49.228084,59.821229,213.199549,183.677174,108.942588,91.328238,28.945107,14.229006,210.591330,2.409024,58.501101,49.914794,182.687481,214.785156,179.735640,210.625871,128.185613,209.473624,-0.000745,-1.455044,32.000000,-235.779288,210.673187,-0.184075,34.039510,0.656780,331791.481559,0.928786,20.321825,0.455275,4.329939,0.068910,0.066091,225.153926,32.000000,237.891319,209.655176,205.976616,196.773025,32.000000,189.244754,72.414505,74.816103,113.525427,28.240506,50.182968,20.302254,55.004661,40.314385,43.121450,59.628056,47.058970
49.227576,59.832299,213.214882,183.677146,108.944309,91.324254,28.953352,14.229046,210.528290,2.408184,58.531355,49.911503,182.691378,214.724327,179.732988,210.565470,128.171651,209.413924,-0.000744,-1.453311,32.000000,-235.779298,210.615741,-0.183814,34.025364,0.657191,331805.122045,0.928219,20.342881,0.452874,4.331039,0.057792,0.070450,225.147282,32.000000,237.904910,209.673507,205.901609,196.763100,32.000000,189.264813,72.415038,74.815153,113.508698,28.240506,50.169896,20.302254,55.049620,40.314385,43.146474,59.612193,47.060951
49.224696,59.844952,213.082104,183.676433,108.875489,91.320147,28.934211,14.229034,210.469867,2.407839,58.563823,49.910154,182.693082,214.664295,179.735879,210.504092,128.157611,209.354677,-0.000743,-1.454465,32.000000,-235.779256,210.556710,-0.183719,34.017653,0.657438,331801.114644,0.928365,20.355171,0.446694,4.330852,0.060288,0.073533,225.136449,32.000000,237.922557,209.673663,205.823104,196.766395,32.000000,189.248091,72.414893,74.812570,113.491900,28.240506,50.090534,20.302254,55.099266,40.314385,43.168213,59.615694,47.042169
49.224451,59.862271,212.956030,183.675641,108.784649,91.316029,28.888404,14.229111,210.409768,2.407230,58.582936,49.912812,182.694191,214.604720,179.742766,210.445887,128.143867,209.295735,-0.000744,-1.454466,32.000000,-235.779078,210.498084,-0.183314,34.015119,0.657739,331823.580594,0.928098,20.366772,0.439772,4.331208,0.065829,0.065085,225.138774,32.000000,237.919847,209.652875,209.489328,196.790267,32.000000,189.224364,72.414024,74.809881,113.474725,28.240506,50.050186,20.302254,55.148932,40.314385,43.205878,59.617985,47.044957
49.228241,59.881107,212.817290,183.675658,108.672976,91.316249,28.930270,14.229177,210.350524,2.406394,58.604915,49.917157,182.696208,214.544367,179.744476,210.387034,128.126158,209.236017,-0.000744,-1.454434,32.000000,-235.778953,210.441449,-0.183367,34.015111,0.657636,331849.159052,0.928761,20.382433,0.433084,4.328764,0.067508,0.068871,225.159923,32.000000,237.891282,209.645764,215.072027,196.796323,32.000000,189.213073,72.412912,74.808483,113.456171,28.240506,49.935260,20.302254,55.193518,40.314385,43.245990,59.610423,47.017004
49.229475,59.897404,212.672552,183.675147,108.561769,91.316517,28.949865,14.229087,210.291971,2.405356,58.633226,49.915706,182.697382,214.485865,179.744284,210.330330,128.106529,209.179721,-0.000744,-1.453266,32.000000,-235.779135,210.383516,-0.183359,34.014035,0.657428,331877.673185,0.930239,20.400008,0.426201,4.326225,0.065996,0.076388,225.180020,32.000000,237.872794,209.667438,216.972457,196.770427,32.000000,189.220445,72.412845,74.806440,113.437099,28.240506,49.854744,20.302254,55.236534,40.314385,43.284552,59.615310,47.052661
49.233950,59.914152,212.637833,183.673990,108.522944,91.316630,28.972044,14.229044,210.233114,2.404771,58.666047,49.920102,182.698201,214.425749,179.740331,210.270941,128.091776,209.120806,-0.000742,-1.452843,32.000000,-235.779214,210.327627,-0.183174,34.011238,0.657132,331928.688133,0.928863,20.414885,0.423009,4.323073,0.068078,0.064206,225.182371,32.000000,237.873315,209.697083,211.354950,196.752787,32.000000,189.220353,72.413050,74.805728,113.418631,28.240506,49.793730,20.302254,55.281509,40.314385,43.317532,59.613107,47.216270
49.239163,59.934340,212.498657,183.672069,108.553098,91.316701,28.938777,14.228934,210.176069,2.403802,58.693613,49.923019,182.694218,214.365536,179.736135,210.215542,128.077295,209.062698,-0.000742,-1.452853,32.000000,-235.779314,210.270017,-0.183319,34.002462,0.656868,331981.317790,0.928251,20.429892,0.422928,4.320025,0.094504,0.074391,225.166185,32.000000,237.884107,209.713727,205.778278,196.746449,32.000000,189.202192,72.413008,74.805591,113.398681,28.240506,49.726240,20.302254,55.320958,40.314385,43.362324,59.614258,46.983328
49.243541,59.953060,212.482099,183.669627,108.543210,91.316722,28.928387,14.228923,210.119824,2.402804,58.729847,49.927952,182.691343,214.311008,179.739429,210.158662,128.058630,209.005373,-0.000740,-1.452844,32.000000,-235.779317,210.213724,-0.183367,33.991396,0.656826,332023.115769,0.927490,20.441967,0.417051,4.318927,0.084931,0.064804,225.162189,32.000000,237.887820,209.701832,205.731163,196.758050,32.000000,189.164078,72.412735,74.803656,113.377686,28.240506,49.661903,20.302254,55.363897,40.314385,43.405093,59.607138,47.151046
49.250517,59.974419,212.415784,183.666774,108.542298,91.316758,28.942395,14.228933,210.065051,2.402141,58.748531,49.933355,182.696999,214.258619,179.742418,210.105051,128.041734,208.950266,-0.000740,-1.452846,32.000000,-235.779338,210.163636,-0.183647,33.980127,0.656687,332068.301260,0.928499,20.456712,0.411181,4.315643,0.097070,0.070921,225.175992,32.000000,237.862723,209.695571,205.813284,196.748161,32.000000,189.146562,72.413246,74.803134,113.356109,28.240506,49.627054,20.302254,55.400752,40.314385,43.449913,59.616736,47.210107
49.261272,59.993867,212.511422,183.663343,108.539641,91.325049,28.960912,14.228909,210.018825,2.401848,58.745353,49.946074,182.696821,214.211447,179.743920,210.054480,128.026284,208.901675,-0.000740,-1.451168,32.000000,-235.779408,210.114605,-0.183201,33.969869,0.656850,332119.347609,0.928788,20.470860,0.409763,4.314923,0.069168,0.080697,225.199466,32.000000,237.838167,209.709493,205.894363,196.731863,32.000000,189.160085,72.414026,74.801730,113.336385,28.240506,49.676229,20.302254,55.436308,40.314385,43.500890,59.614120,47.036520
49.276343,60.006859,212.550752,183.659165,108.602743,91.349533,28.945280,14.228796,209.976115,2.401637,58.736887,49.955507,182.696666,214.168295,179.744000,210.008636,128.008895,208.857950,-0.000739,-1.449404,32.000000,-235.779449,210.068514,-0.183104,33.961650,0.656893,332168.452906,0.928246,20.484936,0.407353,4.312966,0.065728,0.070463,225.202322,32.000000,237.828766,209.737116,205.893763,196.694695,32.000000,189.184216,72.414257,74.802525,113.317272,28.240506,49.630605,20.302254,55.465494,40.314385,43.530174,59.619471,46.955449
49.283239,60.007329,212.480707,183.652300,108.634796,91.369891,28.959708,14.228844,209.933433,2.400717,58.738907,49.967373,182.693604,214.120667,179.743986,209.963016,127.995576,208.814936,-0.000739,-1.447632,32.000000,-235.779417,210.022412,-0.183224,33.958728,0.657268,332240.021095,0.927562,20.493156,0.405773,4.313965,0.057510,0.080557,225.176593,32.000000,237.850662,209.753265,205.827971,196.687479,32.000000,189.193948,72.413827,74.803343,113.297238,28.240506,49.576755,20.302254,55.498064,40.314385,43.540713,59.611377,47.022066
49.294418,60.011701,212.333890,183.644002,108.743975,91.382129,28.938479,14.228976,209.891772,2.400112,58.754647,49.986193,182.687359,214.078283,179.745952,209.920204,127.977167,208.773170,-0.000738,-1.447037,32.000000,-235.779190,209.981221,-0.183322,33.958595,0.657541,332363.726396,0.928032,20.490417,0.407836,4.313444,0.056389,0.069896,225.156343,32.000000,237.860844,209.740957,205.762061,196.702958,32.000000,189.168724,72.412952,74.802614,113.279011,28.240506,49.549514,20.302254,55.529128,40.314385,43.546249,59.617563,47.032558
49.306675,60.019361,212.361372,183.635175,108.778360,91.404433,28.941311,14.229037,209.855019,2.399407,58.763992,49.999943,182.679166,214.038195,179.747981,209.878393,127.959493,208.729986,-0.000737,-1.447038,32.000000,-235.779150,209.944520,-0.183507,33.959688,0.657523,332456.289098,0.927635,20.483691,0.406077,4.311419,0.074461,0.068241,225.153802,32.000000,237.852500,209.729621,205.828229,196.723090,32.000000,189.151064,72.411571,74.802104,113.261381,28.240506,49.484455,20.302254,55.560568,40.314385,43.560638,59.609941,47.231530
49.320829,60.029699,212.181087,183.626717,108.736043,91.426601,28.924061,14.229051,209.822040,2.398555,58.760417,50.010969,182.677117,214.003336,179.748761,209.843263,127.942030,208.690293,-0.000736,-1.447040,32.000000,-235.779095,209.912304,-0.183197,33.961142,0.657183,332529.363116,0.928220,20.476398,0.409841,4.307463,0.088425,0.076552,225.162258,32.000000,237.831470,209.728970,205.931208,196.731023,32.000000,189.144595,72.410885,74.800075,113.244778,28.240506,49.424734,20.302254,55.581137,40.314385,43.584166,59.611239,47.128596
49.343416,60.038511,212.165053,183.618066,108.703172,91.442923,28.913022,14.228997,209.794925,2.398095,58.743159,50.034301,182.670521,213.972887,179.746505,209.812930,127.923693,208.658278,-0.000734,-1.445262,32.000000,-235.779095,209.883530,-0.183474,33.962784,0.657259,332641.547072,0.928121,20.471272,0.412372,4.306950,0.084359,0.069544,225.163486,32.000000,237.819909,209.749278,200.349260,196.702094,32.000000,189.153791,72.409756,74.797063,113.229441,28.240506,49.389490,20.302254,55.597624,40.314385,43.605493,59.614514,47.207099
49.360956,60.038893,212.159820,183.608321,108.811784,91.475500,28.945640,14.228809,209.768775,2.397079,58.711769,50.054718,182.664956,213.946988,179.744230,209.785896,127.907679,208.631176,-0.000732,-1.443496,32.000000,-235.779259,209.859932,-0.183458,33.964718,0.656866,332754.413926,0.928632,20.466848,0.415914,4.302058,0.070796,0.072732,225.140456,32.000000,237.829084,209.764523,194.737350,196.676775,32.000000,189.163308,72.408018,74.797133,113.216496,28.240506,49.287213,20.302254,55.615975,40.314385,43.616236,59.608987,47.138060
49.378597,60.032029,212.089900,183.596910,108.850106,91.512054,28.943342,14.228820,209.749278,2.396229,58.677457,50.074676,182.658214,213.929667,179.745166,209.763063,127.891886,208.605678,-0.000732,-1.441719,32.000000,-235.779290,209.839901,-0.183688,33.969510,0.656686,332840.159495,0.928707,20.452108,0.423022,4.299764,0.071723,0.065883,225.116320,32.000000,237.850196,209.769186,194.667669,196.680173,32.000000,189.159385,72.408148,74.796743,113.205209,28.240506,49.290368,20.302254,55.633069,40.314385,43.607942,59.615891,46.971883
49.394375,60.019103,211.965900,183.583264,108.862756,91.548535,28.946768,14.228934,209.729708,2.395872,58.637477,50.092977,182.649604,213.911891,179.749044,209.741395,127.869054,208.584657,-0.000730,-1.439935,32.000000,-235.779196,209.819669,-0.183634,33.977006,0.656674,332974.139369,0.927630,20.434206,0.429529,4.298130,0.065839,0.068070,225.109721,32.000000,237.855148,209.746426,194.686296,196.696317,32.000000,189.137342,72.407189,74.795358,113.191850,28.240506,49.168344,20.302254,55.647546,40.314385,43.579050,59.615999,47.161024
49.412254,60.004612,211.908083,183.567462,108.858510,91.581120,28.939913,14.229017,209.711996,2.395826,58.614221,50.110405,182.639667,213.897173,179.754159,209.726218,127.850153,208.564985,-0.000728,-1.438170,32.000000,-235.779123,209.807306,-0.183580,33.985001,0.656482,333114.612729,0.927694,20.408959,0.436375,4.295179,0.066428,0.065993,225.122112,32.000000,237.838675,209.739568,194.771972,196.699403,32.000000,189.124300,72.405374,74.793845,113.180190,28.240506,49.084831,20.302254,55.662480,40.314385,43.547676,59.610255,47.188170
49.430389,59.994923,211.932093,183.551440,108.810908,91.605339,28.954685,14.229083,209.697620,2.395637,58.604648,50.132679,182.630015,213.882961,179.749167,209.712540,127.829099,208.544658,-0.000728,-1.436412,32.000000,-235.779001,209.793797,-0.183495,33.991749,0.656136,333260.754626,0.927597,20.379596,0.451833,4.291296,0.068068,0.066969,225.129908,32.000000,237.828056,209.753990,194.841248,196.682108,32.000000,189.137624,72.403314,74.792232,113.168403,28.240506,49.078879,20.302254,55.673651,40.314385,43.520413,59.616097,47.140628
49.448748,59.989040,211.865844,183.535400,108.848055,91.629563,28.934041,14.229097,209.684555,2.394903,58.604319,50.148078,182.617184,213.873169,179.750518,209.701454,127.808507,208.530513,-0.000726,-1.436396,32.000000,-235.779082,209.782656,-0.183035,33.992911,0.655867,333382.174321,0.927742,20.346481,0.463831,4.288573,0.059105,0.068649,225.125345,32.000000,237.841570,209.775337,194.815343,196.662302,32.000000,189.132484,72.400645,74.791679,113.157913,28.240506,49.018847,20.302254,55.682286,40.314385,43.503907,59.608603,47.240701
49.462773,59.985965,211.797218,183.519538,108.852962,91.662007,28.940175,14.229156,209.673854,2.394600,58.610463,50.163813,182.607277,213.862000,179.748028,209.687749,127.793102,208.515070,-0.000726,-1.435639,32.000000,-235.779007,209.772790,-0.182961,33.990964,0.655736,333483.237198,0.927117,20.317908,0.477752,4.287486,0.063676,0.081107,225.099460,32.000000,237.872442,209.777433,194.744480,196.658753,32.000000,189.112695,72.398330,74.791240,113.146612,28.240506,48.970527,20.302254,55.694345,40.314385,43.496860,59.613924,47.225074
49.482372,59.990466,211.833266,183.503466,108.834915,91.686441,28.945932,14.229215,209.667092,2.394245,58.620601,50.185313,182.593261,213.855859,179.745338,209.678543,127.774097,208.507136,-0.000724,-1.434488,32.000000,-235.778920,209.764914,-0.182978,33.987028,0.655533,333587.375069,0.927631,20.292915,0.493379,4.284554,0.061429,0.078778,225.083011,32.000000,237.893518,209.754561,194.711360,196.671228,32.000000,189.065579,72.397219,74.790425,113.135079,28.240506,48.960361,20.302254,55.702692,40.314385,43.501199,59.619244,47.149726
49.501212,59.997160,211.971508,183.488192,108.794825,91.718958,28.943854,14.229133,209.664022,2.393757,58.622223,50.202717,182.579437,213.851501,179.740852,209.673791,127.757937,208.499194,-0.000723,-1.433314,32.000000,-235.779014,209.761643,-0.182727,33.983531,0.655497,333719.357073,0.927466,20.275244,0.503365,4.281952,0.068859,0.069861,225.087541,32.000000,237.893290,209.734630,194.783770,196.679989,32.000000,189.018685,72.394890,74.791556,113.122502,28.240506,48.954813,20.302254,55.705968,40.314385,43.513752,59.610786,47.220232
49.515755,60.005112,212.085125,183.473572,108.765421,91.754801,28.941041,14.229101,209.661951,2.393126,58.634218,50.220328,182.570582,213.849357,179.736093,209.671408,127.738546,208.491416,-0.000723,-1.431574,32.000000,-235.779062,209.757805,-0.182806,33.982927,0.655613,333833.096334,0.927136,20.259352,0.519585,4.280984,0.072870,0.071001,225.099770,32.000000,237.879876,209.736003,189.238498,196.659643,32.000000,188.998758,72.393248,74.790034,113.109570,28.240506,49.023916,20.302254,55.712421,40.314385,43.531319,59.618084,47.221919
49.530347,60.013388,212.179539,183.459463,108.810001,91.783395,28.963469,14.229301,209.661215,2.392352,58.646329,50.241792,182.563587,213.850720,179.731081,209.672822,127.718940,208.487178,-0.000724,-1.429824,32.000000,-235.778865,209.761178,-0.182348,33.986692,0.656005,333974.190839,0.927160,20.246451,0.532957,4.282148,0.061002,0.073880,225.098944,32.000000,237.880928,209.760754,183.628239,196.614798,32.000000,188.998231,72.390322,74.789435,113.096891,28.240506,49.067654,20.302254,55.719295,40.314385,43.550059,59.605495,47.119205
49.553361,60.022720,212.031838,183.445707,108.884667,91.811753,28.878448,14.229414,209.668454,2.392044,58.643250,50.269228,182.554777,213.860601,179.729610,209.675288,127.704782,208.489336,-0.000723,-1.428072,32.000000,-235.778831,209.768398,-0.182315,33.993649,0.656370,334138.544226,0.927333,20.239280,0.549619,4.283185,0.061348,0.060078,225.072662,32.000000,237.899819,209.780691,183.545333,196.586156,32.000000,188.983808,72.387921,74.789187,113.085669,28.240506,48.951807,20.302254,55.719371,40.314385,43.570467,59.619156,47.216710
49.572800,60.024759,211.927233,183.432205,108.785462,91.848566,28.936594,14.229424,209.678708,2.391612,58.609207,50.290402,182.542822,213.871269,179.730037,209.683362,127.688360,208.495831,-0.000723,-1.426343,32.000000,-235.778847,209.780939,-0.182294,33.999008,0.656554,334276.871758,0.926624,20.232386,0.567737,4.283829,0.070792,0.069314,225.054137,32.000000,237.912215,209.773436,183.471272,196.582305,32.000000,188.936557,72.385345,74.787534,113.074443,28.240506,48.929134,20.302254,55.713687,40.314385,43.583519,59.609164,47.143563
49.588320,60.020538,211.943328,183.418155,108.829189,91.885060,28.935303,14.229448,209.690667,2.391133,58.589267,50.309637,182.536881,213.889628,179.732175,209.696443,127.678928,208.503154,-0.000723,-1.424569,32.000000,-235.778844,209.792756,-0.182122,34.002419,0.656073,334399.757192,0.929188,20.217799,0.582653,4.278859,0.079151,0.078793,225.059500,32.000000,237.914560,209.754347,183.512989,196.580124,32.000000,188.888778,72.383570,74.787270,113.061141,28.240506,48.904378,20.302254,55.714556,40.314385,43.580120,59.619333,47.138794
49.607838,60.011091,211.953125,183.402757,108.807939,91.913412,28.949670,14.229391,209.703024,2.391021,58.572374,50.327766,182.528003,213.909199,179.730980,209.710892,127.664733,208.513154,-0.000723,-1.422828,32.000000,-235.778867,209.804923,-0.181732,34.006237,0.655794,334551.939681,0.927298,20.199640,0.601355,4.275071,0.068571,0.066726,225.076757,32.000000,237.887748,209.750175,183.611428,196.563469,32.000000,188.863490,72.381109,74.787423,113.048314,28.240506,48.835310,20.302254,55.711026,40.314385,43.558976,59.605023,47.340921
49.625499,60.005766,211.991688,183.387140,108.865885,91.949835,28.931574,14.229313,209.717963,2.390836,58.560571,50.347568,182.515648,213.927127,179.725526,209.727637,127.651437,208.523667,-0.000724,-1.422817,32.000000,-235.778842,209.820842,-0.181629,34.011265,0.655838,334685.842982,0.927379,20.179299,0.613357,4.274057,0.062333,0.077209,225.079412,32.000000,237.872481,209.768479,183.658524,196.523171,32.000000,188.865443,72.376441,74.785360,113.038255,28.240506,48.838373,20.302254,55.704554,40.314385,43.543954,59.618772,47.233805
49.644034,60.000644,212.003097,183.371883,108.974539,91.986221,28.924698,14.229311,209.736760,2.390534,58.549356,50.368250,182.502718,213.947644,179.713652,209.748786,127.634932,208.538155,-0.000723,-1.422815,32.000000,-235.778773,209.840731,-0.181771,34.020685,0.655751,334788.908767,0.926781,20.149586,0.631062,4.272573,0.062223,0.063109,225.067617,32.000000,237.879236,209.785083,183.603855,196.490487,32.000000,188.868945,72.371838,74.783139,113.028933,28.240506,48.840822,20.302254,55.698633,40.314385,43.532211,59.612763,47.130063
49.660818,59.994599,212.056738,183.356924,109.077416,92.022090,28.944096,14.229264,209.758566,2.390357,58.519494,50.388253,182.489739,213.971937,179.712125,209.772340,127.620801,208.555543,-0.000723,-1.422792,32.000000,-235.778791,209.860697,-0.181931,34.032943,0.655794,334926.946825,0.927352,20.125924,0.648046,4.271830,0.060274,0.075898,225.042535,32.000000,237.897773,209.783322,183.529563,196.477619,32.000000,188.859844,72.366875,74.782666,113.019166,28.240506,48.865794,20.302254,55.691130,40.314385,43.520879,59.616097,47.194626
49.681937,59.986505,212.163552,183.342200,109.097837,92.058479,28.938035,14.229233,209.782963,2.389950,58.486756,50.413420,182.478083,213.999586,179.709776,209.795085,127.600475,208.573930,-0.000723,-1.421582,32.000000,-235.778799,209.884937,-0.182056,34.045510,0.655675,335069.744364,0.927546,20.101567,0.669636,4.270465,0.073577,0.073283,225.032738,32.000000,237.902359,209.755987,183.539720,196.486153,32.000000,188.823661,72.363845,74.782876,113.010273,28.240506,48.846297,20.302254,55.680004,40.314385,43.502547,59.604640,47.387656
49.703777,59.974057,212.111439,183.326676,109.272339,92.095072,28.896115,14.229207,209.810511,2.389893,58.452552,50.432093,182.464474,214.029572,179.701170,209.821910,127.581805,208.596879,-0.000722,-1.419804,32.000000,-235.778907,209.913552,-0.182512,34.055275,0.655612,335206.872804,0.926927,20.078107,0.689869,4.270102,0.071073,0.074317,225.049807,32.000000,237.882049,209.743550,183.632093,196.487847,32.000000,188.798790,72.360057,74.783162,113.000754,28.240506,48.815293,20.302254,55.663742,40.314385,43.477581,59.619716,47.149799
