OSU 80 Ton Compressor Load Stand
49.723110,59.960044,212.138418,183.310799,109.450634,92.131550,28.941422,14.229030,209.839670,2.390338,58.423360,50.452160,182.454866,214.063267,179.697345,209.850416,127.565554,208.622001,-0.000722,-1.418088,32.000000,-235.779238,209.941546,-0.182341,34.060291,0.655604,335350.892865,0.927035,20.048107,0.716648,4.270436,0.072804,0.070855,225.061037,32.000000,237.866906,209.751137,183.707983,196.459263,32.000000,188.787577,72.358154,74.782362,112.993560,28.240506,48.832046,20.302254,55.648166,40.314385,43.447457,59.604050,47.367993
49.742808,59.945980,212.294672,183.294826,109.606997,92.167878,28.946607,14.229066,209.870564,2.390641,58.406029,50.472770,182.441989,214.097241,179.689291,209.880395,127.555256,208.645434,-0.000723,-1.416948,32.000000,-235.779181,209.974379,-0.182309,34.063163,0.655297,335487.990406,0.928269,20.013014,0.743370,4.267511,0.066015,0.061158,225.057950,32.000000,237.868347,209.765226,183.697818,196.423166,32.000000,188.789505,72.354972,74.781785,112.985483,28.240506,48.882053,20.302254,55.632335,40.314385,43.413664,59.604502,47.211794
49.766010,59.933384,212.345556,183.279016,109.726856,92.204306,28.942932,14.229021,209.902496,2.390617,58.385339,50.492875,182.427862,214.134473,179.681803,209.913868,127.542989,208.675098,-0.000723,-1.416213,32.000000,-235.779217,210.008459,-0.182097,34.064629,0.655277,335619.325038,0.926753,19.978961,0.768436,4.266395,0.064856,0.069446,225.023832,32.000000,237.891153,209.760992,187.331088,196.398224,32.000000,188.790786,72.352396,74.780945,112.978125,28.240506,48.911593,20.302254,55.611270,40.314385,43.384711,59.604581,47.326688
49.782911,59.921629,212.363201,183.264242,109.804236,92.240855,28.952336,14.229131,209.939922,2.390809,58.364276,50.512190,182.413204,214.172164,179.681366,209.947732,127.528464,208.708077,-0.000722,-1.414447,32.000000,-235.779077,210.045139,-0.181981,34.070159,0.655568,335739.905592,0.926514,19.944484,0.786954,4.267847,0.068678,0.072869,225.003035,32.000000,237.909673,209.732388,192.797003,196.401407,32.000000,188.757024,72.350053,74.778275,112.972276,28.240506,48.868192,20.302254,55.592690,40.314385,43.356906,59.616176,47.350312
49.804224,59.910324,212.380835,183.249597,109.938799,92.277466,28.928377,14.229056,209.978271,2.391151,58.336456,50.532589,182.400206,214.214169,179.677643,209.987350,127.517939,208.741059,-0.000723,-1.412660,32.000000,-235.779261,210.088037,-0.181841,34.078735,0.655624,335863.382891,0.926492,19.907852,0.809626,4.266879,0.104176,0.079868,225.003661,32.000000,237.907314,209.707656,194.700189,196.404234,32.000000,188.729290,72.347834,74.777658,112.967446,28.240506,48.916360,20.302254,55.569555,40.314385,43.330133,59.604227,47.388243
49.824644,59.898410,212.419721,183.235224,110.030888,92.313984,28.926934,14.228996,210.016996,2.390909,58.315844,50.553377,182.383043,214.255828,179.671987,210.025349,127.501560,208.777188,-0.000722,-1.410928,32.000000,-235.779270,210.126510,-0.181654,34.092368,0.655607,335997.432623,0.926184,19.878595,0.835719,4.265785,0.067106,0.081612,225.017945,32.000000,237.891938,209.699491,194.794310,196.391822,32.000000,188.711809,72.344513,74.776038,112.964129,28.240506,48.874808,20.302254,55.544853,40.314385,43.304272,59.602702,47.348478
49.846059,59.884825,212.479336,183.221267,110.094729,92.350490,28.899602,14.229068,210.057037,2.390934,58.310239,50.572269,182.374043,214.300479,179.665264,210.063630,127.481654,208.816110,-0.000723,-1.410262,32.000000,-235.779160,210.167221,-0.181566,34.107574,0.655478,336121.170886,0.926855,19.845225,0.857810,4.264314,0.067536,0.067813,225.019735,32.000000,237.893011,209.706585,194.825263,196.358177,32.000000,188.702479,72.341631,74.774283,112.962044,28.240506,48.925525,20.302254,55.517693,40.314385,43.272639,59.614032,47.416343
49.865283,59.876466,212.527001,183.207521,110.171401,92.374693,28.921328,14.229064,210.097433,2.390735,58.302484,50.596186,182.359135,214.346478,179.653999,210.105782,127.474272,208.852749,-0.000723,-1.410251,32.000000,-235.779210,210.211139,-0.181521,34.121440,0.655307,336255.700494,0.926821,19.812176,0.886857,4.263346,0.086397,0.077369,224.997424,32.000000,237.916011,209.710388,194.749595,196.330464,32.000000,188.684439,72.339291,74.773126,112.959898,28.240506,48.916550,20.302254,55.489818,40.314385,43.248754,59.605407,47.345250
49.884715,59.869855,212.519694,183.194527,110.221142,92.403077,28.927640,14.228940,210.140265,2.390922,58.288088,50.619030,182.343678,214.393959,179.647480,210.151614,127.465215,208.891317,-0.000723,-1.410236,32.000000,-235.779364,210.259332,-0.181477,34.131197,0.655136,336393.432779,0.927593,19.776435,0.920410,4.262711,0.068868,0.070520,224.977056,32.000000,237.940902,209.695067,194.674051,196.322201,32.000000,188.649808,72.337096,74.772150,112.958531,28.240506,48.934422,20.302254,55.462091,40.314385,43.230693,59.602260,47.386262
49.905659,59.862405,212.510993,183.181976,110.151098,92.451856,28.946445,14.228879,210.188130,2.390861,58.260873,50.639160,182.331330,214.446237,179.641025,210.199873,127.453235,208.932453,-0.000724,-1.409650,32.000000,-235.779401,210.308439,-0.181482,34.134582,0.654914,336471.703793,0.926725,19.748191,0.940636,4.262023,0.070721,0.069281,224.970100,32.000000,237.956565,209.666789,194.692881,196.324746,32.000000,188.606308,72.336083,74.771160,112.957885,28.240506,48.908417,20.302254,55.428419,40.314385,43.216518,59.605977,47.364178
49.926546,59.851532,212.568145,183.169561,110.077843,92.492404,28.942321,14.228780,210.236416,2.390602,58.238141,50.658196,182.323142,214.496308,179.635055,210.250239,127.444826,208.978051,-0.000725,-1.407908,32.000000,-235.779468,210.355674,-0.181499,34.136922,0.654681,336570.451453,0.926394,19.721489,0.963211,4.260217,0.068344,0.066267,224.981007,32.000000,237.942115,209.651214,194.786916,196.308572,32.000000,188.577000,72.334537,74.768637,112.957607,28.240506,48.897706,20.302254,55.397997,40.314385,43.190674,59.610698,47.368287
49.940105,59.840783,212.655353,183.156311,110.118442,92.528803,28.895239,14.228770,210.278228,2.391083,58.239100,50.677088,182.310698,214.543006,179.631007,210.297071,127.434984,209.019308,-0.000727,-1.406139,32.000000,-235.779516,210.399565,-0.181348,34.140314,0.654697,336746.029142,0.925836,19.692389,0.989609,4.258254,0.071531,0.067460,224.985713,32.000000,237.938496,209.661649,194.839045,196.260838,32.000000,188.576345,72.333548,74.766503,112.958813,28.240506,48.872285,20.302254,55.368392,40.314385,43.164914,59.607610,47.390811
49.954717,59.835216,212.718439,183.143438,110.154098,92.565171,28.944717,14.228675,210.320301,2.390972,58.254810,50.694142,182.304926,214.590408,179.622103,210.341079,127.425287,209.062579,-0.000728,-1.405562,32.000000,-235.779734,210.443645,-0.181197,34.146688,0.654808,336881.606629,0.925921,19.659932,1.013995,4.257618,0.059423,0.072425,224.970339,32.000000,237.957430,209.673550,198.550763,196.217211,32.000000,188.583761,72.331905,74.766025,112.960775,28.240506,49.005808,20.302254,55.337209,40.314385,43.145000,59.612203,47.352953
49.970835,59.834455,212.906428,183.131433,110.164160,92.597570,28.962674,14.228740,210.364323,2.390891,58.272828,50.708751,182.292014,214.641052,179.611681,210.384510,127.416551,209.103734,-0.000730,-1.405562,32.000000,-235.779683,210.486682,-0.181254,34.155468,0.655013,337010.115403,0.927491,19.635177,1.038293,4.258208,0.062270,0.070283,224.941787,32.000000,237.991795,209.677047,204.041135,196.197825,32.000000,188.561496,72.331033,74.764985,112.962375,28.240506,49.131271,20.302254,55.304734,40.314385,43.136737,59.614229,47.393012
49.986300,59.838123,212.955952,183.120786,110.070132,92.613939,28.949734,14.228638,210.407190,2.391014,58.288774,50.725475,182.276767,214.687747,179.607945,210.429679,127.410558,209.146594,-0.000730,-1.405573,32.000000,-235.779774,210.531015,-0.181307,34.165862,0.655108,337143.972465,0.925958,19.614517,1.063148,4.258225,0.068672,0.077297,224.920856,32.000000,238.013630,209.638523,205.857031,196.203662,32.000000,188.501733,72.330496,74.763274,112.963730,28.240506,49.067731,20.302254,55.272783,40.314385,43.143473,59.601906,47.452953
50.003516,59.844849,213.140628,183.112363,110.023832,92.638103,28.924007,14.228615,210.451563,2.390926,58.294633,50.744090,182.265737,214.735562,179.600642,210.475747,127.410199,209.192857,-0.000730,-1.405579,32.000000,-235.779779,210.578256,-0.181336,34.174836,0.655391,337266.074166,0.925378,19.597113,1.086298,4.260614,0.072531,0.068808,224.920611,32.000000,238.012080,209.618486,205.927480,196.192308,32.000000,188.465190,72.330042,74.762207,112.967411,28.240506,49.181179,20.302254,55.237236,40.314385,43.154851,59.606361,47.421405
50.020683,59.848449,213.177012,183.104991,110.092206,92.662471,28.943380,14.228491,210.498535,2.390432,58.296963,50.763166,182.260810,214.785538,179.590014,210.522332,127.404327,209.238283,-0.000731,-1.405599,32.000000,-235.779895,210.626016,-0.181122,34.183419,0.655244,337330.277431,0.925649,19.584813,1.107300,4.260286,0.071964,0.071923,224.922835,32.000000,238.005787,209.619817,205.998940,196.164567,32.000000,188.461943,72.329455,74.759376,112.972239,28.240506,49.228848,20.302254,55.198578,40.314385,43.165060,59.605043,47.544809
50.039931,59.848204,213.213074,183.098078,110.121049,92.699246,28.950948,14.228402,210.547322,2.389815,58.283088,50.780673,182.252836,214.836297,179.582061,210.569287,127.399847,209.285371,-0.000732,-1.405584,32.000000,-235.779998,210.673449,-0.181032,34.193392,0.655461,337416.009531,0.926379,19.573772,1.123856,4.262513,0.063400,0.070760,224.916304,32.000000,238.015010,209.632703,205.993705,196.119646,32.000000,188.468141,72.328078,74.757442,112.977633,28.240506,49.269943,20.302254,55.155643,40.314385,43.168241,59.605456,47.361537
50.055895,59.843398,213.251242,183.091037,110.038223,92.735868,28.937992,14.228332,210.595602,2.389477,58.273340,50.800836,182.244448,214.886486,179.571941,210.616981,127.394697,209.331593,-0.000732,-1.404419,32.000000,-235.779975,210.720294,-0.181211,34.205658,0.655363,337508.057750,0.925662,19.559659,1.145632,4.261777,0.067853,0.074282,224.878323,32.000000,238.047047,209.634359,205.906095,196.090346,32.000000,188.471899,72.328193,74.754908,112.983112,28.240506,49.236485,20.302254,55.117718,40.314385,43.155967,59.599309,47.374523
50.074212,59.833803,213.310668,183.082968,110.033757,92.768579,28.942805,14.228268,210.642426,2.389358,58.253803,50.818143,182.233362,214.937462,179.559802,210.666037,127.386686,209.376099,-0.000732,-1.403032,32.000000,-235.780056,210.770134,-0.181411,34.220250,0.655288,337637.189571,0.925395,19.539559,1.166594,4.260859,0.076371,0.076604,224.852291,32.000000,238.079068,209.611244,205.842754,196.084853,32.000000,188.439644,72.327718,74.751010,112.988181,28.240506,49.263538,20.302254,55.075300,40.314385,43.136432,59.598168,47.474743
50.094641,59.822971,213.323261,183.074556,110.020173,92.801133,28.935384,14.228161,210.689159,2.389165,58.233979,50.829638,182.226428,214.986755,179.554358,210.715807,127.384507,209.421332,-0.000732,-1.402833,32.000000,-235.780176,210.818481,-0.181402,34.235290,0.655208,337763.303879,0.925839,19.518289,1.187921,4.260262,0.070189,0.070393,224.848811,32.000000,238.096177,209.584670,205.891222,196.086839,32.000000,188.412053,72.327143,74.747997,112.994292,28.240506,49.309426,20.302254,55.027848,40.314385,43.111809,59.615163,47.367333
50.107396,59.812265,213.357996,183.065785,109.984645,92.833609,28.938363,14.228088,210.732240,2.389605,58.231145,50.844243,182.222152,215.033891,179.550524,210.761602,127.386752,209.467102,-0.000733,-1.401669,32.000000,-235.780201,210.862961,-0.181519,34.250736,0.655067,337873.034289,0.925615,19.489809,1.211504,4.259891,0.067597,0.068657,224.856801,32.000000,238.097724,209.575933,205.969393,196.080986,32.000000,188.401942,72.327018,74.743978,113.000137,28.240506,49.324508,20.302254,54.986190,40.314385,43.084293,59.609331,47.397340
50.125772,59.803049,213.351729,183.056638,109.959592,92.865958,28.946635,14.228065,210.775058,2.390021,58.225791,50.862046,182.213581,215.082134,179.541365,210.806252,127.382876,209.513082,-0.000732,-1.402790,32.000000,-235.780301,210.908554,-0.181446,34.262954,0.654787,337968.555354,0.925735,19.457921,1.229508,4.258405,0.077911,0.071628,224.855666,32.000000,238.112401,209.586922,209.756681,196.048814,32.000000,188.407115,72.325860,74.740401,113.008029,28.240506,49.308744,20.302254,54.938742,40.314385,43.061721,59.605249,47.496827
50.144841,59.796685,213.398196,183.047575,109.846967,92.902609,28.946583,14.228044,210.820299,2.389815,58.209836,50.878232,182.204290,215.130672,179.532518,210.850949,127.384898,209.559375,-0.000731,-1.402802,32.000000,-235.780448,210.953714,-0.181834,34.272120,0.654632,338062.120271,0.925678,19.434072,1.243272,4.258014,0.072088,0.068256,224.832939,32.000000,238.144572,209.596003,209.756681,196.019512,32.000000,188.408005,72.323972,74.738147,113.016167,28.240506,49.349292,20.302254,54.887670,40.314385,43.043361,59.596221,47.470928
50.161546,59.785864,213.613440,183.038456,109.779506,92.939176,28.936607,14.227935,210.866583,2.389545,58.175333,50.892165,182.193313,215.178947,179.522652,210.899489,127.390815,209.606283,-0.000730,-1.402783,32.000000,-235.780411,210.999659,-0.181933,34.279863,0.654391,338163.606452,0.925340,19.405925,1.263230,4.256328,0.070205,0.074161,224.803871,32.000000,238.185928,209.580746,206.072921,196.007089,32.000000,188.395015,72.322299,74.734469,113.023779,28.240506,49.394121,20.302254,54.838399,40.314385,43.022054,59.595670,47.478998
50.175088,59.770744,213.638981,183.028809,109.742100,92.975497,28.954658,14.227813,210.913542,2.389240,58.140279,50.908370,182.182892,215.230932,179.510368,210.948588,127.389640,209.652296,-0.000731,-1.402781,32.000000,-235.780460,211.046655,-0.181647,34.288268,0.654351,338272.376865,0.925304,19.379923,1.277396,4.255636,0.069003,0.073615,224.793771,32.000000,238.208349,209.549015,200.587434,196.003630,32.000000,188.367020,72.322515,74.731544,113.030421,28.240506,49.419578,20.302254,54.790534,40.314385,42.990579,59.600440,47.554860
50.192761,59.751480,213.604868,183.018163,109.673592,93.012100,28.935421,14.227915,210.960262,2.389117,58.107090,50.923287,182.173219,215.280154,179.502096,210.996904,127.385535,209.699908,-0.000732,-1.402783,32.000000,-235.780369,211.094826,-0.181586,34.298876,0.654712,338371.158568,0.925621,19.351901,1.287879,4.258510,0.070183,0.076994,224.804213,32.000000,238.207801,209.538185,195.086575,195.997988,32.000000,188.336589,72.322399,74.729803,113.037878,28.240506,49.505253,20.302254,54.738927,40.314385,42.944927,59.595356,47.562050
50.207192,59.731887,213.801118,183.006658,109.538327,93.048804,28.916655,14.227967,211.006978,2.389325,58.083465,50.936834,182.161039,215.325465,179.489999,211.043300,127.385755,209.746878,-0.000730,-1.402798,32.000000,-235.780299,211.139147,-0.181795,34.311897,0.654677,338478.088813,0.925094,19.322842,1.305137,4.257870,0.064993,0.068304,224.807357,32.000000,238.214539,209.546031,195.148995,195.979756,32.000000,188.335747,72.321768,74.725303,113.046699,28.240506,49.572129,20.302254,54.685771,40.314385,42.898599,59.607718,47.555227
50.221850,59.714432,213.824005,182.995349,109.503037,93.077292,28.960596,14.227905,211.052957,2.389211,58.066612,50.947227,182.150416,215.371224,179.476446,211.089828,127.386359,209.789769,-0.000729,-1.401625,32.000000,-235.780474,211.183131,-0.182036,34.326826,0.654426,338584.057342,0.925667,19.285391,1.325883,4.255691,0.080190,0.066958,224.797362,32.000000,238.238536,209.556752,195.123737,195.948616,32.000000,188.335886,72.321115,74.721070,113.052756,28.240506,49.603143,20.302254,54.634579,40.314385,42.854254,59.603823,47.449651
50.231938,59.698391,213.742903,182.984467,109.368499,93.101970,28.949316,14.227983,211.098380,2.389231,58.043285,50.959045,182.144994,215.421102,179.467931,211.136892,127.392886,209.837620,-0.000728,-1.400441,32.000000,-235.780485,211.228837,-0.182078,34.341024,0.654659,338684.304075,0.926292,19.250949,1.342078,4.258376,0.079526,0.072654,224.757964,32.000000,238.279119,209.550493,195.039970,195.925309,32.000000,188.325427,72.321391,74.718085,113.057811,28.240506,49.554989,20.302254,54.584057,40.314385,42.814573,59.599712,47.552659
50.244013,59.683043,213.690645,182.974242,109.210921,93.127094,28.890185,14.228094,211.145017,2.389588,58.012390,50.969114,182.132508,215.469582,179.463035,211.181128,127.401241,209.884287,-0.000728,-1.400425,32.000000,-235.780364,211.277210,-0.182058,34.352425,0.654424,338755.711911,0.924830,19.218415,1.356459,4.257589,0.073031,0.083477,224.736697,32.000000,238.305511,209.518935,194.991659,195.932975,32.000000,188.287939,72.321198,74.713193,113.061412,28.240506,49.549316,20.302254,54.533416,40.314385,42.777088,59.587960,47.703356
50.253583,59.666641,213.727282,182.964253,109.151596,93.151525,28.940385,14.228097,211.190434,2.389966,57.977941,50.978910,182.124357,215.520147,179.459659,211.227785,127.411698,209.931109,-0.000728,-1.400418,32.000000,-235.780412,211.323142,-0.181889,34.358138,0.654012,338808.225558,0.925191,19.192002,1.366649,4.255120,0.078439,0.074758,224.736069,32.000000,238.308127,209.493081,195.043960,195.938762,32.000000,188.251777,72.320319,74.707604,113.065244,28.240506,49.585054,20.302254,54.480940,40.314385,42.737871,59.608721,47.545616
50.256838,59.647079,213.778243,182.954522,109.043330,93.184009,28.936978,14.227924,211.234529,2.390065,57.954245,50.989028,182.117802,215.565138,179.454983,211.272777,127.420908,209.976254,-0.000728,-1.400422,32.000000,-235.780524,211.365309,-0.181686,34.361010,0.653702,338858.409993,0.927052,19.164237,1.374593,4.253057,0.078596,0.077044,224.742607,32.000000,238.304061,209.480824,195.113529,195.923775,32.000000,188.242338,72.319624,74.701043,113.069567,28.240506,49.561798,20.302254,54.435676,40.314385,42.694140,59.608544,47.573569
50.262884,59.627665,213.748241,182.944828,108.958803,93.204249,28.935313,14.227903,211.277833,2.389727,57.941672,50.988308,182.108004,215.608463,179.446054,211.314515,127.424526,210.020513,-0.000728,-1.400373,32.000000,-235.780506,211.405976,-0.181659,34.364232,0.653706,338902.581125,0.925452,19.137996,1.380487,4.252976,0.066022,0.068942,224.732011,32.000000,238.314840,209.490711,195.109483,195.890913,32.000000,188.244464,72.317445,74.695135,113.073926,28.240506,49.572544,20.302254,54.388615,40.314385,42.643089,59.606597,47.510620
50.264944,59.611707,213.719726,182.934948,108.918427,93.216358,28.949892,14.228017,211.317478,2.389653,57.945538,50.989878,182.099646,215.648869,179.434708,211.353788,127.431208,210.064545,-0.000728,-1.400333,32.000000,-235.780451,211.444361,-0.181632,34.369473,0.653912,338979.415743,0.925770,19.115088,1.387040,4.253715,0.062339,0.074390,224.697429,32.000000,238.343732,209.486992,195.015367,195.860245,32.000000,188.249765,72.316839,74.689661,113.077589,28.240506,49.574691,20.302254,54.345070,40.314385,42.603565,59.596969,47.528521
50.268711,59.606143,213.705586,182.926231,108.893668,93.216392,28.944022,14.228095,211.356171,2.389781,57.952159,50.992482,182.086329,215.689176,179.427546,211.393671,127.437635,210.104231,-0.000729,-1.400311,32.000000,-235.780318,211.480354,-0.181756,34.377640,0.653821,339019.204023,0.925853,19.089458,1.398872,4.252606,0.069774,0.082409,224.673004,32.000000,238.370904,209.465896,194.922813,195.863019,32.000000,188.231755,72.315262,74.684094,113.082072,28.240506,49.545307,20.302254,54.300224,40.314385,42.579552,59.599280,47.496313
50.273629,59.601562,213.719350,182.918782,108.913334,93.224604,28.890355,14.228167,211.391606,2.390027,57.942627,50.996934,182.081175,215.727378,179.417416,211.432011,127.442426,210.141990,-0.000729,-1.401491,32.000000,-235.780203,211.517639,-0.181880,34.384993,0.653693,339031.116987,0.925426,19.071384,1.407559,4.251864,0.086812,0.065726,224.669005,32.000000,238.379565,209.436544,194.948650,195.875938,32.000000,188.202521,72.313076,74.679677,113.086220,28.240506,49.572577,20.302254,54.254262,40.314385,42.564412,59.600194,47.523606
50.276432,59.597067,213.705362,182.912359,108.895160,93.236805,28.922006,14.228135,211.425280,2.389547,57.942241,50.998212,182.074622,215.764263,179.407852,211.467069,127.450404,210.178769,-0.000729,-1.401483,32.000000,-235.780097,211.550226,-0.182258,34.389826,0.653459,339011.113612,0.925524,19.061946,1.414983,4.251264,0.063959,0.068658,224.683173,32.000000,238.364186,209.419006,195.022757,195.873486,32.000000,188.175938,72.311890,74.672916,113.090390,28.240506,49.522603,20.302254,54.206534,40.314385,42.551450,59.603686,47.315976
50.278531,59.591759,213.672569,182.906716,108.796452,93.249038,28.947925,14.228105,211.458302,2.389348,57.942947,50.997857,182.073456,215.799925,179.396369,211.501695,127.454721,210.212527,-0.000728,-1.401472,32.000000,-235.780054,211.581797,-0.182431,34.392137,0.653343,339023.879948,0.927214,19.052313,1.423367,4.251122,0.067215,0.071898,224.691681,32.000000,238.361051,209.423890,195.048915,195.849785,32.000000,188.171248,72.309898,74.666175,113.094867,28.240506,49.579250,20.302254,54.164070,40.314385,42.535692,59.603489,47.530209
50.278999,59.587093,213.687505,182.901847,108.743859,93.257169,28.923636,14.228078,211.489647,2.389242,57.943248,50.996614,182.067517,215.832130,179.385281,211.534311,127.465686,210.246181,-0.000728,-1.401477,32.000000,-235.780090,211.613238,-0.182731,34.390351,0.653265,339047.437075,0.926253,19.044936,1.428220,4.250607,0.054570,0.069879,224.678152,32.000000,238.383288,209.429651,194.974020,195.824687,32.000000,188.179083,72.307274,74.660191,113.099778,28.240506,49.556159,20.302254,54.118313,40.314385,42.520852,59.615930,47.401082
50.272764,59.582455,213.742695,182.897585,108.617582,93.257305,28.936874,14.228058,211.519789,2.388824,57.954051,50.993759,182.059420,215.860926,179.376277,211.564180,127.471847,210.278282,-0.000727,-1.402668,32.000000,-235.780111,211.642311,-0.182750,34.387125,0.653208,339076.636142,0.925489,19.037471,1.435680,4.249778,0.067488,0.065344,224.653035,32.000000,238.409724,209.417775,194.876421,195.821765,32.000000,188.178672,72.304980,74.653656,113.105119,28.240506,49.581897,20.302254,54.081466,40.314385,42.506483,59.605977,47.354494
50.267317,59.579424,213.747939,182.893936,108.429022,93.255283,28.952893,14.228182,211.543767,2.389054,57.968733,50.984762,182.054248,215.885516,179.370942,211.592372,127.475247,210.302662,-0.000727,-1.404432,32.000000,-235.780007,211.664036,-0.182797,34.384360,0.653317,339081.514750,0.926326,19.032323,1.436455,4.250035,0.077705,0.080384,224.641888,32.000000,238.417863,209.388737,194.850353,195.833490,32.000000,188.153400,72.303194,74.647510,113.110264,28.240506,49.580413,20.302254,54.046015,40.314385,42.492133,59.597962,47.552586
50.259777,59.579581,213.827952,182.890903,108.275985,93.245051,28.936191,14.228265,211.564569,2.389377,57.979446,50.973561,182.049977,215.909383,179.365812,211.617449,127.484810,210.328806,-0.000727,-1.406198,32.000000,-235.779927,211.683689,-0.182828,34.383859,0.653550,339070.208230,0.926019,19.034095,1.441491,4.251660,0.066814,0.073723,224.658361,32.000000,238.392971,209.369214,194.924220,195.827410,32.000000,188.140017,72.299670,74.639996,113.114072,28.240506,49.642930,20.302254,54.012068,40.314385,42.488552,59.606587,47.551118
50.255180,59.583348,213.881764,182.889017,108.212980,93.232879,28.925465,14.228332,211.584637,2.389904,57.993299,50.966120,182.044406,215.929943,179.358902,211.636860,127.492954,210.351004,-0.000726,-1.407329,32.000000,-235.779952,211.701818,-0.182750,34.386796,0.653655,339057.103846,0.925589,19.036660,1.446592,4.252225,0.065010,0.066498,224.677074,32.000000,238.378104,209.369862,194.979346,195.806171,32.000000,188.148922,72.296008,74.632981,113.118615,28.240506,49.672051,20.302254,53.977050,40.314385,42.490413,59.608967,47.536665
50.250549,59.585269,213.757114,182.887804,108.160456,93.220822,28.950203,14.228171,211.604736,2.390116,57.993670,50.958126,182.042836,215.951711,179.348662,211.656988,127.502472,210.372895,-0.000725,-1.408511,32.000000,-235.780090,211.724541,-0.182875,34.390479,0.653847,339008.836335,0.926175,19.044568,1.446146,4.254455,0.062119,0.067767,224.686750,32.000000,238.382726,209.378633,194.928227,195.790502,32.000000,188.170369,72.293578,74.626282,113.123666,28.240506,49.672253,20.302254,53.942547,40.314385,42.492938,59.609144,47.533217
50.241711,59.583551,213.673981,182.887023,108.096134,93.208831,28.962147,14.228245,211.623979,2.390139,57.993777,50.948769,182.035913,215.971465,179.339845,211.678381,127.508854,210.395906,-0.000724,-1.410256,32.000000,-235.779936,211.744387,-0.183071,34.392184,0.653877,338958.429501,0.926500,19.053062,1.445742,4.255915,0.068991,0.072628,224.668512,32.000000,238.400552,209.374979,194.815515,195.798680,32.000000,188.162652,72.291112,74.619370,113.127043,28.240506,49.596061,20.302254,53.911308,40.314385,42.491311,59.599958,47.557501
50.232996,59.576405,213.607508,182.886434,107.944763,93.196855,28.954606,14.228288,211.640815,2.390363,57.985583,50.940589,182.028860,215.987197,179.337776,211.696412,127.523103,210.415141,-0.000723,-1.410864,32.000000,-235.779829,211.759943,-0.183144,34.393237,0.653515,338903.566121,0.925687,19.059743,1.443855,4.253826,0.070432,0.072346,224.655902,32.000000,238.409289,209.334360,194.744592,195.824240,32.000000,188.136050,72.290168,74.612791,113.130816,28.240506,49.551081,20.302254,53.880327,40.314385,42.471274,59.607030,47.571294
50.224169,59.569332,213.685711,182.886063,107.973883,93.188675,28.917848,14.228378,211.654886,2.390410,57.976872,50.927530,182.029465,215.998693,179.330341,211.714503,127.532162,210.431870,-0.000722,-1.410886,32.000000,-235.779613,211.774735,-0.183158,34.390848,0.653317,338852.917702,0.925361,19.067112,1.445495,4.252920,0.076370,0.077861,224.670071,32.000000,238.393205,209.299466,194.804809,195.838706,32.000000,188.121515,72.288509,74.606003,113.133318,28.240506,49.587960,20.302254,53.851786,40.314385,42.451282,59.602338,47.380759
50.208835,59.562858,213.569934,182.885979,108.047340,93.180804,28.900033,14.228491,211.666557,2.390199,57.979139,50.912635,182.030051,216.009275,179.324310,211.727561,127.539354,210.444609,-0.000722,-1.412058,32.000000,-235.779482,211.786268,-0.183016,34.385231,0.653152,338781.659842,0.925643,19.068926,1.437953,4.252335,0.072881,0.067655,224.694724,32.000000,238.364254,209.282899,194.882452,195.839596,32.000000,188.132736,72.286474,74.597345,113.135097,28.240506,49.558013,20.302254,53.827457,40.314385,42.431956,59.604266,47.330356
50.195260,59.558833,213.581822,182.886434,107.986691,93.156572,28.958268,14.228548,211.673933,2.390629,57.994631,50.895293,182.028039,216.015596,179.316315,211.735560,127.547493,210.454998,-0.000722,-1.412018,32.000000,-235.779394,211.792091,-0.182845,34.377741,0.653390,338733.720566,0.926900,19.070931,1.434724,4.254639,0.066861,0.072652,224.712793,32.000000,238.351436,209.287404,194.892452,195.822467,32.000000,188.156318,72.285078,74.591091,113.136775,28.240506,49.525709,20.302254,53.807766,40.314385,42.413923,59.613668,47.385382
50.177848,59.559105,213.560310,182.887680,108.013160,93.132109,28.945751,14.228592,211.675206,2.390818,58.018024,50.877153,182.029002,216.018316,179.307573,211.740557,127.559392,210.463702,-0.000724,-1.413175,32.000000,-235.779420,211.796005,-0.182971,34.370537,0.653353,338695.666280,0.927689,19.080230,1.431972,4.253632,0.064193,0.066169,224.699313,32.000000,238.361598,209.283117,194.795777,195.813859,32.000000,188.164260,72.284223,74.584164,113.138659,28.240506,49.528055,20.302254,53.789199,40.314385,42.410410,59.603460,47.377384
50.166007,59.564941,213.577032,182.891016,108.060603,93.107696,28.928860,14.228645,211.679778,2.391070,58.024689,50.855637,182.023928,216.018405,179.303507,211.744479,127.569531,210.468300,-0.000725,-1.414931,32.000000,-235.779389,211.801036,-0.182963,34.364831,0.653494,338597.836234,0.925848,19.090171,1.427455,4.255020,0.064609,0.072589,224.693649,32.000000,238.373154,209.262698,189.246792,195.830905,32.000000,188.146131,72.282076,74.578243,113.140998,28.240506,49.538757,20.302254,53.771656,40.314385,42.415283,59.610600,47.370928
50.151165,59.567409,213.576940,182.895306,108.026672,93.083346,28.979031,14.228636,211.682951,2.391495,58.016830,50.837273,182.018209,216.018771,179.297501,211.749842,127.580507,210.476032,-0.000726,-1.416699,32.000000,-235.779432,211.802008,-0.182748,34.358920,0.653612,338500.461452,0.926359,19.108362,1.418589,4.256068,0.114036,0.071510,224.703664,32.000000,238.363243,209.233542,183.761115,195.857812,32.000000,188.118601,72.280770,74.571133,113.141706,28.240506,49.527228,20.302254,53.752491,40.314385,42.420591,59.607511,47.387803
50.133634,59.566332,213.483661,182.899958,108.029838,93.058951,28.970728,14.228613,211.683437,2.391906,58.008534,50.819198,182.014176,216.017983,179.289185,211.748408,127.596585,210.481396,-0.000726,-1.417261,32.000000,-235.779559,211.801169,-0.182580,34.354322,0.653723,338409.317567,0.926912,19.126386,1.410051,4.257405,0.076669,0.072123,224.727148,32.000000,238.318675,209.220217,183.832056,195.870786,32.000000,188.108324,72.280149,74.563955,113.142598,28.240506,49.461469,20.302254,53.739740,40.314385,42.418312,59.606971,47.357575
50.119203,59.561534,213.454369,182.904380,108.011308,93.034389,28.944189,14.228696,211.684551,2.391741,58.004381,50.801509,182.017540,216.018466,179.287487,211.747311,127.601033,210.482308,-0.000726,-1.417817,32.000000,-235.779523,211.800374,-0.182591,34.351644,0.653834,338315.164723,0.925373,19.144134,1.401770,4.258664,0.064038,0.063842,224.740429,32.000000,238.282062,209.227797,183.871482,195.845801,32.000000,188.131356,72.278607,74.556231,113.146275,28.240506,49.473742,20.302254,53.727601,40.314385,42.403420,59.613983,47.399028
50.102116,59.556217,213.424066,182.909223,108.078396,93.006013,28.960880,14.228679,211.684503,2.391735,57.985199,50.784827,182.018086,216.015010,179.287257,211.747470,127.609890,210.481956,-0.000726,-1.417258,32.000000,-235.779571,211.802341,-0.182475,34.348395,0.653744,338208.518987,0.925749,19.161111,1.387563,4.258292,0.068861,0.068695,224.737400,32.000000,238.264923,209.240281,183.799076,195.826786,32.000000,188.163123,72.276130,74.548040,113.147952,28.240506,49.443407,20.302254,53.715203,40.314385,42.387701,59.606459,47.394112
50.082792,59.546696,213.399710,182.913982,108.193540,92.969380,28.929517,14.228670,211.683335,2.391816,57.969073,50.761459,182.016228,216.009863,179.286519,211.747341,127.619638,210.481443,-0.000726,-1.417862,32.000000,-235.779502,211.800290,-0.182622,34.344642,0.653708,338115.871708,0.926635,19.171178,1.383432,4.258934,0.060925,0.072059,224.716772,32.000000,238.262724,209.235730,187.386972,195.830613,32.000000,188.182962,72.275693,74.540010,113.151450,28.240506,49.427740,20.302254,53.708846,40.314385,42.366794,59.604158,47.390004
50.066043,59.536404,213.430487,182.918589,108.263836,92.932755,28.927117,14.228682,211.680228,2.392694,57.963653,50.742767,182.014001,216.003977,179.284647,211.743509,127.624392,210.476352,-0.000727,-1.419606,32.000000,-235.779570,211.795744,-0.182536,34.340716,0.653686,338002.666379,0.926153,19.183465,1.374452,4.259781,0.071700,0.072707,224.708225,32.000000,238.244151,209.200854,192.854790,195.856788,32.000000,188.166224,72.274813,74.531492,113.155877,28.240506,49.444553,20.302254,53.700125,40.314385,42.336303,59.605545,47.371515
50.040380,59.528771,213.481646,182.922977,108.298121,92.896309,28.945436,14.228839,211.672462,2.393398,57.968292,50.718987,182.016720,215.993568,179.286629,211.735608,127.634422,210.471582,-0.000727,-1.421362,32.000000,-235.779465,211.789275,-0.182732,34.335480,0.653650,337854.681435,0.927162,19.193859,1.364526,4.260939,0.064019,0.066551,224.721628,32.000000,238.202287,209.177682,198.421860,195.876103,32.000000,188.159614,72.273929,74.524461,113.160603,28.240506,49.452115,20.302254,53.702397,40.314385,42.314728,59.594795,47.540260
50.022419,59.526595,213.501513,182.928561,108.452554,92.859818,28.937800,14.228833,211.663577,2.393845,57.973278,50.696611,182.020572,215.978717,179.283614,211.725364,127.641140,210.462988,-0.000727,-1.421330,32.000000,-235.779494,211.776985,-0.182761,34.328577,0.653694,337712.600694,0.927189,19.200832,1.357997,4.262979,0.063904,0.068191,224.733595,32.000000,238.161212,209.172461,204.029817,195.875630,32.000000,188.183841,72.272674,74.514971,113.166431,28.240506,49.458433,20.302254,53.701568,40.314385,42.301302,59.603971,47.299175
50.001512,59.527875,213.530525,182.935218,108.631027,92.823196,28.896206,14.228833,211.653860,2.394026,57.991047,50.676160,182.025797,215.964314,179.278737,211.713594,127.649152,210.452758,-0.000728,-1.421301,32.000000,-235.779500,211.766023,-0.182885,34.321569,0.653918,337570.835120,0.926743,19.219663,1.346306,4.266188,0.066766,0.069311,224.730767,32.000000,238.139925,209.180031,205.851798,195.857694,32.000000,188.225008,72.269540,74.505189,113.171848,28.240506,49.501789,20.302254,53.704668,40.314385,42.295862,59.613816,47.382887
49.977684,59.531274,213.470135,182.942630,108.717178,92.782519,28.953613,14.228894,211.641208,2.394291,58.007591,50.654721,182.033512,215.951614,179.278771,211.701401,127.657625,210.445412,-0.000729,-1.421292,32.000000,-235.779378,211.753292,-0.182767,34.311258,0.654027,337436.586025,0.926984,19.236012,1.336592,4.268117,0.061703,0.067209,224.700186,32.000000,238.137718,209.178023,205.741915,195.854955,32.000000,188.254184,72.268250,74.498354,113.179013,28.240506,49.465673,20.302254,53.709493,40.314385,42.298240,59.605220,47.363885
49.957031,59.535453,213.376593,182.950480,108.782084,92.733790,28.948442,14.229090,211.623476,2.393942,58.039540,50.628095,182.034122,215.931300,179.277745,211.685760,127.665427,210.434089,-0.000729,-1.421287,32.000000,-235.779188,211.737971,-0.182589,34.298583,0.654196,337305.488810,0.928382,19.258866,1.325015,4.270481,0.068823,0.070452,224.676063,32.000000,238.132242,209.151247,205.656938,195.886758,32.000000,188.249337,72.267172,74.490448,113.185837,28.240506,49.432572,20.302254,53.718714,40.314385,42.303294,59.610924,47.175257
49.929120,59.546580,213.426071,182.958936,108.678158,92.684841,28.936909,14.228947,211.601630,2.393490,58.093136,50.601912,182.037680,215.905000,179.275023,211.664655,127.668264,210.416656,-0.000729,-1.421908,32.000000,-235.779363,211.716109,-0.182488,34.285350,0.654248,337163.651494,0.926629,19.286860,1.313980,4.271309,0.070972,0.077176,224.676204,32.000000,238.104959,209.124091,205.715336,195.924127,32.000000,188.236782,72.266964,74.482610,113.193010,28.240506,49.424009,20.302254,53.731732,40.314385,42.318855,59.603578,47.351559
49.906018,59.565802,213.375020,182.969060,108.697929,92.636207,28.973382,14.228823,211.577855,2.392933,58.144198,50.579772,182.043780,215.877084,179.267892,211.641013,127.671232,210.393874,-0.000729,-1.423673,32.000000,-235.779586,211.692366,-0.182452,34.272489,0.654187,336991.864626,0.926740,19.312363,1.302233,4.271202,0.071912,0.070036,224.693492,32.000000,238.062960,209.111128,205.792576,195.936885,32.000000,188.245307,72.267335,74.474567,113.200330,28.240506,49.422416,20.302254,53.745243,40.314385,42.348885,59.612635,47.381346
49.888512,59.588884,213.471871,182.980733,108.787736,92.587441,28.922026,14.229007,211.552837,2.392998,58.179061,50.560262,182.050039,215.851631,179.263084,211.615464,127.673015,210.370489,-0.000729,-1.425446,32.000000,-235.779492,211.667042,-0.182364,34.260605,0.654529,336842.134253,0.927217,19.352321,1.293319,4.274581,0.059369,0.078871,224.696251,32.000000,238.033593,209.125463,205.807754,195.919457,32.000000,188.274048,72.266968,74.467230,113.208553,28.240506,49.451843,20.302254,53.756912,40.314385,42.397376,59.612026,47.280906
49.868098,59.611592,213.439395,182.993839,108.771991,92.538927,28.932677,14.229051,211.527375,2.393228,58.205594,50.538140,182.057971,215.825800,179.256886,211.590493,127.679753,210.346978,-0.000730,-1.427228,32.000000,-235.779531,211.645001,-0.182177,34.249719,0.654615,336699.119717,0.926082,19.395414,1.282409,4.275537,0.065489,0.062611,224.680900,32.000000,238.029134,209.129754,205.705528,195.910782,32.000000,188.304044,72.267469,74.459433,113.216538,28.240506,49.452417,20.302254,53.766283,40.314385,42.444817,59.607256,47.352073
49.854869,59.625258,213.500132,183.007029,108.756687,92.502405,28.926108,14.229101,211.503987,2.392728,58.221541,50.525330,182.062291,215.801028,179.254307,211.567617,127.687046,210.322311,-0.000730,-1.429004,32.000000,-235.779486,211.620486,-0.182423,34.242790,0.654945,336558.850617,0.927653,19.436592,1.272474,4.278978,0.066820,0.066646,224.663650,32.000000,238.028364,209.123274,205.603925,195.933559,32.000000,188.307382,72.267730,74.451012,113.225591,28.240506,49.487543,20.302254,53.776925,40.314385,42.478846,59.603696,47.372175
49.836190,59.632385,213.492215,183.019848,108.683734,92.474234,28.925696,14.229026,211.480548,2.392780,58.211273,50.508012,182.068652,215.776259,179.255113,211.543243,127.690214,210.297797,-0.000730,-1.429582,32.000000,-235.779557,211.599963,-0.182254,34.236964,0.655007,336411.827562,0.927299,19.480407,1.257539,4.280079,0.072410,0.071393,224.658710,32.000000,238.016046,209.097941,205.608921,195.971864,32.000000,188.286243,72.267056,74.442299,113.233305,28.240506,49.466593,20.302254,53.788208,40.314385,42.498822,59.624909,47.226101
49.814132,59.635106,213.446354,183.031699,108.661624,92.445729,28.974049,14.228963,211.456355,2.392276,58.216098,50.487738,182.075303,215.749167,179.258688,211.516535,127.695658,210.276304,-0.000729,-1.429567,32.000000,-235.779600,211.572091,-0.182374,34.235339,0.655188,336291.043931,0.927448,19.507755,1.241646,4.282433,0.065071,0.077823,224.672381,32.000000,237.978566,209.084680,205.691291,195.988328,32.000000,188.291668,72.267394,74.434559,113.239820,28.240506,49.415192,20.302254,53.808153,40.314385,42.504096,59.609921,47.356475
49.795899,59.635551,213.532195,183.041983,108.471928,92.409120,28.939574,14.229026,211.433736,2.392196,58.218534,50.473455,182.084850,215.721093,179.261508,211.489893,127.698943,210.253366,-0.000730,-1.430790,32.000000,-235.779635,211.548477,-0.182275,34.237550,0.655304,336204.632825,0.927578,19.534205,1.229928,4.283879,0.067561,0.074763,224.685843,32.000000,237.948900,209.096167,205.747197,195.982613,32.000000,188.332332,72.267023,74.427147,113.247474,28.240506,49.480865,20.302254,53.826061,40.314385,42.501687,59.607767,47.354787
49.781873,59.636029,213.543502,183.051820,108.385651,92.372443,28.926470,14.228971,211.412296,2.392787,58.195348,50.456606,182.095291,215.696669,179.263696,211.468104,127.702417,210.233143,-0.000730,-1.431949,32.000000,-235.779718,211.527280,-0.181916,34.239515,0.655284,336110.185991,0.926202,19.559751,1.216988,4.284855,0.068195,0.070315,224.680832,32.000000,237.936394,209.114829,205.698029,195.972547,32.000000,188.378045,72.267058,74.419780,113.255119,28.240506,49.468108,20.302254,53.838233,40.314385,42.499333,59.599565,47.378412
49.764946,59.628506,213.540272,183.060771,108.307736,92.343980,28.920556,14.229040,211.391786,2.392705,58.147167,50.445260,182.101631,215.673849,179.268590,211.448785,127.707982,210.212358,-0.000730,-1.431922,32.000000,-235.779638,211.504363,-0.181506,34.240205,0.655364,335984.101813,0.927313,19.579069,1.205704,4.288148,0.100085,0.073878,224.657791,32.000000,237.935585,209.120147,205.607157,195.980945,32.000000,188.392466,72.268315,74.411944,113.261854,28.240506,49.516464,20.302254,53.859537,40.314385,42.487973,59.602860,47.419130
49.749418,59.612851,213.509137,183.068236,108.309425,92.331601,28.951079,14.228987,211.371237,2.393100,58.086212,50.428923,182.105296,215.653069,179.273430,211.430143,127.712097,210.193732,-0.000729,-1.431337,32.000000,-235.779689,211.484003,-0.181625,34.239414,0.655248,335854.785574,0.927653,19.594070,1.195176,4.289584,0.061270,0.068035,224.648887,32.000000,237.925333,209.094711,205.557543,196.010281,32.000000,188.375124,72.268676,74.404540,113.267259,28.240506,49.501563,20.302254,53.878463,40.314385,42.458472,59.609980,47.296900
49.735516,59.588931,213.435604,183.073618,108.407035,92.319373,28.934366,14.228894,211.353448,2.393381,58.028010,50.420366,182.111254,215.631398,179.279262,211.411386,127.717248,210.178715,-0.000727,-1.429577,32.000000,-235.779757,211.466567,-0.181789,34.238129,0.655200,335743.882529,0.927885,19.604077,1.182361,4.290978,0.072266,0.073918,224.660794,32.000000,237.892615,209.075643,205.637174,196.035128,32.000000,188.363456,72.268422,74.396745,113.271911,28.240506,49.448800,20.302254,53.895607,40.314385,42.400828,59.614553,47.365279
49.720582,59.554839,213.308866,183.077526,108.543048,92.294667,28.976241,14.228804,211.332017,2.393129,57.965705,50.407573,182.118711,215.604826,179.278356,211.386347,127.718809,210.157682,-0.000727,-1.427287,32.000000,-235.779922,211.446438,-0.181579,34.234054,0.655205,335683.367905,0.927062,19.604507,1.171747,4.291691,0.063658,0.065689,224.684263,32.000000,237.852365,209.088292,205.716582,196.038312,32.000000,188.404336,72.270540,74.386619,113.278908,28.240506,49.384067,20.302254,53.918314,40.314385,42.319891,59.607708,47.378778
49.708761,59.529641,213.379135,183.079514,108.658291,92.270212,28.897064,14.228735,211.316592,2.392961,57.924435,50.398696,182.122097,215.586857,179.279650,211.370644,127.727789,210.140553,-0.000728,-1.426152,32.000000,-235.779936,211.430551,-0.181667,34.230295,0.655096,335611.043821,0.927701,19.594991,1.161358,4.291412,0.071934,0.073596,224.672688,32.000000,237.846037,209.107644,205.660670,196.034036,32.000000,188.446583,72.272487,74.379636,113.283119,28.240506,49.438964,20.302254,53.935264,40.314385,42.258538,59.612537,47.353613
49.694188,59.506383,213.442331,183.081457,108.827894,92.253935,28.932900,14.228793,211.299916,2.392930,57.892238,50.388625,182.120687,215.569289,179.281017,211.353329,127.732389,210.124131,-0.000728,-1.424971,32.000000,-235.779947,211.411794,-0.181607,34.226441,0.654836,335487.890808,0.926334,19.576375,1.152459,4.290152,0.075284,0.074532,224.641805,32.000000,237.845720,209.103395,205.583241,196.043081,32.000000,188.461882,72.273534,74.373981,113.286749,28.240506,49.395572,20.302254,53.957088,40.314385,42.199419,59.611504,47.339380
49.684757,59.486345,213.475715,183.083332,108.890151,92.237707,28.929957,14.228742,211.284719,2.392655,57.861089,50.379831,182.124923,215.550674,179.285315,211.333271,127.737550,210.109287,-0.000729,-1.423800,32.000000,-235.779987,211.397356,-0.181362,34.225274,0.654961,335360.868989,0.928807,19.563432,1.137502,4.292586,0.076186,0.085440,224.636915,32.000000,237.835788,209.075101,203.731468,196.065940,32.000000,188.466457,72.274475,74.367951,113.291605,28.240506,49.413500,20.302254,53.974726,40.314385,42.144463,59.606754,47.292278
49.671663,59.470807,213.502494,183.085118,109.022169,92.213176,28.950193,14.228753,211.269500,2.392415,57.838326,50.366331,182.132286,215.532383,179.285671,211.314282,127.736773,210.092491,-0.000730,-1.424956,32.000000,-235.780082,211.381573,-0.181386,34.224690,0.655172,335275.799723,0.927735,19.555281,1.127172,4.295117,0.068090,0.070963,224.652174,32.000000,237.809815,209.063466,198.281803,196.093370,32.000000,188.468881,72.274162,74.360659,113.295480,28.240506,49.481782,20.302254,53.997970,40.314385,42.104566,59.610767,47.219278
49.656478,59.457570,213.515442,183.087072,108.978964,92.189007,28.930764,14.228907,211.251950,2.392491,57.833816,50.354508,182.135084,215.514660,179.290856,211.295053,127.741487,210.073898,-0.000730,-1.426694,32.000000,-235.780047,211.360210,-0.181143,34.226813,0.655212,335190.421425,0.927810,19.545022,1.116832,4.296604,0.063888,0.065479,224.671352,32.000000,237.775896,209.073386,194.613294,196.102502,32.000000,188.484558,72.274488,74.353037,113.300236,28.240506,49.502057,20.302254,54.023694,40.314385,42.067989,59.618644,47.235419
49.647685,59.450821,213.550273,183.089419,109.002802,92.164545,28.942972,14.228679,211.234862,2.392482,57.835442,50.341540,182.138098,215.494222,179.290544,211.273594,127.744749,210.057059,-0.000731,-1.427286,32.000000,-235.780304,211.338849,-0.181166,34.230317,0.655220,335092.786142,0.927145,19.543066,1.111746,4.298276,0.078776,0.073579,224.668073,32.000000,237.762041,209.098125,194.591866,196.090127,32.000000,188.502571,72.274014,74.346838,113.304183,28.240506,49.476508,20.302254,54.046088,40.314385,42.040345,59.604935,47.369608
49.642363,59.448486,213.426866,183.091115,108.998365,92.156414,28.935704,14.228682,211.224960,2.392163,57.828196,50.337008,182.140237,215.481295,179.291049,211.263117,127.747306,210.045047,-0.000730,-1.428488,32.000000,-235.780317,211.325225,-0.181175,34.233340,0.655183,334991.485315,0.927804,19.545580,1.100546,4.299851,0.066386,0.067021,224.653921,32.000000,237.760266,209.102644,194.543922,196.086154,32.000000,188.505455,72.272884,74.341921,113.305761,28.240506,49.462157,20.302254,54.058790,40.314385,42.031649,59.603056,47.326027
49.630082,59.442507,213.445735,183.095023,108.959799,92.140147,28.920093,14.228663,211.208055,2.393001,57.800362,50.329052,182.137970,215.459731,179.294103,211.242456,127.749924,210.024052,-0.000729,-1.429634,32.000000,-235.780139,211.306466,-0.181112,34.236468,0.655096,334894.918223,0.927331,19.547956,1.091404,4.301314,0.073536,0.069215,224.630158,32.000000,237.760826,209.089708,194.445412,196.102705,32.000000,188.503513,72.271632,74.333159,113.309330,28.240506,49.449052,20.302254,54.088047,40.314385,42.011995,59.607246,47.177532
49.626256,59.434539,213.554328,183.096461,108.942982,92.131938,28.952613,14.228563,211.197433,2.392997,57.785990,50.328111,182.142744,215.449928,179.294399,211.232818,127.753184,210.014977,-0.000727,-1.429650,32.000000,-235.780265,211.294002,-0.181361,34.234603,0.654776,334861.134105,0.927585,19.551143,1.084655,4.299289,0.068991,0.069361,224.629457,32.000000,237.747893,209.076134,198.101842,196.113596,32.000000,188.497344,72.272650,74.327900,113.310382,28.240506,49.467888,20.302254,54.101607,40.314385,41.996149,59.605731,47.191838
49.616401,59.422484,213.586278,183.098319,108.877231,92.119816,28.960389,14.228570,211.183640,2.392832,57.771439,50.321952,182.152144,215.435399,179.298235,211.219590,127.755495,210.001230,-0.000726,-1.429639,32.000000,-235.780286,211.279707,-0.181325,34.229904,0.654765,334799.099323,0.928160,19.557909,1.074709,4.300733,0.074419,0.068688,224.646263,32.000000,237.707377,209.066676,203.671619,196.126947,32.000000,188.490362,72.274063,74.322383,113.314396,28.240506,49.496567,20.302254,54.124939,40.314385,41.963864,59.604433,47.402696
49.604222,59.407403,213.700378,183.100015,108.820109,92.103601,28.951951,14.228763,211.164707,2.392647,57.760981,50.313082,182.162342,215.416423,179.306809,211.204790,127.746675,209.982214,-0.000727,-1.430851,32.000000,-235.780042,211.262551,-0.181288,34.219157,0.654998,334756.579346,0.927094,19.553912,1.068281,4.303253,0.071030,0.061335,224.669473,32.000000,237.676940,209.085190,205.566853,196.104937,32.000000,188.522802,72.274142,74.316104,113.321373,28.240506,49.573799,20.302254,54.156251,40.314385,41.919724,59.607590,47.393012
49.592790,59.398929,213.765086,183.101312,108.877952,92.091694,28.946153,14.228729,211.151483,2.392766,57.749509,50.301900,182.161295,215.399710,179.302295,211.194328,127.746142,209.967976,-0.000726,-1.432050,32.000000,-235.780054,211.246884,-0.181220,34.208627,0.655159,334700.617801,0.926895,19.552087,1.061172,4.304752,0.068569,0.068044,224.670453,32.000000,237.678439,209.097777,205.487566,196.100739,32.000000,188.538545,72.274154,74.310481,113.324715,28.240506,49.623906,20.302254,54.182534,40.314385,41.895043,59.605869,47.360510
49.584336,59.390381,213.804715,183.102744,108.812482,92.079506,28.932946,14.228673,211.138640,2.392682,57.751149,50.292516,182.163991,215.386841,179.298916,211.180433,127.745890,209.955241,-0.000726,-1.432041,32.000000,-235.780054,211.231333,-0.181491,34.198358,0.655596,334647.615709,0.927215,19.549650,1.063354,4.308109,0.064187,0.062986,224.655127,32.000000,237.687278,209.085300,205.402377,196.113701,32.000000,188.531115,72.274962,74.306040,113.329981,28.240506,49.674765,20.302254,54.207626,40.314385,41.870170,59.609626,47.238060
