OSU 80 Ton Compressor Load Stand
49.575826,59.384421,213.774242,183.104243,108.774939,92.067333,28.917777,14.228615,211.122503,2.392591,57.757325,50.283547,182.166067,215.371506,179.299524,211.165996,127.747827,209.940669,-0.000727,-1.430890,32.000000,-235.780155,211.216224,-0.181497,34.188094,0.655960,334603.116951,0.927495,19.553047,1.058914,4.310407,0.068216,0.070847,224.661629,32.000000,237.675599,209.052438,205.405149,196.146335,32.000000,188.491003,72.275432,74.300973,113.333347,28.240506,49.652119,20.302254,54.235726,40.314385,41.848085,59.609282,47.209960
49.562871,59.381960,213.596920,183.106192,108.800223,92.042823,28.955867,14.228687,211.104956,2.391817,57.774587,50.270414,182.171007,215.352202,179.301871,211.148130,127.749876,209.925278,-0.000725,-1.430313,32.000000,-235.780056,211.198116,-0.181424,34.179665,0.656226,334555.367862,0.927949,19.553280,1.054720,4.311941,0.065165,0.062594,224.687769,32.000000,237.643713,209.046410,205.486053,196.164573,32.000000,188.478015,72.276530,74.296363,113.335720,28.240506,49.549832,20.302254,54.266668,40.314385,41.831789,59.616412,47.148698
49.556935,59.383905,213.535619,183.108971,108.803591,92.018492,28.948557,14.228630,211.087631,2.391434,57.801941,50.259279,182.173986,215.335167,179.301863,211.130160,127.746859,209.910126,-0.000726,-1.429725,32.000000,-235.780205,211.180132,-0.181330,34.173988,0.656361,334506.198439,0.928473,19.556160,1.047695,4.312066,0.075919,0.073585,224.711510,32.000000,237.619600,209.058021,205.512468,196.155190,32.000000,188.491907,72.276012,74.290715,113.338533,28.240506,49.525903,20.302254,54.293033,40.314385,41.830401,59.618330,47.174744
49.544310,59.393664,213.436699,183.113191,108.819380,91.994011,28.939840,14.228760,211.068013,2.391087,57.839554,50.248273,182.175986,215.317461,179.303342,211.109168,127.748966,209.889492,-0.000725,-1.430907,32.000000,-235.780073,211.161918,-0.181003,34.171783,0.656111,334419.566693,0.927265,19.567157,1.040273,4.309616,0.069605,0.062567,224.717602,32.000000,237.616018,209.075571,205.477324,196.130013,32.000000,188.525751,72.275070,74.286625,113.341447,28.240506,49.479866,20.302254,54.324056,40.314385,41.840804,59.619048,47.227275
49.535873,59.404770,213.362355,183.118214,108.741336,91.969550,28.950916,14.228625,211.045469,2.390965,57.862752,50.235028,182.177569,215.298477,179.303737,211.088125,127.748386,209.869940,-0.000725,-1.431861,32.000000,-235.780194,211.143054,-0.180736,34.170430,0.655990,334343.004901,0.927381,19.575269,1.037998,4.308895,0.061508,0.072571,224.708793,32.000000,237.623428,209.079627,205.385511,196.128157,32.000000,188.533370,72.275997,74.284015,113.344357,28.240506,49.411824,20.302254,54.354047,40.314385,41.858694,59.605023,47.227422
49.528823,59.415411,213.494455,183.123863,108.684865,91.949250,28.944751,14.228530,211.024887,2.390806,57.879611,50.223982,182.176414,215.276112,179.303989,211.066859,127.747989,209.847521,-0.000724,-1.433619,32.000000,-235.780313,211.122896,-0.180888,34.172380,0.655807,334270.138060,0.927697,19.598150,1.028685,4.307996,0.060784,0.073497,224.717988,32.000000,237.625946,209.064319,205.345670,196.151664,32.000000,188.510353,72.275940,74.279579,113.345676,28.240506,49.484425,20.302254,54.382476,40.314385,41.879728,59.603410,47.419571
49.519853,59.423778,213.691861,183.129961,108.653263,91.936965,28.926805,14.228439,211.005842,2.391309,57.880307,50.219670,182.177744,215.257990,179.308732,211.048981,127.745083,209.824913,-0.000723,-1.435363,32.000000,-235.780320,211.103974,-0.180931,34.175864,0.655619,334201.198172,0.927297,19.618024,1.022436,4.307229,0.066567,0.066048,224.749319,32.000000,237.607870,209.051414,205.420376,196.170641,32.000000,188.485488,72.275948,74.275492,113.347009,28.240506,49.541259,20.302254,54.413112,40.314385,41.893155,59.610000,47.170122
49.515476,59.426217,213.691329,183.135571,108.858100,91.924785,28.918963,14.228501,210.987743,2.391324,57.868016,50.210411,182.181709,215.238918,179.312097,211.029340,127.743492,209.805805,-0.000723,-1.435921,32.000000,-235.780239,211.085034,-0.180941,34.179195,0.655812,334145.814377,0.927461,19.635995,1.015003,4.310509,0.066042,0.069787,224.780469,32.000000,237.579395,209.052898,205.480959,196.163803,32.000000,188.488106,72.275761,74.271693,113.348387,28.240506,49.584490,20.302254,54.440519,40.314385,41.897731,59.616727,47.239821
49.508256,59.423129,213.756124,183.140125,108.951002,91.912447,28.959670,14.228588,210.969038,2.391614,57.864634,50.199482,182.186440,215.219304,179.314054,211.010510,127.739423,209.788603,-0.000723,-1.435321,32.000000,-235.780051,211.067510,-0.181029,34.183054,0.656187,334122.165500,0.928118,19.653685,1.010013,4.315277,0.067996,0.078051,224.788762,32.000000,237.571466,209.073079,205.482586,196.140286,32.000000,188.519237,72.275020,74.268183,113.348938,28.240506,49.636643,20.302254,54.471221,40.314385,41.891631,59.612714,47.183915
49.500420,59.417854,213.651561,183.143662,108.937209,91.900220,28.946451,14.228506,210.952246,2.391616,57.868834,50.187481,182.188817,215.197741,179.314182,210.992324,127.740512,209.770165,-0.000724,-1.435332,32.000000,-235.779978,211.050892,-0.181384,34.188402,0.656093,334086.573780,0.928342,19.660675,1.004928,4.315647,0.082130,0.076810,224.780784,32.000000,237.583305,209.082173,203.567063,196.132581,32.000000,188.539633,72.274509,74.265469,113.348168,28.240506,49.601858,20.302254,54.501821,40.314385,41.873016,59.613393,47.164839
49.494055,59.413732,213.675818,183.146223,109.005777,91.888018,28.895711,14.228389,210.934534,2.391305,57.865751,50.182799,182.188310,215.177505,179.318978,210.974656,127.740241,209.751287,-0.000725,-1.435326,32.000000,-235.779957,211.031368,-0.181575,34.193622,0.656137,334049.813176,0.927054,19.665095,1.002988,4.317585,0.070104,0.077407,224.772996,32.000000,237.590192,209.077513,198.051104,196.140314,32.000000,188.538981,72.273687,74.263765,113.346672,28.240506,49.588903,20.302254,54.534506,40.314385,41.858262,59.610727,47.217810
49.482462,59.410930,213.616471,183.148842,109.026833,91.875801,28.931167,14.228395,210.915411,2.391328,57.849733,50.172508,182.190053,215.156432,179.324114,210.956571,127.735504,209.734332,-0.000725,-1.435341,32.000000,-235.779968,211.013021,-0.181504,34.195194,0.655804,334002.743928,0.927502,19.667968,0.995457,4.316157,0.067001,0.066267,224.783495,32.000000,237.581540,209.057408,192.599766,196.161314,32.000000,188.528722,72.273064,74.262053,113.344080,28.240506,49.548095,20.302254,54.569877,40.314385,41.845456,59.608613,47.170635
49.478888,59.407110,213.637210,183.150940,109.161293,91.863485,28.963483,14.228382,210.896504,2.391044,57.849117,50.166054,182.194932,215.135519,179.332324,210.937760,127.734410,209.716346,-0.000725,-1.436504,32.000000,-235.780004,210.992548,-0.181453,34.196035,0.655737,333958.063367,0.929129,19.670467,0.989131,4.317202,0.068357,0.068851,224.812442,32.000000,237.552689,209.057747,187.119179,196.166951,32.000000,188.534814,72.274756,74.260674,113.343277,28.240506,49.589359,20.302254,54.602186,40.314385,41.832468,59.610088,47.370928
49.471663,59.402200,213.637459,183.152787,109.154303,91.851260,28.943024,14.228378,210.875737,2.390870,57.839318,50.159661,182.199716,215.114477,179.331889,210.919263,127.732849,209.695901,-0.000723,-1.437660,32.000000,-235.780075,210.974667,-0.181323,34.193033,0.655618,333926.525724,0.928099,19.679723,0.987944,4.317014,0.070307,0.066615,224.832489,32.000000,237.542032,209.073607,181.547989,196.157636,32.000000,188.543668,72.275390,74.257554,113.342844,28.240506,49.581068,20.302254,54.632698,40.314385,41.817148,59.619500,47.178486
49.464822,59.396125,213.697054,183.154657,109.285241,91.839072,28.919462,14.228436,210.854304,2.390787,57.838886,50.151564,182.201101,215.092045,179.330057,210.899814,127.732561,209.676344,-0.000723,-1.437612,32.000000,-235.780045,210.953389,-0.181449,34.188248,0.655591,333881.095025,0.927003,19.679622,0.982752,4.317745,0.070827,0.073385,224.828150,32.000000,237.550834,209.087546,175.928390,196.146994,32.000000,188.545965,72.275659,74.255366,113.341666,28.240506,49.610029,20.302254,54.667632,40.314385,41.797835,59.611436,47.136299
49.457910,59.392853,213.517959,183.156055,109.303165,91.826878,28.958668,14.228402,210.831449,2.390330,57.858261,50.143744,182.197526,215.066804,179.330949,210.874528,127.733863,209.655869,-0.000723,-1.438200,32.000000,-235.780035,210.927871,-0.181688,34.182906,0.655630,333838.635552,0.927672,19.682229,0.977169,4.318380,0.067783,0.068473,224.805937,32.000000,237.568329,209.078255,170.365949,196.158429,32.000000,188.533835,72.275937,74.253373,113.340501,28.240506,49.521428,20.302254,54.702174,40.314385,41.782688,59.606469,47.146864
49.449964,59.395933,213.493902,183.157746,109.416973,91.806439,28.941975,14.228247,210.803814,2.390476,57.897532,50.132002,182.195053,215.038591,179.331072,210.846311,127.731854,209.630800,-0.000722,-1.439958,32.000000,-235.780254,210.901377,-0.181801,34.178414,0.655827,333792.017287,0.928430,19.683271,0.970623,4.320182,0.064250,0.075068,224.801156,32.000000,237.567907,209.052817,164.879362,196.185114,32.000000,188.512609,72.275761,74.251752,113.339084,28.240506,49.510857,20.302254,54.736844,40.314385,41.776791,59.610914,47.208933
49.445488,59.406486,213.331040,183.160230,109.446312,91.782233,28.960515,14.228368,210.776604,2.389608,57.946772,50.127136,182.199726,215.010036,179.332494,210.820217,127.730936,209.603451,-0.000725,-1.439954,32.000000,-235.780156,210.873015,-0.181906,34.177018,0.655533,333746.140342,0.927185,19.687193,0.962164,4.317165,0.076619,0.064506,224.814023,32.000000,237.548101,209.046913,161.292740,196.200241,32.000000,188.507985,72.276129,74.249617,113.337915,28.240506,49.387538,20.302254,54.771406,40.314385,41.785269,59.618802,47.233218
49.439570,59.425633,213.339198,183.164012,109.435222,91.757917,28.941462,14.228466,210.748733,2.388975,57.994361,50.116946,182.204066,214.983397,179.330660,210.790032,127.728633,209.577349,-0.000726,-1.439933,32.000000,-235.780038,210.844827,-0.181547,34.178219,0.655518,333684.494009,0.927684,19.698542,0.955411,4.317372,0.068944,0.069734,224.835808,32.000000,237.530949,209.057752,161.340882,196.195139,32.000000,188.534232,72.277183,74.247142,113.337803,28.240506,49.414262,20.302254,54.805648,40.314385,41.822961,59.608515,47.246204
49.435142,59.447467,213.433710,183.169731,109.410127,91.740717,28.954326,14.228413,210.718786,2.388408,58.028907,50.112845,182.206338,214.953394,179.333276,210.759436,127.730766,209.550918,-0.000725,-1.441630,32.000000,-235.780115,210.814200,-0.181440,34.182202,0.655102,333612.916102,0.926964,19.713754,0.946767,4.314469,0.070242,0.064432,224.833643,32.000000,237.532301,209.076654,161.321070,196.177290,32.000000,188.561107,72.276112,74.244835,113.337545,28.240506,49.460595,20.302254,54.839325,40.314385,41.864880,59.622293,47.225954
49.429908,59.464483,213.397320,183.175832,109.332797,91.739511,28.941666,14.228378,210.690085,2.388250,58.035341,50.106903,182.209469,214.927170,179.330588,210.733977,127.723295,209.524665,-0.000724,-1.443261,32.000000,-235.780188,210.787512,-0.181256,34.186994,0.655021,333555.450855,0.927498,19.739060,0.939946,4.315151,0.078039,0.078087,224.815762,32.000000,237.547080,209.080830,161.231488,196.174686,32.000000,188.559674,72.275207,74.243763,113.336902,28.240506,49.451948,20.302254,54.875182,40.314385,41.903583,59.609705,47.120085
49.427703,59.474401,213.461903,183.181577,109.222078,91.735267,28.880799,14.228286,210.664911,2.388098,58.030144,50.100868,182.215855,214.898060,179.334020,210.711124,127.716400,209.502464,-0.000724,-1.443247,32.000000,-235.780207,210.762412,-0.181272,34.193015,0.655117,333517.434657,0.927057,19.765505,0.928571,4.317449,0.070939,0.069267,224.810294,32.000000,237.561551,209.067380,161.177901,196.195352,32.000000,188.527846,72.273973,74.240501,113.336011,28.240506,49.485868,20.302254,54.908903,40.314385,41.931560,59.606587,47.200056
49.424574,59.474945,213.496193,183.186226,109.251973,91.723008,28.929763,14.228184,210.641416,2.388125,58.005891,50.097480,182.218142,214.871049,179.336012,210.688133,127.713272,209.476654,-0.000724,-1.443229,32.000000,-235.780317,210.736664,-0.181359,34.195393,0.655027,333550.123573,0.927600,19.787969,0.926861,4.317170,0.064750,0.066729,224.819262,32.000000,237.555362,209.056885,161.235137,196.224627,32.000000,188.492710,72.273449,74.237740,113.334363,28.240506,49.483357,20.302254,54.940637,40.314385,41.927872,59.611583,47.195213
49.417522,59.467873,213.320743,183.189022,109.232223,91.722976,28.970113,14.228084,210.614643,2.388099,57.999987,50.094477,182.217374,214.845415,179.341280,210.663045,127.709618,209.451366,-0.000724,-1.441455,32.000000,-235.780502,210.710775,-0.181018,34.195921,0.655061,333559.859817,0.929582,19.800184,0.925993,4.318669,0.062967,0.071197,224.844745,32.000000,237.526805,209.059785,166.820847,196.220841,32.000000,188.486235,72.273789,74.236135,113.333693,28.240506,49.385928,20.302254,54.978467,40.314385,41.912714,59.613186,47.202990
49.417271,59.464351,213.244396,183.190830,109.259175,91.714751,28.954157,14.227891,210.589101,2.388041,57.995616,50.094802,182.217312,214.819770,179.341199,210.637588,127.701776,209.426070,-0.000722,-1.439671,32.000000,-235.780619,210.687848,-0.181006,34.195042,0.655040,333522.762912,0.927950,19.803986,0.920093,4.319636,0.062258,0.076919,224.846783,32.000000,237.521692,209.083886,172.423543,196.190325,32.000000,188.512253,72.273132,74.234794,113.333120,28.240506,49.367327,20.302254,55.012132,40.314385,41.895773,59.609832,47.132631
49.413977,59.461403,213.297461,183.192091,109.288978,91.714623,28.956933,14.227840,210.565196,2.387974,57.989075,50.091601,182.219139,214.795078,179.342697,210.611680,127.694191,209.401980,-0.000722,-1.439661,32.000000,-235.780684,210.665713,-0.181033,34.191490,0.654724,333525.204171,0.926785,19.804258,0.914904,4.316703,0.071908,0.074673,224.836605,32.000000,237.543454,209.097863,172.345996,196.171548,32.000000,188.540231,72.273245,74.234114,113.333307,28.240506,49.379066,20.302254,55.044573,40.314385,41.886816,59.624899,47.220525
49.410738,59.456054,213.384698,183.193245,109.397963,91.706311,28.956960,14.227790,210.537157,2.387865,57.994408,50.089201,182.219356,214.770068,179.345418,210.585548,127.690517,209.377127,-0.000722,-1.439637,32.000000,-235.780789,210.643318,-0.180919,34.187427,0.654515,333505.066322,0.927209,19.800997,0.913897,4.315180,0.086217,0.086497,224.821895,32.000000,237.563564,209.093390,172.274772,196.185550,32.000000,188.542408,72.275065,74.233370,113.335255,28.240506,49.389138,20.302254,55.079560,40.314385,41.869695,59.613225,47.229329
49.409715,59.457166,213.280456,183.193312,109.519519,91.694113,28.893749,14.227669,210.510709,2.387185,58.002719,50.084466,182.222215,214.742150,179.349321,210.558006,127.686358,209.350873,-0.000722,-1.439078,32.000000,-235.780988,210.614930,-0.180768,34.185569,0.654727,333516.574952,0.927180,19.801478,0.913055,4.316541,0.065473,0.074319,224.822759,32.000000,237.565071,209.072696,172.295481,196.212373,32.000000,188.518064,72.276929,74.231427,113.335591,28.240506,49.354079,20.302254,55.112525,40.314385,41.862262,59.613058,47.180100
49.408938,59.462417,213.164211,183.193515,109.632058,91.689929,28.946681,14.227644,210.484091,2.386843,58.013062,50.081856,182.222729,214.716150,179.352356,210.533540,127.679914,209.325868,-0.000723,-1.438448,32.000000,-235.781069,210.588652,-0.180518,34.185399,0.654951,333488.219781,0.927149,19.799502,0.908032,4.318590,0.078104,0.069008,224.846898,32.000000,237.546348,209.065712,172.384348,196.223875,32.000000,188.527921,72.277056,74.229411,113.336092,28.240506,49.316014,20.302254,55.145247,40.314385,41.864370,59.614445,47.123607
49.405564,59.469751,213.111234,183.193792,109.761288,91.689919,28.956806,14.227680,210.455110,2.386715,58.030315,50.079904,182.224526,214.687661,179.355400,210.503908,127.675682,209.300064,-0.000724,-1.437298,32.000000,-235.781045,210.561037,-0.180343,34.186924,0.654694,333452.467487,0.929077,19.801680,0.903007,4.316569,0.076584,0.069473,224.867815,32.000000,237.540242,209.073039,172.418246,196.214581,32.000000,188.565999,72.276820,74.226616,113.335814,28.240506,49.302726,20.302254,55.179503,40.314385,41.875872,59.610236,47.007613
49.406204,59.477112,212.995998,183.194087,109.885016,91.681751,28.953571,14.227513,210.423059,2.386367,58.060914,50.081471,182.226439,214.659211,179.354544,210.471125,127.671904,209.274247,-0.000724,-1.437291,32.000000,-235.781145,210.531803,-0.180304,34.192374,0.654444,333455.189874,0.927365,19.807741,0.900701,4.314284,0.080207,0.074044,224.867580,32.000000,237.551190,209.087817,172.352426,196.205135,32.000000,188.602737,72.276759,74.223079,113.335094,28.240506,49.173022,20.302254,55.212845,40.314385,41.887537,59.615802,47.170415
49.407405,59.491792,212.866075,183.194955,109.920421,91.681526,28.947796,14.227573,210.394219,2.385688,58.081039,50.084407,182.228056,214.632223,179.354700,210.441081,127.669290,209.247475,-0.000725,-1.437259,32.000000,-235.781064,210.504663,-0.180213,34.198776,0.654356,333473.479503,0.927128,19.818588,0.895902,4.313507,0.064999,0.070629,224.840650,32.000000,237.577120,209.083712,172.265479,196.220312,32.000000,188.611540,72.276446,74.221643,113.334440,28.240506,49.088233,20.302254,55.242350,40.314385,41.910299,59.610226,47.167334
49.406927,59.503978,212.776951,183.195873,110.020362,91.681557,28.953573,14.227646,210.365126,2.385396,58.087137,50.091783,182.224260,214.607744,179.356363,210.412256,127.667935,209.223942,-0.000724,-1.438442,32.000000,-235.780986,210.479937,-0.180016,34.205515,0.653962,333457.953836,0.927154,19.825281,0.890644,4.311118,0.072404,0.072112,224.837219,32.000000,237.588648,209.059230,172.251015,196.254487,32.000000,188.582194,72.277481,74.219913,113.332527,28.240506,49.040189,20.302254,55.274140,40.314385,41.935884,59.614838,47.240554
49.411498,59.512150,212.756150,183.196359,110.022180,91.681521,28.949818,14.227613,210.341148,2.384843,58.078915,50.099454,182.221277,214.583474,179.356998,210.385620,127.662440,209.200286,-0.000724,-1.440188,32.000000,-235.780973,210.455781,-0.179648,34.211845,0.653580,333478.283496,0.927348,19.838711,0.883888,4.308384,0.113400,0.071525,224.853106,32.000000,237.579013,209.048472,172.348724,196.274426,32.000000,188.578403,72.277183,74.217746,113.328837,28.240506,48.995452,20.302254,55.301350,40.314385,41.955948,59.617199,47.213849
49.418288,59.514787,212.868110,183.195929,110.038124,91.689751,28.886644,14.227486,210.319243,2.384629,58.060804,50.106573,182.217840,214.565585,179.356217,210.360627,127.652639,209.178502,-0.000725,-1.440761,32.000000,-235.781106,210.433055,-0.179531,34.216356,0.653291,333494.509830,0.927203,19.851395,0.877004,4.306622,0.109423,0.068173,224.874968,32.000000,237.572652,209.051369,172.418981,196.269212,32.000000,188.603072,72.277392,74.216113,113.324941,28.240506,49.014353,20.302254,55.328543,40.314385,41.957341,59.615192,47.215536
49.422054,59.510130,212.893206,183.193318,110.010070,91.705991,28.952903,14.227360,210.295993,2.384620,58.046222,50.112106,182.217416,214.543872,179.354936,210.338490,127.647093,209.156721,-0.000725,-1.440162,32.000000,-235.781189,210.407968,-0.179542,34.218341,0.653093,333510.636989,0.927249,19.854808,0.874217,4.305803,0.071699,0.072444,224.875965,32.000000,237.587280,209.066486,172.420388,196.247127,32.000000,188.638389,72.277897,74.213553,113.320954,28.240506,49.028530,20.302254,55.353067,40.314385,41.947769,59.614956,47.220672
49.426843,59.504720,212.835099,183.189449,109.966831,91.722205,28.948745,14.227243,210.275820,2.384581,58.035071,50.120853,182.217396,214.522545,179.351126,210.317864,127.643453,209.137074,-0.000726,-1.438579,32.000000,-235.781264,210.386547,-0.179605,34.219514,0.653227,333555.890992,0.929226,19.850373,0.876391,4.307476,0.067064,0.068082,224.856889,32.000000,237.615342,209.074696,172.321886,196.247428,32.000000,188.642985,72.278516,74.211677,113.313753,28.240506,49.040331,20.302254,55.378760,40.314385,41.931818,59.612193,47.128742
49.434972,59.499228,213.000059,183.184774,110.060604,91.734430,28.951559,14.227210,210.256010,2.384154,58.025148,50.128606,182.212675,214.503813,179.353305,210.300214,127.637586,209.117748,-0.000725,-1.439858,32.000000,-235.781320,210.366389,-0.179698,34.219288,0.653306,333615.930994,0.927175,19.841794,0.874311,4.307656,0.066065,0.084469,224.847021,32.000000,237.641938,209.062682,170.450072,196.273938,32.000000,188.624916,72.279646,74.209658,113.305065,28.240506,49.126984,20.302254,55.399931,40.314385,41.914116,59.614455,47.147671
49.442844,59.494323,212.958646,183.179746,110.103646,91.746618,28.941442,14.227245,210.238061,2.383483,58.021314,50.141107,182.208833,214.486923,179.351028,210.280605,127.630415,209.099566,-0.000725,-1.439977,32.000000,-235.781348,210.348755,-0.179895,34.218473,0.653216,333670.965514,0.927360,19.831400,0.871071,4.306063,0.064215,0.070407,224.858053,32.000000,237.647369,209.042158,165.004375,196.301836,32.000000,188.594028,72.281366,74.206824,113.296342,28.240506,49.066468,20.302254,55.421953,40.314385,41.898354,59.610383,47.189271
49.451807,59.493878,212.764646,183.174465,110.225601,91.758607,28.948317,14.227213,210.221081,2.382512,58.024093,50.141665,182.208141,214.470092,179.348872,210.258487,127.625870,209.081506,-0.000725,-1.438832,32.000000,-235.781384,210.329361,-0.179672,34.215627,0.653550,333712.935916,0.927212,19.817444,0.870170,4.308692,0.068181,0.069762,224.882936,32.000000,237.633618,209.039579,161.388500,196.306713,32.000000,188.592956,72.283606,74.205029,113.288135,28.240506,48.966441,20.302254,55.440161,40.314385,41.889266,59.605948,47.151853
49.456738,59.496098,212.629423,183.169341,110.218242,91.770869,28.959815,14.227111,210.204785,2.382200,58.040919,50.151801,182.210341,214.451824,179.347961,210.237474,127.616461,209.063137,-0.000725,-1.438812,32.000000,-235.781419,210.313734,-0.179714,34.212139,0.653467,333758.279090,0.927485,19.804344,0.870974,4.307168,0.071719,0.068614,224.897781,32.000000,237.643446,209.059728,161.412586,196.286094,32.000000,188.616055,72.285536,74.202946,113.279916,28.240506,48.875539,20.302254,55.461364,40.314385,41.886536,59.617307,47.026175
49.462242,59.498467,212.557786,183.165977,110.211580,91.779052,28.947209,14.226995,210.192032,2.381854,58.051252,50.159222,182.208574,214.440051,179.346329,210.224802,127.613386,209.050357,-0.000725,-1.439956,32.000000,-235.781610,210.300641,-0.179645,34.208578,0.652923,333862.939788,0.926860,19.791657,0.872168,4.299301,0.077042,0.067550,224.900358,32.000000,237.660348,209.070698,161.374815,196.275766,32.000000,188.615523,72.286339,74.201922,113.274604,28.240506,48.816805,20.302254,55.475380,40.314385,41.888739,59.625647,47.011501
49.470241,59.506628,212.442171,183.161513,110.313302,91.791403,28.682587,14.226972,210.174978,2.380872,58.071578,50.171408,182.202848,214.424962,179.344481,210.207465,127.605187,209.032417,-0.000726,-1.439880,32.000000,-235.781759,210.284498,-0.179592,34.202379,0.652923,333862.939788,0.926860,19.791657,0.872168,4.299301,0.071372,0.075576,224.880838,32.000000,237.691686,209.070748,161.275591,196.277820,32.000000,188.603363,72.287485,74.199737,113.265593,28.240506,48.716136,20.302254,55.493956,40.314385,41.899014,59.609488,47.221405
49.476654,59.518385,212.437812,183.157653,110.403012,91.803528,28.907357,14.226849,210.156764,2.380200,58.082779,50.181880,182.197567,214.412266,179.343383,210.191820,127.596709,209.016084,-0.000726,-1.439304,32.000000,-235.782074,210.268118,-0.179584,34.195158,0.652837,333896.833328,0.927239,19.788298,0.870767,4.297375,0.068776,0.069931,224.878607,32.000000,237.706644,209.043377,164.908598,196.310145,32.000000,188.561878,72.289963,74.197012,113.257238,28.240506,48.695405,20.302254,55.511584,40.314385,41.918151,59.626453,47.241581
49.485118,59.529227,212.409246,183.153767,110.530288,91.815527,28.945843,14.227015,210.140527,2.379935,58.093921,50.194227,182.193162,214.399339,179.346649,210.173942,127.592289,209.001263,-0.000725,-1.438689,32.000000,-235.781959,210.252635,-0.179392,34.188587,0.652729,333960.177867,0.935773,19.788136,0.872681,4.294343,0.063067,0.072810,224.903105,32.000000,237.696154,209.026487,170.474354,196.330274,32.000000,188.537092,72.293016,74.195182,113.250555,28.240506,48.664950,20.302254,55.531012,40.314385,41.939300,59.614474,47.196534
49.498224,59.538394,212.412061,183.149662,110.606024,91.839819,28.944747,14.227012,210.127142,2.379705,58.098294,50.207298,182.190880,214.387827,179.343164,210.161488,127.585111,208.987665,-0.000726,-1.438695,32.000000,-235.781923,210.241935,-0.179127,34.179694,0.652894,334028.115984,0.928516,19.793221,0.875437,4.293698,0.061594,0.062406,224.930712,32.000000,237.684578,209.035041,176.080200,196.318862,32.000000,188.547773,72.294264,74.193016,113.243730,28.240506,48.669484,20.302254,55.540113,40.314385,41.958241,59.612429,47.197194
49.505141,59.544032,212.460532,183.145215,110.626335,91.864140,28.955593,14.226934,210.112720,2.379840,58.112636,50.217890,182.186426,214.375225,179.337816,210.147846,127.574113,208.976380,-0.000728,-1.438713,32.000000,-235.781967,210.228616,-0.179069,34.170877,0.652969,334086.483830,0.927256,19.795257,0.874664,4.292386,0.065355,0.070868,224.941075,32.000000,237.693043,209.059588,181.647677,196.289855,32.000000,188.569876,72.294670,74.191316,113.237812,28.240506,48.628298,20.302254,55.556933,40.314385,41.967550,59.617258,47.156916
49.516873,59.550489,212.352755,183.139709,110.808079,91.876287,28.956187,14.226874,210.101283,2.379352,58.131393,50.230215,182.179496,214.365764,179.337108,210.134235,127.565834,208.961289,-0.000730,-1.438729,32.000000,-235.781978,210.217068,-0.179240,34.161241,0.653191,334188.868151,0.927289,19.790792,0.877079,4.291307,0.067612,0.076882,224.925927,32.000000,237.716410,209.067378,187.137187,196.279632,32.000000,188.578664,72.295888,74.189926,113.232811,28.240506,48.588630,20.302254,55.568577,40.314385,41.976874,59.613196,47.230430
49.523728,59.559009,212.349700,183.134689,110.869762,91.896650,28.901484,14.226897,210.088578,2.379033,58.148631,50.242021,182.172788,214.357969,179.338709,210.123339,127.558875,208.949082,-0.000732,-1.437586,32.000000,-235.781866,210.205530,-0.179062,34.151162,0.653566,334298.174772,0.927058,19.789236,0.884123,4.291686,0.068902,0.068604,224.921796,32.000000,237.736359,209.049414,192.608246,196.297760,32.000000,188.560602,72.297685,74.188590,113.227220,28.240506,48.529731,20.302254,55.581769,40.314385,41.990032,59.604945,47.198295
49.533750,59.568882,212.357965,183.129975,110.954761,91.921029,28.946001,14.226944,210.078998,2.378626,58.166604,50.255074,182.168254,214.349049,179.338412,210.112956,127.551730,208.936104,-0.000733,-1.437552,32.000000,-235.781960,210.198284,-0.178954,34.141974,0.653491,334356.108158,0.926936,19.783494,0.887114,4.288493,0.070658,0.070051,224.941037,32.000000,237.730386,209.027925,198.142877,196.319405,32.000000,188.540354,72.299124,74.187391,113.221139,28.240506,48.546031,20.302254,55.592320,40.314385,42.007261,59.617867,47.182961
49.542816,59.582104,212.516456,183.125637,111.053808,91.945573,28.931720,14.227004,210.069219,2.378435,58.184742,50.264349,182.165486,214.342394,179.338594,210.103959,127.543238,208.924089,-0.000734,-1.438132,32.000000,-235.781885,210.191227,-0.178935,34.135014,0.653765,334447.932220,0.928776,19.784889,0.889796,4.287838,0.072926,0.075485,224.978273,32.000000,237.707689,209.029368,203.743309,196.319329,32.000000,188.550075,72.301178,74.186117,113.216539,28.240506,48.564705,20.302254,55.604137,40.314385,42.031199,59.614661,47.208199
49.553563,59.594138,212.604276,183.121951,111.207703,91.965695,28.940750,14.226992,210.062628,2.378311,58.193552,50.281025,182.161947,214.337425,179.336474,210.095743,127.536439,208.914058,-0.000733,-1.439889,32.000000,-235.781951,210.186697,-0.179119,34.127494,0.654037,334553.720204,0.927412,19.784343,0.892392,4.287137,0.065951,0.072939,224.995943,32.000000,237.702426,209.051259,205.607558,196.293655,32.000000,188.582804,72.302659,74.184613,113.212342,28.240506,48.652869,20.302254,55.613381,40.314385,42.055873,59.612734,46.995214
49.560537,59.603025,212.515271,183.118315,111.370726,91.985843,28.942967,14.227019,210.056376,2.378425,58.203477,50.289554,182.159414,214.332330,179.333094,210.087851,127.531317,208.903481,-0.000732,-1.439916,32.000000,-235.782060,210.179852,-0.179333,34.119635,0.654610,334666.763972,0.927963,19.788141,0.896674,4.289551,0.071027,0.072095,224.982514,32.000000,237.721264,209.065444,205.522897,196.276095,32.000000,188.596926,72.303372,74.183161,113.207159,28.240506,48.622526,20.302254,55.621896,40.314385,42.077265,59.613117,47.201376
49.570777,59.608556,212.512813,183.114224,111.451098,92.004434,28.938816,14.227066,210.051981,2.378249,58.228643,50.295784,182.153874,214.327582,179.332062,210.084465,127.526950,208.894204,-0.000734,-1.439897,32.000000,-235.781941,210.174385,-0.179408,34.113223,0.654982,334758.480346,0.927685,19.789007,0.899958,4.290393,0.077742,0.077651,224.970223,32.000000,237.743880,209.055296,205.448510,196.288794,32.000000,188.588399,72.305886,74.182102,113.202688,28.240506,48.593684,20.302254,55.632470,40.314385,42.083847,59.602830,47.338133
49.577520,59.620904,212.528440,183.109348,111.552808,92.016590,28.939681,14.226974,210.045622,2.377574,58.258813,50.307433,182.147586,214.322827,179.332802,210.075062,127.520772,208.885813,-0.000736,-1.440578,32.000000,-235.781991,210.167080,-0.179209,34.108430,0.655027,334846.618151,0.927696,19.790647,0.901374,4.287994,0.067553,0.069214,224.979714,32.000000,237.743212,209.027792,205.483413,196.315025,32.000000,188.561684,72.308246,74.181517,113.198447,28.240506,48.569702,20.302254,55.641861,40.314385,42.104411,59.613461,47.142976
49.585852,59.636898,212.450349,183.104900,111.658123,92.028776,28.941217,14.227035,210.038686,2.377300,58.294827,50.316666,182.143013,214.319394,179.333508,210.065596,127.514875,208.877558,-0.000737,-1.441773,32.000000,-235.781964,210.161149,-0.179362,34.105787,0.655178,334920.783769,0.927819,19.785540,0.902488,4.287058,0.062898,0.065929,225.010480,32.000000,237.714253,209.020560,205.605493,196.313856,32.000000,188.550208,72.309513,74.180551,113.193441,28.240506,48.480652,20.302254,55.649129,40.314385,42.130813,59.614189,47.162198
49.594871,59.657326,212.451583,183.100678,111.751579,92.041027,28.936738,14.227076,210.032522,2.377050,58.339239,50.323913,182.138996,214.314886,179.333974,210.055272,127.509333,208.871267,-0.000737,-1.441799,32.000000,-235.781850,210.154311,-0.179689,34.105377,0.655335,334986.108025,0.927806,19.790884,0.905726,4.286790,0.086443,0.081087,225.037341,32.000000,237.698206,209.043588,205.674591,196.285888,32.000000,188.562215,72.311716,74.179525,113.188795,28.240506,48.453215,20.302254,55.657279,40.314385,42.172144,59.611731,47.205191
49.606408,59.680652,212.458510,183.097050,111.843586,92.053254,28.960157,14.227179,210.026524,2.376751,58.377662,50.333799,182.139463,214.312321,179.328262,210.050140,127.500253,208.863657,-0.000737,-1.441813,32.000000,-235.781705,210.147720,-0.179807,34.105353,0.655248,335054.092878,0.927747,19.798223,0.908729,4.284495,0.072119,0.072760,225.043776,32.000000,237.714575,209.070142,205.618140,196.264175,32.000000,188.578975,72.313932,74.179127,113.184732,28.240506,48.491517,20.302254,55.660664,40.314385,42.219555,59.612203,47.228816
49.615513,59.699965,212.414711,183.093866,111.932489,92.073468,28.948572,14.227180,210.021352,2.376322,58.407074,50.346513,182.135337,214.307754,179.324456,210.044035,127.493043,208.859523,-0.000740,-1.442400,32.000000,-235.781779,210.144066,-0.179764,34.105191,0.655285,335125.800666,0.927879,19.809284,0.912066,4.283741,0.067682,0.071120,225.028642,32.000000,237.741799,209.073135,205.518049,196.270314,32.000000,188.560468,72.316616,74.178753,113.180590,28.240506,48.471868,20.302254,55.664565,40.314385,42.264579,59.614829,47.173863
49.627544,59.718039,212.393003,183.090820,111.987095,92.085884,28.949983,14.227089,210.016641,2.376214,58.425631,50.361439,182.126922,214.304768,179.319579,210.041309,127.485997,208.853216,-0.000739,-1.442377,32.000000,-235.781815,210.142436,-0.179777,34.105258,0.655298,335206.327399,0.927073,19.820630,0.918479,4.282884,0.080751,0.078919,225.027216,32.000000,237.751381,209.048006,205.498285,196.288952,32.000000,188.511166,72.319844,74.177890,113.174773,28.240506,48.403178,20.302254,55.666673,40.314385,42.305071,59.609410,47.176798
49.639894,59.733294,212.400420,183.087883,112.002535,92.110376,28.950754,14.227109,210.018001,2.376150,58.425891,50.377511,182.120013,214.309478,179.317381,210.041624,127.479756,208.851353,-0.000739,-1.441231,32.000000,-235.781680,210.143360,-0.179935,34.103076,0.655290,335308.957273,0.927508,19.830491,0.924239,4.281216,0.062427,0.076480,225.051944,32.000000,237.734197,209.037228,205.595337,196.295359,32.000000,188.483880,72.322248,74.177593,113.168493,28.240506,48.356724,20.302254,55.665710,40.314385,42.341181,59.620926,47.127642
49.650952,59.743134,212.365537,183.084739,111.934917,92.135028,28.941824,14.227158,210.015746,2.376358,58.434791,50.392468,182.115087,214.311711,179.317402,210.041266,127.472913,208.850710,-0.000739,-1.441229,32.000000,-235.781633,210.142828,-0.179934,34.097341,0.655234,335379.626044,0.927385,19.836075,0.929075,4.279740,0.069185,0.076530,225.080562,32.000000,237.715824,209.053301,205.678355,196.276538,32.000000,188.480096,72.324290,74.177393,113.163079,28.240506,48.395185,20.302254,55.666199,40.314385,42.361995,59.613747,47.149726
49.664585,59.747890,212.422560,183.080435,111.993736,92.147318,28.942794,14.227210,210.018962,2.376211,58.453782,50.401134,182.110343,214.315362,179.312366,210.039879,127.464780,208.850678,-0.000737,-1.441840,32.000000,-235.781493,210.145364,-0.180050,34.092021,0.655351,335489.381075,0.927391,19.838512,0.934662,4.278825,0.069401,0.100007,225.081404,32.000000,237.721854,209.085756,205.659196,196.234422,32.000000,188.487983,72.326093,74.177152,113.156493,28.240506,48.373023,20.302254,55.662772,40.314385,42.373433,59.608721,47.219498
49.679631,59.757678,212.487502,183.076002,112.004201,92.159362,28.933571,14.227122,210.022431,2.376023,58.461738,50.411690,182.103324,214.319670,179.307722,210.040081,127.460917,208.849187,-0.000737,-1.442403,32.000000,-235.781649,210.148622,-0.180244,34.087026,0.655464,335594.854286,0.927722,19.836878,0.941280,4.277169,0.068519,0.072030,225.055053,32.000000,237.750272,209.104641,205.562562,196.214836,32.000000,188.482840,72.328621,74.177945,113.149639,28.240506,48.341034,20.302254,55.656025,40.314385,42.388721,59.607089,47.233878
49.693907,59.766514,212.540107,183.071425,111.870410,92.179794,28.909868,14.227103,210.030750,2.375570,58.457066,50.421663,182.096194,214.326252,179.305383,210.044792,127.457563,208.850466,-0.000736,-1.442406,32.000000,-235.781728,210.153588,-0.180432,34.080898,0.655631,335650.038531,0.927546,19.827490,0.949403,4.277144,0.068356,0.068340,225.040754,32.000000,237.773413,209.097269,205.512880,196.220394,32.000000,188.451048,72.331244,74.177329,113.141871,28.240506,48.401866,20.302254,55.649414,40.314385,42.410800,59.597352,47.352366
49.709613,59.769507,212.566362,183.066512,111.920353,92.204298,28.938505,14.226998,210.042760,2.375107,58.447242,50.434955,182.091288,214.334508,179.305149,210.053846,127.450698,208.855911,-0.000737,-1.441613,32.000000,-235.781829,210.161627,-0.180522,34.076706,0.655803,335702.066057,0.927679,19.821672,0.952742,4.277155,0.060386,0.067725,225.052905,32.000000,237.772186,209.087137,205.577963,196.225941,32.000000,188.419119,72.333134,74.176535,113.133669,28.240506,48.440746,20.302254,55.640569,40.314385,42.419582,59.609793,47.363151
49.719615,59.771873,212.607051,183.060827,111.836911,92.228682,28.953258,14.227056,210.053482,2.374547,58.448785,50.446959,182.090633,214.343313,179.303613,210.061289,127.443253,208.863519,-0.000739,-1.439839,32.000000,-235.781908,210.169989,-0.180531,34.074808,0.656029,335782.753651,0.928374,19.815704,0.956544,4.276985,0.064719,0.070972,225.080295,32.000000,237.749775,209.098235,205.678616,196.215385,32.000000,188.413372,72.335224,74.176792,113.125889,28.240506,48.384705,20.302254,55.631644,40.314385,42.420438,59.605495,47.394919
49.734547,59.774758,212.536872,183.055049,111.876256,92.253122,28.932008,14.227105,210.065039,2.374494,58.466251,50.455716,182.091440,214.353822,179.303857,210.072304,127.438051,208.873569,-0.000738,-1.438089,32.000000,-235.781832,210.179444,-0.180779,34.075549,0.656173,335876.877134,0.927387,19.802413,0.965319,4.276162,0.065272,0.070040,225.093334,32.000000,237.741673,209.132609,205.716605,196.175806,32.000000,188.425239,72.336838,74.177316,113.119740,28.240506,48.360083,20.302254,55.622963,40.314385,42.421810,59.616579,47.237620
49.743106,59.781519,212.498718,183.049860,111.895389,92.277537,28.932359,14.227172,210.075232,2.374288,58.485431,50.466416,182.089470,214.361976,179.303529,210.080334,127.433485,208.879489,-0.000738,-1.436926,32.000000,-235.781770,210.190313,-0.180864,34.078584,0.656366,335974.562216,0.926960,19.794411,0.975430,4.276120,0.069617,0.076020,225.078002,32.000000,237.758419,209.163273,205.642657,196.146679,32.000000,188.429939,72.338535,74.178328,113.113842,28.240506,48.350064,20.302254,55.615723,40.314385,42.432499,59.618566,47.219865
49.757470,59.792007,212.423113,183.045520,111.903882,92.289851,28.945495,14.227210,210.089648,2.374203,58.500129,50.479742,182.081432,214.376225,179.303375,210.093455,127.427249,208.887890,-0.000739,-1.436952,32.000000,-235.781675,210.204751,-0.180810,34.082783,0.656215,336066.244018,0.927588,19.781822,0.984154,4.273425,0.077942,0.081561,225.057671,32.000000,237.782028,209.170857,203.743609,196.149575,32.000000,188.412679,72.340113,74.179254,113.108504,28.240506,48.309837,20.302254,55.603969,40.314385,42.452236,59.609705,47.337106
49.770519,59.802146,212.444408,183.041932,111.907281,92.310146,28.927669,14.227088,210.104897,2.374200,58.499670,50.493618,182.074894,214.393707,179.303998,210.107192,127.423252,208.901369,-0.000740,-1.436204,32.000000,-235.781786,210.221024,-0.180999,34.085364,0.656166,336165.059973,0.927663,19.779715,0.990796,4.271923,0.067238,0.073647,225.055940,32.000000,237.785931,209.150897,198.260715,196.169415,32.000000,188.377602,72.341966,74.180079,113.104601,28.240506,48.266308,20.302254,55.590509,40.314385,42.474719,59.612586,47.389050
49.782455,59.807965,212.361377,183.037981,111.936074,92.334719,28.926733,14.227059,210.119705,2.374467,58.495265,50.509224,182.070120,214.409316,179.306162,210.122984,127.420922,208.913761,-0.000742,-1.434480,32.000000,-235.781817,210.235197,-0.180891,34.086823,0.655868,336223.395637,0.927097,19.775322,0.999976,4.269170,0.074221,0.069916,225.074068,32.000000,237.764894,209.142799,198.313270,196.167770,32.000000,188.367096,72.343727,74.181031,113.102080,28.240506,48.188981,20.302254,55.580500,40.314385,42.490241,59.612203,47.161171
49.794545,59.813603,212.355613,183.033750,111.893863,92.359195,28.934443,14.226888,210.135907,2.374596,58.496306,50.525677,182.068215,214.424459,179.306664,210.138485,127.413653,208.926492,-0.000742,-1.433314,32.000000,-235.782044,210.250103,-0.180834,34.086893,0.655884,336308.035731,0.927630,19.771944,1.008699,4.268479,0.066950,0.072841,225.092345,32.000000,237.752509,209.161649,203.923954,196.142497,32.000000,188.385832,72.344406,74.181357,113.100817,28.240506,48.141048,20.302254,55.565398,40.314385,42.501508,59.604659,47.398808
49.808607,59.817563,212.410708,183.029059,111.854342,92.383710,28.951694,14.227029,210.152740,2.374534,58.494186,50.539784,182.063714,214.442355,179.301810,210.159490,127.406856,208.942406,-0.000742,-1.432139,32.000000,-235.781837,210.266359,-0.180875,34.086316,0.655736,336399.933713,0.927677,19.765403,1.015370,4.265788,0.066962,0.065950,225.088965,32.000000,237.764152,209.191603,205.742292,196.109696,32.000000,188.401822,72.343851,74.180841,113.099926,28.240506,48.176368,20.302254,55.549767,40.314385,42.508979,59.611337,47.371882
49.827024,59.819318,212.455306,183.023904,111.916474,92.408108,28.940435,14.227091,210.171837,2.374734,58.484390,50.555313,182.053340,214.465350,179.297439,210.178653,127.401365,208.959480,-0.000742,-1.430397,32.000000,-235.781802,210.285461,-0.180821,34.087762,0.655766,336500.411417,0.927442,19.758524,1.027101,4.264636,0.070807,0.067802,225.063372,32.000000,237.790473,209.198499,205.646161,196.103977,32.000000,188.388667,72.343400,74.180832,113.099939,28.240506,48.203543,20.302254,55.528474,40.314385,42.512713,59.609882,47.324120
49.837638,59.819368,212.547320,183.018623,111.835747,92.432460,28.928633,14.227149,210.193827,2.375240,58.465381,50.564689,182.045887,214.487276,179.296350,210.199778,127.397721,208.978979,-0.000743,-1.428725,32.000000,-235.781630,210.304901,-0.180643,34.090581,0.655921,336596.952260,0.926857,19.747927,1.039475,4.264538,0.071350,0.064639,225.053828,32.000000,237.807691,209.177790,205.612136,196.123880,32.000000,188.345905,72.344625,74.182064,113.101946,28.240506,48.232620,20.302254,55.510879,40.314385,42.513469,59.611406,47.401009
49.851431,59.816062,212.645742,183.012553,111.816299,92.456818,28.959113,14.227268,210.219357,2.375654,58.455365,50.578480,182.040846,214.507894,179.295927,210.219664,127.394177,209.000358,-0.000743,-1.426960,32.000000,-235.781397,210.326213,-0.180549,34.095744,0.655959,336685.325852,0.927090,19.730622,1.050949,4.263857,0.074006,0.073744,225.072543,32.000000,237.805613,209.181068,205.715743,196.120298,32.000000,188.327452,72.344594,74.183457,113.104584,28.240506,48.253032,20.302254,55.491569,40.314385,42.506529,59.612399,47.385895
49.865609,59.811875,212.637843,183.006166,111.775756,92.481292,28.926347,14.227236,210.242936,2.375615,58.447186,50.591127,182.039014,214.533596,179.293447,210.246271,127.386159,209.021334,-0.000743,-1.426406,32.000000,-235.781417,210.351592,-0.180567,34.104092,0.656154,336773.122165,0.927496,19.719690,1.061426,4.264795,0.064296,0.073255,225.088283,32.000000,237.803438,209.204465,205.774412,196.098318,32.000000,188.330487,72.343409,74.183092,113.106921,28.240506,48.237242,20.302254,55.468189,40.314385,42.495127,59.603843,47.391251
49.871819,59.807885,212.588008,182.999757,111.750388,92.497786,28.929679,14.227190,210.267409,2.375586,58.455585,50.603291,182.033519,214.555075,179.288282,210.270704,127.378649,209.043984,-0.000743,-1.424670,32.000000,-235.781418,210.373266,-0.180837,34.114757,0.656279,336854.638520,0.926473,19.702114,1.072460,4.265590,0.068640,0.064490,225.087465,32.000000,237.825062,209.237136,205.744964,196.062460,32.000000,188.334569,72.342676,74.182398,113.109483,28.240506,48.246684,20.302254,55.452272,40.314385,42.484357,59.601257,47.360730
49.884033,59.810276,212.652502,182.993440,111.745756,92.510161,28.907009,14.227208,210.293135,2.375689,58.469298,50.615691,182.027297,214.580367,179.284892,210.292966,127.382990,209.065994,-0.000742,-1.422891,32.000000,-235.781363,210.396626,-0.180955,34.126766,0.656113,336943.844328,0.927468,19.683264,1.087828,4.264218,0.068403,0.068066,225.060371,32.000000,237.860239,209.247926,205.651487,196.051989,32.000000,188.324349,72.343344,74.182751,113.112710,28.240506,48.255769,20.302254,55.434609,40.314385,42.483162,59.608731,47.362491
49.896098,59.815474,212.752984,182.988117,111.633511,92.530613,28.940523,14.227279,210.315944,2.375702,58.479691,50.624572,182.020464,214.607576,179.285010,210.318427,127.385300,209.089381,-0.000744,-1.421164,32.000000,-235.781310,210.420520,-0.180947,34.136980,0.655840,337008.609050,0.927390,19.672852,1.103271,4.262688,0.075614,0.088075,225.048417,32.000000,237.888001,209.237485,205.621433,196.066773,32.000000,188.294146,72.343596,74.182684,113.114460,28.240506,48.255704,20.302254,55.411367,40.314385,42.489957,59.605712,47.397634
49.909829,59.822564,212.721115,182.983234,111.518869,92.551008,28.925385,14.227139,210.340323,2.376164,58.485661,50.634708,182.011699,214.633807,179.281613,210.344871,127.382544,209.112582,-0.000743,-1.420484,32.000000,-235.781568,210.445926,-0.181124,34.145864,0.655703,337040.519681,0.927997,19.662613,1.106640,4.262937,0.068637,0.077300,225.057708,32.000000,237.887352,209.234693,205.694406,196.075223,32.000000,188.270570,72.343345,74.182938,113.114193,28.240506,48.207070,20.302254,55.386266,40.314385,42.503144,59.604227,47.413848
49.920579,59.830626,212.817686,182.978240,111.472267,92.563214,28.974049,14.227129,210.367724,2.376261,58.491951,50.647511,182.009684,214.660928,179.282691,210.372686,127.381295,209.136914,-0.000743,-1.419854,32.000000,-235.781548,210.472454,-0.181239,34.152627,0.655740,337108.642181,0.926894,19.655340,1.112522,4.263920,0.072946,0.068381,225.081095,32.000000,237.875710,209.253529,205.782260,196.056832,32.000000,188.272179,72.343809,74.182289,113.115386,28.240506,48.304137,20.302254,55.363515,40.314385,42.519692,59.606105,47.320672
49.933708,59.835877,212.775676,182.973624,111.321682,92.587509,28.988044,14.227125,210.393839,2.376218,58.497606,50.658601,182.008010,214.688194,179.279184,210.398030,127.378198,209.161908,-0.000743,-1.418131,32.000000,-235.781569,210.497302,-0.181251,34.156589,0.655507,337186.900136,0.927320,19.648238,1.123403,4.262109,0.066835,0.067742,225.080839,32.000000,237.891174,209.288532,205.798796,196.019571,32.000000,188.294076,72.343893,74.181300,113.114868,28.240506,48.321558,20.302254,55.337542,40.314385,42.532080,59.601601,47.382960
49.947740,59.840023,212.734501,182.968497,111.204207,92.611789,28.933614,14.227236,210.419151,2.376154,58.506464,50.669020,182.000572,214.715177,179.274183,210.423584,127.374476,209.186921,-0.000744,-1.416394,32.000000,-235.781415,210.521769,-0.181187,34.160663,0.655565,337235.985702,0.925685,19.645190,1.133173,4.263125,0.068083,0.072364,225.060477,32.000000,237.923167,209.309622,205.724779,195.993541,32.000000,188.292066,72.343092,74.180860,113.112431,28.240506,48.221605,20.302254,55.310209,40.314385,42.541157,59.602250,47.320011
49.960675,59.844150,212.699587,182.963155,111.033046,92.631960,28.910267,14.227186,210.445879,2.376122,58.513480,50.685066,181.990053,214.743911,179.272653,210.452733,127.371255,209.212576,-0.000745,-1.415229,32.000000,-235.781303,210.549000,-0.181309,34.166500,0.655436,337327.349003,0.925227,19.636879,1.145022,4.261163,0.065733,0.064435,225.041683,32.000000,237.958899,209.309131,205.664489,195.992898,32.000000,188.274344,72.344080,74.180550,113.108712,28.240506,48.162224,20.302254,55.283088,40.314385,42.547778,59.607708,47.410106
49.974500,59.849344,212.689669,182.957890,110.942321,92.644191,28.935341,14.227073,210.474815,2.376221,58.503864,50.697232,181.983298,214.773042,179.270780,210.480809,127.365548,209.238358,-0.000744,-1.414079,32.000000,-235.781401,210.577541,-0.181236,34.173050,0.655292,337418.011945,0.926934,19.626530,1.157502,4.259142,0.074651,0.080259,225.038830,32.000000,237.973630,209.289127,205.684382,196.010643,32.000000,188.224981,72.344750,74.180210,113.103748,28.240506,48.204915,20.302254,55.250110,40.314385,42.558049,59.610157,47.328742
49.988771,59.850242,212.740857,182.952845,110.923484,92.656310,28.936357,14.226998,210.503184,2.376487,58.501846,50.713560,181.984661,214.803384,179.268789,210.507446,127.360128,209.265676,-0.000744,-1.412347,32.000000,-235.781506,210.607937,-0.181463,34.181615,0.655116,337493.814267,0.927631,19.617299,1.169706,4.257340,0.071122,0.068942,225.052792,32.000000,237.965547,209.291508,205.784731,196.009652,32.000000,188.206248,72.344493,74.178744,113.097011,28.240506,48.199768,20.302254,55.218621,40.314385,42.561898,59.600175,47.314729
49.999491,59.851300,212.874981,182.948272,110.875613,92.676645,28.922193,14.226897,210.533825,2.377023,58.500191,50.725069,181.982019,214.834589,179.264635,210.539412,127.357402,209.292491,-0.000742,-1.410580,32.000000,-235.781647,210.637021,-0.181423,34.189208,0.654908,337545.302984,0.926680,19.608217,1.184438,4.255964,0.069342,0.065095,225.058652,32.000000,237.975838,209.308892,205.819078,195.994977,32.000000,188.216171,72.345577,74.177459,113.091504,28.240506,48.230830,20.302254,55.187546,40.314385,42.562706,59.604256,47.344443
