OSU 80 Ton Compressor Load Stand
50.011801,59.851902,212.791879,182.944004,110.700772,92.701084,28.905149,14.226814,210.563165,2.376809,58.496488,50.737179,181.980608,214.865719,179.253354,210.569911,127.354805,209.323877,-0.000741,-1.410567,32.000000,-235.781698,210.669063,-0.181236,34.196188,0.654781,337590.918277,0.926480,19.594384,1.199419,4.255773,0.075017,0.075264,225.038034,32.000000,238.004836,209.324473,205.763826,195.973746,32.000000,188.242075,72.344860,74.176001,113.083611,28.240506,48.181059,20.302254,55.157514,40.314385,42.563884,59.609803,47.382887
50.028718,59.851432,212.781455,182.939877,110.663408,92.725303,28.945318,14.226885,210.596868,2.377229,58.467275,50.755889,181.971410,214.900334,179.251900,210.603060,127.356706,209.356705,-0.000741,-1.410575,32.000000,-235.781681,210.705527,-0.181306,34.202927,0.654948,337663.895780,0.926921,19.584377,1.211530,4.257543,0.072791,0.068231,224.995456,32.000000,238.038819,209.322884,205.684973,195.970832,32.000000,188.240111,72.342847,74.174372,113.073713,28.240506,48.210178,20.302254,55.120251,40.314385,42.561438,59.612724,47.546203
50.045173,59.842909,212.885386,182.935910,110.577984,92.749561,28.923588,14.227009,210.636428,2.377495,58.421357,50.772110,181.965249,214.939768,179.247866,210.643225,127.357946,209.391331,-0.000740,-1.409995,32.000000,-235.781506,210.743221,-0.181264,34.207637,0.654678,337750.141037,0.927462,19.572276,1.225111,4.254833,0.062743,0.059541,224.981044,32.000000,238.053240,209.300711,205.668955,195.981693,32.000000,188.215833,72.342313,74.172485,113.064063,28.240506,48.215940,20.302254,55.080484,40.314385,42.546853,59.597214,47.494332
50.062531,59.827286,212.948178,182.930191,110.513259,92.773799,28.933241,14.227011,210.679971,2.378143,58.364998,50.783814,181.964397,214.985060,179.249746,210.687162,127.359586,209.430701,-0.000740,-1.408266,32.000000,-235.781428,210.783368,-0.181196,34.210579,0.654506,337823.024863,0.926072,19.554352,1.234700,4.253186,0.063886,0.076032,224.988861,32.000000,238.047462,209.297160,205.755066,195.993552,32.000000,188.205658,72.340153,74.170763,113.054268,28.240506,48.268476,20.302254,55.039675,40.314385,42.518116,59.613845,47.543855
50.074439,59.808137,213.011943,182.923071,110.416359,92.798188,28.959881,14.226895,210.719030,2.378653,58.335033,50.794067,181.963826,215.026436,179.248741,210.727115,127.356396,209.470940,-0.000741,-1.407107,32.000000,-235.781673,210.822939,-0.181188,34.213220,0.654607,337887.353934,0.926654,19.528856,1.245574,4.253865,0.066883,0.074077,225.005402,32.000000,238.044513,209.307533,205.819570,195.993885,32.000000,188.211359,72.338509,74.168020,113.045440,28.240506,48.318868,20.302254,55.000950,40.314385,42.473198,59.603627,47.557721
50.088638,59.789038,213.058644,182.914902,110.353714,92.822446,28.958206,14.226885,210.758658,2.378913,58.316793,50.806400,181.960861,215.066341,179.241678,210.765856,127.354572,209.508539,-0.000741,-1.407121,32.000000,-235.781629,210.863908,-0.181078,34.218595,0.654633,337942.406663,0.926195,19.495334,1.257707,4.253644,0.066501,0.077522,224.994088,32.000000,238.059404,209.328410,205.811649,195.970128,32.000000,188.224006,72.336490,74.164912,113.035424,28.240506,48.302264,20.302254,54.960776,40.314385,42.428268,59.604807,47.397707
50.099483,59.778775,213.115279,182.906782,110.202549,92.846657,28.927676,14.226767,210.799486,2.379015,58.297413,50.819053,181.953779,215.110500,179.239329,210.808241,127.355399,209.546635,-0.000742,-1.405372,32.000000,-235.781781,210.905017,-0.181265,34.226882,0.654727,338006.305612,0.925297,19.463910,1.274972,4.253906,0.071918,0.071653,224.960167,32.000000,238.085170,209.335450,203.899685,195.969705,32.000000,188.216953,72.334682,74.163144,113.026900,28.240506,48.332100,20.302254,54.921634,40.314385,42.396472,59.603351,47.382373
50.109669,59.768985,213.048121,182.898966,110.050031,92.870957,28.958567,14.226811,210.843267,2.379016,58.278149,50.834294,181.945386,215.154858,179.236922,210.854087,127.358791,209.589687,-0.000742,-1.403606,32.000000,-235.781801,210.948109,-0.181165,34.238408,0.654696,338065.469456,0.925257,19.430175,1.289946,4.253632,0.071938,0.067525,224.938250,32.000000,238.099693,209.323840,198.386755,195.980750,32.000000,188.183474,72.332536,74.159446,113.018208,28.240506,48.334774,20.302254,54.882566,40.314385,42.371758,59.604168,47.410033
50.119109,59.756631,212.955708,182.888539,110.116325,92.903343,28.945084,14.226979,210.898671,2.379425,58.261812,50.852490,181.938572,215.210499,179.233094,210.912086,127.359573,209.642236,-0.000743,-1.401276,32.000000,-235.781643,211.004352,-0.181018,34.256954,0.654690,338132.838946,0.926229,19.408736,1.302441,4.253842,0.074768,0.076313,224.936473,32.000000,238.086687,209.307005,194.802240,195.984673,32.000000,188.152415,72.330305,74.156803,113.006967,28.240506,48.265156,20.302254,54.832891,40.314385,42.340521,59.603155,47.505337
50.126399,59.750646,212.944702,182.883222,109.995997,92.911359,28.927866,14.227076,210.925618,2.380069,58.255368,50.861398,181.935168,215.238670,179.230999,210.939006,127.359702,209.668817,-0.000744,-1.401500,32.000000,-235.781473,211.030972,-0.181000,34.265286,0.654367,338196.910092,0.925252,19.388450,1.314101,4.251637,0.060697,0.062250,224.941870,32.000000,238.069057,209.311293,194.868145,195.976831,32.000000,188.154386,72.328973,74.154999,113.000744,28.240506,48.230741,20.302254,54.808025,40.314385,42.325496,59.609557,47.523239
50.135414,59.747407,213.023644,182.876130,109.874501,92.923500,28.932420,14.227099,210.965970,2.381023,58.254411,50.871731,181.930247,215.280391,179.228568,210.979971,127.360208,209.705639,-0.000743,-1.403251,32.000000,-235.781324,211.072210,-0.180864,34.275445,0.653916,338293.178187,0.925783,19.366372,1.331690,4.248992,0.066155,0.069022,224.932877,32.000000,238.070805,209.332682,194.906955,195.947722,32.000000,188.172114,72.326825,74.150894,112.992778,28.240506,48.271306,20.302254,54.770124,40.314385,42.311533,59.607256,47.498514
50.145204,59.744711,213.135963,182.869274,109.854539,92.943818,28.950715,14.227099,211.004077,2.381683,58.246650,50.882157,181.923672,215.320178,179.219434,211.021317,127.358974,209.741129,-0.000743,-1.403829,32.000000,-235.781369,211.113367,-0.180866,34.279479,0.653694,338309.916157,0.926251,19.352878,1.340850,4.248155,0.067093,0.070383,224.901983,32.000000,238.094231,209.347204,194.836679,195.937066,32.000000,188.178474,72.324263,74.147354,112.984755,28.240506,48.291222,20.302254,54.726583,40.314385,42.302468,59.603637,47.532336
50.155531,59.741510,213.148684,182.862443,109.738079,92.968161,28.926273,14.227132,211.043861,2.381768,58.242762,50.895440,181.915980,215.363581,179.212428,211.064257,127.360452,209.783272,-0.000742,-1.403842,32.000000,-235.781259,211.153530,-0.180683,34.279763,0.653648,338343.740815,0.926035,19.340352,1.353214,4.248965,0.062791,0.066722,224.866376,32.000000,238.121063,209.337769,194.757781,195.946978,32.000000,188.174758,72.321402,74.143905,112.975458,28.240506,48.288649,20.302254,54.685054,40.314385,42.294606,59.603204,47.537179
50.164075,59.734757,213.238210,182.853165,109.670712,92.992458,28.954713,14.227128,211.093802,2.381727,58.228338,50.907984,181.907715,215.411265,179.206709,211.112830,127.359925,209.834891,-0.000741,-1.403836,32.000000,-235.781229,211.203373,-0.180817,34.276066,0.653838,338410.100490,0.925447,19.327575,1.366850,4.250376,0.071104,0.071125,224.847004,32.000000,238.126574,209.294379,196.610638,195.972484,32.000000,188.147699,72.318605,74.139239,112.962755,28.240506,48.340164,20.302254,54.631527,40.314385,42.277050,59.592887,47.564765
50.171910,59.728764,213.329335,182.846376,109.579985,93.008733,28.919493,14.227126,211.131814,2.382252,58.222531,50.912629,181.905685,215.445839,179.198348,211.148813,127.358268,209.870593,-0.000740,-1.403827,32.000000,-235.781269,211.237721,-0.180799,34.275884,0.653916,338485.450382,0.926254,19.313741,1.380096,4.249754,0.066864,0.075766,224.847624,32.000000,238.114237,209.286389,202.203340,195.977182,32.000000,188.140519,72.315505,74.134882,112.953643,28.240506,48.417975,20.302254,54.591408,40.314385,42.261035,59.602820,47.497927
50.179179,59.726506,213.461251,182.840287,109.464372,93.020881,28.947899,14.227215,211.172215,2.382349,58.207551,50.917405,181.902294,215.486174,179.188216,211.187690,127.358607,209.911112,-0.000739,-1.403820,32.000000,-235.781169,211.275838,-0.180863,34.281453,0.654235,338561.623314,0.925396,19.298191,1.398656,4.250815,0.064688,0.072663,224.840496,32.000000,238.113070,209.299850,205.929123,195.966041,32.000000,188.145551,72.312457,74.130404,112.943717,28.240506,48.465679,20.302254,54.548353,40.314385,42.250589,59.604984,47.570121
50.182126,59.719142,213.501218,182.834214,109.504191,93.033067,28.900683,14.227347,211.213545,2.383020,58.185964,50.925305,181.895514,215.528422,179.180921,211.226791,127.362629,209.951913,-0.000740,-1.403817,32.000000,-235.780969,211.318487,-0.180802,34.291085,0.654451,338612.008955,0.926511,19.284134,1.412783,4.251968,0.070874,0.069395,224.798767,32.000000,238.129076,209.307443,205.860089,195.951698,32.000000,188.144327,72.310282,74.126780,112.931917,28.240506,48.536016,20.302254,54.510724,40.314385,42.237165,59.604886,47.580245
50.186666,59.708182,213.653912,182.827926,109.498482,93.053011,28.946743,14.227302,211.253324,2.383388,58.166518,50.932196,181.888001,215.567402,179.176817,211.265486,127.369421,209.993493,-0.000740,-1.403803,32.000000,-235.781192,211.359642,-0.180820,34.302771,0.654624,338648.285344,0.925569,19.274393,1.426594,4.253981,0.068768,0.071625,224.745547,32.000000,238.145419,209.294907,205.772299,195.957121,32.000000,188.124019,72.309584,74.123457,112.919111,28.240506,48.611015,20.302254,54.471012,40.314385,42.212141,59.603460,47.499394
50.188651,59.695133,213.747563,182.821188,109.458791,93.065196,28.882557,14.227317,211.291475,2.383586,58.144170,50.935678,181.882891,215.607434,179.174182,211.303909,127.376898,210.031178,-0.000741,-1.403831,32.000000,-235.781304,211.396868,-0.180634,34.314568,0.654563,338675.645786,0.927125,19.263997,1.436819,4.254527,0.070799,0.076124,224.711805,32.000000,238.145425,209.274256,205.769143,195.971114,32.000000,188.105926,72.309144,74.119715,112.905211,28.240506,48.657646,20.302254,54.434686,40.314385,42.179942,59.598414,47.515609
50.198225,59.684302,213.766656,182.814425,109.413175,93.077324,28.973605,14.227115,211.328744,2.383878,58.112767,50.944099,181.877231,215.646899,179.171046,211.342187,127.382655,210.068113,-0.000739,-1.403844,32.000000,-235.781604,211.437956,-0.180641,34.324312,0.654728,338720.423662,0.925729,19.248363,1.444543,4.257185,0.072708,0.069933,224.693887,32.000000,238.126549,209.264301,205.845753,195.970376,32.000000,188.100929,72.308053,74.114893,112.889587,28.240506,48.645934,20.302254,54.390444,40.314385,42.150960,59.599909,47.562123
50.204186,59.669970,213.732494,182.807987,109.340571,93.089614,28.901398,14.227155,211.366366,2.384224,58.082181,50.949336,181.871278,215.687288,179.165453,211.381601,127.386650,210.108500,-0.000739,-1.403830,32.000000,-235.781667,211.476444,-0.180625,34.328766,0.654745,338734.271923,0.927835,19.233272,1.450223,4.258882,0.068399,0.066901,224.673458,32.000000,238.107441,209.270809,205.895100,195.953019,32.000000,188.114422,72.307851,74.110381,112.873108,28.240506,48.714590,20.302254,54.348718,40.314385,42.119592,59.605358,47.547597
50.210166,59.654592,213.845436,182.801488,109.327318,93.101795,28.941803,14.227125,211.401875,2.384867,58.065388,50.952861,181.866895,215.724035,179.159368,211.417516,127.394733,210.143390,-0.000740,-1.403813,32.000000,-235.781651,211.512071,-0.180569,34.331439,0.654555,338749.116144,0.924819,19.212591,1.457358,4.258451,0.065316,0.069196,224.633947,32.000000,238.108876,209.277455,205.855598,195.938266,32.000000,188.128593,72.307718,74.106941,112.856022,28.240506,48.779855,20.302254,54.307044,40.314385,42.080184,59.606026,47.558308
50.218237,59.640621,213.921000,182.794539,109.232806,93.113975,28.938803,14.227101,211.438185,2.385063,58.040722,50.955662,181.863839,215.761838,179.154422,211.454421,127.402497,210.178463,-0.000739,-1.403811,32.000000,-235.781626,211.549935,-0.180491,34.331744,0.654392,338765.581053,0.927096,19.192125,1.467457,4.257264,0.065203,0.078885,224.580490,32.000000,238.120698,209.269081,205.763065,195.940271,32.000000,188.125393,72.307865,74.103263,112.838631,28.240506,48.766500,20.302254,54.261283,40.314385,42.045398,59.613019,47.383180
50.220555,59.626245,213.784095,182.788054,109.212288,93.125985,28.925354,14.227113,211.473863,2.385431,58.010157,50.957803,181.858272,215.799295,179.150649,211.490113,127.404022,210.214686,-0.000738,-1.403817,32.000000,-235.781636,211.588052,-0.180489,34.332877,0.654570,338773.694508,0.925763,19.170595,1.471549,4.259007,0.063740,0.068405,224.535098,32.000000,238.122025,209.245189,205.731262,195.953582,32.000000,188.110031,72.307677,74.098463,112.819509,28.240506,48.708085,20.302254,54.219814,40.314385,42.009872,59.613884,47.506658
50.221144,59.610490,213.703983,182.781608,109.167556,93.138062,28.936682,14.226985,211.510894,2.385785,57.981128,50.956631,181.852923,215.834255,179.145306,211.525703,127.404968,210.249184,-0.000736,-1.403827,32.000000,-235.781709,211.624566,-0.180344,34.338184,0.654693,338781.990493,0.925782,19.148321,1.476021,4.259827,0.059633,0.073740,224.509284,32.000000,238.096479,209.224228,205.789604,195.961329,32.000000,188.103545,72.307710,74.093607,112.800858,28.240506,48.715271,20.302254,54.180352,40.314385,41.972350,59.605771,47.567553
50.221863,59.594091,213.848112,182.775266,109.207737,93.150015,28.924287,14.227045,211.547240,2.386269,57.952149,50.958806,181.850831,215.867156,179.139646,211.560244,127.408298,210.284631,-0.000735,-1.403338,32.000000,-235.781551,211.659483,-0.180182,34.346346,0.654413,338804.647129,0.926250,19.131561,1.487132,4.256904,0.075734,0.071479,224.481453,32.000000,238.069439,209.216410,205.857930,195.949157,32.000000,188.108947,72.307996,74.088805,112.784853,28.240506,48.800026,20.302254,54.142611,40.314385,41.931566,59.607285,47.541434
50.220811,59.577786,213.895154,182.769093,109.255802,93.162150,28.899858,14.227009,211.579258,2.386498,57.932244,50.955843,181.844990,215.901145,179.132717,211.592506,127.413319,210.318223,-0.000734,-1.402814,32.000000,-235.781616,211.693456,-0.180039,34.355458,0.654188,338827.793687,0.925956,19.115201,1.498219,4.255259,0.065888,0.071402,224.444501,32.000000,238.061579,209.221385,205.854355,195.930905,32.000000,188.124148,72.308150,74.085015,112.769560,28.240506,48.779686,20.302254,54.105087,40.314385,41.890943,59.593939,47.492791
50.221438,59.562751,213.803822,182.763087,109.301546,93.149978,28.946495,14.226999,211.612159,2.386688,57.910669,50.952362,181.838627,215.933954,179.122440,211.626466,127.423728,210.353479,-0.000734,-1.402821,32.000000,-235.781567,211.726168,-0.179984,34.362962,0.654382,338845.607691,0.926417,19.098063,1.507254,4.258068,0.073475,0.073127,224.390374,32.000000,238.073983,209.214884,205.766859,195.922559,32.000000,188.132395,72.308041,74.081495,112.756118,28.240506,48.700468,20.302254,54.068195,40.314385,41.852081,59.600627,47.561316
50.217094,59.547297,213.716637,182.757515,109.369222,93.137889,28.947753,14.226934,211.645485,2.387095,57.881444,50.946164,181.833962,215.965485,179.115341,211.661989,127.432499,210.390316,-0.000732,-1.402826,32.000000,-235.781659,211.758990,-0.179906,34.366823,0.654375,338862.795816,0.927302,19.082841,1.513947,4.259094,0.066083,0.064849,224.335270,32.000000,238.084485,209.185618,205.688307,195.944420,32.000000,188.111109,72.308088,74.078322,112.744833,28.240506,48.764044,20.302254,54.032361,40.314385,41.813561,59.609705,47.535785
50.213142,59.531212,213.813091,182.752060,109.442406,93.137973,28.955778,14.226919,211.679862,2.387569,57.855270,50.943010,181.831299,215.996109,179.110367,211.693264,127.439060,210.422142,-0.000732,-1.403321,32.000000,-235.781676,211.788394,-0.179716,34.367821,0.653915,338781.221383,0.925637,19.067159,1.515830,4.257222,0.068829,0.086172,224.304022,32.000000,238.074548,209.152223,205.703288,195.969116,32.000000,188.076334,72.307910,74.075113,112.735313,28.240506,48.811196,20.302254,54.000434,40.314385,41.773954,59.596201,47.513114
50.208489,59.514281,213.841671,182.746408,109.524922,93.137884,28.940901,14.226775,211.712111,2.388192,57.835183,50.940129,181.828092,216.027324,179.103061,211.725393,127.447563,210.453090,-0.000732,-1.403828,32.000000,-235.781820,211.819569,-0.179765,34.366143,0.653591,338707.041496,0.925527,19.056175,1.519902,4.255854,0.062149,0.068441,224.287023,32.000000,238.051072,209.138618,205.771199,195.975926,32.000000,188.064858,72.307018,74.070605,112.728071,28.240506,48.765834,20.302254,53.968727,40.314385,41.731329,59.606803,47.563224
50.200373,59.499105,213.877730,182.741287,109.551312,93.137986,28.944864,14.226801,211.739878,2.388286,57.825109,50.928466,181.823215,216.055665,179.094674,211.755406,127.455903,210.484373,-0.000731,-1.405013,32.000000,-235.781845,211.846833,-0.179719,34.361960,0.653789,338679.417265,0.925312,19.044155,1.524435,4.258110,0.066817,0.071682,224.264523,32.000000,238.035814,209.139851,205.791266,195.953288,32.000000,188.085896,72.306517,74.065972,112.722951,28.240506,48.832852,20.302254,53.939770,40.314385,41.691191,59.604118,47.549724
50.190901,59.486617,213.905984,182.736116,109.486734,93.129732,28.930422,14.226922,211.763211,2.388083,57.840316,50.917658,181.817541,216.079251,179.086953,211.778485,127.464101,210.511413,-0.000731,-1.405016,32.000000,-235.781821,211.870635,-0.179663,34.360929,0.653899,338647.315295,0.925839,19.032010,1.526719,4.259074,0.060053,0.070380,224.219370,32.000000,238.039071,209.144066,205.713924,195.927320,32.000000,188.102420,72.307036,74.062604,112.718264,28.240506,48.829891,20.302254,53.913918,40.314385,41.655266,59.603214,47.557942
50.185256,59.479028,214.034479,182.731672,109.550095,93.117479,28.946402,14.226972,211.789156,2.388505,57.849922,50.909330,181.809540,216.102481,179.078621,211.803871,127.471114,210.534462,-0.000731,-1.406191,32.000000,-235.781730,211.892015,-0.179598,34.361921,0.654121,338620.530779,0.925841,19.025184,1.529282,4.260481,0.070533,0.068164,224.170115,32.000000,238.050552,209.134666,205.613209,195.930432,32.000000,188.084224,72.308116,74.059205,112.715026,28.240506,48.928542,20.302254,53.884605,40.314385,41.625293,59.607089,47.537619
50.173006,59.478550,214.182917,182.728732,109.503913,93.098495,28.941576,14.226817,211.811061,2.388856,57.872666,50.893658,181.804355,216.123124,179.074424,211.825584,127.480203,210.556675,-0.000731,-1.406594,32.000000,-235.781845,211.910706,-0.179416,34.362307,0.654218,338568.260189,0.926382,19.022441,1.530507,4.261848,0.075674,0.072382,224.139181,32.000000,238.047827,209.110187,201.934117,195.944608,32.000000,188.045533,72.309636,74.055647,112.713006,28.240506,48.982167,20.302254,53.863005,40.314385,41.619340,59.603814,47.538646
50.158364,59.482095,214.118702,182.727376,109.554751,93.078336,28.935720,14.226635,211.828353,2.389313,57.901260,50.880516,181.800670,216.137874,179.070990,211.840203,127.489474,210.575275,-0.000731,-1.408359,32.000000,-235.782068,211.927698,-0.179351,34.364437,0.654436,338506.611502,0.925845,19.020663,1.531525,4.264888,0.070200,0.070153,224.120290,32.000000,238.024688,209.092345,196.457026,195.950004,32.000000,188.028197,72.310586,74.051986,112.710141,28.240506,48.997825,20.302254,53.846705,40.314385,41.619443,59.608151,47.528228
50.142709,59.489299,214.187044,182.727716,109.616426,93.066193,28.932524,14.226687,211.842893,2.389580,57.923457,50.869068,181.797530,216.148028,179.068976,211.853972,127.497844,210.591871,-0.000730,-1.408944,32.000000,-235.782089,211.941112,-0.179329,34.366704,0.654740,338429.851973,0.926058,19.032792,1.530176,4.268887,0.064254,0.063148,224.094941,32.000000,237.997963,209.094946,194.648280,195.927996,32.000000,188.049395,72.311740,74.048012,112.708513,28.240506,49.028835,20.302254,53.828509,40.314385,41.626736,59.601335,47.474670
50.130436,59.496085,214.133906,182.729212,109.585435,93.047073,28.956759,14.226785,211.858373,2.389574,57.931311,50.861173,181.795200,216.164235,179.064175,211.871133,127.503653,210.606716,-0.000730,-1.408925,32.000000,-235.781892,211.958602,-0.179429,34.369762,0.654589,338354.742995,0.926351,19.051408,1.527385,4.268853,0.057179,0.063097,224.051784,32.000000,237.989008,209.103906,194.604128,195.897252,32.000000,188.079939,72.314001,74.044801,112.707710,28.240506,49.019821,20.302254,53.812286,40.314385,41.642361,59.593871,47.539600
50.121913,59.498377,214.099912,182.731326,109.576491,93.035065,28.967207,14.226845,211.876050,2.389634,57.912826,50.851973,181.796031,216.181193,179.056883,211.890733,127.512076,210.622862,-0.000730,-1.408944,32.000000,-235.781868,211.976203,-0.179713,34.372006,0.654793,338315.919895,0.926669,19.074732,1.524797,4.271549,0.071801,0.080707,223.998162,32.000000,237.992699,209.102571,194.499807,195.894943,32.000000,188.098591,72.316154,74.042982,112.707314,28.240506,49.030882,20.302254,53.795499,40.314385,41.642823,59.595877,47.540774
50.112052,59.486128,214.139110,182.733045,109.544648,93.022914,28.937748,14.226936,211.892249,2.389957,57.878401,50.843010,181.795966,216.196847,179.053563,211.908078,127.522443,210.638998,-0.000730,-1.408931,32.000000,-235.781898,211.994470,-0.179729,34.371114,0.654636,338253.457837,0.925969,19.094159,1.524159,4.271535,0.069727,0.067592,223.953996,32.000000,237.993736,209.076884,196.264333,195.916953,32.000000,188.100019,72.317675,74.039903,112.707167,28.240506,49.064362,20.302254,53.774472,40.314385,41.621398,59.605446,47.549358
50.100088,59.467384,214.266045,182.733645,109.651351,93.010999,28.924276,14.226864,211.908151,2.389985,57.845670,50.825884,181.795665,216.211204,179.053884,211.921779,127.529202,210.653057,-0.000729,-1.408957,32.000000,-235.781948,212.007969,-0.179910,34.368300,0.654540,338203.393620,0.925695,19.105229,1.521360,4.271583,0.081047,0.081970,223.927645,32.000000,237.970493,209.045014,198.081747,195.939902,32.000000,188.091845,72.319326,74.036753,112.707330,28.240506,49.091464,20.302254,53.759890,40.314385,41.581592,59.608170,47.349872
50.085469,59.446841,214.306972,182.733617,109.529635,92.994840,28.941739,14.226697,211.921455,2.390903,57.823009,50.812282,181.793651,216.222719,179.052907,211.932310,127.533330,210.666529,-0.000728,-1.408994,32.000000,-235.782056,212.018208,-0.179892,34.366667,0.654639,338133.567458,0.926686,19.103139,1.516614,4.273206,0.064841,0.075707,223.906605,32.000000,237.935281,209.033207,196.223514,195.948449,32.000000,188.098704,72.321091,74.033381,112.707107,28.240506,49.158945,20.302254,53.748340,40.314385,41.526942,59.607944,47.320085
50.071555,59.429193,214.322320,182.733449,109.550473,92.970555,28.948944,14.226541,211.929494,2.391209,57.811129,50.794520,181.792043,216.230307,179.049169,211.940232,127.542295,210.676734,-0.000727,-1.407849,32.000000,-235.782271,212.027337,-0.179892,34.365021,0.654973,338064.282318,0.927197,19.096722,1.514750,4.276760,0.075794,0.069974,223.877481,32.000000,237.916485,209.035241,194.334024,195.941764,32.000000,188.119832,72.323062,74.029715,112.707759,28.240506,49.198000,20.302254,53.736836,40.314385,41.481910,59.602555,47.521771
50.053416,59.416384,214.343779,182.733659,109.679082,92.946226,28.893480,14.226466,211.934818,2.390945,57.810446,50.778475,181.790910,216.235900,179.042808,211.948086,127.553924,210.683686,-0.000726,-1.406114,32.000000,-235.782366,212.031501,-0.179891,34.364342,0.655096,337983.993495,0.926723,19.091244,1.515315,4.278825,0.063607,0.068679,223.827889,32.000000,237.915339,209.027177,194.223494,195.932727,32.000000,188.139689,72.324843,74.026495,112.708513,28.240506,49.244997,20.302254,53.731455,40.314385,41.444003,59.599191,47.543562
50.035375,59.407531,214.327583,182.734858,109.768784,92.913719,28.939265,14.226438,211.937756,2.391249,57.812465,50.759831,181.787925,216.239460,179.040627,211.950028,127.566352,210.690471,-0.000724,-1.406687,32.000000,-235.782298,212.032210,-0.179823,34.364041,0.655110,337868.512950,0.926490,19.087939,1.509904,4.280321,0.065457,0.074486,223.775313,32.000000,237.912326,208.999776,194.127946,195.940080,32.000000,188.136453,72.327879,74.023364,112.708437,28.240506,49.217875,20.302254,53.726804,40.314385,41.414081,59.606754,47.396533
50.019197,59.401558,214.286101,182.736902,109.908099,92.877289,28.939878,14.226408,211.940117,2.391601,57.809270,50.739422,181.784888,216.239034,179.036968,211.951181,127.577544,210.691693,-0.000725,-1.407865,32.000000,-235.782415,212.034244,-0.179843,34.363743,0.655172,337757.108277,0.928364,19.093832,1.500695,4.282301,0.080222,0.072447,223.742735,32.000000,237.890746,208.967658,194.129470,195.963797,32.000000,188.105808,72.331056,74.020658,112.708323,28.240506,49.231847,20.302254,53.725436,40.314385,41.393013,59.598749,47.491031
50.003188,59.397387,214.272526,182.739648,109.916967,92.848774,28.940862,14.226416,211.940639,2.392163,57.807229,50.722197,181.784785,216.240846,179.032305,211.955752,127.589673,210.690895,-0.000724,-1.407868,32.000000,-235.782478,212.033052,-0.179754,34.363340,0.655092,337618.703957,0.926917,19.103584,1.490631,4.283521,0.071134,0.071349,223.726017,32.000000,237.853088,208.957838,194.192088,195.978696,32.000000,188.088911,72.334118,74.017506,112.709172,28.240506,49.210784,20.302254,53.720522,40.314385,41.377995,59.596369,47.546276
49.989837,59.392120,214.250014,182.743303,110.029023,92.824529,28.945586,14.226497,211.938380,2.392203,57.803147,50.706462,181.785911,216.241520,179.029484,211.955652,127.600417,210.690693,-0.000725,-1.409665,32.000000,-235.782318,212.029325,-0.179641,34.361199,0.654922,337470.847524,0.926849,19.114300,1.479863,4.284077,0.067874,0.077213,223.705750,32.000000,237.820112,208.965122,194.199867,195.968664,32.000000,188.108276,72.337609,74.014304,112.710348,28.240506,49.229747,20.302254,53.717495,40.314385,41.361286,59.597244,47.542314
49.972943,59.385765,214.270726,182.747132,110.075394,92.799937,28.935466,14.226398,211.933793,2.392596,57.811105,50.692695,181.786037,216.236526,179.027419,211.950630,127.609973,210.687862,-0.000724,-1.410268,32.000000,-235.782341,212.023392,-0.179618,34.355836,0.654871,337351.820749,0.926849,19.126648,1.467458,4.285177,0.072102,0.072455,223.657844,32.000000,237.806489,208.971441,194.124050,195.948674,32.000000,188.132145,72.340018,74.011253,112.711397,28.240506,49.225226,20.302254,53.716707,40.314385,41.342475,59.602565,47.386922
49.957107,59.381165,214.173255,182.751183,110.036233,92.775472,28.947708,14.226441,211.922768,2.392736,57.828585,50.675209,181.787141,216.227285,179.024920,211.941276,127.619715,210.681837,-0.000723,-1.410850,32.000000,-235.782282,212.012561,-0.179584,34.350986,0.654836,337247.742567,0.926715,19.135162,1.456644,4.285871,0.062170,0.064274,223.599063,32.000000,237.797591,208.964755,194.019649,195.952877,32.000000,188.136643,72.340902,74.008625,112.713501,28.240506,49.156831,20.302254,53.720430,40.314385,41.321147,59.589986,47.500348
49.941802,59.381165,213.984106,182.755504,109.975775,92.743253,28.950129,14.226364,211.909708,2.392567,57.846440,50.657002,181.789499,216.218179,179.021621,211.929670,127.628831,210.673802,-0.000724,-1.412626,32.000000,-235.782307,211.999348,-0.179584,34.348001,0.654978,337145.653675,0.927123,19.146245,1.446101,4.287735,0.065778,0.063205,223.562843,32.000000,237.777640,208.946061,193.982779,195.970742,32.000000,188.129939,72.341408,74.005912,112.716988,28.240506,49.161858,20.302254,53.719546,40.314385,41.315358,59.603538,47.315096
49.929213,59.384132,213.971068,182.761097,109.985891,92.718764,28.942819,14.226388,211.899993,2.392500,57.852249,50.640667,181.794305,216.203080,179.017873,211.921113,127.636684,210.662740,-0.000724,-1.412623,32.000000,-235.782019,211.987445,-0.179599,34.345783,0.654862,337045.384783,0.926798,19.157997,1.434260,4.287143,0.071147,0.075273,223.543833,32.000000,237.739288,208.928645,194.039875,195.981925,32.000000,188.131370,72.342288,74.003412,112.720887,28.240506,49.122541,20.302254,53.719704,40.314385,41.314040,59.604099,47.387362
49.908898,59.385160,213.968167,182.766796,110.006105,92.694522,28.952685,14.226391,211.886536,2.392138,57.867466,50.625526,181.801939,216.187421,179.014779,211.910472,127.641706,210.649953,-0.000724,-1.413783,32.000000,-235.782040,211.972858,-0.179641,34.345445,0.654467,336922.773033,0.926711,19.173806,1.422346,4.284669,0.067103,0.070336,223.525999,32.000000,237.696118,208.934434,190.362893,195.979032,32.000000,188.151058,72.342961,73.999950,112.726063,28.240506,49.076627,20.302254,53.727541,40.314385,41.312790,59.620425,47.394406
49.894261,59.386732,213.938616,182.772495,109.992595,92.670070,28.947240,14.226310,211.872028,2.392009,57.881142,50.605484,181.809332,216.173177,179.012569,211.898532,127.650169,210.635987,-0.000723,-1.414999,32.000000,-235.782012,211.958745,-0.179640,34.347838,0.654453,336831.843512,0.926965,19.189778,1.410642,4.285489,0.069504,0.073664,223.496316,32.000000,237.673402,208.949486,184.765530,195.978013,32.000000,188.181384,72.343039,73.997158,112.733530,28.240506,49.050981,20.302254,53.734296,40.314385,41.307168,59.595336,47.492791
49.878830,59.391331,213.960456,182.778087,109.976341,92.645670,28.957396,14.226431,211.859946,2.392184,57.878258,50.592107,181.812894,216.157518,179.010061,211.883754,127.658546,210.621893,-0.000722,-1.415024,32.000000,-235.781909,211.943242,-0.179622,34.349666,0.654504,336750.354610,0.926824,19.211796,1.401164,4.287175,0.069774,0.068412,223.449392,32.000000,237.662520,208.952269,182.820066,195.986362,32.000000,188.203335,72.343007,73.994288,112.742598,28.240506,49.111362,20.302254,53.742320,40.314385,41.311819,59.600853,47.418910
49.861421,59.387144,214.018137,182.783536,109.961056,92.633130,28.949279,14.226446,211.846457,2.392109,57.860875,50.572505,181.812367,216.141219,179.010057,211.869247,127.667498,210.609806,-0.000721,-1.416786,32.000000,-235.781965,211.928168,-0.179451,34.346837,0.654389,336658.698397,0.927057,19.228496,1.387838,4.287840,0.062533,0.061530,223.404035,32.000000,237.646578,208.930427,182.757318,196.006305,32.000000,188.209011,72.343511,73.991248,112.751547,28.240506,49.133287,20.302254,53.752148,40.314385,41.303274,59.605122,47.362564
49.845910,59.377984,214.106040,182.787941,109.871382,92.612817,28.883866,14.226426,211.830652,2.392553,57.837204,50.555823,181.814650,216.126090,179.011504,211.856156,127.679042,210.594241,-0.000719,-1.417397,32.000000,-235.781960,211.910618,-0.179406,34.343375,0.654408,336571.444256,0.926814,19.249049,1.374552,4.289605,0.098464,0.065834,223.378658,32.000000,237.609081,208.904574,182.788835,196.027448,32.000000,188.209310,72.343849,73.988306,112.761178,28.240506,49.185064,20.302254,53.763126,40.314385,41.282468,59.601483,47.571735
49.835120,59.365826,214.101520,182.791498,109.855071,92.588391,28.960159,14.226311,211.814528,2.392522,57.806796,50.546105,181.819931,216.111272,179.013760,211.840215,127.687306,210.582017,-0.000720,-1.418008,32.000000,-235.782183,211.894841,-0.179387,34.336395,0.654682,336516.830586,0.927294,19.262864,1.361390,4.292259,0.090894,0.070033,223.364411,32.000000,237.564831,208.899308,182.853235,196.034460,32.000000,188.222122,72.343827,73.985336,112.772831,28.240506,49.223258,20.302254,53.770114,40.314385,41.250346,59.608898,47.330576
49.820268,59.352647,213.997727,182.794404,109.856244,92.564069,28.903037,14.226349,211.793847,2.392217,57.789759,50.527410,181.825633,216.094905,179.014107,211.824637,127.693598,210.567663,-0.000720,-1.419751,32.000000,-235.782227,211.876154,-0.179392,34.328011,0.654942,336422.005072,0.929486,19.269747,1.344423,4.295358,0.073525,0.067826,223.340090,32.000000,237.537778,208.905168,179.136619,196.029162,32.000000,188.242727,72.342846,73.981358,112.784518,28.240506,49.185209,20.302254,53.780318,40.314385,41.214647,59.614829,47.306512
49.806639,59.338849,213.957259,182.796097,109.701520,92.535649,28.939596,14.226323,211.777074,2.392084,57.783384,50.515546,181.828510,216.075084,179.012153,211.807207,127.699466,210.550770,-0.000721,-1.420364,32.000000,-235.782142,211.859619,-0.179420,34.324701,0.654989,336311.219682,0.926983,19.268753,1.331902,4.296198,0.072415,0.073393,223.293705,32.000000,237.525748,208.908333,173.536704,196.033346,32.000000,188.255883,72.341584,73.978508,112.794896,28.240506,49.156416,20.302254,53.793796,40.314385,41.177893,59.610688,47.351266
49.792840,59.328232,214.042367,182.797829,109.584192,92.515312,28.931767,14.226169,211.757816,2.392431,57.780100,50.500594,181.829802,216.054394,179.014679,211.788742,127.708391,210.533559,-0.000720,-1.422121,32.000000,-235.782260,211.840588,-0.179427,34.324149,0.654900,336206.505378,0.928843,19.270942,1.320607,4.295395,0.068249,0.074418,223.239823,32.000000,237.512080,208.891967,171.608944,196.054848,32.000000,188.242123,72.340916,73.976545,112.805027,28.240506,49.168359,20.302254,53.805052,40.314385,41.144138,59.608760,47.320451
49.777931,59.321017,214.031579,182.799822,109.438346,92.498969,28.921597,14.226167,211.737800,2.392726,57.778586,50.489749,181.829191,216.033194,179.019949,211.765425,127.718196,210.512488,-0.000719,-1.422704,32.000000,-235.782323,211.817772,-0.179437,34.324860,0.654801,336085.954232,0.927630,19.271249,1.308855,4.295758,0.088892,0.066817,223.207335,32.000000,237.479934,208.872779,171.601082,196.083648,32.000000,188.215746,72.340458,73.974184,112.814345,28.240506,49.157584,20.302254,53.821170,40.314385,41.117469,59.608810,47.383547
49.765871,59.317423,214.085064,182.802299,109.357530,92.474585,28.950933,14.226284,211.713921,2.392427,57.779173,50.476750,181.830923,216.009438,179.017747,211.742490,127.725865,210.490190,-0.000719,-1.424469,32.000000,-235.782164,211.794069,-0.179429,34.325797,0.654978,335992.751213,0.927934,19.274917,1.293933,4.298658,0.085010,0.078186,223.187004,32.000000,237.433904,208.871160,171.662355,196.093737,32.000000,188.213742,72.340541,73.971194,112.822925,28.240506,49.249655,20.302254,53.834845,40.314385,41.103001,59.604099,47.389343
49.750021,59.316739,214.017391,182.805609,109.275662,92.450246,28.943387,14.226506,211.687594,2.392283,57.786832,50.462509,181.833668,215.985456,179.016015,211.718912,127.729806,210.468238,-0.000719,-1.425201,32.000000,-235.781928,211.770892,-0.179390,34.322839,0.654976,335917.617796,0.928384,19.283139,1.276786,4.299728,0.082884,0.079033,223.158944,32.000000,237.389206,208.888089,171.696356,196.082083,32.000000,188.242439,72.340277,73.968754,112.831226,28.240506,49.217272,20.302254,53.852069,40.314385,41.092883,59.605967,47.230576
49.735265,59.316879,213.875787,182.809014,109.175367,92.425812,28.935025,14.226714,211.661135,2.392113,57.804657,50.445471,181.835651,215.957859,179.014323,211.691220,127.734002,210.444707,-0.000719,-1.425763,32.000000,-235.781685,211.744745,-0.179351,34.316739,0.655027,335818.887038,0.927437,19.292035,1.261346,4.301845,0.072125,0.070139,223.111824,32.000000,237.365248,208.908140,171.644206,196.066008,32.000000,188.271718,72.339484,73.967186,112.837127,28.240506,49.173487,20.302254,53.871275,40.314385,41.085877,59.609036,47.237693
49.724153,59.319176,213.893421,182.812737,109.151615,92.401538,28.932573,14.226537,211.634362,2.391438,57.818390,50.433869,181.834245,215.929804,179.013907,211.665449,127.740481,210.418393,-0.000719,-1.427518,32.000000,-235.781746,211.718913,-0.179271,34.306293,0.654946,335733.818196,0.927758,19.307771,1.249755,4.301855,0.068565,0.065174,223.056956,32.000000,237.352967,208.914025,171.546228,196.073599,32.000000,188.280543,72.338931,73.965473,112.842020,28.240506,49.156137,20.302254,53.889368,40.314385,41.080734,59.610580,47.199909
49.711541,59.324963,213.846421,182.816998,109.113091,92.377232,28.949555,14.226514,211.606452,2.391370,57.821541,50.418281,181.836600,215.899283,179.014788,211.638117,127.745921,210.388793,-0.000720,-1.428121,32.000000,-235.781777,211.691999,-0.179376,34.291955,0.654751,335647.942545,0.928084,19.323200,1.237359,4.300284,0.068282,0.071882,223.013631,32.000000,237.331209,208.899028,171.514734,196.100186,32.000000,188.273568,72.338014,73.963319,112.846079,28.240506,49.139582,20.302254,53.905608,40.314385,41.087433,59.622864,47.238353
49.696135,59.326908,213.698559,182.821378,109.136539,92.356124,28.953514,14.226467,211.573255,2.391121,57.833014,50.407690,181.841173,215.866935,179.015469,211.607588,127.751785,210.360652,-0.000720,-1.429681,32.000000,-235.781855,211.664459,-0.179420,34.278050,0.654943,335557.980663,0.928152,19.337012,1.221706,4.301600,0.056616,0.077014,222.983454,32.000000,237.286386,208.883549,173.402925,196.130182,32.000000,188.269868,72.336885,73.960971,112.849925,28.240506,49.088551,20.302254,53.928642,40.314385,41.088400,59.613461,47.222066
49.687626,59.331717,213.668768,182.825657,109.066348,92.343062,28.954793,14.226591,211.539549,2.390658,57.845198,50.392329,181.845506,215.835907,179.012389,211.578101,127.757508,210.328771,-0.000719,-1.430062,32.000000,-235.781723,211.633332,-0.179430,34.265587,0.655103,335475.803433,0.927637,19.355870,1.205949,4.301746,0.059063,0.065987,222.957329,32.000000,237.238734,208.889508,178.987674,196.137783,32.000000,188.290657,72.335753,73.958684,112.855247,28.240506,49.015469,20.302254,53.948038,40.314385,41.089730,59.612212,47.167994
49.676234,59.338080,213.613661,182.829905,109.058681,92.318594,28.912147,14.226613,211.505648,2.390125,57.863236,50.381191,181.849703,215.807055,179.008108,211.545875,127.763201,210.296215,-0.000720,-1.430678,32.000000,-235.781706,211.600377,-0.179418,34.258649,0.655081,335401.332383,0.927619,19.373788,1.190273,4.300104,0.070343,0.071295,222.917973,32.000000,237.210385,208.906123,182.681501,196.130725,32.000000,188.315729,72.333896,73.956831,112.861001,28.240506,49.014794,20.302254,53.967748,40.314385,41.097572,59.589583,47.307979
49.665769,59.344691,213.535282,182.834192,109.084413,92.300977,28.916535,14.226580,211.472587,2.389661,57.877650,50.365262,181.854531,215.770736,179.003765,211.511787,127.767503,210.260757,-0.000721,-1.432437,32.000000,-235.781911,211.565894,-0.179422,34.255089,0.655268,335355.204810,0.927633,19.387420,1.173436,4.300241,0.069998,0.070540,222.857744,32.000000,237.201971,208.912569,182.593837,196.138950,32.000000,188.329846,72.331934,73.954959,112.867839,28.240506,48.967348,20.302254,53.986598,40.314385,41.106310,59.598945,47.331750
49.657472,59.351088,213.537905,182.838175,109.138107,92.276457,28.892157,14.226396,211.439526,2.389734,57.891294,50.351271,181.856070,215.739023,179.006932,211.478290,127.774172,210.230120,-0.000720,-1.434190,32.000000,-235.782033,211.532600,-0.179196,34.254066,0.655252,335270.926766,0.929005,19.405597,1.156390,4.300118,0.061223,0.077075,222.795791,32.000000,237.194904,208.897155,182.529517,196.164825,32.000000,188.321075,72.329493,73.952270,112.875126,28.240506,48.981685,20.302254,54.003364,40.314385,41.114788,59.614229,47.212968
49.641667,59.358446,213.623429,182.842294,109.174391,92.252183,28.950856,14.226448,211.406264,2.389507,57.909006,50.334771,181.859469,215.704901,179.008395,211.442145,127.777699,210.200932,-0.000720,-1.434806,32.000000,-235.781875,211.497252,-0.179008,34.253535,0.655158,335213.798305,0.928919,19.423064,1.139721,4.299446,0.062582,0.072365,222.757716,32.000000,237.170462,208.878342,178.877803,196.191974,32.000000,188.308230,72.327982,73.949218,112.883317,28.240506,48.967400,20.302254,54.031779,40.314385,41.124249,59.609724,47.387289
49.629435,59.367227,213.446909,182.846592,109.118313,92.227583,28.940928,14.226551,211.370866,2.389508,57.924574,50.329996,181.864936,215.669522,179.007283,211.408881,127.778661,210.167177,-0.000719,-1.434818,32.000000,-235.781756,211.463427,-0.178893,34.251449,0.655111,335125.816392,0.929642,19.438068,1.122366,4.300217,0.060544,0.072145,222.738068,32.000000,237.134122,208.883629,175.242976,196.203750,32.000000,188.325523,72.327652,73.946898,112.892671,28.240506,48.891615,20.302254,54.058753,40.314385,41.135951,59.608997,47.401009
49.622276,59.377892,213.252730,182.851115,109.117586,92.202974,28.922331,14.226587,211.337200,2.389179,57.937316,50.319566,181.871783,215.635042,179.004489,211.377271,127.779342,210.136110,-0.000720,-1.434801,32.000000,-235.781743,211.431719,-0.178808,34.243606,0.655321,335051.222484,0.927856,19.461824,1.108658,4.303309,0.066286,0.071344,222.711982,32.000000,237.114869,208.902968,178.958815,196.198283,32.000000,188.362031,72.326442,73.943906,112.903790,28.240506,48.845985,20.302254,54.081010,40.314385,41.154120,59.620798,47.198735
49.609116,59.383316,213.239066,182.855823,109.104006,92.190791,28.939993,14.226597,211.301969,2.388644,57.955849,50.306910,181.877317,215.603208,179.002876,211.344233,127.781483,210.104048,-0.000722,-1.435367,32.000000,-235.781687,211.398378,-0.178844,34.232257,0.654971,334978.528193,0.928200,19.483300,1.095921,4.300813,0.066834,0.067251,222.660057,32.000000,237.114251,208.921269,182.625233,196.192151,32.000000,188.386331,72.324644,73.941955,112.916207,28.240506,48.816309,20.302254,54.106093,40.314385,41.164491,59.603056,47.215243
49.601438,59.389443,213.158118,182.860492,109.011573,92.170530,28.944657,14.226722,211.268325,2.388858,57.967970,50.298519,181.882597,215.569091,179.004751,211.310719,127.782353,210.073303,-0.000723,-1.437100,32.000000,-235.781536,211.368927,-0.178879,34.222049,0.654635,334905.052553,0.928722,19.501396,1.084400,4.297520,0.060271,0.065296,222.600818,32.000000,237.115893,208.923549,182.548986,196.212637,32.000000,188.379391,72.323351,73.941106,112.929501,28.240506,48.719756,20.302254,54.132081,40.314385,41.171765,59.601611,47.413628
49.596734,59.394446,213.107194,182.865158,108.885013,92.158135,28.944058,14.226625,211.241096,2.388757,57.953957,50.286145,181.888494,215.541710,179.009196,211.283514,127.782685,210.045059,-0.000723,-1.438281,32.000000,-235.781759,211.342126,-0.178961,34.212425,0.654895,334872.779935,0.928317,19.520482,1.071070,4.298385,0.057839,0.071099,222.563535,32.000000,237.103838,208.912678,182.555300,196.249458,32.000000,188.361021,72.322333,73.940387,112.943774,28.240506,48.721087,20.302254,54.153352,40.314385,41.180686,59.604718,47.417296
49.590519,59.396499,213.055312,182.869858,108.756087,92.145571,28.899587,14.226571,211.214325,2.388662,57.932708,50.279184,181.896777,215.513353,179.012550,211.257026,127.780933,210.018672,-0.000724,-1.437146,32.000000,-235.781844,211.314333,-0.179035,34.203222,0.654869,334809.382877,0.928136,19.534581,1.059470,4.297418,0.065244,0.062901,222.545136,32.000000,237.070877,208.911142,182.626293,196.269512,32.000000,188.363945,72.321189,73.938485,112.957802,28.240506,48.640139,20.302254,54.173656,40.314385,41.179656,59.608760,47.237473
49.580903,59.390374,212.997563,182.873058,108.724490,92.133391,28.945672,14.226721,211.185422,2.388206,57.921402,50.272010,181.905266,215.484633,179.016764,211.228913,127.779145,209.992264,-0.000723,-1.437433,32.000000,-235.781716,211.289792,-0.178948,34.194836,0.654924,334773.048545,0.928140,19.544470,1.049282,4.296799,0.065701,0.068958,222.530366,32.000000,237.036404,208.931012,182.677540,196.258265,32.000000,188.398873,72.320181,73.935910,112.972951,28.240506,48.588353,20.302254,54.201183,40.314385,41.166326,59.606695,47.184135
49.569963,59.386223,212.911940,182.875647,108.578692,92.112923,28.961865,14.226545,211.157554,2.387632,57.924833,50.262376,181.911889,215.456125,179.022259,211.200242,127.780393,209.965623,-0.000721,-1.437730,32.000000,-235.781903,211.264792,-0.178912,34.188351,0.654971,334736.966630,0.929574,19.552975,1.041823,4.296291,0.074065,0.074569,222.497522,32.000000,237.025195,208.959979,182.635804,196.248165,32.000000,188.433666,72.318685,73.934507,112.987688,28.240506,48.574805,20.302254,54.227441,40.314385,41.149020,59.603224,47.183988
49.561053,59.385891,212.901219,182.878014,108.573826,92.088431,28.938372,14.226541,211.129065,2.387002,57.936676,50.247797,181.916484,215.425390,179.027205,211.171068,127.783305,209.938248,-0.000721,-1.438290,32.000000,-235.781830,211.238082,-0.178701,34.186384,0.655024,334694.958885,0.928154,19.556839,1.034392,4.295960,0.066873,0.070872,222.449863,32.000000,237.028071,208.975165,182.552368,196.259473,32.000000,188.438813,72.317284,73.932944,113.001782,28.240506,48.557404,20.302254,54.257013,40.314385,41.136130,59.610954,47.356768
49.553384,59.391224,212.877516,182.880549,108.549778,92.072201,28.962561,14.226520,211.103885,2.386413,57.932927,50.239235,181.918092,215.396669,179.029753,211.145253,127.781673,209.908554,-0.000722,-1.440041,32.000000,-235.781889,211.212964,-0.178689,34.182229,0.654932,334620.221079,0.927644,19.564053,1.023843,4.295181,0.064412,0.070885,222.413497,32.000000,237.023098,208.970527,182.526020,196.288039,32.000000,188.421217,72.316554,73.930802,113.014395,28.240506,48.495061,20.302254,54.284030,40.314385,41.142429,59.599211,47.118398
49.540776,59.392782,212.805028,182.883657,108.578697,92.056572,28.956377,14.226650,211.079157,2.386255,57.931375,50.224953,181.920143,215.366521,179.033329,211.118775,127.782159,209.881581,-0.000722,-1.438321,32.000000,-235.781779,211.187262,-0.178663,34.176002,0.654873,334531.985689,0.928333,19.572978,1.011373,4.295736,0.067641,0.075464,222.395851,32.000000,236.996224,208.961920,182.589410,196.313437,32.000000,188.410290,72.316296,73.928398,113.025798,28.240506,48.408046,20.302254,54.315489,40.314385,41.143091,59.617749,47.226321
49.527554,59.395153,212.754361,182.886400,108.578854,92.032739,28.948644,14.226633,211.052299,2.386119,57.939720,50.211340,181.923747,215.339048,179.035556,211.092926,127.778404,209.853942,-0.000721,-1.438919,32.000000,-235.781884,211.162158,-0.178678,34.169313,0.654881,334486.872397,0.927565,19.586280,1.002635,4.295923,0.116052,0.067425,222.384221,32.000000,236.962677,208.973199,182.659636,196.322804,32.000000,188.428337,72.316414,73.925393,113.036528,28.240506,48.443335,20.302254,54.349809,40.314385,41.141847,59.616137,47.181494
49.518662,59.399486,212.814054,182.889224,108.627281,92.008119,28.945961,14.226513,211.027603,2.385621,57.954086,50.201243,181.928038,215.313097,179.042491,211.060968,127.777698,209.830335,-0.000722,-1.439518,32.000000,-235.781981,211.133947,-0.178686,34.162517,0.654880,334439.691349,0.927869,19.600940,0.992730,4.295553,0.059275,0.063188,222.361294,32.000000,236.946107,208.997970,184.511418,196.318629,32.000000,188.453496,72.315844,73.923073,113.046250,28.240506,48.444688,20.302254,54.383786,40.314385,41.142463,59.613855,47.229696
49.507385,59.406929,212.874989,182.892576,108.642373,91.983609,28.955815,14.226447,211.001935,2.385084,57.961960,50.191948,181.926921,215.285093,179.044274,211.034710,127.781064,209.803854,-0.000724,-1.438905,32.000000,-235.782063,211.107233,-0.178672,34.155255,0.654887,334371.352233,0.928154,19.617054,0.986831,4.295677,0.060482,0.068883,222.313582,32.000000,236.946819,209.016356,190.012181,196.316192,32.000000,188.468775,72.315375,73.921733,113.053949,28.240506,48.434305,20.302254,54.415405,40.314385,41.153656,59.610826,47.198221
49.497080,59.410605,212.672494,182.896307,108.673778,91.959164,28.935124,14.226480,210.977790,2.384428,57.980178,50.180422,181.925609,215.258658,179.046036,211.011530,127.781401,209.777574,-0.000724,-1.438896,32.000000,-235.782049,211.080692,-0.178774,34.148545,0.655075,334294.768478,0.928186,19.630632,0.979291,4.297654,0.061931,0.070710,222.262122,32.000000,236.944410,209.011991,193.643086,196.326676,32.000000,188.460110,72.315324,73.920146,113.059765,28.240506,48.322466,20.302254,54.451540,40.314385,41.159243,59.609695,47.227201
49.488437,59.418908,212.587295,182.900252,108.632732,91.926883,28.959830,14.226407,210.953498,2.383907,57.992749,50.171655,181.930510,215.231365,179.049117,210.986660,127.779685,209.753425,-0.000723,-1.437734,32.000000,-235.782051,211.055266,-0.178723,34.144984,0.655306,334216.098107,0.927873,19.649800,0.966676,4.299863,0.083856,0.072227,222.236841,32.000000,236.924145,209.002796,193.678395,196.347115,32.000000,188.445181,72.315534,73.918708,113.065118,28.240506,48.288333,20.302254,54.485476,40.314385,41.167257,59.617710,47.406952
