OSU 80 Ton Compressor Load Stand
49.479962,59.428876,212.512590,182.904576,108.603396,91.898331,28.950531,14.226343,210.931024,2.382932,58.000084,50.166916,181.937544,215.206871,179.051207,210.964366,127.774806,209.733386,-0.000725,-1.436546,32.000000,-235.782151,211.032310,-0.178777,34.140408,0.654956,334137.741045,0.928512,19.664194,0.957156,4.296667,0.064071,0.068814,222.231677,32.000000,236.893838,209.015412,193.768933,196.363515,32.000000,188.448670,72.315413,73.917083,113.070472,28.240506,48.192158,20.302254,54.517797,40.314385,41.185798,59.618222,47.224634
49.467407,59.437547,212.497176,182.909444,108.673909,91.879001,28.877799,14.226388,210.908929,2.382657,58.009867,50.156313,181.943450,215.179234,179.053777,210.939795,127.770295,209.710098,-0.000726,-1.436533,32.000000,-235.782125,211.009383,-0.178782,34.136035,0.654724,334039.159344,0.927592,19.681486,0.950434,4.295696,0.073082,0.075143,222.224189,32.000000,236.874145,209.042917,193.794950,196.363627,32.000000,188.469277,72.315316,73.915615,113.074161,28.240506,48.186059,20.302254,54.557210,40.314385,41.200038,59.613343,47.226394
49.461094,59.443003,212.525956,182.913554,108.575156,91.866685,28.944922,14.226341,210.890798,2.382125,58.014863,50.151441,181.948653,215.158351,179.054315,210.917581,127.767731,209.688443,-0.000726,-1.434776,32.000000,-235.782194,210.988783,-0.178717,34.129962,0.654564,333961.238110,0.927801,19.700270,0.948313,4.294922,0.064814,0.064956,222.193647,32.000000,236.874089,209.069231,195.585433,196.363128,32.000000,188.489514,72.315592,73.915196,113.075709,28.240506,48.160175,20.302254,54.592535,40.314385,41.209517,59.608544,47.227128
49.455845,59.445091,212.487101,182.917855,108.521027,91.846421,28.957469,14.226430,210.871141,2.381275,58.012648,50.142696,181.951261,215.135459,179.054241,210.894232,127.766481,209.665957,-0.000726,-1.434164,32.000000,-235.782143,210.966582,-0.178516,34.120050,0.654633,333918.196168,0.930223,19.722004,0.944686,4.295701,0.066841,0.067480,222.155758,32.000000,236.879391,209.079279,201.045316,196.377884,32.000000,188.495803,72.316548,73.915440,113.075501,28.240506,48.160862,20.302254,54.626484,40.314385,41.212825,59.621418,47.244516
49.446194,59.445644,212.515084,182.922131,108.630014,91.830107,28.917039,14.226467,210.851839,2.380508,58.015477,50.136388,181.953206,215.115629,179.054921,210.875468,127.760913,209.646449,-0.000726,-1.434164,32.000000,-235.782209,210.944040,-0.178557,34.109253,0.654806,333888.393938,0.928085,19.734030,0.939681,4.296831,0.073276,0.068743,222.133426,32.000000,236.872100,209.074744,204.707310,196.400742,32.000000,188.498222,72.317346,73.914486,113.073094,28.240506,48.157727,20.302254,54.664658,40.314385,41.208547,59.617169,47.186263
49.439943,59.446493,212.505633,182.926165,108.723218,91.805699,28.956220,14.226483,210.830920,2.379482,58.021358,50.129319,181.956455,215.092623,179.055446,210.857993,127.749660,209.625435,-0.000727,-1.435316,32.000000,-235.782254,210.925950,-0.178593,34.101448,0.654836,333822.962951,0.927591,19.741579,0.933072,4.296501,0.067318,0.059107,222.129912,32.000000,236.844088,209.076030,204.789586,196.412799,32.000000,188.516531,72.318278,73.912839,113.068952,28.240506,48.114942,20.302254,54.698850,40.314385,41.205278,59.610777,47.206952
49.433645,59.451282,212.461778,182.930705,108.772867,91.793661,28.904189,14.226558,210.812514,2.379020,58.037627,50.122328,181.962438,215.073492,179.060985,210.839090,127.740374,209.606364,-0.000728,-1.434721,32.000000,-235.782167,210.911185,-0.178720,34.098607,0.655094,333780.439214,0.928924,19.752177,0.931822,4.297906,0.058480,0.069591,222.129521,32.000000,236.814431,209.094436,204.859269,196.403169,32.000000,188.556934,72.319214,73.910709,113.064292,28.240506,48.093209,20.302254,54.734932,40.314385,41.207954,59.607954,47.149065
49.429451,59.457560,212.505375,182.935553,108.810714,91.781654,28.936301,14.226513,210.795598,2.378672,58.050590,50.111435,181.967683,215.054651,179.067788,210.820173,127.734332,209.589082,-0.000729,-1.432943,32.000000,-235.782234,210.894431,-0.178866,34.099040,0.655118,333716.907930,0.927551,19.759533,0.935729,4.298258,0.062443,0.057700,222.114867,32.000000,236.806411,209.118284,204.837274,196.389940,32.000000,188.594711,72.319223,73.909779,113.059653,28.240506,48.067550,20.302254,54.770153,40.314385,41.215319,59.607069,47.405998
49.431517,59.463951,212.456860,182.940747,108.820563,91.769513,28.953304,14.226420,210.783493,2.378747,58.042977,50.110650,181.971560,215.039125,179.070768,210.805578,127.731697,209.576191,-0.000729,-1.432396,32.000000,-235.782359,210.878347,-0.179034,34.105691,0.655071,333699.760171,0.929241,19.770878,0.938347,4.297918,0.067744,0.069613,222.088995,32.000000,236.816195,209.128215,204.751217,196.398493,32.000000,188.610365,72.319945,73.908712,113.056095,28.240506,48.062353,20.302254,54.799257,40.314385,41.226105,59.604679,47.330429
49.431981,59.469078,212.397409,182.946323,108.849275,91.765382,28.949708,14.226416,210.775078,2.379181,58.005923,50.116101,181.975313,215.029788,179.077627,210.795104,127.725478,209.563594,-0.000729,-1.430668,32.000000,-235.782334,210.868082,-0.179022,34.113101,0.655130,333677.075261,0.928190,19.781523,0.938349,4.299165,0.076246,0.074361,222.064005,32.000000,236.820736,209.113589,201.076530,196.425365,32.000000,188.595970,72.320810,73.907201,113.052907,28.240506,47.999273,20.302254,54.827960,40.314385,41.232670,59.615025,47.210767
49.431554,59.458626,212.411961,182.950501,108.781082,91.765324,28.914210,14.226480,210.769309,2.378896,57.961959,50.115965,181.982052,215.025224,179.083666,210.789920,127.719268,209.557871,-0.000729,-1.428910,32.000000,-235.782337,210.861950,-0.178834,34.119175,0.654803,333642.986935,0.927496,19.785763,0.936477,4.298004,0.066096,0.070129,222.058367,32.000000,236.802443,209.097782,195.625868,196.450496,32.000000,188.582326,72.321040,73.906591,113.048979,28.240506,47.944988,20.302254,54.857850,40.314385,41.215810,59.618753,47.162198
49.435834,59.442163,212.416002,182.952556,108.766059,91.765287,28.949164,14.226493,210.767863,2.378932,57.916737,50.119072,181.988981,215.022537,179.091644,210.786550,127.713857,209.552865,-0.000728,-1.427151,32.000000,-235.782280,210.856105,-0.178837,34.124010,0.654511,333644.880243,0.927572,19.790408,0.938292,4.296761,0.066131,0.073524,222.066236,32.000000,236.773957,209.106366,193.865047,196.451308,32.000000,188.598944,72.322490,73.906337,113.046594,28.240506,47.985361,20.302254,54.885412,40.314385,41.180352,59.605918,47.186776
49.435448,59.421628,212.570899,182.953098,108.732941,91.765518,28.946541,14.226551,210.765581,2.378672,57.883555,50.116325,181.995057,215.021074,179.099132,210.785150,127.705239,209.551707,-0.000728,-1.427156,32.000000,-235.782254,210.853520,-0.178843,34.124409,0.654412,333643.717236,0.928693,19.780400,0.942499,4.297093,0.062731,0.064730,222.068917,32.000000,236.762871,209.130645,193.869357,196.437395,32.000000,188.627035,72.324135,73.906232,113.044016,28.240506,48.065244,20.302254,54.911541,40.314385,41.131162,59.603105,47.218764
49.435160,59.398960,212.565787,182.952736,108.645510,91.765518,28.926162,14.226618,210.764373,2.378316,57.869113,50.114052,181.996851,215.014833,179.105369,210.784051,127.696126,209.549337,-0.000727,-1.427142,32.000000,-235.782213,210.850396,-0.178846,34.121266,0.654245,333630.146501,0.927443,19.759480,0.946161,4.296802,0.062917,0.063584,222.047655,32.000000,236.768273,209.148878,193.798979,196.428961,32.000000,188.644350,72.325447,73.905931,113.039433,28.240506,48.019709,20.302254,54.942623,40.314385,41.074557,59.611790,47.192939
49.435641,59.386357,212.453588,182.951902,108.608765,91.761450,28.909803,14.226731,210.762145,2.377938,57.870042,50.115756,181.997086,215.011911,179.111144,210.781975,127.690742,209.548838,-0.000727,-1.426557,32.000000,-235.782025,210.847441,-0.178854,34.113974,0.654531,333621.962023,0.927487,19.739346,0.954374,4.299969,0.060244,0.074116,222.025414,32.000000,236.774737,209.146664,193.733767,196.439350,32.000000,188.637051,72.326680,73.906042,113.034373,28.240506,47.916571,20.302254,54.972042,40.314385,41.032903,59.621890,47.215389
49.431806,59.381864,212.320516,182.952129,108.584645,91.749467,28.952341,14.226744,210.754823,2.377185,57.886994,50.112758,181.996407,215.004319,179.117619,210.773287,127.685740,209.544317,-0.000729,-1.424800,32.000000,-235.782130,210.839564,-0.178826,34.104889,0.654539,333611.646954,0.928090,19.716979,0.962657,4.299891,0.069232,0.066467,222.028455,32.000000,236.765364,209.137863,193.763624,196.457561,32.000000,188.618457,72.327903,73.906462,113.027938,28.240506,47.902386,20.302254,55.001967,40.314385,41.007858,59.605308,47.235125
49.431550,59.385412,212.405911,182.953407,108.640511,91.749299,28.873014,14.226744,210.747549,2.376882,57.914394,50.114260,181.998697,214.993729,179.122905,210.766534,127.678530,209.534580,-0.000730,-1.425365,32.000000,-235.782160,210.832106,-0.178463,34.097678,0.654383,333591.387304,0.928534,19.703876,0.967866,4.297579,0.073906,0.069985,222.046870,32.000000,236.742482,209.145641,195.698128,196.464245,32.000000,188.613195,72.329719,73.906952,113.020979,28.240506,47.911313,20.302254,55.033550,40.314385,41.001088,59.616215,47.179219
49.433647,59.396927,212.511112,182.955723,108.715932,91.741084,28.960296,14.226687,210.740799,2.376697,57.948573,50.110777,182.000796,214.985773,179.124890,210.758500,127.671733,209.524348,-0.000731,-1.425938,32.000000,-235.782184,210.821328,-0.178416,34.093087,0.654224,333553.760329,0.927116,19.703376,0.971288,4.295221,0.071308,0.072594,222.052801,32.000000,236.730747,209.168636,201.288586,196.452220,32.000000,188.617542,72.331254,73.907432,113.011188,28.240506,47.882350,20.302254,55.063151,40.314385,41.021347,59.608426,47.225000
49.435322,59.413520,212.407584,182.959943,108.780623,91.729040,28.948697,14.226625,210.729156,2.376518,57.987363,50.110248,182.002272,214.977910,179.120118,210.748943,127.666946,209.518252,-0.000731,-1.427670,32.000000,-235.782224,210.815107,-0.178483,34.092398,0.654553,333570.014047,0.929676,19.707189,0.975094,4.296970,0.068550,0.069802,222.035412,32.000000,236.736429,209.192887,204.970445,196.439949,32.000000,188.626054,72.331493,73.907781,112.998219,28.240506,47.794943,20.302254,55.089086,40.314385,41.049363,59.606164,47.149432
49.437606,59.431712,212.359689,182.965089,108.844905,91.716787,28.883530,14.226650,210.721584,2.376062,58.023187,50.112871,182.001346,214.968592,179.118203,210.742406,127.661376,209.512515,-0.000731,-1.429435,32.000000,-235.782192,210.805526,-0.178424,34.094382,0.654806,333564.126278,0.926776,19.716521,0.978313,4.298916,0.060333,0.063331,222.013624,32.000000,236.748817,209.199930,204.886373,196.444124,32.000000,188.624993,72.332609,73.908350,112.983052,28.240506,47.845651,20.302254,55.117273,40.314385,41.083159,59.620670,47.240114
49.439118,59.450570,212.426148,182.970743,108.969299,91.708509,28.959626,14.226675,210.714879,2.375321,58.056163,50.113363,182.001935,214.957657,179.120168,210.734035,127.651945,209.503437,-0.000731,-1.429439,32.000000,-235.782224,210.795128,-0.178166,34.095222,0.654525,333547.364980,0.927032,19.731370,0.980969,4.296676,0.055251,0.073397,222.007326,32.000000,236.752169,209.188979,204.874638,196.456775,32.000000,188.616148,72.333685,73.908610,112.966712,28.240506,47.858614,20.302254,55.144422,40.314385,41.120736,59.618212,47.221626
49.439290,59.469159,212.339568,182.976487,109.049011,91.700342,28.940724,14.226670,210.707581,2.374967,58.097246,50.116345,182.004435,214.946211,179.122787,210.726379,127.643444,209.493913,-0.000731,-1.429456,32.000000,-235.782267,210.782077,-0.178123,34.096751,0.654308,333532.608944,0.928997,19.747185,0.984532,4.295509,0.064062,0.073448,222.017886,32.000000,236.730233,209.184992,204.945835,196.460168,32.000000,188.618975,72.334838,73.908374,112.949006,28.240506,47.767996,20.302254,55.171922,40.314385,41.157578,59.599811,47.181053
49.440978,59.491720,212.383830,182.982114,109.093488,91.700407,28.927450,14.226740,210.695274,2.374205,58.148357,50.118280,182.008727,214.937732,179.127402,210.715974,127.638496,209.483171,-0.000731,-1.430029,32.000000,-235.782189,210.771617,-0.178074,34.098184,0.654395,333540.203273,0.926487,19.764469,0.990788,4.296722,0.069567,0.076659,222.034745,32.000000,236.705112,209.200493,205.014243,196.446858,32.000000,188.642397,72.335804,73.907809,112.931954,28.240506,47.787806,20.302254,55.200954,40.314385,41.200581,59.615723,47.204898
49.447894,59.516205,212.418476,182.988532,109.143625,91.700405,28.949602,14.226652,210.686189,2.374152,58.190934,50.124388,182.012472,214.931030,179.130051,210.707766,127.633548,209.472423,-0.000732,-1.431787,32.000000,-235.782228,210.761900,-0.178160,34.100007,0.654158,333547.524939,0.927052,19.782878,0.995958,4.294956,0.079331,0.069007,222.035608,32.000000,236.705376,209.222687,205.002227,196.435273,32.000000,188.671687,72.336263,73.908524,112.915844,28.240506,47.749207,20.302254,55.223597,40.314385,41.248953,59.604315,47.190371
49.455708,59.539023,212.400760,182.995326,109.180874,91.704342,28.936512,14.226874,210.681385,2.374195,58.218407,50.131743,182.015110,214.924690,179.130721,210.703566,127.627193,209.467458,-0.000734,-1.430632,32.000000,-235.782042,210.759888,-0.178284,34.101782,0.654250,333581.861034,0.927499,19.803683,0.997150,4.295704,0.068288,0.061516,222.014453,32.000000,236.721291,209.230149,204.922358,196.437890,32.000000,188.686546,72.337129,73.909810,112.899374,28.240506,47.737456,20.302254,55.244196,40.314385,41.301896,59.620611,47.176505
49.463182,59.556589,212.376814,183.002081,109.193805,91.716587,28.950231,14.226879,210.676368,2.374012,58.227992,50.138393,182.015727,214.923107,179.132829,210.698987,127.620587,209.464155,-0.000734,-1.428871,32.000000,-235.782192,210.758910,-0.178195,34.099403,0.654256,333614.490732,0.926707,19.820969,0.998337,4.295804,0.087944,0.064195,222.002807,32.000000,236.729764,209.212045,204.873728,196.458086,32.000000,188.680782,72.338898,73.911059,112.884340,28.240506,47.720411,20.302254,55.261987,40.314385,41.337255,59.606744,47.126395
49.470148,59.563867,212.413882,183.007000,109.206913,91.724836,28.953426,14.226864,210.673063,2.373692,58.239831,50.145019,182.019345,214.921210,179.139015,210.697752,127.614482,209.463444,-0.000733,-1.427123,32.000000,-235.782253,210.755644,-0.178152,34.095069,0.654166,333661.458584,0.927061,19.835653,1.002957,4.294767,0.069107,0.064491,222.014260,32.000000,236.718069,209.191359,204.918850,196.480818,32.000000,188.670071,72.341593,73.913009,112.870225,28.240506,47.694451,20.302254,55.281280,40.314385,41.357280,59.616874,47.238060
49.478569,59.573091,212.525115,183.010824,109.163039,91.724865,28.955416,14.226861,210.670365,2.373777,58.256085,50.157954,182.025918,214.920658,179.145146,210.698147,127.607786,209.460995,-0.000734,-1.426529,32.000000,-235.782367,210.754587,-0.178249,34.091293,0.654198,333733.328457,0.926634,19.845441,1.008408,4.293634,0.061512,0.067848,222.036359,32.000000,236.702880,209.190710,205.003638,196.484587,32.000000,188.678117,72.344202,73.914817,112.856443,28.240506,47.743245,20.302254,55.299599,40.314385,41.371835,59.611780,47.174817
49.485028,59.583428,212.583227,183.014213,109.227146,91.735778,28.942852,14.226841,210.668870,2.373623,58.272058,50.165944,182.029950,214.922011,179.150399,210.697390,127.600727,209.460492,-0.000734,-1.427145,32.000000,-235.782376,210.752996,-0.178157,34.087840,0.654360,333778.152985,0.926490,19.845473,1.014265,4.293779,0.068043,0.063948,222.051800,32.000000,236.699985,209.206889,205.025698,196.474145,32.000000,188.696545,72.345869,73.916518,112.842931,28.240506,47.753738,20.302254,55.317004,40.314385,41.390870,59.636298,47.206952
49.493575,59.594045,212.561294,183.017826,109.257817,91.747993,28.895873,14.226829,210.664201,2.373696,58.296093,50.178195,182.029383,214.921710,179.154445,210.697695,127.598630,209.457999,-0.000735,-1.427131,32.000000,-235.782392,210.753299,-0.178065,34.086619,0.654588,333794.996868,0.926276,19.845934,1.020104,4.295296,0.069870,0.066772,222.045583,32.000000,236.713505,209.217553,204.967933,196.461916,32.000000,188.710067,72.346767,73.918781,112.831206,28.240506,47.781399,20.302254,55.333959,40.314385,41.410952,59.608003,47.197414
49.500025,59.606649,212.541138,183.020926,109.267442,91.760283,28.927040,14.226849,210.662358,2.374318,58.329692,50.185837,182.029137,214.921062,179.156146,210.694520,127.591636,209.458388,-0.000734,-1.428293,32.000000,-235.782372,210.749319,-0.178065,34.086377,0.654806,333854.831667,0.926681,19.849552,1.026987,4.295910,0.070891,0.067187,222.039750,32.000000,236.731892,209.207007,204.887517,196.474237,32.000000,188.709104,72.348047,73.920084,112.820546,28.240506,47.762361,20.302254,55.349920,40.314385,41.434127,59.609449,47.239674
49.507667,59.623441,212.680217,183.024362,109.269918,91.772521,28.942765,14.226961,210.656157,2.374427,58.367317,50.196753,182.033365,214.916454,179.162515,210.686300,127.585811,209.455055,-0.000734,-1.429462,32.000000,-235.782304,210.742323,-0.177988,34.087401,0.654797,333909.062093,0.928161,19.851278,1.028213,4.294725,0.062562,0.070292,222.057580,32.000000,236.735676,209.188815,201.228319,196.501324,32.000000,188.697046,72.348767,73.920794,112.810331,28.240506,47.743975,20.302254,55.366262,40.314385,41.463642,59.605289,47.355301
49.516345,59.643763,212.645106,183.028357,109.391511,91.784772,28.922515,14.226981,210.648543,2.374284,58.408194,50.202850,182.036303,214.914417,179.166474,210.680037,127.578588,209.449754,-0.000733,-1.430033,32.000000,-235.782213,210.740533,-0.178083,34.087272,0.654795,333976.620559,0.927183,19.857176,1.035341,4.293758,0.066801,0.065955,222.089391,32.000000,236.727605,209.185907,195.761641,196.517713,32.000000,188.688211,72.348281,73.920966,112.800062,28.240506,47.718312,20.302254,55.380588,40.314385,41.502772,59.609980,47.215536
49.524275,59.666960,212.704860,183.033133,109.479390,91.796955,28.958827,14.227024,210.642655,2.374290,58.460725,50.209376,182.038477,214.911017,179.168389,210.671072,127.572225,209.442738,-0.000734,-1.431801,32.000000,-235.782188,210.734414,-0.178018,34.087137,0.655101,334046.149157,0.926687,19.866018,1.040002,4.295905,0.068960,0.065732,222.117016,32.000000,236.718513,209.201124,193.953327,196.504797,32.000000,188.686016,72.347926,73.922169,112.790842,28.240506,47.795331,20.302254,55.393028,40.314385,41.551829,59.608003,47.194333
49.538045,59.696033,212.669166,183.038582,109.641172,91.800653,28.898389,14.227009,210.636013,2.374193,58.518590,50.219262,182.041355,214.907673,179.168568,210.667561,127.568610,209.435665,-0.000733,-1.432950,32.000000,-235.782168,210.728012,-0.178016,34.087068,0.655063,334121.159291,0.927331,19.877318,1.045369,4.294443,0.070225,0.074242,222.120964,32.000000,236.728440,209.216545,193.911782,196.482111,32.000000,188.695010,72.347825,73.924674,112.782956,28.240506,47.756410,20.302254,55.401396,40.314385,41.609958,59.608633,47.221479
49.548494,59.726431,212.739591,183.044964,109.666936,91.804252,28.953168,14.227083,210.627345,2.373874,58.573793,50.225719,182.043722,214.901847,179.169336,210.663776,127.565483,209.430232,-0.000735,-1.432951,32.000000,-235.782069,210.722638,-0.178007,34.087520,0.655236,334198.567495,0.926185,19.892270,1.049279,4.294962,0.068024,0.067902,222.111204,32.000000,236.748796,209.220662,193.835712,196.478285,32.000000,188.701750,72.347506,73.926081,112.776816,28.240506,47.763165,20.302254,55.409785,40.314385,41.674273,59.612065,47.212308
49.559432,59.757884,212.748802,183.051792,109.832838,91.808343,28.955617,14.227073,210.624496,2.374024,58.610720,50.243047,182.047430,214.898615,179.174117,210.657877,127.562037,209.427487,-0.000735,-1.434132,32.000000,-235.782094,210.719153,-0.178165,34.091795,0.655090,334243.307534,0.927947,19.907030,1.050418,4.293047,0.070084,0.068573,222.115540,32.000000,236.760935,209.213596,193.820371,196.489102,32.000000,188.697726,72.347208,73.926024,112.772599,28.240506,47.763261,20.302254,55.418077,40.314385,41.741862,59.613245,47.386262
49.573940,59.790122,212.777896,183.058581,109.907928,91.828680,28.948993,14.227019,210.625744,2.373946,58.621038,50.260770,182.054241,214.899881,179.180583,210.655422,127.556677,209.425982,-0.000736,-1.432959,32.000000,-235.782225,210.719379,-0.178224,34.097984,0.655196,334290.327965,0.926088,19.926568,1.051644,4.293563,0.079628,0.081648,222.139056,32.000000,236.749803,209.210579,190.182411,196.501659,32.000000,188.695636,72.346402,73.925934,112.770688,28.240506,47.783294,20.302254,55.422662,40.314385,41.812408,59.603066,47.342168
49.587701,59.808669,212.822185,183.064620,109.990436,91.853206,28.956413,14.227038,210.629319,2.374107,58.613107,50.274838,182.061714,214.905879,179.185349,210.656195,127.553130,209.427943,-0.000737,-1.431195,32.000000,-235.782128,210.723033,-0.178224,34.104961,0.655100,334341.364048,0.925904,19.946654,1.054131,4.292801,0.072663,0.071423,222.168523,32.000000,236.735823,209.225424,184.671199,196.496461,32.000000,188.711647,72.345350,73.925289,112.770846,28.240506,47.777254,20.302254,55.424388,40.314385,41.862625,59.603774,47.314802
49.603440,59.817527,212.747682,183.068621,110.082654,91.877648,28.960183,14.226824,210.635182,2.374269,58.602945,50.289635,182.067906,214.912647,179.188985,210.660142,127.550284,209.432326,-0.000738,-1.429484,32.000000,-235.782362,210.727146,-0.178039,34.109424,0.655088,334452.587203,0.926102,19.963819,1.058966,4.292132,0.071203,0.067360,222.183591,32.000000,236.743993,209.246913,182.797115,196.487975,32.000000,188.734810,72.343676,73.925551,112.772136,28.240506,47.778355,20.302254,55.424368,40.314385,41.891783,59.599054,47.364839
49.618369,59.819472,212.744788,183.070575,110.086926,91.901953,28.958495,14.226620,210.640049,2.374996,58.588520,50.310299,182.071461,214.925552,179.191735,210.667564,127.549402,209.436604,-0.000738,-1.429509,32.000000,-235.782559,210.734927,-0.178005,34.113922,0.655106,334560.709340,0.925875,19.968074,1.063199,4.291834,0.068045,0.071098,222.177613,32.000000,236.765967,209.261100,182.729499,196.493462,32.000000,188.745551,72.342655,73.926246,112.773472,28.240506,47.728815,20.302254,55.421154,40.314385,41.899142,59.605653,47.305558
49.629801,59.817280,212.727478,183.070474,110.218735,91.926316,28.885217,14.226690,210.646956,2.374903,58.575022,50.326952,182.067575,214.937129,179.195563,210.677219,127.544596,209.443011,-0.000738,-1.428339,32.000000,-235.782480,210.743135,-0.177757,34.113617,0.654880,334654.286403,0.925699,19.960586,1.067576,4.288970,0.071104,0.070314,222.172770,32.000000,236.784542,209.250560,182.683654,196.518841,32.000000,188.730562,72.342991,73.926139,112.775508,28.240506,47.715337,20.302254,55.422261,40.314385,41.892501,59.615655,47.183328
49.641097,59.814560,212.888150,183.068225,110.207394,91.946664,28.929112,14.226721,210.652871,2.374613,58.581006,50.336866,182.066465,214.944454,179.205045,210.685366,127.540103,209.450655,-0.000739,-1.428363,32.000000,-235.782535,210.754163,-0.177792,34.110112,0.654795,334735.778497,0.925697,19.947032,1.069955,4.287622,0.063055,0.076499,222.188093,32.000000,236.782341,209.236753,184.548220,196.543952,32.000000,188.710210,72.344037,73.927109,112.777799,28.240506,47.812345,20.302254,55.422664,40.314385,41.885045,59.597873,47.339747
49.657586,59.820016,212.767774,183.065948,110.345861,91.958975,28.954921,14.226782,210.658957,2.374385,58.603900,50.350228,182.068952,214.951211,179.211825,210.694802,127.541506,209.456653,-0.000739,-1.428384,32.000000,-235.782384,210.760751,-0.177836,34.107678,0.654810,334822.284632,0.928051,19.932974,1.077003,4.286285,0.067988,0.074118,222.219432,32.000000,236.773067,209.243584,186.392422,196.550819,32.000000,188.719397,72.345167,73.926775,112.781701,28.240506,47.739983,20.302254,55.419321,40.314385,41.886400,59.588855,47.357649
49.670941,59.831789,212.693793,183.064286,110.363678,91.971114,28.885556,14.226785,210.666607,2.374125,58.629011,50.362812,182.068860,214.961502,179.215345,210.702861,127.538589,209.463166,-0.000740,-1.429071,32.000000,-235.782327,210.767902,-0.177799,34.104994,0.655225,334893.635579,0.926610,19.918530,1.084169,4.288546,0.076320,0.071845,222.242769,32.000000,236.777943,209.261725,184.528768,196.534556,32.000000,188.747539,72.346429,73.925032,112.786285,28.240506,47.638389,20.302254,55.411310,40.314385,41.906274,59.616166,47.374743
49.682616,59.848019,212.679572,183.063882,110.391257,91.991398,28.922293,14.226799,210.675536,2.373957,58.656873,50.378142,182.068551,214.970308,179.214999,210.711606,127.537310,209.468469,-0.000740,-1.427892,32.000000,-235.782180,210.776944,-0.177597,34.106343,0.654937,334930.557737,0.925583,19.906878,1.084865,4.284698,0.059146,0.070076,222.241464,32.000000,236.802418,209.280796,182.611963,196.516422,32.000000,188.774472,72.346256,73.924409,112.790237,28.240506,47.647814,20.302254,55.409513,40.314385,41.941355,59.603794,47.395800
49.697526,59.867093,212.655462,183.063797,110.479325,92.015612,28.935558,14.226711,210.685799,2.374015,58.667172,50.397082,182.068914,214.984602,179.216164,210.722075,127.538927,209.475940,-0.000740,-1.426147,32.000000,-235.782353,210.786934,-0.177731,34.112874,0.654793,334984.510642,0.927683,19.904796,1.090061,4.282057,0.082809,0.060519,222.236076,32.000000,236.834528,209.275368,182.529350,196.528597,32.000000,188.777256,72.346200,73.923040,112.795701,28.240506,47.616664,20.302254,55.401339,40.314385,41.980873,59.616835,47.364178
49.710962,59.880726,212.797224,183.063938,110.483595,92.039983,28.955563,14.226577,210.698924,2.374521,58.659087,50.412925,182.069247,215.001790,179.219501,210.733004,127.538874,209.487858,-0.000740,-1.424394,32.000000,-235.782412,210.801068,-0.177866,34.121822,0.654782,335072.017586,0.926509,19.908918,1.093193,4.280764,0.079376,0.065225,222.254746,32.000000,236.858920,209.258467,182.534145,196.560190,32.000000,188.755503,72.346809,73.922227,112.802024,28.240506,47.632628,20.302254,55.393818,40.314385,42.016564,59.608721,47.302403
49.723441,59.888043,212.832390,183.063542,110.417191,92.076587,28.926382,14.226578,210.717428,2.374444,58.642384,50.429971,182.069612,215.020750,179.222594,210.750025,127.535103,209.503229,-0.000739,-1.424388,32.000000,-235.782339,210.815842,-0.177972,34.134186,0.654646,335169.655884,0.926070,19.912531,1.094190,4.278995,0.068622,0.066156,222.286291,32.000000,236.862788,209.248234,182.614692,196.578732,32.000000,188.739202,72.347671,73.921038,112.807716,28.240506,47.647788,20.302254,55.386221,40.314385,42.040097,59.600204,47.335785
49.740638,59.888167,212.917982,183.061849,110.383105,92.104939,28.901036,14.226593,210.735978,2.374607,58.618863,50.444684,182.071389,215.040976,179.223438,210.768116,127.531662,209.518948,-0.000739,-1.423233,32.000000,-235.782252,210.833709,-0.178177,34.145828,0.654825,335265.075354,0.925434,19.912234,1.098410,4.280690,0.067171,0.075554,222.313481,32.000000,236.861987,209.259320,178.937147,196.562840,32.000000,188.740555,72.348153,73.919624,112.814402,28.240506,47.726821,20.302254,55.373801,40.314385,42.039328,59.598572,47.221992
49.757320,59.882388,212.924775,183.058893,110.428033,92.133590,28.949960,14.226558,210.754987,2.374714,58.595507,50.461508,182.070811,215.062579,179.226497,210.789437,127.530301,209.538648,-0.000739,-1.422056,32.000000,-235.782344,210.856784,-0.178210,34.155519,0.654798,335405.459208,0.926498,19.906616,1.107557,4.280323,0.073011,0.069438,222.323041,32.000000,236.876968,209.276980,173.351804,196.535235,32.000000,188.751306,72.348046,73.918270,112.822179,28.240506,47.719172,20.302254,55.357600,40.314385,42.029669,59.600489,47.477384
49.772528,59.873252,213.126118,183.054925,110.401333,92.169958,28.938549,14.226613,210.780518,2.374753,58.559468,50.479700,182.068227,215.088746,179.232188,210.812743,127.528539,209.560373,-0.000739,-1.420930,32.000000,-235.782285,210.881404,-0.178174,34.162564,0.654769,335503.180231,0.927244,19.888920,1.116496,4.280564,0.063092,0.067674,222.318708,32.000000,236.899633,209.284275,171.426934,196.526709,32.000000,188.751297,72.348039,73.917246,112.831993,28.240506,47.782400,20.302254,55.342857,40.314385,42.011726,59.598926,47.473276
49.793835,59.860137,213.133822,183.049936,110.406555,92.206903,28.887889,14.226765,210.806546,2.375253,58.502054,50.497303,182.069042,215.120035,179.239945,210.839776,127.528098,209.582560,-0.000739,-1.419166,32.000000,-235.782142,210.908360,-0.178258,34.167226,0.654602,335591.357408,0.925610,19.865858,1.124745,4.279265,0.065422,0.067796,222.319255,32.000000,236.924822,209.273862,171.404878,196.536227,32.000000,188.737686,72.348636,73.917029,112.843598,28.240506,47.785136,20.302254,55.321490,40.314385,41.986115,59.610452,47.533217
49.812440,59.842423,213.193087,183.043914,110.380886,92.243585,28.959098,14.226684,210.835789,2.375042,58.436213,50.517905,182.070694,215.153119,179.246635,210.870998,127.529373,209.609005,-0.000740,-1.417403,32.000000,-235.782279,210.940072,-0.178385,34.168410,0.654966,335705.331862,0.926006,19.840970,1.134104,4.282003,0.068430,0.073977,222.340149,32.000000,236.924405,209.265815,171.480393,196.548452,32.000000,188.723373,72.348998,73.916581,112.855637,28.240506,47.876405,20.302254,55.299845,40.314385,41.944799,59.612842,47.388610
49.825040,59.813993,213.303938,183.035989,110.417335,92.280338,28.935568,14.226677,210.864892,2.375088,58.382442,50.536802,182.069340,215.188235,179.251745,210.897898,127.527713,209.638633,-0.000739,-1.415633,32.000000,-235.782248,210.970980,-0.178373,34.169612,0.654893,335810.298911,0.927533,19.805793,1.142302,4.280325,0.075781,0.075150,222.368832,32.000000,236.919625,209.278150,171.574466,196.547931,32.000000,188.717769,72.349443,73.914901,112.868133,28.240506,47.930927,20.302254,55.281993,40.314385,41.887171,59.601276,47.314729
49.841629,59.789030,213.348703,183.027192,110.401475,92.316184,28.893105,14.226604,210.895197,2.375500,58.341215,50.560705,182.065048,215.219317,179.253388,210.929900,127.524556,209.668854,-0.000741,-1.413837,32.000000,-235.782283,211.001855,-0.178174,34.173257,0.655017,335908.083913,0.925197,19.768820,1.150273,4.279917,0.065019,0.075129,222.380990,32.000000,236.935752,209.296989,171.588767,196.537415,32.000000,188.719914,72.349367,73.913971,112.881814,28.240506,47.941290,20.302254,55.260968,40.314385,41.825136,59.603164,47.300129
49.853780,59.767150,213.455599,183.018051,110.405401,92.340705,28.938288,14.226577,210.925626,2.375083,58.312271,50.575273,182.058287,215.251814,179.252177,210.959909,127.524033,209.697771,-0.000740,-1.412074,32.000000,-235.782392,211.031547,-0.178071,34.180637,0.655291,336002.209324,0.925991,19.727349,1.162289,4.281059,0.074970,0.069712,222.369216,32.000000,236.967742,209.307598,171.525438,196.527778,32.000000,188.718702,72.348904,73.913773,112.894671,28.240506,47.991628,20.302254,55.238945,40.314385,41.770699,59.572510,47.375624
49.865008,59.747968,213.456732,183.009089,110.430677,92.365298,28.894200,14.226660,210.956444,2.374796,58.289673,50.593278,182.049552,215.283315,179.255436,210.990456,127.525009,209.728744,-0.000740,-1.411482,32.000000,-235.782375,211.059134,-0.177841,34.192065,0.655337,336097.589283,0.927311,19.685223,1.176011,4.280532,0.073648,0.069861,222.356677,32.000000,236.997939,209.297219,171.475469,196.530760,32.000000,188.695311,72.348521,73.911970,112.907145,28.240506,48.030046,20.302254,55.222057,40.314385,41.725199,59.594225,47.518470
49.879169,59.737648,213.608256,183.000481,110.468918,92.393950,28.932999,14.226604,210.987408,2.374935,58.263839,50.612050,182.043344,215.315203,179.257082,211.021057,127.525325,209.759760,-0.000740,-1.411483,32.000000,-235.782451,211.084991,-0.178023,34.205134,0.655419,336153.299446,0.925808,19.650773,1.186638,4.281633,0.071365,0.070419,222.365525,32.000000,237.010759,209.282543,171.526182,196.543685,32.000000,188.665789,72.347559,73.909675,112.918910,28.240506,48.127241,20.302254,55.199354,40.314385,41.692872,59.584616,47.534757
49.895147,59.727147,213.704285,182.992564,110.519989,92.430422,28.934621,14.226547,211.018937,2.375751,58.234869,50.634567,182.039206,215.350029,179.257206,211.053269,127.522595,209.787509,-0.000742,-1.411488,32.000000,-235.782422,211.114906,-0.178147,34.217335,0.655213,336210.501855,0.927190,19.619980,1.196486,4.280692,0.077912,0.068201,222.386498,32.000000,237.014913,209.288368,171.626004,196.539820,32.000000,188.658818,72.346137,73.907034,112.930429,28.240506,48.130967,20.302254,55.175253,40.314385,41.666905,59.594008,47.490444
49.908559,59.715247,213.655354,182.985088,110.606412,92.467241,28.947246,14.226635,211.048722,2.375871,58.210673,50.647015,182.034168,215.382345,179.255089,211.082604,127.519462,209.817645,-0.000742,-1.412082,32.000000,-235.782250,211.142680,-0.177997,34.226688,0.655310,336292.285641,0.925920,19.595015,1.207008,4.282514,0.063909,0.071187,222.406166,32.000000,237.024891,209.308850,171.668345,196.513692,32.000000,188.670363,72.344904,73.904436,112.943229,28.240506,48.158043,20.302254,55.148432,40.314385,41.640430,59.608082,47.535124
49.925373,59.700731,213.717533,182.977802,110.658247,92.503740,28.937508,14.226684,211.079373,2.375977,58.192227,50.664966,182.028956,215.413952,179.253407,211.113151,127.520223,209.848923,-0.000741,-1.412030,32.000000,-235.782194,211.171924,-0.178053,34.233645,0.655341,336406.292180,0.925881,19.567997,1.219432,4.283068,0.065017,0.073422,222.401509,32.000000,237.051514,209.327292,171.626841,196.490218,32.000000,188.682491,72.343976,73.901911,112.956892,28.240506,48.155646,20.302254,55.122115,40.314385,41.604982,59.620975,47.399688
49.942165,59.688061,213.670452,182.969893,110.630673,92.540456,28.941282,14.226697,211.110811,2.376014,58.165196,50.682563,182.022373,215.444633,179.250225,211.144927,127.522346,209.879059,-0.000741,-1.410277,32.000000,-235.782133,211.203297,-0.178101,34.234676,0.655151,336523.033519,0.925543,19.542233,1.233094,4.280936,0.062148,0.071377,222.387583,32.000000,237.089046,209.326385,171.546984,196.490450,32.000000,188.669309,72.343222,73.899642,112.970606,28.240506,48.109152,20.302254,55.089366,40.314385,41.572180,59.607157,47.280906
49.957307,59.672902,213.608576,182.961721,110.634883,92.577073,28.925746,14.226899,211.141603,2.375984,58.137313,50.697591,182.016165,215.474381,179.247601,211.176074,127.521042,209.905391,-0.000740,-1.409707,32.000000,-235.781952,211.235213,-0.178213,34.233609,0.655193,336625.737965,0.925842,19.510344,1.243259,4.280740,0.072215,0.073614,222.390227,32.000000,237.112357,209.312631,171.551937,196.503472,32.000000,188.635044,72.343134,73.897931,112.983727,28.240506,48.164407,20.302254,55.059450,40.314385,41.537837,59.599939,47.365426
49.974151,59.657355,213.677689,182.953377,110.530831,92.609612,28.919025,14.226798,211.173969,2.375916,58.109288,50.710566,182.008910,215.509363,179.244857,211.208472,127.523010,209.934329,-0.000741,-1.409718,32.000000,-235.782019,211.267724,-0.178044,34.233400,0.655122,336728.790947,0.925715,19.480326,1.251661,4.278358,0.068465,0.069916,222.411741,32.000000,237.111480,209.301561,173.477301,196.500153,32.000000,188.609077,72.342804,73.896260,112.997384,28.240506,48.149393,20.302254,55.026765,40.314385,41.497728,59.610285,47.526173
49.989678,59.643523,213.584608,182.944954,110.504304,92.634103,28.886951,14.226767,211.206035,2.376542,58.073692,50.728321,182.002384,215.542921,179.238857,211.242045,127.524343,209.967098,-0.000742,-1.410861,32.000000,-235.782081,211.299531,-0.177790,34.233694,0.655071,336835.618619,0.926232,19.449528,1.262161,4.275822,0.069061,0.062219,222.437044,32.000000,237.108658,209.309496,179.066658,196.469021,32.000000,188.611072,72.342895,73.892881,113.011311,28.240506,48.148696,20.302254,54.992074,40.314385,41.463282,59.613894,47.377458
50.001301,59.625659,213.623386,182.936590,110.406812,92.670846,28.937023,14.226789,211.239090,2.376875,58.038309,50.743470,181.997756,215.580814,179.232116,211.277672,127.523924,209.998033,-0.000742,-1.410267,32.000000,-235.782093,211.333767,-0.177766,34.236487,0.655233,336920.593339,0.926391,19.416590,1.270298,4.275764,0.062127,0.072322,222.442248,32.000000,237.124467,209.330017,182.764045,196.443704,32.000000,188.627167,72.343771,73.890223,113.025473,28.240506,48.117026,20.302254,54.961762,40.314385,41.422633,59.610845,47.475257
50.015041,59.606301,213.682398,182.927772,110.287651,92.707521,28.949220,14.226761,211.271829,2.377178,58.006712,50.759133,181.987594,215.616616,179.225480,211.312808,127.526210,210.031660,-0.000743,-1.408540,32.000000,-235.782113,211.367553,-0.177537,34.241020,0.655007,336979.942764,0.927314,19.386729,1.280408,4.272574,0.061377,0.070226,222.432483,32.000000,237.157003,209.340026,182.691285,196.443949,32.000000,188.624560,72.344643,73.887699,113.039184,28.240506,48.167324,20.302254,54.927304,40.314385,41.377099,59.611426,47.292498
50.024386,59.586058,213.690098,182.918538,110.326558,92.744148,28.932710,14.226832,211.303011,2.377670,57.980928,50.775496,181.978694,215.648233,179.221037,211.342494,127.528148,210.062135,-0.000742,-1.409837,32.000000,-235.782048,211.398600,-0.177442,34.249081,0.655132,337085.119177,0.925796,19.356868,1.291627,4.272357,0.072890,0.068735,222.431568,32.000000,237.179815,209.325757,182.663421,196.454724,32.000000,188.589489,72.346197,73.884355,113.051754,28.240506,48.166613,20.302254,54.895969,40.314385,41.328007,59.613688,47.367553
50.036034,59.565541,213.741530,182.908928,110.316386,92.780759,28.934154,14.226768,211.332193,2.378134,57.964195,50.785738,181.970859,215.681257,179.219176,211.375040,127.530354,210.092719,-0.000740,-1.410423,32.000000,-235.782191,211.427355,-0.177337,34.259474,0.655240,337182.058118,0.925445,19.323331,1.301078,4.272363,0.066863,0.064321,222.449529,32.000000,237.177462,209.306168,182.729392,196.462613,32.000000,188.547406,72.347837,73.881602,113.063706,28.240506,48.208973,20.302254,54.863252,40.314385,41.277796,59.613393,47.562710
50.045785,59.552533,213.648934,182.900143,110.339561,92.807714,28.924586,14.226751,211.362023,2.378644,57.947890,50.799073,181.963959,215.715298,179.215215,211.409013,127.530885,210.120820,-0.000741,-1.411597,32.000000,-235.782127,211.456210,-0.177397,34.269404,0.655215,337281.557578,0.926098,19.293448,1.309778,4.271719,0.064425,0.068865,222.471841,32.000000,237.166670,209.306746,184.676148,196.447766,32.000000,188.532269,72.349475,73.878623,113.076178,28.240506,48.226830,20.302254,54.830310,40.314385,41.238707,59.609164,47.533584
50.056061,59.539882,213.664421,182.891863,110.291449,92.840181,28.923423,14.226838,211.392095,2.379497,57.928843,50.815755,181.957644,215.747680,179.209235,211.441945,127.535270,210.151915,-0.000740,-1.411631,32.000000,-235.781931,211.488077,-0.177504,34.277098,0.655220,337378.321045,0.926130,19.260915,1.318247,4.271752,0.066124,0.074343,222.487599,32.000000,237.175663,209.318890,190.268353,196.419455,32.000000,188.538686,72.351330,73.876386,113.089699,28.240506,48.139917,20.302254,54.796102,40.314385,41.205546,59.598552,47.529915
50.066837,59.526174,213.668039,182.883674,110.147851,92.876688,28.943314,14.226915,211.421558,2.379769,57.911232,50.822861,181.951269,215.778065,179.203446,211.472427,127.540116,210.180558,-0.000739,-1.411644,32.000000,-235.781913,211.515451,-0.177478,34.281953,0.654891,337452.999845,0.926475,19.237850,1.327522,4.269069,0.067890,0.065831,222.480792,32.000000,237.200605,209.324816,193.939349,196.397429,32.000000,188.529787,72.352675,73.874614,113.102279,28.240506,48.127740,20.302254,54.760147,40.314385,41.173074,59.624044,47.566526
50.074953,59.509994,213.739842,182.875158,110.067137,92.905069,28.934398,14.227008,211.452978,2.379390,57.891437,50.829410,181.942234,215.807636,179.199222,211.501670,127.543317,210.211883,-0.000739,-1.411626,32.000000,-235.781886,211.544400,-0.177446,34.284062,0.654869,337541.116910,0.926596,19.214601,1.333986,4.268502,0.067385,0.068892,222.467942,32.000000,237.225804,209.308033,193.878352,196.398932,32.000000,188.492405,72.353593,73.871214,113.114381,28.240506,48.230742,20.302254,54.726890,40.314385,41.132099,59.609223,47.535711
50.084619,59.496336,213.804833,182.867182,110.121794,92.929511,28.944897,14.226961,211.481305,2.379561,57.877619,50.839555,181.934997,215.834983,179.197261,211.530589,127.545987,210.240666,-0.000739,-1.411626,32.000000,-235.781907,211.572941,-0.177391,34.285084,0.654896,337641.596208,0.926070,19.189784,1.339133,4.267656,0.059018,0.064020,222.478904,32.000000,237.233049,209.284013,193.906884,196.410914,32.000000,188.451826,72.353713,73.867034,113.127439,28.240506,48.266230,20.302254,54.692233,40.314385,41.094772,59.600873,47.366379
50.092717,59.485217,213.729947,182.860195,110.125358,92.953932,28.917077,14.226872,211.506764,2.379556,57.872410,50.848491,181.933443,215.862445,179.193301,211.555546,127.550853,210.265819,-0.000738,-1.411605,32.000000,-235.781969,211.596468,-0.177202,34.286566,0.655086,337714.113693,0.926433,19.165237,1.346859,4.268398,0.063446,0.060381,222.503487,32.000000,237.225807,209.279260,194.001048,196.403941,32.000000,188.438162,72.353573,73.863614,113.139509,28.240506,48.253403,20.302254,54.655930,40.314385,41.062080,59.603164,47.295947
50.098185,59.476477,213.837026,182.854007,110.145134,92.978555,28.917211,14.226979,211.530522,2.379921,57.872007,50.853260,181.925141,215.888093,179.182654,211.575257,127.549110,210.290759,-0.000737,-1.412168,32.000000,-235.781951,211.619374,-0.177058,34.287342,0.655240,337775.546541,0.926110,19.141614,1.354230,4.268872,0.061953,0.076976,222.520921,32.000000,237.221279,209.289252,195.911617,196.370055,32.000000,188.443209,72.352998,73.859929,113.153267,28.240506,48.297732,20.302254,54.621338,40.314385,41.035018,59.627210,47.361024
50.098934,59.469957,213.898811,182.848431,110.182472,93.003094,28.932756,14.226902,211.547777,2.379890,57.881368,50.852231,181.915298,215.909012,179.173424,211.593827,127.548819,210.312484,-0.000736,-1.413230,32.000000,-235.782169,211.638388,-0.176931,34.289688,0.655115,337836.416711,0.927052,19.122150,1.358137,4.266687,0.059086,0.076968,222.512098,32.000000,237.229682,209.304052,201.458889,196.333217,32.000000,188.437795,72.351519,73.857342,113.166591,28.240506,48.322074,20.302254,54.593294,40.314385,41.015395,59.604374,47.368360
50.106365,59.467459,213.847348,182.843555,110.308780,93.020711,28.960679,14.226965,211.566714,2.379979,57.888153,50.857053,181.906626,215.927433,179.163934,211.611687,127.552554,210.334131,-0.000736,-1.414992,32.000000,-235.782198,211.655793,-0.177027,34.295040,0.655419,337915.419606,0.927161,19.107774,1.368578,4.268359,0.061793,0.069319,222.496091,32.000000,237.245940,209.301476,205.097719,196.324098,32.000000,188.408682,72.349887,73.854279,113.180098,28.240506,48.318184,20.302254,54.559540,40.314385,41.001772,59.599880,47.503576
50.110305,59.465758,213.846788,182.839486,110.346145,93.030544,28.925557,14.226979,211.585572,2.380014,57.886103,50.861138,181.898535,215.944272,179.158523,211.627803,127.554819,210.354654,-0.000736,-1.416741,32.000000,-235.782134,211.674794,-0.177137,34.300098,0.655656,337996.866309,0.926876,19.100482,1.376446,4.269528,0.083704,0.096786,222.495070,32.000000,237.251401,209.282053,205.091326,196.333305,32.000000,188.365358,72.349342,73.851224,113.193577,28.240506,48.319267,20.302254,54.526994,40.314385,40.992049,59.617858,47.331090
50.115803,59.464060,213.896314,182.835781,110.491282,93.038929,28.919688,14.226951,211.602610,2.380150,57.888905,50.861256,181.892063,215.958169,179.153661,211.643129,127.556189,210.371805,-0.000736,-1.417913,32.000000,-235.782199,211.689872,-0.176798,34.304415,0.655487,338046.522925,0.926000,19.090327,1.380258,4.267868,0.062189,0.080373,222.508154,32.000000,237.229692,209.273110,205.179793,196.332114,32.000000,188.337550,72.348796,73.847957,113.207352,28.240506,48.374334,20.302254,54.493193,40.314385,40.984110,59.589248,47.353320
50.120592,59.461571,213.910412,182.831990,110.600739,93.038900,28.909661,14.227012,211.616822,2.380433,57.900501,50.866519,181.888159,215.971694,179.148755,211.659561,127.556760,210.386924,-0.000735,-1.417911,32.000000,-235.782233,211.706421,-0.176684,34.306607,0.655412,338073.369846,0.927138,19.084568,1.385150,4.267521,0.069458,0.071087,222.524113,32.000000,237.201466,209.284742,205.257655,196.306538,32.000000,188.340142,72.347736,73.843115,113.222298,28.240506,48.357533,20.302254,54.459505,40.314385,40.973474,59.596811,47.539453
50.120830,59.462362,213.929755,182.828916,110.619838,93.038903,28.941666,14.226958,211.629125,2.380274,57.918358,50.864382,181.883159,215.987089,179.143226,211.672259,127.561573,210.400130,-0.000736,-1.417921,32.000000,-235.782282,211.718789,-0.176677,34.306160,0.655424,338095.826699,0.927294,19.077205,1.389759,4.268041,0.073273,0.070407,222.521032,32.000000,237.192306,209.306564,207.113107,196.277445,32.000000,188.347890,72.346534,73.839590,113.237364,28.240506,48.410313,20.302254,54.426805,40.314385,40.967758,59.594264,47.388683
50.124229,59.465362,213.761947,182.826488,110.640039,93.038853,28.941298,14.227019,211.641086,2.380192,57.938032,50.866522,181.877097,215.997171,179.134636,211.685058,127.566604,210.413520,-0.000736,-1.417935,32.000000,-235.782186,211.731042,-0.176545,34.303775,0.655355,338088.597040,0.927511,19.069783,1.394458,4.267915,0.069107,0.072865,222.501104,32.000000,237.201033,209.312372,212.615232,196.270090,32.000000,188.350682,72.345165,73.836347,113.251891,28.240506,48.334276,20.302254,54.398491,40.314385,40.967010,59.615930,47.388683
50.122924,59.470295,213.762465,182.824795,110.632501,93.038937,28.928437,14.226902,211.648746,2.380133,57.965960,50.863244,181.870199,216.002007,179.127256,211.694668,127.571512,210.422179,-0.000737,-1.417927,32.000000,-235.782270,211.738280,-0.176528,34.300035,0.655404,338081.395420,0.926483,19.070330,1.394250,4.268280,0.073986,0.069831,222.488583,32.000000,237.209127,209.292992,216.253941,196.278141,32.000000,188.332349,72.344476,73.833032,113.266552,28.240506,48.310575,20.302254,54.367156,40.314385,40.971280,59.581262,47.389930
50.117315,59.476881,213.772837,182.823927,110.592163,93.038779,28.948253,14.226909,211.653764,2.380254,58.016370,50.861972,181.865971,216.004604,179.123672,211.699672,127.576777,210.428428,-0.000736,-1.417914,32.000000,-235.782260,211.742699,-0.176327,34.296089,0.655062,338073.055935,0.926432,19.069828,1.393886,4.264643,0.062799,0.075598,222.503401,32.000000,237.196086,209.269988,216.296930,196.285331,32.000000,188.302815,72.342713,73.828798,113.279689,28.240506,48.300181,20.302254,54.342377,40.314385,40.981200,59.592936,47.357722
50.114213,59.496128,213.755221,182.824483,110.566506,93.038706,28.934198,14.227029,211.654685,2.380579,58.078632,50.851578,181.861757,216.003427,179.118585,211.700158,127.582045,210.431752,-0.000735,-1.419080,32.000000,-235.782173,211.743320,-0.176360,34.294087,0.655164,338071.591093,0.926884,19.076104,1.391995,4.264764,0.071327,0.064297,222.529275,32.000000,237.172668,209.265054,216.380099,196.281633,32.000000,188.290056,72.341153,73.823623,113.292367,28.240506,48.306398,20.302254,54.318647,40.314385,41.010258,59.623955,47.366526
50.113384,59.521756,213.723123,182.826797,110.588564,93.030465,28.940117,14.226972,211.653261,2.380823,58.139983,50.841827,181.862298,215.999512,179.112488,211.700442,127.590983,210.433029,-0.000733,-1.420256,32.000000,-235.782220,211.743274,-0.176462,34.294647,0.655334,338073.685980,0.926378,19.088469,1.388910,4.265449,0.063390,0.064443,222.549389,32.000000,237.163572,209.270433,216.389909,196.262410,32.000000,188.300275,72.340167,73.818735,113.305032,28.240506,48.295024,20.302254,54.292325,40.314385,41.056220,59.604177,47.510986
50.109589,59.549242,213.702595,182.830651,110.560521,93.018594,28.934166,14.226971,211.650373,2.380795,58.190485,50.834027,181.860137,215.997539,179.105607,211.696511,127.602178,210.430727,-0.000733,-1.422037,32.000000,-235.782264,211.742351,-0.176586,34.297451,0.655407,338089.553654,0.926938,19.110913,1.384799,4.265361,0.069910,0.070133,222.548783,32.000000,237.173065,209.275284,216.313462,196.241303,32.000000,188.316114,72.338203,73.813618,113.316079,28.240506,48.308419,20.302254,54.266711,40.314385,41.116831,59.625165,47.553393
