OSU 80 Ton Compressor Load Stand
50.104121,59.574062,213.689893,182.835831,110.631415,93.015001,28.946300,14.226971,211.647605,2.381159,58.232914,50.825371,181.859988,215.991762,179.102702,211.692161,127.609275,210.429603,-0.000732,-1.423797,32.000000,-235.782090,211.741449,-0.176752,34.300830,0.655326,338075.136514,0.926747,19.137394,1.376307,4.264791,0.070908,0.065986,222.542005,32.000000,237.189593,209.262241,216.232159,196.239343,32.000000,188.305361,72.336894,73.808135,113.325815,28.240506,48.262498,20.302254,54.243963,40.314385,41.168671,59.585580,47.319498
50.102081,59.595156,213.686693,182.841281,110.659907,93.014946,28.892838,14.226959,211.642318,2.381465,58.262850,50.818332,181.859364,215.986286,179.096892,211.685372,127.614186,210.424643,-0.000732,-1.425503,32.000000,-235.781979,211.737065,-0.176641,34.300287,0.655242,338047.244182,0.926964,19.168789,1.364309,4.264705,0.070278,0.071124,222.559194,32.000000,237.192789,209.241131,216.247178,196.249853,32.000000,188.281307,72.335870,73.802978,113.334988,28.240506,48.275838,20.302254,54.217651,40.314385,41.215129,59.605751,47.400935
50.094619,59.612491,213.662102,182.846960,110.741546,93.014959,28.935090,14.226951,211.634598,2.381481,58.292798,50.808802,181.861767,215.976428,179.088396,211.679077,127.616299,210.418055,-0.000733,-1.427185,32.000000,-235.781871,211.729766,-0.176700,34.298027,0.655230,338055.410827,0.926712,19.199243,1.356821,4.264917,0.069744,0.076806,222.593195,32.000000,237.178853,209.233519,216.321479,196.249783,32.000000,188.270361,72.333881,73.796750,113.343323,28.240506,48.269604,20.302254,54.198927,40.314385,41.254738,59.610806,47.393012
50.083533,59.634093,213.615314,182.854821,110.611152,92.985405,28.959190,14.227085,211.621530,2.380972,58.346113,50.793498,181.863544,215.962628,179.080872,211.666450,127.622873,210.408499,-0.000733,-1.428328,32.000000,-235.781766,211.717275,-0.176870,34.294771,0.655297,338073.467638,0.928520,19.222440,1.350181,4.265026,0.084405,0.071105,222.631482,32.000000,237.163742,209.245564,216.363693,196.214539,32.000000,188.278628,72.332865,73.787697,113.354808,28.240506,48.249153,20.302254,54.174290,40.314385,41.297602,59.599181,47.309593
50.077801,59.645392,213.546459,182.858819,110.580549,92.969034,28.947367,14.227016,211.615898,2.380621,58.370804,50.789053,181.867098,215.956338,179.077709,211.659399,127.626431,210.402227,-0.000733,-1.428311,32.000000,-235.781756,211.715226,-0.176822,34.292595,0.655407,338095.809692,0.927359,19.247464,1.345772,4.265171,0.065436,0.068519,222.630509,32.000000,237.171640,209.253097,216.311370,196.201891,32.000000,188.288311,72.332352,73.784210,113.359745,28.240506,48.218096,20.302254,54.163976,40.314385,41.320820,59.593487,47.377091
50.068142,59.670978,213.590140,182.867882,110.502342,92.936485,28.948202,14.226827,211.605872,2.380449,58.394400,50.781190,181.867566,215.945688,179.072681,211.646530,127.629486,210.390062,-0.000732,-1.429106,32.000000,-235.781923,211.708079,-0.176803,34.289754,0.655323,338010.438976,0.926572,19.280491,1.335866,4.265181,0.100329,0.067974,222.621516,32.000000,237.189386,209.250490,216.194573,196.205103,32.000000,188.282038,72.330962,73.777989,113.368394,28.240506,48.241026,20.302254,54.140729,40.314385,41.372538,59.613599,47.315756
50.064495,59.678919,213.694345,182.872666,110.396198,92.920114,28.940468,14.226698,211.599808,2.380728,58.394342,50.773203,181.870523,215.941743,179.072480,211.642350,127.629685,210.386450,-0.000731,-1.430286,32.000000,-235.782035,211.701320,-0.176960,34.288884,0.655193,337962.022136,0.926931,19.297697,1.330122,4.264294,0.062622,0.064681,222.624868,32.000000,237.193519,209.237949,216.192573,196.221466,32.000000,188.269442,72.331040,73.774820,113.372202,28.240506,48.258272,20.302254,54.129562,40.314385,41.393880,59.623660,47.332924
50.051071,59.689415,213.734503,182.881403,110.282458,92.895800,28.955946,14.226665,211.594627,2.380746,58.393973,50.762004,181.879017,215.933426,179.073131,211.637672,127.638798,210.382428,-0.000731,-1.430291,32.000000,-235.781999,211.693795,-0.176849,34.293160,0.655320,337895.091771,0.926817,19.323788,1.323557,4.266244,0.068074,0.063179,222.654721,32.000000,237.168822,209.226768,216.282959,196.234098,32.000000,188.267112,72.331093,73.767545,113.379196,28.240506,48.261981,20.302254,54.111145,40.314385,41.419687,59.595562,47.390004
50.041892,59.692036,213.581665,182.887012,110.289319,92.875489,28.945617,14.226742,211.589088,2.381426,58.393894,50.757063,181.886864,215.922430,179.073387,211.630972,127.640843,210.378634,-0.000730,-1.429703,32.000000,-235.781942,211.687867,-0.176635,34.297847,0.655444,337828.178860,0.927018,19.344942,1.321368,4.268381,0.070494,0.063249,222.671196,32.000000,237.147711,209.241900,216.336606,196.218377,32.000000,188.292356,72.331348,73.760731,113.383845,28.240506,48.239351,20.302254,54.097386,40.314385,41.425438,59.645543,47.380099
50.033590,59.692234,213.740182,182.891982,110.198717,92.863314,28.886720,14.226777,211.585697,2.381674,58.403856,50.747320,181.891175,215.914674,179.076629,211.623497,127.641932,210.372820,-0.000729,-1.427966,32.000000,-235.781953,211.681059,-0.176681,34.303344,0.655445,337745.463008,0.926579,19.369280,1.310853,4.270328,0.055287,0.067470,222.670823,32.000000,237.149927,209.261560,216.298042,196.207520,32.000000,188.322036,72.330335,73.756680,113.387684,28.240506,48.270196,20.302254,54.085618,40.314385,41.423004,59.622165,47.359409
50.022419,59.695168,213.744124,182.896774,110.140908,92.846922,28.937286,14.226727,211.577316,2.381953,58.419706,50.732635,181.893241,215.903151,179.077645,211.615456,127.649674,210.365158,-0.000731,-1.426807,32.000000,-235.782074,211.673588,-0.176467,34.305014,0.654993,337677.391825,0.926901,19.381368,1.307484,4.268057,0.060649,0.075445,222.654330,32.000000,237.165055,209.267979,216.215184,196.209502,32.000000,188.331012,72.329810,73.751557,113.391626,28.240506,48.339736,20.302254,54.074484,40.314385,41.424695,59.583869,47.315242
50.013234,59.700894,213.839602,182.901943,110.140575,92.822436,28.961331,14.226814,211.568200,2.381800,58.435852,50.719038,181.895683,215.890108,179.081536,211.605639,127.651793,210.354923,-0.000730,-1.427960,32.000000,-235.782015,211.660694,-0.176604,34.304040,0.655233,337637.348153,0.928839,19.390128,1.304369,4.271934,0.075573,0.088371,222.644644,32.000000,237.174438,209.240348,216.168934,196.228192,32.000000,188.317636,72.330017,73.746501,113.395828,28.240506,48.358179,20.302254,54.065373,40.314385,41.431623,59.605771,47.320451
49.999382,59.709335,213.746373,182.907690,110.032870,92.798036,28.886410,14.226727,211.561971,2.381985,58.446037,50.709362,181.898276,215.880677,179.086982,211.596572,127.656291,210.345353,-0.000731,-1.427216,32.000000,-235.782085,211.652913,-0.176593,34.297967,0.655222,337575.361600,0.927287,19.404586,1.293956,4.272967,0.064317,0.075350,222.655782,32.000000,237.160743,209.225587,210.708815,196.242264,32.000000,188.321786,72.328991,73.742122,113.399182,28.240506,48.346629,20.302254,54.060326,40.314385,41.444910,59.594667,47.402549
49.988209,59.720414,213.602616,182.914217,110.037337,92.773678,28.918688,14.226789,211.554820,2.382214,58.457379,50.694931,181.903163,215.870137,179.088651,211.587677,127.658349,210.337132,-0.000731,-1.426028,32.000000,-235.781934,211.644697,-0.176727,34.287400,0.655383,337495.850827,0.926474,19.419789,1.288269,4.275660,0.067399,0.067750,222.672222,32.000000,237.145199,209.229815,205.187587,196.243363,32.000000,188.342648,72.327483,73.737763,113.403021,28.240506,48.297125,20.302254,54.052917,40.314385,41.467213,59.628587,47.387142
49.974505,59.728583,213.724856,182.921216,109.938232,92.754907,28.935605,14.226778,211.541635,2.382132,58.489868,50.677594,181.908872,215.854945,179.088947,211.572988,127.664928,210.326895,-0.000732,-1.425461,32.000000,-235.781957,211.634229,-0.176606,34.276573,0.655298,337418.620676,0.928937,19.442526,1.280433,4.274980,0.071609,0.065449,222.685286,32.000000,237.147447,209.245685,205.179712,196.229341,32.000000,188.377477,72.325319,73.733082,113.406493,28.240506,48.277464,20.302254,54.049139,40.314385,41.485234,59.601620,47.297341
49.960635,59.742517,213.736076,182.928642,109.860393,92.722476,28.964365,14.226768,211.527815,2.381463,58.533798,50.661460,181.914560,215.837526,179.089270,211.558033,127.668033,210.313888,-0.000732,-1.426037,32.000000,-235.782021,211.617568,-0.176507,34.269230,0.655168,337347.431593,0.927912,19.465135,1.275510,4.273060,0.074329,0.066446,222.661252,32.000000,237.167798,209.256625,205.089796,196.228131,32.000000,188.388784,72.323489,73.728404,113.409051,28.240506,48.367607,20.302254,54.048439,40.314385,41.507655,59.619107,47.354274
49.950223,59.760979,213.738635,182.937118,109.890078,92.685817,28.969301,14.226809,211.513659,2.381397,58.561491,50.652369,181.918634,215.820563,179.092780,211.542244,127.673297,210.299841,-0.000731,-1.427766,32.000000,-235.781922,211.604689,-0.176578,34.266582,0.655671,337286.906369,0.927481,19.487451,1.265360,4.276678,0.074641,0.077830,222.643870,32.000000,237.188495,209.246407,205.010468,196.248392,32.000000,188.378788,72.322318,73.725067,113.411258,28.240506,48.381108,20.302254,54.047010,40.314385,41.543225,59.622706,47.404530
49.937805,59.782731,213.724895,182.947268,109.837339,92.657430,28.926342,14.226765,211.498795,2.381612,58.578550,50.640750,181.924771,215.803824,179.094466,211.526187,127.675153,210.281850,-0.000731,-1.428356,32.000000,-235.781925,211.589623,-0.176530,34.264110,0.655788,337190.391424,0.926554,19.515707,1.257720,4.278090,0.066692,0.068452,222.646065,32.000000,237.191712,209.228139,205.044997,196.268541,32.000000,188.376846,72.320349,73.721899,113.412440,28.240506,48.332236,20.302254,54.042897,40.314385,41.590118,59.585708,47.391178
49.924249,59.796249,213.685774,182.957602,109.656274,92.633078,28.960639,14.226604,211.482083,2.381303,58.603250,50.621455,181.931180,215.783735,179.096409,211.510450,127.678672,210.265553,-0.000731,-1.428308,32.000000,-235.782078,211.573508,-0.176562,34.262685,0.655731,337076.793952,0.926287,19.544920,1.247559,4.279033,0.088410,0.068336,222.662986,32.000000,237.175160,209.223036,205.116952,196.272010,32.000000,188.388788,72.317982,73.718537,113.411057,28.240506,48.336497,20.302254,54.043991,40.314385,41.624806,59.612281,47.364765
49.911429,59.811081,213.738091,182.967386,109.537118,92.600605,28.935262,14.226734,211.466962,2.381603,58.626828,50.605707,181.939772,215.764649,179.099807,211.494476,127.683216,210.249262,-0.000732,-1.429487,32.000000,-235.781934,211.556526,-0.176627,34.260738,0.655732,337004.630517,0.927686,19.579499,1.239428,4.279822,0.059294,0.065599,222.668324,32.000000,237.169855,209.238587,205.152832,196.252958,32.000000,188.414225,72.316118,73.714908,113.410566,28.240506,48.336325,20.302254,54.047567,40.314385,41.654914,59.638157,47.371295
49.899086,59.826459,213.607925,182.977117,109.409401,92.563844,28.876458,14.226640,211.451953,2.381825,58.654440,50.594200,181.948401,215.744166,179.101949,211.478148,127.691406,210.233771,-0.000732,-1.430652,32.000000,-235.782062,211.539669,-0.176759,34.259193,0.655677,336935.399919,0.926653,19.607023,1.230225,4.280200,0.072552,0.065828,222.655972,32.000000,237.184703,209.252483,205.084836,196.250918,32.000000,188.436589,72.313962,73.711813,113.407763,28.240506,48.232819,20.302254,54.050177,40.314385,41.688127,59.581213,47.386189
49.888778,59.841618,213.514938,182.987291,109.394747,92.535423,28.961278,14.226731,211.438878,2.381927,58.668165,50.585454,181.960634,215.724435,179.107538,211.462898,127.697787,210.219961,-0.000732,-1.430668,32.000000,-235.782002,211.525337,-0.176931,34.255997,0.655770,336835.681465,0.927439,19.635101,1.220000,4.282348,0.069385,0.070901,222.634451,32.000000,237.212699,209.249255,204.997252,196.270981,32.000000,188.443198,72.313070,73.708779,113.402855,28.240506,48.280919,20.302254,54.051415,40.314385,41.720740,59.619687,47.404237
49.876474,59.852540,213.528564,182.997769,109.247989,92.509565,28.943309,14.226690,211.423328,2.382088,58.677434,50.570717,181.965562,215.708125,179.117712,211.448902,127.706682,210.206438,-0.000734,-1.430663,32.000000,-235.781970,211.512081,-0.176835,34.253222,0.655430,336714.700887,0.929250,19.663236,1.206406,4.280798,0.067731,0.071238,222.626706,32.000000,237.225397,209.228178,199.525407,196.293370,32.000000,188.438764,72.311431,73.706142,113.396487,28.240506,48.274808,20.302254,54.057025,40.314385,41.747111,59.593684,47.516489
49.866457,59.860588,213.585455,183.007725,109.174821,92.475493,28.948021,14.226694,211.407925,2.382410,58.672160,50.561048,181.972531,215.692213,179.123250,211.434173,127.710473,210.193972,-0.000733,-1.429495,32.000000,-235.781987,211.498816,-0.176812,34.252016,0.655240,336624.974129,0.926491,19.689051,1.195208,4.279819,0.067328,0.062797,222.642876,32.000000,237.212667,209.219079,194.054187,196.312208,32.000000,188.436792,72.310814,73.702383,113.389014,28.240506,48.235802,20.302254,54.057912,40.314385,41.767154,59.623021,47.404971
49.854566,59.864993,213.505857,183.017164,109.089748,92.455016,28.947540,14.226690,211.394829,2.382067,58.657007,50.555887,181.983707,215.680458,179.126825,211.422066,127.714300,210.179291,-0.000734,-1.428919,32.000000,-235.781862,211.489595,-0.177026,34.249289,0.655293,336536.947462,0.927086,19.712693,1.181596,4.281148,0.058327,0.063136,222.661538,32.000000,237.201068,209.233470,194.111599,196.305352,32.000000,188.449325,72.310622,73.700439,113.380903,28.240506,48.201814,20.302254,54.063862,40.314385,41.780780,59.646713,47.369094
49.845857,59.864984,213.562922,183.026092,108.996539,92.442870,28.960088,14.226648,211.383164,2.381667,58.635993,50.547572,181.994602,215.669741,179.126747,211.409498,127.722721,210.168190,-0.000734,-1.429521,32.000000,-235.781872,211.478522,-0.177130,34.244498,0.655323,336422.549162,0.926818,19.731100,1.173456,4.283149,0.064972,0.074378,222.664157,32.000000,237.212331,209.251619,194.075374,196.302630,32.000000,188.474116,72.310725,73.698646,113.370368,28.240506,48.253072,20.302254,54.068353,40.314385,41.779499,59.639435,47.222579
49.840036,59.858439,213.545323,183.033200,108.957040,92.430797,28.928070,14.226667,211.372227,2.381521,58.620874,50.541290,182.004024,215.656426,179.125337,211.397375,127.725261,210.158920,-0.000734,-1.429495,32.000000,-235.781865,211.469422,-0.177253,34.236826,0.655202,336354.587290,0.926882,19.747803,1.164506,4.282574,0.067258,0.068091,222.644984,32.000000,237.237147,209.256662,193.984581,196.309827,32.000000,188.494232,72.310429,73.696512,113.358537,28.240506,48.225778,20.302254,54.068055,40.314385,41.768368,59.569126,47.331163
49.824913,59.853082,213.733284,183.039399,108.761165,92.410610,28.933616,14.226528,211.362324,2.381267,58.620954,50.532229,182.011041,215.644275,179.134570,211.383461,127.729733,210.146186,-0.000733,-1.429455,32.000000,-235.782025,211.455690,-0.177496,34.228924,0.655424,336301.423305,0.926537,19.756803,1.152214,4.284467,0.074989,0.063001,222.633904,32.000000,237.251426,209.236695,193.922158,196.334343,32.000000,188.490035,72.310620,73.695079,113.347305,28.240506,48.318588,20.302254,54.076935,40.314385,41.753603,59.584990,47.216490
49.814240,59.851100,213.665917,183.045158,108.667326,92.386268,28.942704,14.226565,211.351366,2.381102,58.616533,50.523823,182.018188,215.634302,179.143938,211.370328,127.733167,210.135834,-0.000732,-1.429462,32.000000,-235.782066,211.444804,-0.177283,34.223466,0.655496,336249.212597,0.927544,19.756279,1.146439,4.284614,0.057602,0.066856,222.647612,32.000000,237.244407,209.225836,193.986000,196.358148,32.000000,188.487670,72.310398,73.693395,113.334968,28.240506,48.361765,20.302254,54.086671,40.314385,41.741468,59.610246,47.224634
49.804324,59.854686,213.694039,183.050944,108.600435,92.370187,28.952909,14.226420,211.339674,2.380651,58.594941,50.517683,182.024293,215.625371,179.147931,211.358316,127.736159,210.127785,-0.000731,-1.429463,32.000000,-235.782218,211.436613,-0.177376,34.221855,0.656059,336171.611808,0.927460,19.766569,1.137525,4.289687,0.060435,0.066683,222.662860,32.000000,237.228009,209.229361,194.069964,196.371745,32.000000,188.501360,72.311195,73.692312,113.323634,28.240506,48.319526,20.302254,54.096001,40.314385,41.748173,59.634055,47.349725
49.798254,59.850622,213.643238,183.056579,108.569538,92.358099,28.926115,14.226331,211.333416,2.380470,58.561425,50.515010,182.029747,215.616914,179.155144,211.349479,127.735624,210.120517,-0.000733,-1.428303,32.000000,-235.782272,211.429723,-0.177501,34.225670,0.655966,336082.397884,0.927138,19.775634,1.130477,4.289254,0.063032,0.074141,222.667976,32.000000,237.227195,209.248132,194.083225,196.354281,32.000000,188.532162,72.311404,73.691054,113.312944,28.240506,48.292749,20.302254,54.101141,40.314385,41.743387,59.596438,47.356988
49.795190,59.839260,213.680694,183.060989,108.468949,92.354089,28.954673,14.226240,211.326416,2.380411,58.518816,50.516987,182.033180,215.609743,179.157055,211.343915,127.735224,210.110967,-0.000734,-1.427131,32.000000,-235.782333,211.424644,-0.177333,34.228971,0.656061,336029.355479,0.926861,19.789484,1.124678,4.290672,0.072448,0.068542,222.640667,32.000000,237.246638,209.261674,193.993206,196.349760,32.000000,188.552145,72.311649,73.690931,113.302976,28.240506,48.343637,20.302254,54.105078,40.314385,41.724569,59.605938,47.369387
49.788402,59.822078,213.699728,183.064055,108.441131,92.350094,28.936931,14.226294,211.321106,2.379859,58.478175,50.508339,182.037566,215.599673,179.162766,211.337972,127.731914,210.103885,-0.000735,-1.426535,32.000000,-235.782187,211.418398,-0.177268,34.227377,0.655852,335985.531796,0.927713,19.791702,1.122677,4.290175,0.070577,0.064604,222.619414,32.000000,237.263310,209.254826,188.470540,196.376185,32.000000,188.542726,72.312924,73.691323,113.294281,28.240506,48.339450,20.302254,54.107714,40.314385,41.689162,59.606194,47.259703
49.780228,59.800555,213.694737,183.065656,108.401191,92.337833,28.947469,14.226142,211.314393,2.379720,58.445764,50.501645,182.042365,215.590839,179.168179,211.328676,127.734033,210.097042,-0.000734,-1.424794,32.000000,-235.782339,211.412484,-0.177264,34.223944,0.655854,335960.209541,0.926792,19.783513,1.119743,4.291191,0.062066,0.067709,222.619443,32.000000,237.263506,209.240416,183.013146,196.406766,32.000000,188.523390,72.313656,73.691488,113.285556,28.240506,48.367307,20.302254,54.117268,40.314385,41.638888,59.612409,47.339454
49.775524,59.786945,213.565658,183.066506,108.263351,92.325658,28.951680,14.226139,211.311644,2.379618,58.409991,50.502540,182.047937,215.586709,179.177277,211.321693,127.734347,210.095090,-0.000734,-1.423086,32.000000,-235.782421,211.411237,-0.177336,34.219419,0.655938,335935.938075,0.927417,19.773358,1.120581,4.292159,0.065866,0.070265,222.632025,32.000000,237.234683,209.234693,183.099902,196.427952,32.000000,188.520047,72.315045,73.691631,113.278822,28.240506,48.253504,20.302254,54.124986,40.314385,41.600335,59.587517,47.482887
49.772669,59.772226,213.554867,183.067385,108.142479,92.313294,28.952587,14.226250,211.309262,2.379386,58.367797,50.495048,182.053202,215.585323,179.187225,211.319615,127.737500,210.089553,-0.000734,-1.421410,32.000000,-235.782368,211.410808,-0.177082,34.211784,0.655953,335867.486896,0.927071,19.760299,1.116076,4.292763,0.073675,0.071443,222.636116,32.000000,237.218007,209.250967,183.160303,196.415571,32.000000,188.546781,72.315448,73.691902,113.272746,28.240506,48.293093,20.302254,54.127005,40.314385,41.566352,59.626443,47.357282
49.765885,59.755682,213.617496,183.067952,108.135791,92.310493,28.906871,14.226297,211.307784,2.379577,58.333445,50.493757,182.055543,215.582282,179.193896,211.317411,127.737204,210.086471,-0.000734,-1.420255,32.000000,-235.782300,211.411083,-0.176900,34.205850,0.655707,335809.637314,0.926877,19.751560,1.115079,4.290576,0.076343,0.072633,222.620425,32.000000,237.215886,209.268056,183.100590,196.404077,32.000000,188.576470,72.316097,73.694417,113.265726,28.240506,48.350993,20.302254,54.133877,40.314385,41.529724,59.616559,47.325074
49.762519,59.736600,213.688805,183.067868,108.234198,92.310671,28.899439,14.226197,211.302501,2.379740,58.307494,50.487887,182.056409,215.579065,179.196878,211.313336,127.737658,210.084907,-0.000735,-1.420256,32.000000,-235.782408,211.407766,-0.176974,34.203367,0.655752,335743.164360,0.926746,19.739798,1.109995,4.290605,0.072851,0.077892,222.603352,32.000000,237.224402,209.270987,183.022712,196.413801,32.000000,188.582891,72.316573,73.694566,113.259512,28.240506,48.320713,20.302254,54.141029,40.314385,41.484340,59.587301,47.377825
49.757232,59.722067,213.641844,183.067337,108.187762,92.310721,28.962864,14.226294,211.295494,2.379630,58.298572,50.476963,182.056726,215.569105,179.202719,211.308955,127.739701,210.082693,-0.000736,-1.418915,32.000000,-235.782346,211.402169,-0.176919,34.205352,0.656020,335718.721950,0.928282,19.730280,1.109215,4.292448,0.081873,0.067779,222.602757,32.000000,237.228369,209.250042,182.995237,196.440021,32.000000,188.561182,72.317835,73.695165,113.254225,28.240506,48.328959,20.302254,54.147327,40.314385,41.445634,59.642100,47.325881
49.749372,59.714288,213.508118,183.067262,108.230657,92.302850,28.922752,14.226406,211.290236,2.379412,58.295150,50.468129,182.059943,215.560174,179.207472,211.301836,127.741592,210.076183,-0.000736,-1.417149,32.000000,-235.782347,211.397715,-0.176702,34.208672,0.656215,335698.303810,0.928544,19.714684,1.108215,4.294172,0.065608,0.065356,222.622245,32.000000,237.199565,209.234620,183.079830,196.451363,32.000000,188.547799,72.318140,73.695589,113.248068,28.240506,48.298532,20.302254,54.155817,40.314385,41.417838,59.597362,47.346057
49.747210,59.711563,213.534187,183.067815,108.357682,92.286567,28.965457,14.226267,211.282485,2.379307,58.291580,50.461574,182.062644,215.553953,179.210341,211.294978,127.740868,210.070911,-0.000735,-1.416553,32.000000,-235.782496,211.393785,-0.176650,34.207991,0.656111,335680.937313,0.926584,19.705628,1.105400,4.293684,0.069129,0.067529,222.641835,32.000000,237.179344,209.240603,183.157414,196.451750,32.000000,188.554306,72.318295,73.696586,113.242604,28.240506,48.309238,20.302254,54.164142,40.314385,41.405224,59.582620,47.382300
49.743980,59.712189,213.638583,183.069171,108.492942,92.286609,28.937946,14.226184,211.275423,2.378713,58.280726,50.458756,182.065535,215.552332,179.213333,211.288378,127.736630,210.068126,-0.000735,-1.414810,32.000000,-235.782510,211.391020,-0.176638,34.203841,0.655785,335645.353621,0.927932,19.705991,1.101238,4.291675,0.072435,0.069306,222.649071,32.000000,237.174094,209.258945,183.156203,196.441336,32.000000,188.563992,72.317330,73.698094,113.237212,28.240506,48.285414,20.302254,54.168874,40.314385,41.403941,59.629364,47.327495
49.739333,59.707103,213.588909,183.070274,108.598260,92.274476,28.945410,14.226127,211.268291,2.378094,58.274938,50.452121,182.067545,215.547529,179.215054,211.284771,127.735327,210.064173,-0.000736,-1.414815,32.000000,-235.782486,211.390041,-0.176576,34.194116,0.655751,335585.760149,0.926438,19.705506,1.100120,4.292385,0.066437,0.068217,222.632060,32.000000,237.187797,209.265700,177.591369,196.441235,32.000000,188.571262,72.317987,73.700101,113.232432,28.240506,48.306742,20.302254,54.175974,40.314385,41.394056,59.611858,47.378999
49.737103,59.701808,213.593182,183.071012,108.669802,92.262338,28.925443,14.226122,211.263351,2.378008,58.267316,50.452670,182.067707,215.540491,179.220536,211.278788,127.735823,210.061351,-0.000735,-1.414795,32.000000,-235.782369,211.384466,-0.176781,34.186581,0.656089,335596.243573,0.927387,19.709479,1.103387,4.294763,0.066840,0.065227,222.627688,32.000000,237.194522,209.245186,172.087473,196.455943,32.000000,188.559355,72.317610,73.701414,113.227585,28.240506,48.310108,20.302254,54.184814,40.314385,41.379594,59.610944,47.334905
49.730709,59.697407,213.516488,183.071745,108.666366,92.262461,28.941510,14.226075,211.258886,2.377869,58.262013,50.449119,182.070836,215.534991,179.227259,211.272961,127.735822,210.058325,-0.000735,-1.414769,32.000000,-235.782229,211.382845,-0.176782,34.185624,0.656128,335552.017648,0.927108,19.709208,1.103311,4.294165,0.066452,0.072259,222.643660,32.000000,237.182429,209.234472,172.158182,196.470209,32.000000,188.562906,72.316197,73.702995,113.223084,28.240506,48.268750,20.302254,54.193172,40.314385,41.364610,59.589888,47.378338
49.730849,59.695000,213.513191,183.072832,108.650514,92.262443,28.935468,14.226249,211.255849,2.377946,58.252443,50.446315,182.077720,215.533147,179.231641,211.270300,127.739035,210.054811,-0.000733,-1.415109,32.000000,-235.782065,211.381816,-0.176899,34.190003,0.656208,335501.829792,0.927659,19.706225,1.101829,4.294444,0.071230,0.071656,222.669190,32.000000,237.157800,209.239500,175.925296,196.477061,32.000000,188.573894,72.314394,73.703987,113.219677,28.240506,48.263825,20.302254,54.200486,40.314385,41.356343,59.616884,47.247744
49.732024,59.690787,213.554902,183.073893,108.641429,92.262443,28.929823,14.226334,211.252126,2.377055,58.244422,50.445626,182.084432,215.532358,179.234134,211.269187,127.732772,210.054059,-0.000733,-1.414532,32.000000,-235.782017,211.381688,-0.176916,34.198528,0.656131,335501.605049,0.927265,19.708449,1.100774,4.293454,0.069091,0.077601,222.691990,32.000000,237.148556,209.259877,181.536067,196.463071,32.000000,188.592360,72.313272,73.704185,113.216812,28.240506,48.277630,20.302254,54.202251,40.314385,41.345334,59.604335,47.215169
49.732169,59.684536,213.560149,183.074533,108.655372,92.254223,28.950125,14.226440,211.250771,2.376753,58.230006,50.448826,182.088175,215.533025,179.234301,211.268701,127.728693,210.053011,-0.000733,-1.416286,32.000000,-235.781897,211.382745,-0.176802,34.205787,0.656030,335492.620384,0.927450,19.705896,1.096336,4.293375,0.062873,0.068362,222.687146,32.000000,237.160396,209.270117,183.333663,196.465148,32.000000,188.602403,72.313389,73.705442,113.213524,28.240506,48.298288,20.302254,54.206238,40.314385,41.330625,59.637222,47.328962
49.733057,59.676260,213.524855,183.074803,108.715680,92.254339,28.946119,14.226326,211.252487,2.376967,58.210942,50.444615,182.087269,215.533290,179.239950,211.267956,127.726880,210.053305,-0.000735,-1.416250,32.000000,-235.782075,211.384346,-0.176616,34.206275,0.655939,335497.963991,0.927597,19.700467,1.102335,4.294112,0.068411,0.063360,222.681211,32.000000,237.172151,209.258296,183.251970,196.476706,32.000000,188.594685,72.313625,73.706516,113.210826,28.240506,48.240827,20.302254,54.207720,40.314385,41.311253,59.603283,47.351706
49.729897,59.665972,213.516936,183.074752,108.699225,92.254365,28.931227,14.226314,211.253623,2.377028,58.197935,50.439438,182.089856,215.533180,179.243162,211.266460,127.728032,210.053692,-0.000735,-1.415062,32.000000,-235.782167,211.386447,-0.176436,34.201627,0.655740,335467.759969,0.926845,19.694064,1.106048,4.294205,0.068617,0.069197,222.691475,32.000000,237.168987,209.238156,183.270699,196.495810,32.000000,188.585022,72.315046,73.707043,113.208292,28.240506,48.287276,20.302254,54.215746,40.314385,41.284990,59.580427,47.324267
49.727070,59.657630,213.610010,183.073725,108.654330,92.254546,28.946099,14.226350,211.253154,2.376200,58.198729,50.439261,182.090647,215.532725,179.247550,211.266708,127.727756,210.056798,-0.000735,-1.413905,32.000000,-235.782129,211.386424,-0.176303,34.195905,0.655626,335460.950801,0.926936,19.684868,1.107963,4.293419,0.073146,0.070805,222.722895,32.000000,237.139988,209.234534,183.348049,196.503819,32.000000,188.586608,72.317839,73.707918,113.206474,28.240506,48.323462,20.302254,54.224595,40.314385,41.261562,59.645818,47.423679
49.728808,59.654597,213.641186,183.073163,108.611104,92.254512,28.909835,14.226451,211.253721,2.376377,58.197036,50.442074,182.094851,215.534299,179.246288,211.265821,127.724481,210.058563,-0.000736,-1.413928,32.000000,-235.781938,211.385690,-0.176325,34.189925,0.655716,335449.040159,0.927453,19.677855,1.106948,4.293533,0.063054,0.084420,222.747036,32.000000,237.122156,209.253896,183.402556,196.485548,32.000000,188.606309,72.319967,73.708564,113.206726,28.240506,48.338128,20.302254,54.227426,40.314385,41.245514,59.628332,47.331897
49.727612,59.652605,213.684156,183.072905,108.623798,92.254506,28.929429,14.226466,211.253939,2.376131,58.193410,50.447065,182.099177,215.535622,179.246092,211.264683,127.719920,210.059865,-0.000735,-1.413330,32.000000,-235.781961,211.388284,-0.176459,34.188526,0.656037,335442.419436,0.927016,19.672443,1.108308,4.295648,0.063912,0.069943,222.760129,32.000000,237.126811,209.270704,183.361787,196.472378,32.000000,188.625674,72.322702,73.710303,113.207059,28.240506,48.370602,20.302254,54.232605,40.314385,41.241426,59.576502,47.196827
49.728101,59.647387,213.791300,183.072787,108.602648,92.258677,28.952512,14.226493,211.253900,2.375610,58.176423,50.451234,182.095852,215.538089,179.245716,211.267131,127.716896,210.062290,-0.000735,-1.411560,32.000000,-235.781880,211.391879,-0.176463,34.192509,0.656191,335443.363138,0.928135,19.667608,1.112198,4.296125,0.056723,0.065305,222.755036,32.000000,237.144024,209.276511,183.289205,196.476353,32.000000,188.626254,72.324325,73.712216,113.208055,28.240506,48.412085,20.302254,54.236517,40.314385,41.226392,59.621113,47.309960
49.727218,59.639696,213.735921,183.071869,108.586466,92.266883,28.954691,14.226436,211.255189,2.375279,58.158540,50.452168,182.091189,215.541459,179.247670,211.270594,127.716176,210.061570,-0.000734,-1.409804,32.000000,-235.781799,211.393730,-0.176518,34.200210,0.656318,335449.740624,0.927526,19.666856,1.117214,4.297093,0.064224,0.062263,222.759841,32.000000,237.150539,209.254952,183.263197,196.497553,32.000000,188.599684,72.325586,73.713595,113.211431,28.240506,48.390891,20.302254,54.241901,40.314385,41.207583,59.615310,47.403723
49.728683,59.631005,213.753606,183.070125,108.492134,92.266828,28.928482,14.226416,211.257539,2.375690,58.132109,50.454822,182.092892,215.546433,179.247206,211.274345,127.712891,210.065089,-0.000734,-1.408052,32.000000,-235.781796,211.396472,-0.176496,34.206437,0.656482,335463.598651,0.926805,19.661131,1.121084,4.299205,0.066070,0.072661,222.789955,32.000000,237.126694,209.244500,186.980537,196.516499,32.000000,188.578087,72.327426,73.714667,113.217339,28.240506,48.433120,20.302254,54.245268,40.314385,41.185713,59.631017,47.310180
49.723055,59.621300,213.829941,183.067778,108.399337,92.279205,28.945494,14.226478,211.258071,2.375488,58.123795,50.453865,182.096234,215.548954,179.245985,211.273892,127.706683,210.062981,-0.000733,-1.407456,32.000000,-235.781745,211.396440,-0.176408,34.205565,0.656275,335486.199958,0.926817,19.654356,1.121553,4.298168,0.067919,0.064390,222.822653,32.000000,237.110041,209.248958,192.581310,196.517365,32.000000,188.595453,72.329000,73.716681,113.224347,28.240506,48.512103,20.302254,54.254857,40.314385,41.161503,59.595720,47.362784
49.722772,59.610568,213.842609,183.065049,108.289445,92.283394,28.944873,14.226427,211.257671,2.375302,58.129262,50.452231,182.099790,215.550333,179.246042,211.273914,127.703151,210.065786,-0.000734,-1.409175,32.000000,-235.781795,211.394091,-0.176160,34.200603,0.656153,335480.503622,0.927605,19.644146,1.126067,4.298397,0.063874,0.064132,222.839921,32.000000,237.107018,209.259951,194.430733,196.498052,32.000000,188.639105,72.330360,73.717448,113.232786,28.240506,48.469963,20.302254,54.260444,40.314385,41.133721,59.567533,47.302990
49.721403,59.606397,213.746443,183.062986,108.225116,92.283591,28.944609,14.226384,211.253914,2.375350,58.135044,50.451807,182.096378,215.548046,179.248283,211.272254,127.696992,210.065876,-0.000733,-1.407988,32.000000,-235.781880,211.391627,-0.176131,34.194215,0.656464,335529.168974,0.927276,19.640273,1.131539,4.300418,0.075378,0.067936,222.831014,32.000000,237.123841,209.265711,194.341779,196.486936,32.000000,188.662996,72.331507,73.718366,113.242138,28.240506,48.445719,20.302254,54.263657,40.314385,41.115725,59.587793,47.252880
49.712276,59.605127,213.658652,183.061820,108.162512,92.279491,28.951321,14.226299,211.251434,2.375548,58.146984,50.446343,182.091650,215.543063,179.252144,211.270011,127.692282,210.061198,-0.000734,-1.408000,32.000000,-235.781989,211.386582,-0.175923,34.190470,0.656599,335538.373701,0.927317,19.629834,1.136050,4.300698,0.068808,0.068142,222.837122,32.000000,237.135395,209.251967,194.274990,196.505275,32.000000,188.642482,72.333213,73.719355,113.253046,28.240506,48.410639,20.302254,54.278188,40.314385,41.105899,59.639710,47.407025
49.714182,59.606094,213.606410,183.061506,108.272373,92.271387,28.964747,14.226299,211.246960,2.375850,58.148760,50.441791,182.091568,215.539686,179.254600,211.266927,127.688988,210.057608,-0.000735,-1.409775,32.000000,-235.781909,211.384206,-0.175926,34.192271,0.656531,335545.649252,0.927345,19.627083,1.142240,4.298882,0.068021,0.072585,222.862711,32.000000,237.128821,209.235623,194.333105,196.534610,32.000000,188.610850,72.334007,73.720531,113.264653,28.240506,48.372414,20.302254,54.286415,40.314385,41.102615,59.590232,47.375183
49.713690,59.608633,213.572994,183.061994,108.301132,92.271471,28.978132,14.226468,211.243615,2.376096,58.133976,50.440824,182.094092,215.537765,179.250866,211.263684,127.682085,210.056582,-0.000736,-1.411511,32.000000,-235.781685,211.382415,-0.176166,34.198037,0.656483,335544.365568,0.927273,19.635273,1.145317,4.297905,0.064688,0.069088,222.902275,32.000000,237.106598,209.226588,194.409087,196.543603,32.000000,188.602256,72.335059,73.720780,113.275738,28.240506,48.343904,20.302254,54.290460,40.314385,41.104664,59.635688,47.330209
49.712222,59.602088,213.604624,183.062761,108.288729,92.267369,28.923852,14.226506,211.243804,2.376235,58.122714,50.437710,182.097272,215.534254,179.251392,211.264870,127.676730,210.051323,-0.000736,-1.412682,32.000000,-235.781700,211.378962,-0.176281,34.202789,0.656264,335520.623480,0.926725,19.634265,1.147358,4.296690,0.067608,0.070242,222.930128,32.000000,237.085713,209.240453,194.447183,196.516904,32.000000,188.615676,72.336376,73.721249,113.288197,28.240506,48.396364,20.302254,54.297356,40.314385,41.093050,59.575381,47.401816
49.710133,59.593982,213.592498,183.062764,108.296762,92.254989,28.939352,14.226608,211.240031,2.376282,58.123304,50.434515,182.098580,215.533112,179.249181,211.261777,127.673219,210.045471,-0.000735,-1.413823,32.000000,-235.781623,211.373640,-0.175931,34.203942,0.656097,335536.861168,0.926314,19.637314,1.153902,4.296060,0.061834,0.065320,222.929482,32.000000,237.086055,209.252736,194.375974,196.500283,32.000000,188.632163,72.337648,73.723059,113.300461,28.240506,48.341295,20.302254,54.306120,40.314385,41.072783,59.595769,47.237693
49.707660,59.587242,213.573929,183.062444,108.291546,92.242704,28.945687,14.226641,211.233273,2.376555,58.129157,50.425854,182.097791,215.530664,179.248278,211.258853,127.668991,210.039501,-0.000736,-1.413825,32.000000,-235.781604,211.369510,-0.175759,34.198833,0.656043,335524.415426,0.928025,19.632291,1.157422,4.296823,0.065771,0.064418,222.932579,32.000000,237.089894,209.252997,194.308378,196.502205,32.000000,188.633654,72.339546,73.723343,113.313389,28.240506,48.340691,20.302254,54.313005,40.314385,41.048915,59.595621,47.201890
49.697141,59.584794,213.665808,183.062242,108.385958,92.230497,28.930696,14.226631,211.225923,2.376702,58.145911,50.417966,182.096297,215.527011,179.246181,211.252409,127.670742,210.033189,-0.000736,-1.412647,32.000000,-235.781732,211.362519,-0.176043,34.192757,0.655914,335477.153107,0.927427,19.626349,1.158890,4.296760,0.068508,0.065411,222.953699,32.000000,237.086420,209.230864,197.945253,196.514613,32.000000,188.630762,72.340917,73.723634,113.325489,28.240506,48.376605,20.302254,54.328318,40.314385,41.039525,59.598670,47.379219
49.701684,59.590317,213.506154,183.062932,108.287145,92.218357,28.928010,14.226691,211.221750,2.376904,58.154287,50.422019,182.099363,215.524963,179.246264,211.248360,127.667662,210.027956,-0.000737,-1.414404,32.000000,-235.781826,211.356946,-0.175686,34.188182,0.655904,335434.119737,0.927135,19.622174,1.161036,4.296600,0.065877,0.067996,222.990916,32.000000,237.051450,209.220261,203.517802,196.524131,32.000000,188.636065,72.342459,73.723723,113.336167,28.240506,48.285693,20.302254,54.336709,40.314385,41.042121,59.613216,47.338353
49.700589,59.593823,213.526739,183.064409,108.288941,92.214325,28.933620,14.226747,211.218161,2.376573,58.155516,50.415681,182.103039,215.520732,179.246398,211.244672,127.662700,210.019651,-0.000737,-1.416127,32.000000,-235.781790,211.352998,-0.175725,34.181139,0.656236,335391.055881,0.927702,19.630630,1.157081,4.299358,0.066405,0.067233,223.027976,32.000000,237.030376,209.227719,205.421239,196.515297,32.000000,188.659773,72.343299,73.722575,113.346092,28.240506,48.324268,20.302254,54.341252,40.314385,41.048485,59.576738,47.232631
49.695331,59.596532,213.515755,183.065925,108.288931,92.210221,28.934453,14.226801,211.212338,2.376498,58.180379,50.412712,182.108729,215.514131,179.239556,211.237790,127.661858,210.014609,-0.000737,-1.417842,32.000000,-235.781847,211.348272,-0.175752,34.178554,0.655860,335355.522664,0.927586,19.631444,1.158334,4.295753,0.067725,0.063049,223.051009,32.000000,237.029209,209.240555,199.823310,196.509344,32.000000,188.678290,72.345601,73.724257,113.356185,28.240506,48.322807,20.302254,54.352412,40.314385,41.050326,59.587803,47.242095
49.689784,59.599664,213.459839,183.066734,108.243236,92.197891,28.904275,14.226745,211.201901,2.376258,58.212384,50.406716,182.108638,215.505694,179.240045,211.227666,127.661061,210.008791,-0.000737,-1.419592,32.000000,-235.781818,211.339565,-0.175859,34.179098,0.656033,335354.413454,0.927397,19.636086,1.160396,4.296262,0.059220,0.066212,223.047980,32.000000,237.042227,209.240936,194.269038,196.523441,32.000000,188.671929,72.347327,73.725601,113.366671,28.240506,48.292275,20.302254,54.366871,40.314385,41.053626,59.589032,47.213775
49.685995,59.612202,213.393512,183.068385,108.138794,92.185506,28.962964,14.226697,211.192082,2.375714,58.250978,50.400690,182.104349,215.494285,179.240971,211.216728,127.660009,209.998605,-0.000737,-1.421327,32.000000,-235.781841,211.330205,-0.175992,34.180281,0.656090,335347.814233,0.927444,19.644245,1.159480,4.296495,0.066822,0.065750,223.047677,32.000000,237.049381,209.213664,194.221003,196.544109,32.000000,188.643872,72.348248,73.726297,113.375449,28.240506,48.249492,20.302254,54.377482,40.314385,41.071125,59.586563,47.201303
49.687663,59.626910,213.412340,183.070956,108.125998,92.173347,28.898214,14.226802,211.186974,2.375610,58.262922,50.406715,182.109071,215.489866,179.239320,211.211164,127.662390,209.986298,-0.000737,-1.423041,32.000000,-235.781698,211.326077,-0.175777,34.178534,0.655942,335312.013699,0.928409,19.653131,1.158244,4.295850,0.076804,0.076560,223.073009,32.000000,237.031103,209.192495,194.297993,196.557510,32.000000,188.636367,72.348878,73.727318,113.383650,28.240506,48.237906,20.302254,54.388768,40.314385,41.098265,59.653961,47.207466
49.683569,59.638134,213.464003,183.074005,108.032878,92.165040,28.935285,14.226752,211.179429,2.375516,58.260824,50.405519,182.112888,215.486666,179.238376,211.204460,127.667538,209.980627,-0.000739,-1.423031,32.000000,-235.781702,211.321534,-0.175676,34.170743,0.655760,335286.638833,0.926512,19.669595,1.155741,4.294842,0.068886,0.062881,223.102395,32.000000,237.016352,209.191946,194.374897,196.556530,32.000000,188.659178,72.350407,73.726680,113.391486,28.240506,48.256783,20.302254,54.397205,40.314385,41.130445,59.644657,47.227568
49.682706,59.640220,213.514547,183.077088,107.869404,92.164928,28.943030,14.226731,211.173658,2.375892,58.263857,50.405516,182.115875,215.483289,179.237549,211.197194,127.664278,209.972054,-0.000743,-1.423050,32.000000,-235.781674,211.317743,-0.175495,34.162053,0.655755,335254.162910,0.928468,19.682574,1.149064,4.295077,0.076695,0.069586,223.124573,32.000000,237.014082,209.207796,194.372242,196.541313,32.000000,188.690877,72.351549,73.726829,113.398658,28.240506,48.304480,20.302254,54.408365,40.314385,41.131770,59.642179,47.216930
49.676567,59.640698,213.531437,183.079708,107.727060,92.152739,28.937936,14.226852,211.164673,2.375466,58.279466,50.399840,182.115809,215.475431,179.233899,211.189161,127.661347,209.962781,-0.000744,-1.423602,32.000000,-235.781643,211.308684,-0.175549,34.154844,0.656021,335231.053845,0.927306,19.698045,1.141936,4.296471,0.064952,0.077600,223.117316,32.000000,237.035062,209.212780,194.279547,196.538136,32.000000,188.708072,72.353159,73.727110,113.403514,28.240506,48.343538,20.302254,54.422033,40.314385,41.130693,59.567022,47.174010
49.669642,59.645616,213.462101,183.082585,107.570910,92.148525,28.920176,14.226862,211.154226,2.375356,58.303763,50.391229,182.118678,215.466138,179.234395,211.180076,127.665718,209.953967,-0.000744,-1.425309,32.000000,-235.781684,211.297607,-0.175924,34.152139,0.656312,335239.027103,0.927080,19.701025,1.142202,4.297563,0.062957,0.066222,223.119545,32.000000,237.054528,209.191074,197.865718,196.558493,32.000000,188.689752,72.354289,73.727078,113.407551,28.240506,48.286778,20.302254,54.436245,40.314385,41.133425,59.632305,47.143343
49.664273,59.654676,213.419235,183.085845,107.545817,92.136489,28.941720,14.226922,211.143115,2.375156,58.321890,50.384386,182.123380,215.455774,179.236717,211.169337,127.663709,209.941440,-0.000744,-1.425313,32.000000,-235.781767,211.288039,-0.176079,34.155988,0.656464,335204.943593,0.927247,19.707871,1.141895,4.298434,0.075342,0.072872,223.136092,32.000000,237.056723,209.166890,203.358417,196.581357,32.000000,188.661528,72.355025,73.727874,113.410649,28.240506,48.290944,20.302254,54.450592,40.314385,41.146232,59.652053,47.228816
49.661764,59.667576,213.438182,183.089610,107.484688,92.124253,28.971867,14.226958,211.134398,2.374797,58.331455,50.380906,182.127564,215.445673,179.240641,211.159411,127.661611,209.929815,-0.000745,-1.426488,32.000000,-235.781864,211.280173,-0.175968,34.160388,0.656427,335192.536020,0.927929,19.719972,1.134448,4.297637,0.063612,0.069574,223.163024,32.000000,237.039798,209.150875,205.256034,196.591969,32.000000,188.643870,72.357123,73.728159,113.412721,28.240506,48.236099,20.302254,54.467946,40.314385,41.172138,59.620051,47.150019
49.656895,59.675753,213.388082,183.093501,107.487248,92.112136,28.944506,14.226751,211.124758,2.374671,58.331197,50.373622,182.130421,215.436568,179.239842,211.148583,127.655741,209.923002,-0.000746,-1.426893,32.000000,-235.782094,211.272746,-0.175996,34.158454,0.656255,335166.711107,0.927249,19.734600,1.132083,4.297239,0.065714,0.072549,223.187043,32.000000,237.033776,209.162043,199.690643,196.574690,32.000000,188.653712,72.360011,73.727605,113.413619,28.240506,48.205007,20.302254,54.479763,40.314385,41.191048,59.631557,47.155081
49.650018,59.679084,213.394417,183.096562,107.425644,92.100071,28.955854,14.226605,211.115551,2.374832,58.339851,50.365200,182.132232,215.426617,179.236377,211.138403,127.657723,209.911160,-0.000746,-1.428200,32.000000,-235.782226,211.263873,-0.176048,34.152804,0.656179,335142.687614,0.926244,19.750103,1.130122,4.297837,0.060903,0.074436,223.187933,32.000000,237.046295,209.171396,194.089056,196.567200,32.000000,188.666207,72.362030,73.728386,113.413155,28.240506,48.242443,20.302254,54.498338,40.314385,41.201010,59.584882,47.193159
49.643639,59.680752,213.417753,183.099206,107.496551,92.091775,28.946535,14.226661,211.105173,2.375126,58.350716,50.360652,182.133524,215.412838,179.237233,211.126839,127.658284,209.898937,-0.000745,-1.427026,32.000000,-235.782187,211.250938,-0.176142,34.145145,0.656091,335122.393009,0.927118,19.763331,1.133612,4.297250,0.056794,0.070517,223.180143,32.000000,237.066774,209.169226,194.002915,196.563974,32.000000,188.662605,72.364102,73.729748,113.412626,28.240506,48.232784,20.302254,54.519446,40.314385,41.200055,59.629158,47.203064
49.641472,59.683942,213.525269,183.101851,107.499648,92.083668,28.895771,14.226821,211.091725,2.375304,58.357669,50.353613,182.133126,215.400099,179.240443,211.115482,127.659260,209.886841,-0.000743,-1.425877,32.000000,-235.782063,211.239439,-0.176126,34.135983,0.656210,335083.448305,0.926783,19.773797,1.127496,4.297973,0.065356,0.065481,223.190967,32.000000,237.073945,209.149178,193.999810,196.571043,32.000000,188.644460,72.365906,73.730702,113.409866,28.240506,48.281643,20.302254,54.531334,40.314385,41.204274,59.605515,47.229256
49.636151,59.689902,213.429840,183.104496,107.481895,92.071260,28.921856,14.226765,211.076185,2.375217,58.378568,50.348387,182.135586,215.385925,179.243922,211.103758,127.654986,209.873860,-0.000741,-1.427625,32.000000,-235.781968,211.226074,-0.176023,34.130705,0.656421,335058.509257,0.927132,19.782085,1.122666,4.298995,0.070371,0.069744,223.223969,32.000000,237.052665,209.137541,194.084773,196.576291,32.000000,188.631030,72.366588,73.730475,113.406219,28.240506,48.225763,20.302254,54.548922,40.314385,41.212695,59.602850,47.228082
49.631216,59.699670,213.333737,183.107551,107.455066,92.059082,28.931233,14.226725,211.063087,2.375411,58.392449,50.342312,182.142614,215.371283,179.246437,211.093309,127.652881,209.857688,-0.000741,-1.429368,32.000000,-235.781962,211.212223,-0.176136,34.126934,0.656796,335032.393140,0.928732,19.787524,1.117465,4.301348,0.066023,0.069376,223.258465,32.000000,237.037086,209.150365,194.167376,196.569102,32.000000,188.636319,72.367514,73.730858,113.403615,28.240506,48.232459,20.302254,54.566018,40.314385,41.227555,59.599535,47.232777
49.624044,59.710482,213.249818,183.111097,107.433082,92.042886,28.939021,14.226809,211.051034,2.375645,58.414025,50.331050,182.149774,215.356791,179.247300,211.080764,127.654610,209.843819,-0.000739,-1.431135,32.000000,-235.781878,211.199938,-0.176291,34.126694,0.656683,335005.413635,0.927893,19.799006,1.117206,4.299887,0.064463,0.068334,223.276225,32.000000,237.043776,209.164842,194.146202,196.562984,32.000000,188.657818,72.367782,73.731889,113.400196,28.240506,48.184573,20.302254,54.585124,40.314385,41.251107,59.632216,47.222799
49.619171,59.719574,213.168275,183.115215,107.525488,92.018382,28.950571,14.226812,211.036027,2.375653,58.436255,50.326864,182.151031,215.339166,179.246603,211.065624,127.657218,209.827514,-0.000739,-1.432910,32.000000,-235.781941,211.184586,-0.176074,34.128789,0.656538,334980.237205,0.927595,19.813895,1.113663,4.298378,0.076788,0.063565,223.270245,32.000000,237.057970,209.167714,194.066864,196.564160,32.000000,188.660879,72.368900,73.732444,113.396213,28.240506,48.085889,20.302254,54.606151,40.314385,41.268934,59.601679,47.221846
49.610908,59.732516,213.150224,183.119915,107.516342,92.016168,28.902350,14.226862,211.020207,2.375848,58.450492,50.319058,182.154804,215.321647,179.250901,211.049896,127.656255,209.811466,-0.000739,-1.434658,32.000000,-235.781848,211.166467,-0.175928,34.126953,0.656353,334936.037791,0.927356,19.832152,1.107088,4.297308,0.065253,0.068088,223.269708,32.000000,237.061287,209.142820,194.008133,196.578780,32.000000,188.650501,72.370661,73.733107,113.392293,28.240506,48.036885,20.302254,54.627271,40.314385,41.292645,59.645503,47.218397
49.603343,59.743133,213.142370,183.124784,107.471563,92.006007,28.945930,14.226751,211.005432,2.376202,58.462302,50.310321,182.162729,215.307093,179.256616,211.033443,127.655771,209.797122,-0.000741,-1.435227,32.000000,-235.782002,211.150030,-0.175669,34.122074,0.656038,334855.925092,0.926862,19.846302,1.098785,4.296087,0.067939,0.071455,223.298830,32.000000,237.048068,209.129828,194.080742,196.595541,32.000000,188.660032,72.373719,73.734991,113.388602,28.240506,48.076048,20.302254,54.649780,40.314385,41.316747,59.618792,47.216783
49.597604,59.752434,213.163636,183.129916,107.519595,91.989704,28.947883,14.226707,210.988923,2.376062,58.476618,50.299041,182.166396,215.290411,179.257985,211.017134,127.653855,209.779559,-0.000741,-1.436943,32.000000,-235.782082,211.134981,-0.175766,34.114373,0.656132,334870.524689,0.928588,19.867823,1.094142,4.296439,0.067832,0.070753,223.333961,32.000000,237.031788,209.127302,194.155511,196.599447,32.000000,188.682963,72.375579,73.735419,113.384404,28.240506,48.080160,20.302254,54.672741,40.314385,41.335698,59.631076,47.166600
