OSU 80 Ton Compressor Load Stand
49.592756,59.761428,213.057992,183.135408,107.668236,91.965307,28.940251,14.226667,210.972857,2.375528,58.483355,50.292002,182.170727,215.277032,179.261573,211.003958,127.649954,209.766032,-0.000741,-1.438689,32.000000,-235.782129,211.121366,-0.175883,34.107001,0.656240,334852.272632,0.927269,19.886293,1.089615,4.296936,0.067086,0.068746,223.359814,32.000000,237.024144,209.140930,194.169793,196.585426,32.000000,188.712502,72.377840,73.735053,113.378471,28.240506,48.021106,20.302254,54.692496,40.314385,41.353694,59.569559,47.152514
49.588817,59.768747,213.085902,183.141295,107.779036,91.944915,28.940633,14.226795,210.958719,2.375917,58.482349,50.288591,182.173341,215.261891,179.266120,210.994413,127.649244,209.754056,-0.000741,-1.436942,32.000000,-235.782109,211.109950,-0.176007,34.101572,0.656398,334811.415283,0.927182,19.901554,1.085395,4.297862,0.066304,0.066256,223.355151,32.000000,237.044436,209.146741,194.085130,196.585345,32.000000,188.719988,72.379503,73.736089,113.372829,28.240506,48.049801,20.302254,54.712942,40.314385,41.369252,59.576778,47.189417
49.580729,59.772924,213.145795,183.146751,107.910892,91.932653,28.944942,14.226879,210.945893,2.375914,58.486140,50.275844,182.177007,215.247014,179.270810,210.983658,127.649931,209.738190,-0.000742,-1.436386,32.000000,-235.782034,211.098182,-0.175914,34.099545,0.656216,334743.375669,0.927303,19.915582,1.084571,4.296151,0.064506,0.062453,223.353178,32.000000,237.061921,209.136350,194.016293,196.612924,32.000000,188.710851,72.380692,73.737025,113.367181,28.240506,47.997010,20.302254,54.736534,40.314385,41.380071,59.627388,47.158163
49.576062,59.776573,213.123185,183.151978,108.054450,91.922448,28.928494,14.226929,210.934432,2.375947,58.484650,50.272991,182.187319,215.234872,179.275938,210.972994,127.649201,209.726674,-0.000744,-1.436375,32.000000,-235.781991,211.088224,-0.175991,34.103037,0.656292,334681.343550,0.927184,19.926992,1.081097,4.297056,0.063626,0.072259,223.363695,32.000000,237.066506,209.108997,194.055520,196.641932,32.000000,188.696829,72.380313,73.736662,113.361076,28.240506,47.986880,20.302254,54.761001,40.314385,41.383829,59.589642,47.178632
49.572573,59.782310,213.057684,183.157184,108.186705,91.920410,28.916578,14.226968,210.923708,2.375782,58.474904,50.269893,182.197569,215.222441,179.279742,210.960281,127.645673,209.714312,-0.000743,-1.435202,32.000000,-235.782018,211.077641,-0.175780,34.106400,0.656468,334646.151748,0.927098,19.939569,1.074865,4.298965,0.064252,0.065468,223.397269,32.000000,237.052637,209.095077,194.135202,196.649533,32.000000,188.699644,72.380829,73.737029,113.355621,28.240506,48.006154,20.302254,54.781814,40.314385,41.394696,59.642631,47.227495
49.566044,59.782994,213.112536,183.162120,108.284354,91.920134,28.933138,14.226924,210.910071,2.375264,58.478265,50.263213,182.202343,215.208252,179.285407,210.948703,127.646211,209.703405,-0.000742,-1.433448,32.000000,-235.782067,211.064676,-0.175382,34.106089,0.656339,334617.999647,0.927627,19.948067,1.071572,4.298913,0.065416,0.072547,223.414614,32.000000,237.048423,209.109723,188.583626,196.629809,32.000000,188.731038,72.380789,73.737324,113.350552,28.240506,48.029387,20.302254,54.806805,40.314385,41.398004,59.597165,47.222799
49.561122,59.786360,213.157521,183.166550,108.417201,91.919917,28.938131,14.226874,210.897212,2.375059,58.481558,50.260365,182.209578,215.195232,179.285532,210.937881,127.646133,209.691893,-0.000742,-1.431691,32.000000,-235.781974,211.054385,-0.175027,34.102224,0.656170,334625.825225,0.928075,19.957427,1.070780,4.297894,0.069442,0.079360,223.421488,32.000000,237.072373,209.124452,182.988232,196.625198,32.000000,188.764906,72.381787,73.738836,113.346263,28.240506,47.990284,20.302254,54.829462,40.314385,41.400547,59.594716,47.131971
49.557392,59.791297,213.131030,183.170860,108.475883,91.919932,28.968404,14.226802,210.885300,2.374966,58.485904,50.258385,182.213874,215.181910,179.290847,210.924441,127.644842,209.679159,-0.000742,-1.431708,32.000000,-235.782067,211.043754,-0.174996,34.096129,0.656366,334628.992628,0.927677,19.964894,1.066430,4.299567,0.074104,0.068928,223.416717,32.000000,237.102935,209.126380,182.902946,196.638115,32.000000,188.776193,72.381893,73.740012,113.341817,28.240506,47.990578,20.302254,54.852102,40.314385,41.409179,59.594598,47.231163
49.552261,59.796697,213.046889,183.175433,108.540677,91.915301,28.944509,14.226692,210.874480,2.374841,58.494374,50.252367,182.217610,215.165842,179.296042,210.911624,127.645799,209.669475,-0.000742,-1.432867,32.000000,-235.782152,211.030738,-0.175156,34.090341,0.656595,334635.727334,0.927624,19.973375,1.062485,4.300902,0.069497,0.073369,223.419375,32.000000,237.123485,209.103293,182.887168,196.663024,32.000000,188.758304,72.382432,73.741414,113.337090,28.240506,47.970073,20.302254,54.876987,40.314385,41.419421,59.643300,47.176725
49.552241,59.802764,212.977412,183.179737,108.546987,91.903036,28.952025,14.226700,210.865426,2.374956,58.497206,50.253803,182.225435,215.154376,179.304646,210.901194,127.641085,209.659555,-0.000740,-1.434606,32.000000,-235.782007,211.022142,-0.175017,34.090535,0.656705,334646.301854,0.926744,19.982188,1.059325,4.300691,0.067787,0.063299,223.441427,32.000000,237.110993,209.090039,177.421211,196.689343,32.000000,188.741439,72.383248,73.744162,113.331762,28.240506,47.911582,20.302254,54.900932,40.314385,41.430719,59.577102,47.407098
49.549727,59.807435,213.182478,183.184294,108.535384,91.895971,28.943287,14.226788,210.855323,2.374641,58.492845,50.248086,182.232150,215.142101,179.311940,210.892553,127.636238,209.652192,-0.000738,-1.434063,32.000000,-235.781735,211.014116,-0.174822,34.092032,0.656680,334637.565219,0.927581,19.992919,1.054983,4.299438,0.064017,0.072366,223.463914,32.000000,237.106859,209.101754,171.883248,196.693937,32.000000,188.743474,72.384413,73.746308,113.328948,28.240506,47.936122,20.302254,54.917479,40.314385,41.441000,59.627692,47.191618
49.544534,59.811042,213.139106,183.188596,108.600705,91.891968,28.944317,14.226861,210.844571,2.374913,58.500805,50.246403,182.237766,215.131072,179.314127,210.882748,127.636254,209.641309,-0.000736,-1.432437,32.000000,-235.781671,211.002905,-0.175102,34.098190,0.656449,334608.693682,0.927232,19.999006,1.056230,4.298038,0.065723,0.068878,223.473223,32.000000,237.117448,209.120572,171.847029,196.681538,32.000000,188.750009,72.384360,73.749081,113.327507,28.240506,47.928788,20.302254,54.945868,40.314385,41.448172,59.623041,47.166453
49.543185,59.813919,213.038084,183.192133,108.582946,91.879704,28.953528,14.226735,210.837288,2.374798,58.500218,50.241237,182.237859,215.122271,179.319090,210.872985,127.632736,209.632570,-0.000735,-1.430833,32.000000,-235.781791,210.993740,-0.175370,34.103005,0.656838,334598.210214,0.927503,20.006290,1.058504,4.302395,0.067089,0.061484,223.457269,32.000000,237.138276,209.133778,175.476783,196.672264,32.000000,188.757999,72.384928,73.751800,113.326593,28.240506,47.963210,20.302254,54.966193,40.314385,41.452902,59.558928,47.389417
49.544195,59.816730,213.040569,183.196050,108.690530,91.879728,28.927959,14.226615,210.829662,2.374820,58.494449,50.242458,182.241339,215.112489,179.324760,210.867249,127.632624,209.622843,-0.000734,-1.429104,32.000000,-235.781949,210.985787,-0.175249,34.105405,0.656664,334591.643051,0.927546,20.015295,1.054684,4.301970,0.077215,0.079468,223.451896,32.000000,237.146289,209.118657,180.924624,196.679642,32.000000,188.752777,72.385672,73.753105,113.325404,28.240506,47.930795,20.302254,54.986209,40.314385,41.457559,59.593408,47.170782
49.546648,59.817134,213.203712,183.199506,108.720579,91.879751,28.955548,14.226634,210.829342,2.375210,58.466342,50.249014,182.253787,215.108659,179.329457,210.864236,127.632327,209.618528,-0.000734,-1.427402,32.000000,-235.782004,210.983726,-0.175056,34.103595,0.656292,334557.286923,0.927162,20.019574,1.055147,4.300048,0.077878,0.067339,223.471454,32.000000,237.139950,209.113646,182.828977,196.695421,32.000000,188.761121,72.386829,73.756074,113.326339,28.240506,47.932823,20.302254,55.004599,40.314385,41.459475,59.601601,47.156695
49.548454,59.811814,213.067170,183.202249,108.706655,91.883838,28.957558,14.226710,210.828231,2.375584,58.429071,50.247041,182.258922,215.106089,179.336577,210.862072,127.628132,209.618394,-0.000735,-1.425661,32.000000,-235.781873,210.982033,-0.174988,34.097748,0.656247,334559.996889,0.927967,20.021335,1.051860,4.300011,0.067059,0.069444,223.497657,32.000000,237.120881,209.125366,182.918132,196.704880,32.000000,188.787917,72.387547,73.758790,113.327402,28.240506,47.903252,20.302254,55.019057,40.314385,41.455958,59.614297,47.157209
49.548020,59.797455,213.027223,183.204026,108.704785,91.887882,28.894778,14.226762,210.827385,2.375852,58.412562,50.250358,182.263424,215.102393,179.344203,210.859729,127.620613,209.615339,-0.000734,-1.425085,32.000000,-235.781850,210.977142,-0.175001,34.097436,0.656602,334559.464730,0.927034,20.019190,1.050648,4.303091,0.058892,0.063299,223.521788,32.000000,237.111861,209.151557,182.951641,196.692727,32.000000,188.825933,72.388434,73.761221,113.330314,28.240506,47.890591,20.302254,55.042180,40.314385,41.421766,59.612635,47.195507
49.548925,59.788717,213.100177,183.203622,108.851667,91.891997,28.932226,14.226781,210.826601,2.375630,58.394336,50.251859,182.264015,215.097645,179.347139,210.858353,127.617517,209.615704,-0.000729,-1.426819,32.000000,-235.781915,210.974873,-0.174912,34.101449,0.656425,334573.953338,0.926961,20.011993,1.054797,4.300178,0.063331,0.070240,223.516414,32.000000,237.125080,209.164184,182.880793,196.686627,32.000000,188.850514,72.388818,73.764726,113.333970,28.240506,47.911232,20.302254,55.058794,40.314385,41.395911,59.590950,47.414949
49.553566,59.778842,213.043347,183.202690,108.958939,91.904164,28.898672,14.226772,210.827951,2.375819,58.367431,50.257603,182.263905,215.097314,179.354331,210.859283,127.616000,209.614892,-0.000725,-1.427413,32.000000,-235.781987,210.974672,-0.175109,34.110255,0.656354,334585.707492,0.928989,19.998084,1.061246,4.299409,0.072513,0.070319,223.516568,32.000000,237.138515,209.156790,182.809623,196.705554,32.000000,188.855934,72.389046,73.768044,113.340437,28.240506,47.891265,20.302254,55.077849,40.314385,41.372917,59.613530,47.356768
49.560580,59.766338,213.104096,183.201143,109.038312,91.916389,28.935902,14.226707,210.832772,2.376552,58.316998,50.270829,182.266005,215.099310,179.362123,210.863952,127.613728,209.615781,-0.000725,-1.425680,32.000000,-235.781995,210.981193,-0.175283,34.120182,0.656434,334594.907758,0.927788,19.988406,1.064470,4.300803,0.065265,0.076139,223.526588,32.000000,237.136421,209.145294,177.349250,196.736152,32.000000,188.847467,72.390350,73.771296,113.348141,28.240506,47.916290,20.302254,55.090018,40.314385,41.347261,59.619195,47.172103
49.568653,59.749712,213.066692,183.198894,109.025658,91.936498,28.900285,14.226677,210.840822,2.376530,58.264305,50.275235,182.265492,215.104598,179.364434,210.869758,127.610962,209.620513,-0.000726,-1.425122,32.000000,-235.782047,210.984676,-0.175255,34.124645,0.656159,334626.769122,0.928869,19.973707,1.065703,4.299254,0.063817,0.068024,223.557365,32.000000,237.109455,209.142834,171.872473,196.754714,32.000000,188.846559,72.391896,73.774302,113.355241,28.240506,47.878793,20.302254,55.098574,40.314385,41.307526,59.612596,47.319791
49.579084,59.725058,213.105027,183.194876,109.068910,91.948636,28.939749,14.226644,210.846742,2.376521,58.223472,50.282639,182.269461,215.114519,179.365664,210.878469,127.608793,209.628846,-0.000725,-1.424558,32.000000,-235.782022,210.992626,-0.175378,34.122780,0.656077,334655.326141,0.927622,19.953917,1.068286,4.299871,0.065413,0.063778,223.585225,32.000000,237.089547,209.163789,171.933791,196.745486,32.000000,188.875906,72.393828,73.777594,113.364349,28.240506,47.901452,20.302254,55.103834,40.314385,41.255538,59.636937,47.382080
49.586497,59.702464,213.129202,183.190078,109.125187,91.960376,28.936396,14.226751,210.855080,2.376347,58.189367,50.287847,182.270564,215.122261,179.367827,210.884158,127.610471,209.636376,-0.000725,-1.422815,32.000000,-235.781809,210.997189,-0.175231,34.121477,0.655939,334708.231782,0.928761,19.928903,1.072706,4.298416,0.067289,0.070129,223.595286,32.000000,237.089816,209.179731,175.613082,196.731012,32.000000,188.902003,72.394940,73.781132,113.372214,28.240506,47.886656,20.302254,55.114820,40.314385,41.199610,59.603646,47.348111
49.596019,59.682145,213.160474,183.184999,109.221328,91.972433,28.945385,14.226744,210.865163,2.376823,58.145337,50.298005,182.268367,215.130356,179.373380,210.894932,127.607160,209.644919,-0.000726,-1.421209,32.000000,-235.781778,211.006944,-0.174836,34.119582,0.655975,334719.550819,0.927342,19.893412,1.077789,4.298285,0.068260,0.070914,223.583876,32.000000,237.100989,209.184693,181.097581,196.726293,32.000000,188.906252,72.396550,73.785268,113.380965,28.240506,47.930176,20.302254,55.120574,40.314385,41.148125,59.594343,47.357942
49.605466,59.664316,213.215311,183.180139,109.161308,91.992783,28.958450,14.226772,210.874543,2.376738,58.094084,50.306668,182.262957,215.140174,179.378769,210.905536,127.608994,209.653684,-0.000726,-1.420767,32.000000,-235.781712,211.019935,-0.174631,34.118901,0.656007,334727.445069,0.927360,19.863118,1.078743,4.298130,0.070277,0.067417,223.584568,32.000000,237.100841,209.162425,182.907870,196.751805,32.000000,188.874658,72.398126,73.787899,113.389810,28.240506,47.915047,20.302254,55.126348,40.314385,41.104884,59.624673,47.308419
49.608507,59.639901,213.028227,183.174016,109.209190,92.004948,28.939682,14.226687,210.884875,2.376663,58.058527,50.312608,182.262494,215.152024,179.382353,210.914385,127.607170,209.665603,-0.000726,-1.419574,32.000000,-235.781630,211.030288,-0.174739,34.122670,0.656051,334746.238240,0.926948,19.832912,1.085040,4.297935,0.065311,0.075879,223.609621,32.000000,237.079234,209.151652,182.987575,196.776103,32.000000,188.845581,72.400941,73.791156,113.399782,28.240506,47.817070,20.302254,55.134369,40.314385,41.051554,59.603961,47.403357
49.615416,59.620008,213.002290,183.167735,109.233147,92.017123,28.940136,14.226605,210.896339,2.376356,58.033061,50.319743,182.265952,215.161800,179.384008,210.925527,127.599454,209.677922,-0.000727,-1.418410,32.000000,-235.781695,211.039781,-0.174754,34.129073,0.656190,334789.011231,0.926497,19.805271,1.086270,4.298222,0.067418,0.064101,223.634514,32.000000,237.059870,209.160289,183.058057,196.782728,32.000000,188.838599,72.403990,73.795100,113.409451,28.240506,47.809003,20.302254,55.145191,40.314385,40.998150,59.604954,47.392058
49.620812,59.603939,212.972319,183.161530,109.367237,92.029091,28.945386,14.226710,210.904007,2.376671,58.021981,50.326340,182.263310,215.174457,179.382230,210.932567,127.595025,209.687008,-0.000728,-1.416676,32.000000,-235.781635,211.051561,-0.174693,34.136146,0.655727,334805.964535,0.927098,19.777699,1.092259,4.294187,0.085831,0.065520,223.645234,32.000000,237.055781,209.178464,183.045254,196.764516,32.000000,188.851567,72.406206,73.798052,113.419606,28.240506,47.752443,20.302254,55.152415,40.314385,40.954775,59.606843,47.222066
49.628655,59.590998,213.026637,183.155634,109.499344,92.041142,28.944823,14.226692,210.911564,2.376616,58.011604,50.335905,182.253344,215.186024,179.379664,210.938482,127.593271,209.695002,-0.000729,-1.414932,32.000000,-235.781723,211.061705,-0.174288,34.142180,0.655521,334835.436235,0.927016,19.750635,1.104280,4.293067,0.098658,0.082302,223.626191,32.000000,237.070156,209.185924,182.959527,196.748448,32.000000,188.848825,72.407917,73.801260,113.430134,28.240506,47.791175,20.302254,55.157263,40.314385,40.921841,59.603243,47.353834
49.636799,59.584205,213.169756,183.150042,109.642239,92.065395,28.953439,14.226758,210.921383,2.376596,57.996777,50.344764,182.250428,215.199591,179.389549,210.950428,127.590153,209.707224,-0.000731,-1.413232,32.000000,-235.781683,211.074737,-0.174227,34.142546,0.655317,334863.870166,0.926818,19.728963,1.111884,4.291996,0.070043,0.073535,223.613592,32.000000,237.080660,209.174845,182.890823,196.759133,32.000000,188.830259,72.409725,73.804606,113.441355,28.240506,47.909731,20.302254,55.160643,40.314385,40.898051,59.603627,47.365205
49.647270,59.575863,213.211575,183.144556,109.833299,92.081743,28.953791,14.226791,210.933975,2.376738,57.984422,50.351669,182.250143,215.214356,179.389847,210.963376,127.585285,209.717347,-0.000731,-1.412684,32.000000,-235.781657,211.088634,-0.174400,34.139003,0.655288,334889.967432,0.926764,19.707882,1.116435,4.292412,0.070305,0.066441,223.627946,32.000000,237.078839,209.167204,182.953022,196.775595,32.000000,188.817595,72.411602,73.808384,113.452020,28.240506,47.868645,20.302254,55.163697,40.314385,40.877070,59.621201,47.222873
49.657436,59.567974,213.120527,183.138997,109.911317,92.093984,28.934901,14.226827,210.943629,2.376505,57.992474,50.360290,182.247140,215.227874,179.389364,210.972867,127.578402,209.727453,-0.000730,-1.411517,32.000000,-235.781564,211.101763,-0.174544,34.136085,0.655650,334970.204799,0.926549,19.692636,1.123824,4.294591,0.068791,0.065125,223.657245,32.000000,237.060813,209.171191,183.028499,196.782244,32.000000,188.810987,72.412882,73.811038,113.461830,28.240506,47.800376,20.302254,55.163504,40.314385,40.852512,59.622087,47.390884
49.663485,59.562542,213.080409,183.133185,109.884260,92.106172,28.946314,14.226901,210.955799,2.376087,58.011728,50.372113,182.246975,215.238220,179.388284,210.982327,127.570649,209.738417,-0.000729,-1.410378,32.000000,-235.781426,211.111605,-0.174239,34.135548,0.655792,335020.793848,0.926467,19.673428,1.132228,4.294528,0.072556,0.073107,223.675750,32.000000,237.050198,209.195039,183.077291,196.756711,32.000000,188.821658,72.413083,73.812477,113.470377,28.240506,47.837573,20.302254,55.164133,40.314385,40.836201,59.601119,47.344002
49.676303,59.566449,213.138930,183.128139,109.903803,92.130459,28.944178,14.226852,210.969868,2.376316,58.035366,50.380760,182.247183,215.250377,179.387861,210.992357,127.568795,209.747081,-0.000730,-1.408614,32.000000,-235.781443,211.123312,-0.174241,34.140995,0.655613,335061.150877,0.926967,19.654991,1.142643,4.291815,0.068382,0.073002,223.663331,32.000000,237.063735,209.210370,183.018449,196.742543,32.000000,188.823990,72.414227,73.816164,113.480839,28.240506,47.832870,20.302254,55.163888,40.314385,40.833912,59.612606,47.385895
49.683637,59.573077,213.152823,183.123847,109.846214,92.154893,28.946340,14.226899,210.982507,2.376420,58.057473,50.385406,182.244453,215.261745,179.385886,211.001654,127.566788,209.753147,-0.000730,-1.408027,32.000000,-235.781460,211.133523,-0.174000,34.149556,0.655548,335109.174154,0.926587,19.643284,1.154227,4.290484,0.066927,0.066400,223.650589,32.000000,237.082367,209.211906,182.954644,196.748030,32.000000,188.815155,72.415520,73.819710,113.490629,28.240506,47.836637,20.302254,55.160981,40.314385,40.841753,59.609105,47.239894
49.693509,59.581573,213.247129,183.120056,109.735918,92.166916,28.954740,14.226877,210.996064,2.376628,58.070274,50.395784,182.241359,215.275697,179.381747,211.013829,127.565505,209.764867,-0.000729,-1.409172,32.000000,-235.781340,211.146874,-0.174095,34.159641,0.655603,335196.307492,0.926646,19.633896,1.159109,4.290555,0.064272,0.066372,223.650927,32.000000,237.084986,209.193404,177.487034,196.755275,32.000000,188.795211,72.417098,73.823079,113.500032,28.240506,47.906487,20.302254,55.161399,40.314385,40.855800,59.605259,47.370561
49.705936,59.591086,213.273519,183.116519,109.704515,92.179001,28.894480,14.226961,211.009689,2.376674,58.068098,50.405755,182.239091,215.289887,179.382003,211.023190,127.564962,209.778902,-0.000728,-1.409195,32.000000,-235.781192,211.159833,-0.174318,34.165043,0.655577,335291.813164,0.926689,19.632917,1.163235,4.290202,0.062546,0.063338,223.677375,32.000000,237.059613,209.190670,172.007650,196.749085,32.000000,188.799603,72.418477,73.827599,113.508224,28.240506,47.887573,20.302254,55.155156,40.314385,40.873370,59.614553,47.366893
49.716848,59.591960,213.201821,183.112400,109.595006,92.191287,28.966075,14.226941,211.022454,2.376750,58.070047,50.414640,182.231826,215.304991,179.382328,211.040444,127.564858,209.790826,-0.000727,-1.409190,32.000000,-235.781114,211.173931,-0.174275,34.166144,0.655572,335341.260553,0.926359,19.631177,1.168614,4.291247,0.067099,0.068174,223.695219,32.000000,237.042564,209.209108,172.082766,196.730512,32.000000,188.828971,72.419900,73.829866,113.514642,28.240506,47.861183,20.302254,55.146547,40.314385,40.878012,59.625755,47.361097
49.722472,59.591663,213.142589,183.107568,109.437735,92.203567,28.929766,14.227025,211.036030,2.377015,58.081238,50.428691,182.230335,215.318084,179.378438,211.055449,127.563150,209.806645,-0.000726,-1.409177,32.000000,-235.781000,211.190930,-0.174715,34.165547,0.655491,335388.341541,0.928181,19.627803,1.174059,4.290705,0.065139,0.071592,223.708874,32.000000,237.048607,209.228114,175.790400,196.717528,32.000000,188.849076,72.421729,73.831828,113.522697,28.240506,47.830666,20.302254,55.146472,40.314385,40.874847,59.605702,47.368214
49.730507,59.591786,213.213987,183.102360,109.328370,92.215865,28.942560,14.227151,211.049509,2.377395,58.094451,50.436433,182.224525,215.334819,179.381460,211.067123,127.561473,209.821069,-0.000726,-1.409179,32.000000,-235.780876,211.205481,-0.174761,34.165349,0.655287,335426.919164,0.925789,19.617366,1.178329,4.288321,0.065694,0.073634,223.696582,32.000000,237.071562,209.232995,181.280758,196.717833,32.000000,188.836334,72.423475,73.835571,113.530100,28.240506,47.854537,20.302254,55.145867,40.314385,40.869035,59.581666,47.423606
49.745248,59.593921,213.184829,183.097112,109.231909,92.228142,28.920299,14.227093,211.064691,2.377547,58.098015,50.446712,182.220797,215.349453,179.380225,211.079837,127.562500,209.838823,-0.000727,-1.409184,32.000000,-235.781001,211.220494,-0.175125,34.167153,0.655198,335470.509688,0.926958,19.611240,1.185563,4.286645,0.077286,0.068012,223.694877,32.000000,237.087514,209.208944,183.097487,196.735905,32.000000,188.796760,72.424293,73.837904,113.536332,28.240506,47.839488,20.302254,55.133668,40.314385,40.870038,59.612203,47.349725
49.755749,59.595249,213.231857,183.092379,109.207816,92.242712,28.934238,14.227145,211.081978,2.377885,58.084910,50.459313,182.217776,215.367571,179.381546,211.095383,127.563768,209.855767,-0.000728,-1.409125,32.000000,-235.780920,211.238957,-0.175215,34.173078,0.655347,335512.940237,0.926508,19.603037,1.192280,4.287388,0.064930,0.072801,223.716689,32.000000,237.077334,209.194906,183.176912,196.751374,32.000000,188.765310,72.425276,73.841091,113.542685,28.240506,47.861896,20.302254,55.124550,40.314385,40.869844,59.611967,47.357795
49.766819,59.592421,213.293899,183.087392,109.187751,92.265407,28.887882,14.227367,211.099662,2.378357,58.071877,50.468369,182.215628,215.386017,179.378752,211.111321,127.560789,209.871452,-0.000728,-1.407908,32.000000,-235.780776,211.256272,-0.175047,34.179051,0.655184,335548.271510,0.927048,19.589897,1.197454,4.285532,0.074235,0.069586,223.739795,32.000000,237.072856,209.202102,186.950457,196.745235,32.000000,188.762076,72.425448,73.842126,113.549276,28.240506,47.866312,20.302254,55.113445,40.314385,40.864364,59.607236,47.393158
49.772172,59.587286,213.188604,183.082061,109.297570,92.287260,28.902410,14.227380,211.116995,2.378674,58.080212,50.476574,182.211328,215.403066,179.373127,211.127127,127.560726,209.885384,-0.000730,-1.406717,32.000000,-235.780827,211.267645,-0.175479,34.183180,0.655155,335593.354754,0.926536,19.580345,1.202105,4.285572,0.067578,0.070156,223.756608,32.000000,237.077245,209.223047,192.546738,196.713370,32.000000,188.774989,72.426223,73.843858,113.556623,28.240506,47.846674,20.302254,55.107474,40.314385,40.849474,59.616186,47.284428
49.778957,59.581689,213.210415,183.076291,109.334575,92.300762,28.893077,14.227362,211.134142,2.378623,58.102167,50.483646,182.206330,215.419024,179.367892,211.142128,127.560754,209.901006,-0.000731,-1.406724,32.000000,-235.780821,211.283122,-0.175345,34.185950,0.655202,335670.543350,0.928017,19.566052,1.210561,4.285866,0.067184,0.080301,223.741434,32.000000,237.104877,209.234216,194.340801,196.682870,32.000000,188.790128,72.427388,73.845633,113.562322,28.240506,47.810049,20.302254,55.100865,40.314385,40.832972,59.613639,47.364105
49.786534,59.585497,213.255617,183.071970,109.368291,92.312974,28.961579,14.227332,211.148423,2.378985,58.122604,50.489264,182.200899,215.433266,179.366433,211.156543,127.561094,209.915367,-0.000731,-1.406479,32.000000,-235.780795,211.296003,-0.175193,34.187099,0.654987,335740.070634,0.927648,19.555373,1.215491,4.283289,0.067161,0.067352,223.733918,32.000000,237.128680,209.224973,194.268971,196.681518,32.000000,188.779340,72.428990,73.847075,113.567098,28.240506,47.812800,20.302254,55.092244,40.314385,40.830589,59.612645,47.383107
49.790886,59.591910,213.291354,183.068660,109.440290,92.325039,28.954656,14.227313,211.159161,2.379591,58.141121,50.495052,182.197489,215.445246,179.363961,211.168284,127.559039,209.926344,-0.000732,-1.406471,32.000000,-235.780764,211.306572,-0.175059,34.187754,0.654995,335778.290256,0.927930,19.542750,1.220919,4.283144,0.068861,0.070656,223.743339,32.000000,237.147865,209.213350,194.302907,196.695247,32.000000,188.752865,72.430111,73.848743,113.570594,28.240506,47.878841,20.302254,55.086066,40.314385,40.838254,59.603538,47.293305
49.795504,59.600299,213.296325,183.066228,109.547549,92.337332,28.951849,14.227293,211.171188,2.379958,58.161422,50.496583,182.191208,215.458914,179.361793,211.182821,127.560012,209.936261,-0.000732,-1.407041,32.000000,-235.780925,211.314297,-0.174825,34.187502,0.655079,335821.170700,0.925712,19.538712,1.225594,4.283400,0.076160,0.069743,223.774479,32.000000,237.147098,209.211752,188.801183,196.702755,32.000000,188.733524,72.431634,73.851152,113.573281,28.240506,47.901369,20.302254,55.079875,40.314385,40.851862,59.622146,47.156622
49.797328,59.610034,213.307640,183.064544,109.692870,92.349499,28.940083,14.227337,211.180266,2.380280,58.199016,50.501717,182.188540,215.469129,179.361278,211.194511,127.560205,209.946072,-0.000731,-1.407618,32.000000,-235.780976,211.321819,-0.175169,34.189885,0.655190,335873.575504,0.925981,19.540618,1.231481,4.283743,0.074623,0.073217,223.793921,32.000000,237.155379,209.226368,183.233338,196.681853,32.000000,188.730858,72.433303,73.852273,113.578084,28.240506,47.854545,20.302254,55.075896,40.314385,40.870110,59.614622,47.390297
49.802302,59.624526,213.275599,183.063457,109.805396,92.353661,28.934664,14.227239,211.190585,2.380314,58.235594,50.509562,182.185522,215.477079,179.352011,211.203849,127.558155,209.954540,-0.000731,-1.408219,32.000000,-235.781137,211.330983,-0.175186,34.192465,0.655257,335923.697202,0.926121,19.544226,1.233971,4.283445,0.059372,0.067081,223.788596,32.000000,237.185894,209.242517,183.173485,196.663220,32.000000,188.727983,72.434873,73.854596,113.581839,28.240506,47.850637,20.302254,55.070467,40.314385,40.895615,59.626974,47.391398
49.810018,59.640006,213.177893,183.063505,109.841561,92.365844,28.935718,14.227279,211.200755,2.380676,58.277901,50.512171,182.183459,215.486776,179.351046,211.211748,127.559324,209.961743,-0.000732,-1.408804,32.000000,-235.781077,211.337851,-0.175324,34.196145,0.655318,335977.639818,0.926606,19.552073,1.237204,4.283516,0.066094,0.078543,223.779709,32.000000,237.217495,209.244808,183.099808,196.655461,32.000000,188.715402,72.437478,73.856094,113.586417,28.240506,47.818054,20.302254,55.061379,40.314385,40.925949,59.608780,47.352366
49.811105,59.657221,213.166526,183.064513,109.768131,92.365868,28.947778,14.227183,211.207948,2.380945,58.317954,50.516882,182.178660,215.496171,179.351717,211.218346,127.556488,209.970657,-0.000734,-1.407623,32.000000,-235.781199,211.345822,-0.175288,34.198753,0.655203,336010.522166,0.926755,19.561415,1.242211,4.282445,0.063340,0.073544,223.779301,32.000000,237.238928,209.229850,183.102718,196.666253,32.000000,188.685505,72.438938,73.856486,113.588388,28.240506,47.779817,20.302254,55.053047,40.314385,40.958661,59.614229,47.341948
49.811570,59.676913,213.114794,183.066307,109.757884,92.365844,28.954667,14.227276,211.214549,2.381204,58.356504,50.518994,182.176093,215.503301,179.351507,211.221029,127.558498,209.977444,-0.000734,-1.407638,32.000000,-235.781110,211.349220,-0.175100,34.200925,0.654957,336065.855835,0.926724,19.568909,1.243557,4.279820,0.072426,0.068192,223.800863,32.000000,237.232387,209.222733,186.854304,196.669200,32.000000,188.678804,72.440378,73.858237,113.590515,28.240506,47.754066,20.302254,55.052267,40.314385,40.999930,59.613993,47.393452
49.816108,59.699590,213.160547,183.069331,109.831734,92.365844,28.941993,14.227256,211.219834,2.381507,58.392517,50.522184,182.181385,215.509919,179.345258,211.228018,127.556577,209.983777,-0.000734,-1.407672,32.000000,-235.781058,211.356606,-0.174724,34.202092,0.654906,336091.049356,0.926358,19.584998,1.249504,4.279498,0.065671,0.063770,223.823210,32.000000,237.237051,209.233360,192.465541,196.653058,32.000000,188.697714,72.442001,73.857999,113.594657,28.240506,47.785932,20.302254,55.045077,40.314385,41.045879,59.600047,47.335859
49.818295,59.719919,213.178597,183.072641,109.885341,92.365844,28.940035,14.227098,211.225939,2.382045,58.431912,50.527438,182.181416,215.516633,179.341332,211.233699,127.555004,209.986632,-0.000734,-1.408882,32.000000,-235.781259,211.362121,-0.174629,34.202263,0.654785,336110.895294,0.926176,19.604210,1.249865,4.278420,0.077483,0.064469,223.835233,32.000000,237.265426,209.250119,194.297772,196.631550,32.000000,188.718796,72.443256,73.859053,113.599670,28.240506,47.750289,20.302254,55.038727,40.314385,41.091634,59.606056,47.336225
49.822415,59.738567,213.166043,183.076117,109.900986,92.365928,28.949755,14.227118,211.230836,2.382346,58.471675,50.533434,182.180191,215.521999,179.337067,211.240216,127.555455,209.990384,-0.000733,-1.410055,32.000000,-235.781347,211.368629,-0.174674,34.203473,0.654852,336138.081338,0.926545,19.622191,1.253997,4.278948,0.067482,0.069127,223.816354,32.000000,237.305840,209.262924,194.224556,196.632054,32.000000,188.720313,72.444672,73.861467,113.605292,28.240506,47.744364,20.302254,55.031875,40.314385,41.132278,59.593694,47.360363
49.828391,59.756199,213.164322,183.079638,109.862155,92.366133,28.934637,14.227119,211.233799,2.382244,58.510349,50.536981,182.180428,215.528540,179.336074,211.246039,127.559347,209.994417,-0.000733,-1.410083,32.000000,-235.781378,211.374506,-0.174662,34.204741,0.654902,336164.150799,0.926613,19.640256,1.256567,4.279123,0.071596,0.073901,223.809725,32.000000,237.340146,209.242937,194.167535,196.652950,32.000000,188.692809,72.447702,73.862092,113.611061,28.240506,47.754445,20.302254,55.022688,40.314385,41.169653,59.586052,47.381860
49.833958,59.776765,213.245728,183.083360,109.920987,92.362141,28.942952,14.227131,211.239956,2.382404,58.548659,50.544709,182.182175,215.535111,179.337306,211.252387,127.558190,210.000794,-0.000733,-1.410084,32.000000,-235.781360,211.379699,-0.174897,34.209313,0.654843,336183.159627,0.926264,19.654640,1.257424,4.278517,0.080546,0.071888,223.824001,32.000000,237.354989,209.229239,194.239988,196.663071,32.000000,188.688280,72.450182,73.862854,113.615757,28.240506,47.791460,20.302254,55.013640,40.314385,41.211615,59.612035,47.380833
49.838276,59.797605,213.386604,183.087420,109.894725,92.366290,28.899662,14.227222,211.248843,2.382953,58.557804,50.549075,182.186161,215.545565,179.336233,211.261422,127.556230,210.009264,-0.000734,-1.410107,32.000000,-235.781423,211.389489,-0.174956,34.213147,0.654781,336193.448774,0.926671,19.666088,1.254942,4.277969,0.078039,0.072452,223.843391,32.000000,237.366887,209.233379,194.324030,196.656482,32.000000,188.710077,72.452245,73.862559,113.620638,28.240506,47.832552,20.302254,55.001259,40.314385,41.256285,59.621054,47.376431
49.846298,59.813821,213.368929,183.091191,109.894783,92.378580,28.953607,14.227419,211.259544,2.383163,58.557254,50.558492,182.185587,215.560478,179.334497,211.274068,127.559226,210.017515,-0.000733,-1.410106,32.000000,-235.781232,211.402618,-0.175038,34.216877,0.654820,336202.185483,0.926302,19.680894,1.258323,4.279125,0.070943,0.070794,223.853233,32.000000,237.384222,209.256444,194.340541,196.632214,32.000000,188.743857,72.454281,73.862943,113.627185,28.240506,47.877322,20.302254,54.989716,40.314385,41.301769,59.603578,47.497047
49.854090,59.820514,213.415871,183.094046,109.909481,92.390886,28.940381,14.227449,211.272602,2.383384,58.539915,50.567060,182.185109,215.574163,179.333135,211.287791,127.564601,210.029576,-0.000732,-1.410087,32.000000,-235.781085,211.414868,-0.175057,34.219652,0.655062,336242.441949,0.927694,19.697267,1.263241,4.281581,0.060376,0.070009,223.834533,32.000000,237.423157,209.272935,194.268213,196.629225,32.000000,188.759017,72.455825,73.864398,113.633708,28.240506,47.865947,20.302254,54.975706,40.314385,41.315144,59.613452,47.371735
49.857686,59.817407,213.467458,183.095629,109.901453,92.403143,28.943027,14.227360,211.285784,2.383762,58.530273,50.573948,182.186216,215.587499,179.335412,211.303261,127.564608,210.041951,-0.000732,-1.410082,32.000000,-235.781199,211.427658,-0.175382,34.222945,0.654985,336295.554864,0.925965,19.705183,1.263125,4.280537,0.060966,0.069086,223.822192,32.000000,237.458232,209.264770,194.199766,196.645761,32.000000,188.747042,72.458644,73.865077,113.639476,28.240506,47.915620,20.302254,54.963729,40.314385,41.313815,59.610806,47.373276
49.863583,59.814453,213.368259,183.096399,109.824371,92.409744,28.944573,14.227332,211.299873,2.383790,58.519793,50.579009,182.184625,215.600535,179.332978,211.317907,127.566904,210.050635,-0.000731,-1.410031,32.000000,-235.781198,211.442635,-0.175650,34.225791,0.655041,336333.524323,0.926369,19.703818,1.261960,4.280810,0.075681,0.080838,223.830849,32.000000,237.480744,209.249039,194.235257,196.663976,32.000000,188.734905,72.461342,73.866254,113.646031,28.240506,47.888601,20.302254,54.952054,40.314385,41.305262,59.595946,47.513554
49.868461,59.812115,213.450434,183.096640,109.782808,92.409765,28.935741,14.227342,211.311937,2.384013,58.509691,50.579469,182.183277,215.612999,179.331350,211.329715,127.567556,210.065088,-0.000731,-1.409951,32.000000,-235.781167,211.455117,-0.175606,34.229582,0.655133,336371.841683,0.926326,19.696990,1.266273,4.281536,0.071011,0.071759,223.856073,32.000000,237.478403,209.246383,194.318513,196.664493,32.000000,188.730792,72.463733,73.866432,113.651681,28.240506,47.963042,20.302254,54.937046,40.314385,41.297029,59.608298,47.314509
49.868872,59.810854,213.530441,183.096640,109.812086,92.417938,28.950087,14.227200,211.326830,2.384304,58.499375,50.587821,182.184772,215.626595,179.330663,211.341032,127.571785,210.078930,-0.000730,-1.409963,32.000000,-235.781431,211.467901,-0.175317,34.233440,0.654840,336384.142263,0.926215,19.687937,1.267009,4.279040,0.067639,0.075328,223.868713,32.000000,237.483175,209.263326,194.373636,196.637844,32.000000,188.751145,72.466513,73.866618,113.657829,28.240506,47.900641,20.302254,54.929357,40.314385,41.292423,59.604197,47.320085
49.878785,59.811093,213.418708,183.096607,109.885071,92.422053,28.934102,14.227259,211.341492,2.384854,58.478571,50.594475,182.187779,215.640443,179.331059,211.356864,127.576973,210.090812,-0.000729,-1.411726,32.000000,-235.781348,211.483734,-0.175664,34.234958,0.654884,336377.256334,0.926392,19.680554,1.271400,4.280269,0.076372,0.063499,223.863346,32.000000,237.507758,209.277878,194.328754,196.622778,32.000000,188.769629,72.469345,73.868218,113.665083,28.240506,47.838070,20.302254,54.916261,40.314385,41.290065,59.618133,47.361684
49.883068,59.806617,213.386340,183.096146,109.883111,92.434304,28.881967,14.227258,211.354534,2.385310,58.463453,50.601461,182.186029,215.653004,179.331524,211.368561,127.580111,210.104179,-0.000729,-1.412307,32.000000,-235.781354,211.497128,-0.175414,34.233191,0.655030,336397.926945,0.926004,19.678868,1.272002,4.281838,0.062745,0.066142,223.854343,32.000000,237.549223,209.281535,194.242110,196.624854,32.000000,188.780255,72.471905,73.869940,113.671360,28.240506,47.897863,20.302254,54.897046,40.314385,41.283513,59.594933,47.393012
49.887685,59.800387,213.416698,183.095206,109.887054,92.446453,28.909495,14.227162,211.368336,2.385444,58.451336,50.609514,182.185246,215.667278,179.331104,211.381292,127.584653,210.119924,-0.000729,-1.412333,32.000000,-235.781437,211.510873,-0.175501,34.231107,0.654685,336396.823608,0.926354,19.668858,1.270961,4.278747,0.066924,0.070423,223.856038,32.000000,237.575010,209.259932,194.217705,196.644190,32.000000,188.761262,72.474583,73.871230,113.676623,28.240506,47.909631,20.302254,54.887747,40.314385,41.266270,59.614671,47.381420
49.893777,59.795367,213.407534,183.093732,109.883542,92.458638,28.938766,14.227118,211.380767,2.385789,58.445430,50.615938,182.186280,215.677434,179.331610,211.389908,127.590599,210.131711,-0.000729,-1.412376,32.000000,-235.781527,211.521723,-0.175864,34.229348,0.654679,336427.689113,0.928051,19.659953,1.272487,4.277731,0.067542,0.063401,223.881984,32.000000,237.573688,209.249947,197.956270,196.663398,32.000000,188.742646,72.476825,73.872353,113.681977,28.240506,47.863421,20.302254,54.869161,40.314385,41.253065,59.602899,47.399028
49.896702,59.793974,213.401290,183.092493,109.878498,92.470790,28.919102,14.227151,211.389736,2.386233,58.461721,50.619468,182.185357,215.685135,179.331567,211.399594,127.589453,210.140350,-0.000729,-1.412383,32.000000,-235.781560,211.532053,-0.175553,34.230774,0.654808,336453.191394,0.927179,19.648951,1.273441,4.277943,0.069630,0.078698,223.906031,32.000000,237.576212,209.257179,197.956270,196.667694,32.000000,188.740547,72.479239,73.872495,113.688989,28.240506,47.875410,20.302254,54.857320,40.314385,41.245277,59.604905,47.380319
49.897822,59.799994,213.497493,183.092317,109.897154,92.474863,28.944644,14.227153,211.397509,2.386156,58.486287,50.622724,182.184238,215.694735,179.324653,211.405329,127.592349,210.148388,-0.000727,-1.412381,32.000000,-235.781659,211.541683,-0.175514,34.230704,0.654834,336477.230432,0.926227,19.637632,1.271607,4.277237,0.067632,0.072128,223.916109,32.000000,237.591158,209.270878,194.210972,196.652097,32.000000,188.756533,72.482607,73.873516,113.696735,28.240506,47.893993,20.302254,54.843290,40.314385,41.248575,59.608318,47.383914
49.903576,59.811343,213.518884,183.093167,110.013163,92.474784,28.930735,14.227313,211.404131,2.386460,58.514749,50.620556,182.181891,215.703935,179.321562,211.410597,127.594880,210.154514,-0.000729,-1.412377,32.000000,-235.781481,211.546270,-0.175100,34.230473,0.654841,336519.669196,0.926915,19.633217,1.275769,4.276862,0.072629,0.072292,223.892866,32.000000,237.622439,209.278530,194.122737,196.641724,32.000000,188.772636,72.486225,73.875946,113.704231,28.240506,47.927253,20.302254,54.829186,40.314385,41.268673,59.610177,47.415315
49.911000,59.825934,213.501804,183.095012,110.127084,92.474853,28.925512,14.227330,211.409241,2.386571,58.550385,50.621150,182.180958,215.711489,179.318606,211.415529,127.599012,210.158575,-0.000730,-1.413534,32.000000,-235.781534,211.549721,-0.175162,34.230972,0.655072,336535.610276,0.926130,19.638078,1.275677,4.278694,0.066031,0.066870,223.886950,32.000000,237.643135,209.260141,194.066021,196.659409,32.000000,188.766816,72.490025,73.877692,113.711312,28.240506,47.939750,20.302254,54.811999,40.314385,41.299861,59.600735,47.327348
49.912276,59.843064,213.489515,183.098137,110.306260,92.474973,28.951879,14.227320,211.413409,2.386743,58.577662,50.623354,182.179912,215.713420,179.316467,211.423854,127.597146,210.161749,-0.000730,-1.415288,32.000000,-235.781551,211.556365,-0.175291,34.228475,0.655079,336540.825233,0.926485,19.643479,1.275282,4.278629,0.066044,0.066360,223.897255,32.000000,237.648143,209.240459,194.125608,196.680125,32.000000,188.757450,72.493898,73.878287,113.717570,28.240506,47.882846,20.302254,54.796326,40.314385,41.335013,59.605820,47.329329
49.911045,59.861173,213.505505,183.101761,110.341696,92.474905,28.943611,14.227343,211.415484,2.386621,58.621120,50.624084,182.180564,215.714976,179.310375,211.427765,127.598073,210.162969,-0.000729,-1.415886,32.000000,-235.781564,211.560000,-0.175470,34.227343,0.654979,336545.954982,0.926537,19.650398,1.272567,4.277650,0.074294,0.070798,223.921343,32.000000,237.636482,209.238811,194.197759,196.690668,32.000000,188.757697,72.497700,73.877675,113.724820,28.240506,47.945125,20.302254,54.785799,40.314385,41.373339,59.606990,47.411574
49.912122,59.881933,213.584366,183.106093,110.350276,92.474999,28.941122,14.227200,211.417641,2.386390,58.659489,50.627795,182.184607,215.718207,179.304919,211.431691,127.600074,210.166770,-0.000729,-1.414834,32.000000,-235.781664,211.565193,-0.175248,34.226968,0.655026,336569.319387,0.925711,19.666209,1.275542,4.277295,0.073950,0.070411,223.934627,32.000000,237.637227,209.256979,188.619698,196.673859,32.000000,188.780916,72.501825,73.878614,113.733242,28.240506,47.986704,20.302254,54.774670,40.314385,41.414043,59.610806,47.297854
49.914258,59.907018,213.665996,183.111341,110.321690,92.483067,28.925036,14.227302,211.421304,2.386474,58.685877,50.633723,182.185376,215.720993,179.299765,211.433699,127.606115,210.170156,-0.000728,-1.414837,32.000000,-235.781569,211.572124,-0.174964,34.228454,0.655129,336589.670127,0.926044,19.685591,1.275040,4.277721,0.074629,0.064444,223.922432,32.000000,237.651024,209.264383,183.023810,196.664505,32.000000,188.795448,72.506164,73.879869,113.739994,28.240506,48.001365,20.302254,54.761262,40.314385,41.469594,59.604581,47.372542
49.922711,59.925788,213.756872,183.116361,110.324116,92.495518,28.937188,14.227327,211.425033,2.386903,58.685007,50.641062,182.185648,215.726595,179.301866,211.438871,127.611183,210.176185,-0.000728,-1.414839,32.000000,-235.781614,211.577452,-0.174746,34.230485,0.655331,336610.812972,0.926154,19.705237,1.274366,4.279208,0.068224,0.068689,223.908920,32.000000,237.665725,209.259249,182.949937,196.678105,32.000000,188.785121,72.510172,73.881222,113.748571,28.240506,48.073172,20.302254,54.742522,40.314385,41.515864,59.604836,47.365132
49.930047,59.934716,213.758759,183.120106,110.365065,92.507732,28.920390,14.227450,211.430402,2.386986,58.669276,50.647835,182.189667,215.736146,179.305042,211.447528,127.610803,210.181731,-0.000729,-1.414836,32.000000,-235.781473,211.585403,-0.174539,34.231858,0.655555,336658.124803,0.926768,19.728115,1.269506,4.280661,0.070083,0.070409,223.910831,32.000000,237.663967,209.244173,182.978942,196.698575,32.000000,188.762052,72.513017,73.882638,113.757375,28.240506,48.099202,20.302254,54.722294,40.314385,41.546448,59.616687,47.359043
49.938866,59.936332,213.753467,183.122428,110.310532,92.520020,28.951186,14.227583,211.442301,2.387245,58.645636,50.653377,182.193791,215.748884,179.306470,211.457687,127.610450,210.192087,-0.000729,-1.414824,32.000000,-235.781277,211.598783,-0.174450,34.233286,0.655736,336710.615948,0.926377,19.738150,1.266541,4.281756,0.070588,0.071399,223.934452,32.000000,237.638962,209.237681,183.075519,196.701585,32.000000,188.764100,72.515821,73.883020,113.766384,28.240506,48.131280,20.302254,54.701393,40.314385,41.554885,59.607374,47.297781
49.948694,59.933166,213.766677,183.123178,110.284556,92.532229,28.941970,14.227539,211.451401,2.387195,58.629329,50.660353,182.200245,215.760932,179.311789,211.466730,127.608028,210.202453,-0.000728,-1.414778,32.000000,-235.781293,211.612798,-0.174467,34.234390,0.655740,336761.849125,0.926910,19.739500,1.268854,4.281165,0.065846,0.079566,223.952876,32.000000,237.622556,209.251996,186.857203,196.680754,32.000000,188.789610,72.518642,73.883256,113.777454,28.240506,48.082831,20.302254,54.676183,40.314385,41.547140,59.613383,47.370194
49.954657,59.926118,213.727313,183.122782,110.229037,92.544451,28.950246,14.227489,211.458303,2.386911,58.621471,50.662542,182.205445,215.770569,179.307409,211.474474,127.609718,210.212792,-0.000728,-1.413575,32.000000,-235.781379,211.624166,-0.174313,34.235499,0.655690,336802.856166,0.925871,19.732006,1.272822,4.280303,0.072060,0.069716,223.956542,32.000000,237.624143,209.268274,192.408616,196.667414,32.000000,188.815918,72.520534,73.883938,113.786497,28.240506,48.057976,20.302254,54.654166,40.314385,41.533516,59.588452,47.560509
49.961831,59.923489,213.752538,183.122263,110.151759,92.548537,28.943204,14.227556,211.466248,2.386985,58.627848,50.665318,182.206719,215.781780,179.309081,211.479499,127.616286,210.222931,-0.000727,-1.413570,32.000000,-235.781223,211.635351,-0.174386,34.235897,0.655666,336841.092938,0.926080,19.718688,1.278861,4.279725,0.066119,0.064618,223.942012,32.000000,237.635322,209.272704,194.198693,196.668658,32.000000,188.823912,72.521650,73.885020,113.795640,28.240506,48.110452,20.302254,54.632272,40.314385,41.521896,59.602987,47.387069
49.964767,59.925044,213.813383,183.121954,110.124545,92.552584,28.930799,14.227484,211.473553,2.386859,58.629574,50.672800,182.203551,215.789335,179.311290,211.488336,127.619788,210.231604,-0.000726,-1.411811,32.000000,-235.781252,211.642509,-0.174420,34.235825,0.655573,336869.543287,0.925798,19.705482,1.280776,4.278426,0.057897,0.066309,223.934851,32.000000,237.640675,209.247635,194.168139,196.696197,32.000000,188.805228,72.523147,73.885763,113.805088,28.240506,48.145586,20.302254,54.612224,40.314385,41.520231,59.612763,47.409373
49.971377,59.930551,213.854925,183.122190,110.087973,92.564851,28.924507,14.227659,211.483218,2.386745,58.631171,50.678364,182.209613,215.797977,179.311523,211.498703,127.626987,210.242129,-0.000727,-1.411259,32.000000,-235.780924,211.651192,-0.174514,34.235389,0.655565,336864.856852,0.925912,19.695444,1.277744,4.278317,0.057207,0.062210,223.955333,32.000000,237.617050,209.233465,194.235926,196.710466,32.000000,188.796076,72.524385,73.886589,113.815275,28.240506,48.162815,20.302254,54.590601,40.314385,41.531967,59.597313,47.555154
49.979228,59.937294,213.868718,183.122922,110.052518,92.577113,28.968154,14.227701,211.489097,2.386225,58.637091,50.682016,182.215534,215.805289,179.311970,211.507766,127.628676,210.248395,-0.000725,-1.411264,32.000000,-235.780847,211.661685,-0.174248,34.235136,0.655689,336873.382396,0.926293,19.693966,1.277269,4.279283,0.072932,0.067785,223.979768,32.000000,237.596381,209.240086,194.305636,196.707688,32.000000,188.801666,72.526424,73.887229,113.825414,28.240506,48.179492,20.302254,54.564756,40.314385,41.545617,59.608200,47.317297
49.983862,59.943641,213.837900,183.123734,110.000529,92.589479,28.942054,14.227747,211.496796,2.385657,58.653753,50.689466,182.214298,215.812437,179.313537,211.514238,127.632056,210.254151,-0.000726,-1.411262,32.000000,-235.780826,211.668121,-0.174173,34.236176,0.655810,336907.306539,0.926496,19.692649,1.273739,4.279548,0.064616,0.099415,223.994655,32.000000,237.585812,209.259894,194.304801,196.683305,32.000000,188.815695,72.527815,73.888543,113.836530,28.240506,48.190521,20.302254,54.542537,40.314385,41.559814,59.606774,47.346203
49.983669,59.950247,213.924121,183.124655,109.853873,92.601623,28.966216,14.227837,211.503754,2.385357,58.665391,50.696963,182.210547,215.820359,179.313184,211.520422,127.637902,210.263467,-0.000727,-1.410595,32.000000,-235.780801,211.676683,-0.174474,34.237412,0.655859,336951.082920,0.925080,19.691287,1.274237,4.279152,0.071072,0.066537,223.975478,32.000000,237.595854,209.268779,188.717365,196.675418,32.000000,188.819948,72.529245,73.890276,113.846112,28.240506,48.246981,20.302254,54.524361,40.314385,41.573176,59.602447,47.380172
49.987045,59.957765,213.914062,183.125716,109.922029,92.613882,28.930229,14.227660,211.511363,2.385123,58.668911,50.703673,182.209235,215.826859,179.316064,211.525801,127.641381,210.270763,-0.000727,-1.410007,32.000000,-235.780952,211.684983,-0.174563,34.239912,0.655819,336994.419950,0.925959,19.692850,1.272865,4.278139,0.077630,0.068097,223.967853,32.000000,237.602204,209.248166,183.197381,196.689426,32.000000,188.800452,72.529929,73.889762,113.856058,28.240506,48.231457,20.302254,54.504422,40.314385,41.589690,59.608731,47.375990
