OSU 80 Ton Compressor Load Stand
49.991291,59.963610,213.828466,183.126701,109.912151,92.626025,28.919944,14.227669,211.521106,2.384976,58.660301,50.706589,182.207810,215.835495,179.318104,211.535156,127.639566,210.280574,-0.000727,-1.410001,32.000000,-235.780919,211.693099,-0.175047,34.240853,0.656079,337036.744625,0.925328,19.699654,1.270268,4.279880,0.063661,0.067256,223.983765,32.000000,237.594304,209.236047,183.266150,196.707137,32.000000,188.779070,72.529988,73.889957,113.864744,28.240506,48.196044,20.302254,54.481108,40.314385,41.603753,59.599467,47.474009
49.993804,59.965838,213.787455,183.127221,109.887733,92.638216,28.924840,14.227644,211.527874,2.384792,58.662232,50.711211,182.209501,215.842937,179.320756,211.540975,127.638066,210.289018,-0.000726,-1.411159,32.000000,-235.780948,211.700536,-0.174997,34.242116,0.656073,337081.336498,0.926551,19.703689,1.269334,4.279390,0.075962,0.072397,224.010927,32.000000,237.567264,209.234843,183.347613,196.715437,32.000000,188.772291,72.530771,73.890552,113.875130,28.240506,48.178335,20.302254,54.460943,40.314385,41.612529,59.606715,47.348478
49.995603,59.967825,213.780691,183.127513,109.837428,92.646305,28.963039,14.227509,211.533822,2.384149,58.681212,50.713172,182.209166,215.847514,179.322433,211.546455,127.638481,210.293965,-0.000726,-1.412915,32.000000,-235.780961,211.703651,-0.175068,34.241855,0.655928,337133.484907,0.926930,19.705150,1.274570,4.277314,0.085976,0.068422,224.034301,32.000000,237.551606,209.250394,183.375092,196.691383,32.000000,188.792810,72.531164,73.892205,113.885952,28.240506,48.169597,20.302254,54.442184,40.314385,41.613159,59.612822,47.330283
49.999714,59.972944,213.790648,183.127816,109.714812,92.646352,28.963507,14.227380,211.539273,2.383867,58.695728,50.715495,182.211464,215.850444,179.319929,211.548915,127.642339,210.295959,-0.000726,-1.414671,32.000000,-235.781055,211.707207,-0.174986,34.239639,0.655875,337181.380268,0.926849,19.704785,1.279016,4.276279,0.075809,0.068431,224.028746,32.000000,237.557152,209.262051,183.316010,196.675978,32.000000,188.811411,72.529753,73.893989,113.895214,28.240506,48.177324,20.302254,54.417895,40.314385,41.624419,59.618261,47.359189
50.001709,59.981344,213.930450,183.129063,109.662542,92.648419,28.941949,14.227225,211.544395,2.383989,58.714223,50.717372,182.210384,215.852201,179.321143,211.551569,127.644877,210.297849,-0.000727,-1.414690,32.000000,-235.781204,211.710727,-0.174888,34.239155,0.655909,337211.251056,0.925676,19.704914,1.280325,4.275990,0.069048,0.072669,224.030926,32.000000,237.568545,209.255664,177.775922,196.679013,32.000000,188.804918,72.529392,73.895251,113.903384,28.240506,48.316749,20.302254,54.397209,40.314385,41.640670,59.601198,47.480759
50.005147,59.989573,213.889426,183.130107,109.654399,92.648518,28.935083,14.227218,211.548825,2.383600,58.710867,50.723444,182.209864,215.857400,179.322113,211.555464,127.645721,210.304925,-0.000727,-1.414693,32.000000,-235.781162,211.718285,-0.174811,34.239712,0.655941,337207.988943,0.925590,19.705791,1.277161,4.275837,0.070797,0.070758,224.048325,32.000000,237.565983,209.238305,172.302588,196.698157,32.000000,188.775803,72.527930,73.896671,113.910797,28.240506,48.240942,20.302254,54.374829,40.314385,41.659274,59.608033,47.405851
50.009895,59.995093,213.882833,183.130865,109.720257,92.651348,28.923960,14.227118,211.554132,2.383647,58.700575,50.726236,182.212889,215.862470,179.322426,211.560278,127.646294,210.313620,-0.000727,-1.414709,32.000000,-235.781232,211.720920,-0.174867,34.242088,0.656250,337219.523335,0.926281,19.712131,1.275282,4.278463,0.072889,0.075766,224.086133,32.000000,237.533394,209.231687,172.383090,196.712229,32.000000,188.757228,72.526869,73.897710,113.916754,28.240506,48.222863,20.302254,54.350831,40.314385,41.677569,59.608013,47.444736
50.011033,59.995365,213.913820,183.131253,109.692550,92.662298,28.938159,14.227053,211.560719,2.383316,58.701010,50.731474,182.217548,215.868707,179.321920,211.566229,127.646719,210.319870,-0.000726,-1.414724,32.000000,-235.781290,211.723868,-0.174649,34.246313,0.656129,337225.978036,0.926452,19.716812,1.276906,4.277348,0.067462,0.066549,224.116495,32.000000,237.515110,209.241380,172.457095,196.707727,32.000000,188.769537,72.527073,73.898554,113.922968,28.240506,48.284497,20.302254,54.328105,40.314385,41.678138,59.606243,47.382447
50.015565,59.995868,213.994935,183.131042,109.613418,92.670382,28.932128,14.227055,211.567513,2.382929,58.703211,50.735504,182.218680,215.876056,179.324640,211.575515,127.647359,210.329336,-0.000726,-1.414723,32.000000,-235.781147,211.733793,-0.174951,34.252061,0.656049,337238.174942,0.926753,19.717433,1.279366,4.276810,0.075599,0.077185,224.130584,32.000000,237.516427,209.258061,172.426081,196.695343,32.000000,188.791290,72.526206,73.900125,113.929436,28.240506,48.332263,20.302254,54.306089,40.314385,41.679057,59.595218,47.527421
50.017058,59.996904,214.071997,183.131314,109.547273,92.678381,28.898644,14.226975,211.573611,2.382766,58.703724,50.732773,182.216387,215.879529,179.321387,211.583563,127.651401,210.340043,-0.000728,-1.413550,32.000000,-235.781168,211.740467,-0.174706,34.257684,0.656098,337276.876031,0.926385,19.716531,1.281121,4.277333,0.070793,0.074888,224.122622,32.000000,237.530893,209.264484,172.336555,196.694264,32.000000,188.790574,72.524755,73.900469,113.932783,28.240506,48.366473,20.302254,54.281678,40.314385,41.680756,59.604207,47.346203
50.015053,59.997338,214.110618,183.131879,109.578642,92.678295,28.935520,14.227031,211.582007,2.382704,58.694014,50.735700,182.215606,215.890092,179.319060,211.591083,127.658490,210.347089,-0.000729,-1.412382,32.000000,-235.781050,211.748435,-0.174785,34.262202,0.656170,337302.987940,0.926568,19.712358,1.283781,4.278567,0.072861,0.069926,224.122219,32.000000,237.533260,209.242610,166.833052,196.714122,32.000000,188.764225,72.524879,73.901915,113.936041,28.240506,48.406008,20.302254,54.264639,40.314385,41.683668,59.618733,47.368214
50.016640,59.996035,214.098008,183.132544,109.674946,92.678402,28.928297,14.227066,211.588069,2.382664,58.683596,50.734690,182.215555,215.897055,179.323563,211.601504,127.660041,210.355388,-0.000728,-1.412376,32.000000,-235.780988,211.756571,-0.174888,34.264215,0.656269,337324.981216,0.927694,19.711853,1.283473,4.279980,0.069681,0.070036,224.148419,32.000000,237.511752,209.228381,161.363901,196.723157,32.000000,188.752008,72.524668,73.903199,113.941191,28.240506,48.434126,20.302254,54.243071,40.314385,41.680702,59.605918,47.292352
50.018273,59.991600,214.060907,183.132426,109.764519,92.678568,28.952691,14.227051,211.595061,2.382575,58.668141,50.735376,182.217448,215.906853,179.327988,211.611805,127.658740,210.363456,-0.000729,-1.411789,32.000000,-235.780848,211.765821,-0.174535,34.262937,0.656287,337314.019190,0.926553,19.714357,1.278839,4.280924,0.073548,0.069165,224.178440,32.000000,237.491552,209.233987,161.438369,196.724985,32.000000,188.760216,72.524830,73.904554,113.945830,28.240506,48.433414,20.302254,54.220943,40.314385,41.673003,59.613540,47.364912
50.018998,59.986594,213.990500,183.132084,109.863519,92.678801,28.915535,14.226894,211.601455,2.382010,58.662525,50.733484,182.217081,215.915903,179.326733,211.620670,127.660196,210.370315,-0.000730,-1.411169,32.000000,-235.781046,211.771292,-0.174437,34.260258,0.656199,337309.054821,0.926749,19.711417,1.280183,4.280536,0.063770,0.070913,224.197893,32.000000,237.481630,209.253776,165.195007,196.710080,32.000000,188.774644,72.525100,73.904968,113.950083,28.240506,48.385386,20.302254,54.199588,40.314385,41.662263,59.605466,47.330356
50.022488,59.981645,214.008594,183.131463,109.818806,92.682822,28.939455,14.226841,211.612793,2.382182,58.654601,50.735353,182.216627,215.924318,179.329303,211.630243,127.664226,210.378442,-0.000729,-1.411178,32.000000,-235.781132,211.780410,-0.174278,34.263800,0.656120,337305.807797,0.925926,19.705297,1.284298,4.279654,0.060810,0.063353,224.189612,32.000000,237.497702,209.262568,170.707031,196.704560,32.000000,188.779505,72.525066,73.905810,113.953866,28.240506,48.434857,20.302254,54.177070,40.314385,41.650186,59.600303,47.562123
50.025712,59.977384,214.065825,183.130511,109.843035,92.694837,28.927852,14.226685,211.624173,2.382437,58.631570,50.742021,182.215003,215.933381,179.333101,211.640873,127.668706,210.388820,-0.000728,-1.411197,32.000000,-235.781402,211.790261,-0.174386,34.270531,0.656009,337297.467501,0.927091,19.699542,1.285232,4.278184,0.069580,0.074849,224.189683,32.000000,237.506919,209.251488,172.494068,196.711377,32.000000,188.753027,72.525463,73.906826,113.958489,28.240506,48.399979,20.302254,54.152037,40.314385,41.640389,59.599319,47.316196
50.029106,59.967359,214.065158,183.129442,109.925344,92.707014,28.935097,14.226583,211.636471,2.382297,58.596870,50.745603,182.213864,215.943148,179.336887,211.653965,127.668807,210.399622,-0.000729,-1.411806,32.000000,-235.781538,211.802268,-0.174458,34.278463,0.655958,337297.014510,0.926282,19.690993,1.284035,4.278248,0.060307,0.072768,224.201550,32.000000,237.500662,209.237741,167.024332,196.723080,32.000000,188.723837,72.525458,73.908073,113.962096,28.240506,48.454872,20.302254,54.127805,40.314385,41.621870,59.597047,47.354054
50.028385,59.953274,214.148998,183.127681,109.880342,92.719045,28.922893,14.226578,211.648376,2.382386,58.563654,50.741261,182.215393,215.957541,179.341350,211.664757,127.674968,210.411280,-0.000730,-1.410077,32.000000,-235.781539,211.810363,-0.174135,34.287421,0.655991,337325.341556,0.926697,19.683405,1.283173,4.279116,0.075678,0.069017,224.232619,32.000000,237.474282,209.241291,161.518724,196.726725,32.000000,188.712739,72.525053,73.908796,113.966839,28.240506,48.475092,20.302254,54.105098,40.314385,41.594338,59.602919,47.518837
50.032174,59.937561,214.137358,183.125314,109.960851,92.731175,28.960339,14.226650,211.662170,2.382849,58.529390,50.743881,182.216774,215.971876,179.346293,211.679729,127.673896,210.425032,-0.000729,-1.409489,32.000000,-235.781405,211.822761,-0.174076,34.295686,0.655863,337355.171552,0.926493,19.669880,1.286838,4.278812,0.069652,0.073641,224.256327,32.000000,237.460474,209.258915,161.562000,196.699819,32.000000,188.729492,72.524363,73.910192,113.972390,28.240506,48.491206,20.302254,54.084139,40.314385,41.557502,59.610069,47.361317
50.037642,59.922656,214.179626,183.122425,110.000739,92.743374,28.940805,14.226587,211.676839,2.383281,58.486163,50.743729,182.217445,215.987679,179.347498,211.698261,127.679130,210.440251,-0.000729,-1.408878,32.000000,-235.781550,211.835641,-0.174069,34.300064,0.655935,337371.916439,0.926984,19.656537,1.284741,4.280550,0.066804,0.070444,224.257515,32.000000,237.466156,209.274069,165.225253,196.674911,32.000000,188.743401,72.523499,73.911978,113.978200,28.240506,48.538936,20.302254,54.054818,40.314385,41.523255,59.605299,47.323533
50.039618,59.899624,214.225913,183.119023,109.989825,92.751526,28.926250,14.226488,211.692141,2.383389,58.441679,50.745367,182.215155,216.002702,179.348935,211.716108,127.679440,210.458533,-0.000729,-1.408885,32.000000,-235.781638,211.851470,-0.174115,34.298436,0.655767,337396.436079,0.925791,19.636917,1.290606,4.279993,0.069462,0.069162,224.250411,32.000000,237.480587,209.276064,170.701566,196.663909,32.000000,188.733516,72.521981,73.912626,113.984469,28.240506,48.592463,20.302254,54.030828,40.314385,41.476623,59.605535,47.501449
50.038066,59.877630,214.228159,183.115064,109.994171,92.751494,28.950990,14.226545,211.705556,2.383097,58.409731,50.743581,182.211679,216.018648,179.350586,211.733582,127.678126,210.471806,-0.000730,-1.408874,32.000000,-235.781614,211.867090,-0.174369,34.294414,0.655771,337409.676457,0.926390,19.616371,1.290677,4.280370,0.064599,0.073794,224.259296,32.000000,237.484490,209.258245,172.535935,196.681783,32.000000,188.711350,72.520702,73.914200,113.989368,28.240506,48.589164,20.302254,54.007353,40.314385,41.424838,59.610668,47.374817
50.032541,59.859454,214.143102,183.111029,110.015486,92.751452,28.920931,14.226421,211.717863,2.383264,58.393069,50.741168,182.210084,216.031205,179.352230,211.745463,127.680482,210.483922,-0.000730,-1.408856,32.000000,-235.781674,211.880447,-0.174493,34.293479,0.655950,337387.426030,0.926026,19.570907,1.302679,4.281304,0.071670,0.073508,224.290557,32.000000,237.466196,209.247637,167.048899,196.696643,32.000000,188.704286,72.519970,73.915083,113.994262,28.240506,48.533477,20.302254,53.989027,40.314385,41.375194,59.605938,47.481933
50.027255,59.847872,214.081872,183.107399,110.013060,92.751547,28.926140,14.226284,211.729121,2.383160,58.385014,50.742192,182.207669,216.040800,179.352120,211.756969,127.681393,210.494611,-0.000731,-1.408865,32.000000,-235.781780,211.891472,-0.174627,34.296188,0.655950,337387.426030,0.926026,19.570907,1.302679,4.281304,0.069948,0.070050,224.320239,32.000000,237.458160,209.256784,161.495120,196.688012,32.000000,188.719999,72.520716,73.916142,114.001034,28.240506,48.556225,20.302254,53.976581,40.314385,41.347722,59.604364,47.541874
50.025253,59.841434,214.151838,183.105546,110.019400,92.751581,28.942664,14.226270,211.741959,2.383114,58.369837,50.740984,182.205400,216.052412,179.349061,211.770249,127.683763,210.509358,-0.000731,-1.408904,32.000000,-235.781865,211.902952,-0.174752,34.303752,0.655810,337365.400758,0.927056,19.558430,1.304545,4.280076,0.072642,0.068035,224.332887,32.000000,237.466776,209.273895,161.467887,196.673063,32.000000,188.733172,72.519478,73.918161,114.007339,28.240506,48.585383,20.302254,53.958815,40.314385,41.327892,59.607167,47.432337
50.026842,59.832941,214.233799,183.103918,110.034384,92.751468,28.937740,14.226237,211.759532,2.383196,58.341000,50.742980,182.199078,216.067147,179.348100,211.784270,127.688071,210.525583,-0.000732,-1.410111,32.000000,-235.781817,211.917044,-0.174782,34.314053,0.655668,337354.290282,0.926969,19.552302,1.307359,4.279305,0.061395,0.067880,224.322643,32.000000,237.489735,209.282105,161.396340,196.669614,32.000000,188.736255,72.519142,73.920089,114.014005,28.240506,48.611114,20.302254,53.936780,40.314385,41.309548,59.601119,47.562270
50.027558,59.819164,214.135240,183.102090,110.086585,92.755397,28.931316,14.226134,211.778066,2.383309,58.284297,50.742104,182.193313,216.084222,179.351633,211.801305,127.688535,210.541331,-0.000733,-1.410107,32.000000,-235.781846,211.932556,-0.175130,34.323052,0.655681,337344.127048,0.926465,19.547929,1.310128,4.280875,0.080158,0.071535,224.320346,32.000000,237.510959,209.251801,161.347108,196.686432,32.000000,188.716162,72.520100,73.922073,114.021381,28.240506,48.563323,20.302254,53.913105,40.314385,41.286483,59.595975,47.535198
50.024690,59.787693,214.116822,183.098092,110.161159,92.767651,28.948896,14.226009,211.803891,2.383562,58.212913,50.737373,182.193730,216.109756,179.351701,211.824390,127.690242,210.562247,-0.000735,-1.410109,32.000000,-235.781975,211.958152,-0.175292,34.331216,0.655623,337325.057349,0.926568,19.537796,1.311474,4.282377,0.070290,0.066829,224.352729,32.000000,237.504134,209.234434,161.476780,196.689094,32.000000,188.702099,72.519853,73.924813,114.028371,28.240506,48.546931,20.302254,53.888258,40.314385,41.217061,59.605564,47.310547
50.021365,59.760144,214.031045,183.093451,110.213615,92.767609,28.942361,14.225902,211.819590,2.383894,58.170939,50.731167,182.190739,216.124187,179.351608,211.838011,127.691626,210.578506,-0.000735,-1.410103,32.000000,-235.782159,211.974238,-0.175136,34.330927,0.655233,337321.601789,0.926765,19.523281,1.316497,4.280346,0.071722,0.072063,224.372967,32.000000,237.506679,209.242452,161.539097,196.677123,32.000000,188.709389,72.520518,73.927369,114.033671,28.240506,48.598180,20.302254,53.870997,40.314385,41.152857,59.603243,47.352219
50.018344,59.742042,214.140576,183.089981,110.245429,92.759551,28.896180,14.225906,211.832908,2.384144,58.152973,50.727172,182.188481,216.132807,179.349948,211.848886,127.693905,210.589187,-0.000735,-1.410099,32.000000,-235.782283,211.982087,-0.175361,34.328109,0.655096,337327.719942,0.926305,19.494769,1.322077,4.280223,0.075725,0.071472,224.380548,32.000000,237.515240,209.247007,161.537540,196.660694,32.000000,188.719378,72.520421,73.928800,114.037586,28.240506,48.588781,20.302254,53.860175,40.314385,41.110208,59.607364,47.381860
50.008998,59.712267,214.182396,183.083518,110.178155,92.743044,28.943406,14.225823,211.852153,2.384667,58.129416,50.715965,182.185161,216.150244,179.342613,211.868631,127.696414,210.612375,-0.000736,-1.411274,32.000000,-235.782251,212.001998,-0.175733,34.320432,0.654906,337294.835191,0.926514,19.470649,1.326358,4.278793,0.069930,0.066406,224.353262,32.000000,237.565253,209.244448,161.414470,196.656515,32.000000,188.718873,72.520340,73.931173,114.043626,28.240506,48.629398,20.302254,53.842664,40.314385,41.032428,59.613412,47.379365
50.009479,59.700595,214.175908,183.080525,110.330906,92.734918,28.949448,14.225798,211.862669,2.384764,58.116057,50.714003,182.183162,216.158952,179.345144,211.878387,127.699027,210.621462,-0.000734,-1.412409,32.000000,-235.782221,212.011253,-0.175413,34.317538,0.655134,337241.958198,0.927931,19.455665,1.327800,4.281241,0.066372,0.070790,224.352183,32.000000,237.581163,209.233075,165.050756,196.665561,32.000000,188.708825,72.519898,73.932260,114.046672,28.240506,48.664785,20.302254,53.831906,40.314385,41.004289,59.607462,47.547010
50.003036,59.688395,214.144504,183.077425,110.374211,92.722473,28.936153,14.225976,211.874300,2.385257,58.099028,50.707031,182.179088,216.167882,179.345464,211.890683,127.700344,210.636236,-0.000734,-1.412998,32.000000,-235.781920,212.023032,-0.175182,34.314807,0.655295,337148.880726,0.926369,19.435533,1.333369,4.282877,0.071837,0.073589,224.357690,32.000000,237.594804,209.214801,170.548499,196.681360,32.000000,188.680845,72.519897,73.934472,114.047737,28.240506,48.624850,20.302254,53.815270,40.314385,40.969943,59.609921,47.388096
49.991371,59.677700,214.118361,183.074775,110.384563,92.710269,28.917187,14.226134,211.882344,2.385453,58.096237,50.700159,182.180392,216.177579,179.347925,211.901108,127.702493,210.649233,-0.000732,-1.412397,32.000000,-235.781635,212.030275,-0.174947,34.316208,0.655254,337100.315730,0.926056,19.423363,1.333921,4.282706,0.085983,0.073691,224.378865,32.000000,237.577718,209.207499,172.439052,196.681112,32.000000,188.679150,72.519683,73.936770,114.050140,28.240506,48.670931,20.302254,53.808575,40.314385,40.941175,59.613304,47.420891
49.981983,59.667545,214.207433,183.072456,110.399702,92.693982,28.926312,14.226150,211.895706,2.385737,58.091692,50.689558,182.181730,216.188028,179.340203,211.912587,127.710578,210.660267,-0.000732,-1.412435,32.000000,-235.781727,212.043532,-0.174647,34.322931,0.655200,337043.052492,0.926459,19.417812,1.337750,4.282630,0.064087,0.071605,224.391631,32.000000,237.581784,209.231857,172.466955,196.629767,32.000000,188.711335,72.518485,73.939485,114.053089,28.240506,48.699370,20.302254,53.797355,40.314385,40.910697,59.606646,47.405044
49.971664,59.662011,214.165936,183.071689,110.370287,92.681717,28.900744,14.226187,211.902727,2.385967,58.091107,50.680664,182.180779,216.191636,179.331395,211.918565,127.715597,210.666744,-0.000734,-1.412431,32.000000,-235.781695,212.049972,-0.174689,34.326775,0.655138,336990.249253,0.927156,19.419158,1.340127,4.283106,0.060502,0.065910,224.372971,32.000000,237.604769,209.243153,170.559572,196.619542,32.000000,188.714768,72.517499,73.941578,114.053732,28.240506,48.709623,20.302254,53.787833,40.314385,40.895635,59.610108,47.338133
49.957856,59.655993,214.149863,183.071495,110.479230,92.669569,28.948584,14.226182,211.908329,2.386334,58.101255,50.672576,182.176635,216.194193,179.329140,211.923297,127.717217,210.676492,-0.000734,-1.412407,32.000000,-235.781745,212.054512,-0.174913,34.331269,0.655169,336911.659845,0.926867,19.418692,1.335885,4.285693,0.059748,0.069355,224.366349,32.000000,237.629875,209.233908,165.022189,196.633610,32.000000,188.694600,72.518527,73.943253,114.054906,28.240506,48.702649,20.302254,53.787873,40.314385,40.878882,59.612478,47.383327
49.950911,59.655663,214.135967,183.072001,110.416632,92.655198,28.936315,14.226202,211.910674,2.386526,58.101213,50.662560,182.176672,216.196645,179.327363,211.925649,127.718027,210.683069,-0.000733,-1.413001,32.000000,-235.781784,212.056630,-0.174897,34.331586,0.655028,336858.567166,0.927761,19.423812,1.333122,4.285748,0.081881,0.074954,224.369567,32.000000,237.632521,209.210632,166.876427,196.654440,32.000000,188.670622,72.518581,73.944842,114.055905,28.240506,48.663311,20.302254,53.781390,40.314385,40.870643,59.607728,47.537912
49.941539,59.654548,214.137795,183.073573,110.354254,92.642921,28.936228,14.226229,211.913017,2.386802,58.106710,50.651850,182.177977,216.196860,179.328056,211.926014,127.721735,210.684917,-0.000733,-1.413598,32.000000,-235.781842,212.057427,-0.174918,34.328460,0.654964,336814.461696,0.926373,19.432052,1.334897,4.286610,0.075377,0.074140,224.385530,32.000000,237.616679,209.203063,172.458721,196.650238,32.000000,188.681522,72.519750,73.946377,114.057163,28.240506,48.734053,20.302254,53.777179,40.314385,40.865790,59.606862,47.377898
49.931056,59.652952,214.179124,183.075900,110.270926,92.630607,28.946257,14.226330,211.915773,2.386984,58.114411,50.638895,182.178289,216.197945,179.328432,211.927896,127.724662,210.687285,-0.000733,-1.413583,32.000000,-235.781810,212.058604,-0.174982,34.322653,0.654898,336765.506095,0.926763,19.438894,1.336378,4.286928,0.066760,0.075957,224.387721,32.000000,237.620986,209.214648,172.503309,196.620755,32.000000,188.712403,72.520034,73.947975,114.058133,28.240506,48.756262,20.302254,53.773808,40.314385,40.859151,59.614012,47.338133
49.923207,59.651179,214.174397,183.078672,110.272921,92.618492,28.906966,14.226364,211.914634,2.387349,58.115742,50.628023,182.175940,216.197420,179.324996,211.928591,127.729587,210.687746,-0.000734,-1.413593,32.000000,-235.781831,212.059922,-0.175305,34.315750,0.654981,336719.653143,0.926832,19.447459,1.333313,4.287769,0.067869,0.067970,224.371277,32.000000,237.634873,209.228261,172.429561,196.597579,32.000000,188.732993,72.519397,73.950126,114.058151,28.240506,48.755755,20.302254,53.772068,40.314385,40.851902,59.607669,47.339013
49.916371,59.648303,214.068813,183.081796,110.334555,92.606344,28.932665,14.226397,211.914959,2.387657,58.109620,50.617600,182.173373,216.195228,179.318874,211.926915,127.734921,210.685330,-0.000735,-1.412413,32.000000,-235.781820,212.056670,-0.174865,34.308393,0.655205,336675.214222,0.926598,19.456691,1.331210,4.289497,0.070897,0.063775,224.342460,32.000000,237.656236,209.222158,172.338901,196.604287,32.000000,188.721334,72.519334,73.952157,114.057054,28.240506,48.706340,20.302254,53.765802,40.314385,40.842972,59.603410,47.398588
49.908158,59.642486,214.114237,183.084584,110.406023,92.594116,28.952465,14.226506,211.913748,2.387847,58.102905,50.610407,182.172472,216.194648,179.322086,211.926851,127.735925,210.680623,-0.000735,-1.412423,32.000000,-235.781808,212.055527,-0.174799,34.304126,0.655324,336626.082960,0.927892,19.463030,1.326445,4.290077,0.080623,0.072914,224.338419,32.000000,237.663719,209.192065,172.328936,196.630074,32.000000,188.700995,72.520304,73.955046,114.057434,28.240506,48.725081,20.302254,53.764172,40.314385,40.829865,59.604168,47.327348
49.901248,59.636347,214.124291,183.087311,110.427771,92.581889,28.952770,14.226453,211.910489,2.388141,58.102227,50.599290,182.175087,216.190215,179.326353,211.924427,127.734483,210.677354,-0.000735,-1.412418,32.000000,-235.781936,212.054259,-0.174791,34.303318,0.655227,336574.110350,0.927078,19.467216,1.320270,4.288549,0.068808,0.067884,224.352198,32.000000,237.649709,209.180025,177.890591,196.640453,32.000000,188.700921,72.520280,73.956063,114.057781,28.240506,48.735207,20.302254,53.761229,40.314385,40.810063,59.610452,47.397194
49.894094,59.632506,214.178147,183.090250,110.385854,92.561452,28.942307,14.226524,211.909194,2.388136,58.109428,50.590546,182.178978,216.184187,179.324383,211.919627,127.737695,210.674148,-0.000736,-1.413581,32.000000,-235.781744,212.049170,-0.175086,34.303686,0.655398,336526.608043,0.926475,19.469886,1.317627,4.290165,0.066109,0.070040,224.362275,32.000000,237.636051,209.186609,183.498843,196.640595,32.000000,188.714170,72.520113,73.956792,114.056708,28.240506,48.791958,20.302254,53.758198,40.314385,40.797985,59.606616,47.405411
49.879858,59.631937,214.266039,183.093872,110.316869,92.536981,28.944110,14.226610,211.904640,2.388492,58.132646,50.578891,182.180397,216.173761,179.322335,211.911637,127.742894,210.671096,-0.000737,-1.414760,32.000000,-235.781806,212.042292,-0.174991,34.306204,0.655409,336482.421174,0.926469,19.470890,1.317932,4.290961,0.068134,0.068665,224.351525,32.000000,237.636377,209.201650,183.479017,196.613407,32.000000,188.737389,72.519780,73.957455,114.055122,28.240506,48.847306,20.302254,53.762040,40.314385,40.790803,59.609970,47.401522
49.871809,59.635930,214.279379,183.098111,110.191326,92.512589,28.967936,14.226735,211.899733,2.388557,58.139672,50.577256,182.181998,216.167528,179.321946,211.907031,127.747750,210.667467,-0.000736,-1.415946,32.000000,-235.781693,212.039510,-0.174929,34.308120,0.655442,336402.722080,0.926736,19.474443,1.313604,4.292655,0.073446,0.073107,224.316622,32.000000,237.657722,209.199742,183.367471,196.606502,32.000000,188.752203,72.519440,73.959602,114.052379,28.240506,48.885314,20.302254,53.765474,40.314385,40.791226,59.610167,47.384574
49.861482,59.639367,214.252093,183.102865,110.085287,92.500351,28.925809,14.226754,211.893052,2.388722,58.126678,50.566964,182.182987,216.161515,179.320747,211.902045,127.748828,210.666997,-0.000738,-1.417716,32.000000,-235.781591,212.033284,-0.175026,34.304215,0.655566,336314.065676,0.926723,19.488593,1.307341,4.295643,0.065966,0.070863,224.300108,32.000000,237.665441,209.184095,183.328612,196.618087,32.000000,188.739261,72.519131,73.961867,114.050067,28.240506,48.849017,20.302254,53.766952,40.314385,40.801988,59.613461,47.410767
49.852116,59.637133,214.204837,183.108028,110.027155,92.488323,28.892203,14.226785,211.889457,2.388603,58.102851,50.561039,182.186384,216.158159,179.322161,211.900005,127.751367,210.661611,-0.000738,-1.419483,32.000000,-235.781479,212.030772,-0.175163,34.298047,0.655477,336226.720449,0.925891,19.500907,1.301221,4.296603,0.067010,0.075138,224.301597,32.000000,237.658935,209.166815,183.407637,196.639357,32.000000,188.731103,72.518075,73.964133,114.046132,28.240506,48.889160,20.302254,53.770989,40.314385,40.793569,59.607197,47.360657
49.844626,59.628437,214.165853,183.111903,109.839911,92.476174,28.936260,14.226774,211.886705,2.388728,58.068743,50.554756,182.191328,216.156738,179.320493,211.897593,127.756784,210.660860,-0.000738,-1.419484,32.000000,-235.781383,212.029646,-0.174979,34.289175,0.655534,336191.799005,0.927336,19.515024,1.299980,4.296946,0.073258,0.066282,224.319580,32.000000,237.632731,209.168182,188.996288,196.638806,32.000000,188.740711,72.517312,73.965218,114.043153,28.240506,48.831920,20.302254,53.773164,40.314385,40.775392,59.605594,47.335492
49.837700,59.613696,214.135448,183.114705,109.799444,92.464036,28.904761,14.226682,211.885311,2.388987,58.043338,50.551200,182.193994,216.154157,179.319012,211.895169,127.757756,210.660032,-0.000738,-1.419460,32.000000,-235.781490,212.029524,-0.174909,34.280156,0.655564,336147.505955,0.928480,19.522478,1.295565,4.296805,0.067690,0.067086,224.318856,32.000000,237.623281,209.187769,194.587058,196.611301,32.000000,188.766166,72.517506,73.967642,114.040592,28.240506,48.857146,20.302254,53.776209,40.314385,40.745449,59.604148,47.331603
49.827158,59.596358,214.135712,183.116560,109.729340,92.451900,28.928777,14.226647,211.881166,2.388862,58.030502,50.542984,182.196615,216.150347,179.318291,211.890200,127.764644,210.655250,-0.000739,-1.418884,32.000000,-235.781544,212.026209,-0.174737,34.272690,0.655630,336089.049695,0.927077,19.521530,1.289887,4.296669,0.063946,0.072664,224.301148,32.000000,237.631586,209.200106,194.493452,196.599084,32.000000,188.784264,72.517982,73.971276,114.036257,28.240506,48.871605,20.302254,53.781490,40.314385,40.701716,59.614484,47.380539
49.814110,59.579872,214.125893,183.117596,109.587140,92.439718,28.944971,14.226538,211.872379,2.388362,58.037368,50.534364,182.194272,216.141146,179.320698,211.879242,127.766641,210.647466,-0.000740,-1.419502,32.000000,-235.781526,212.018967,-0.174529,34.267962,0.655703,336030.263525,0.928071,19.513953,1.288627,4.296656,0.063910,0.064900,224.285973,32.000000,237.641095,209.188135,194.438407,196.611235,32.000000,188.785219,72.518588,73.974962,114.030161,28.240506,48.846489,20.302254,53.790003,40.314385,40.660706,59.611131,47.326027
49.805568,59.575412,214.049576,183.118927,109.514719,92.427448,28.936595,14.226548,211.861115,2.388365,58.053089,50.524683,182.193395,216.129722,179.325294,211.866812,127.769877,210.637430,-0.000739,-1.419668,32.000000,-235.781524,212.006924,-0.174484,34.269150,0.655840,335960.397916,0.927352,19.507523,1.280071,4.297570,0.075179,0.068159,224.288524,32.000000,237.629275,209.162947,194.455858,196.639499,32.000000,188.778282,72.519039,73.978898,114.022150,28.240506,48.796873,20.302254,53.798576,40.314385,40.637662,59.603096,47.347377
49.797429,59.576541,214.057976,183.121583,109.474433,92.415273,28.941010,14.226625,211.849229,2.388214,58.070077,50.514802,182.195387,216.116901,179.327014,211.855257,127.773335,210.627885,-0.000737,-1.421007,32.000000,-235.781397,211.994590,-0.174161,34.271066,0.655942,335902.452463,0.926937,19.504539,1.275364,4.298499,0.074776,0.075432,224.302590,32.000000,237.601311,209.156279,194.550662,196.642385,32.000000,188.785215,72.519564,73.980987,114.013922,28.240506,48.838723,20.302254,53.805538,40.314385,40.629930,59.608446,47.395139
49.788305,59.580902,214.127910,183.125402,109.348093,92.390852,28.930905,14.226507,211.835017,2.388210,58.089754,50.503685,182.198024,216.100339,179.323450,211.843579,127.776069,210.618870,-0.000737,-1.422772,32.000000,-235.781572,211.980228,-0.174038,34.270665,0.655759,335852.053144,0.927246,19.508921,1.268633,4.297704,0.086623,0.072515,224.310013,32.000000,237.585783,209.168148,198.290334,196.628411,32.000000,188.811445,72.520165,73.983660,114.005334,28.240506,48.887587,20.302254,53.815580,40.314385,40.634830,59.614789,47.220598
49.782597,59.586136,214.124129,183.130219,109.275987,92.366521,28.942545,14.226473,211.821151,2.388107,58.108513,50.494309,182.204007,216.085610,179.322870,211.830540,127.782820,210.607703,-0.000737,-1.424520,32.000000,-235.781766,211.966511,-0.173939,34.268542,0.655741,335809.063608,0.927152,19.518476,1.261850,4.298575,0.063721,0.071688,224.301974,32.000000,237.581738,209.180836,198.290334,196.620937,32.000000,188.836209,72.519097,73.987959,113.995776,28.240506,48.888429,20.302254,53.820144,40.314385,40.642731,59.608475,47.340334
49.769169,59.592104,214.158532,183.135408,109.162381,92.342202,28.968628,14.226440,211.802573,2.388434,58.127992,50.482215,182.204688,216.067244,179.320066,211.813253,127.787365,210.589521,-0.000737,-1.426260,32.000000,-235.781675,211.950322,-0.173804,34.262126,0.655836,335726.815098,0.927428,19.532283,1.255977,4.300767,0.074635,0.070603,224.275489,32.000000,237.588360,209.170127,194.529935,196.633116,32.000000,188.845879,72.520251,73.991840,113.986324,28.240506,48.960984,20.302254,53.831890,40.314385,40.651787,59.604364,47.334318
49.753479,59.598594,214.210773,183.140613,109.047610,92.317831,28.947671,14.226478,211.782713,2.388298,58.146110,50.471960,182.205941,216.046919,179.323081,211.795385,127.790435,210.570340,-0.000736,-1.426840,32.000000,-235.781563,211.931474,-0.173741,34.253768,0.655769,335636.206844,0.926941,19.543427,1.245336,4.301184,0.061104,0.065405,224.266319,32.000000,237.579411,209.139424,194.502460,196.657557,32.000000,188.825741,72.521369,73.995880,113.976235,28.240506,48.926686,20.302254,53.849252,40.314385,40.662039,59.612596,47.398074
49.745311,59.606315,214.244680,183.145981,108.972706,92.297573,28.938706,14.226711,211.762135,2.388006,58.168061,50.462315,182.212296,216.024182,179.324510,211.778036,127.795767,210.552283,-0.000737,-1.428583,32.000000,-235.781303,211.914516,-0.173596,34.246753,0.655951,335556.700877,0.926152,19.563301,1.234456,4.303036,0.063105,0.066871,224.281423,32.000000,237.546875,209.131610,194.589849,196.669958,32.000000,188.815751,72.521865,73.998870,113.964973,28.240506,48.996951,20.302254,53.864058,40.314385,40.673531,59.613904,47.398808
49.740205,59.615975,214.230379,183.151658,108.921952,92.285424,28.927208,14.226767,211.739413,2.387704,58.178733,50.450514,182.217569,216.005062,179.325658,211.760428,127.799457,210.533722,-0.000737,-1.429177,32.000000,-235.781252,211.894415,-0.173202,34.238455,0.656236,335481.228055,0.926915,19.586044,1.224703,4.305443,0.074566,0.071970,224.299777,32.000000,237.507263,209.137407,194.625817,196.669217,32.000000,188.823757,72.522898,74.001223,113.954392,28.240506,48.999881,20.302254,53.873368,40.314385,40.691666,59.609429,47.342975
49.728733,59.619231,214.190206,183.157453,108.819396,92.273178,28.943273,14.226798,211.716368,2.387362,58.195166,50.441344,182.221525,215.982510,179.323602,211.741563,127.799416,210.513741,-0.000737,-1.429756,32.000000,-235.781245,211.875557,-0.173446,34.232593,0.656401,335412.800230,0.927185,19.602226,1.213080,4.306832,0.068751,0.072076,224.299721,32.000000,237.486991,209.153907,194.597227,196.644614,32.000000,188.854945,72.523372,74.004203,113.943295,28.240506,48.961272,20.302254,53.886421,40.314385,40.700242,59.608701,47.353687
49.715164,59.623531,214.197954,183.162821,108.714657,92.260838,28.934867,14.226761,211.693337,2.387356,58.214273,50.431169,182.225673,215.961815,179.323490,211.719205,127.799230,210.491669,-0.000736,-1.431509,32.000000,-235.781235,211.854833,-0.173094,34.229894,0.656516,335376.607874,0.927560,19.617177,1.202924,4.306986,0.063435,0.067691,224.277333,32.000000,237.487876,209.161349,194.492053,196.645908,32.000000,188.870625,72.524843,74.007963,113.931774,28.240506,49.008285,20.302254,53.904994,40.314385,40.705212,59.610226,47.362638
49.709591,59.628851,214.161766,183.167959,108.800840,92.248765,28.930805,14.226787,211.670410,2.387170,58.222768,50.422605,182.225846,215.940068,179.330532,211.696511,127.802172,210.469416,-0.000736,-1.432694,32.000000,-235.781304,211.833107,-0.172870,34.231526,0.656595,335344.234812,0.927165,19.632320,1.196003,4.307172,0.064712,0.074314,224.272679,32.000000,237.482032,209.151732,194.438047,196.668317,32.000000,188.873093,72.525733,74.013018,113.919434,28.240506,49.006638,20.302254,53.917886,40.314385,40.712581,59.613658,47.312821
49.697994,59.635165,214.159014,183.173064,108.721455,92.236677,28.940307,14.226942,211.648282,2.386572,58.228467,50.409729,182.231466,215.916402,179.330093,211.675268,127.800030,210.446391,-0.000738,-1.432737,32.000000,-235.781217,211.808544,-0.172710,34.234602,0.656730,335313.610445,0.927599,19.650683,1.188498,4.308503,0.064516,0.065451,224.285093,32.000000,237.452197,209.136493,194.505352,196.689621,32.000000,188.864485,72.526937,74.016859,113.904637,28.240506,48.988687,20.302254,53.935872,40.314385,40.723369,59.604915,47.249065
49.690026,59.638124,214.190732,183.178016,108.644831,92.224714,28.946008,14.226908,211.623306,2.386121,58.233031,50.401757,182.239006,215.895011,179.332976,211.650462,127.801158,210.423240,-0.000739,-1.433142,32.000000,-235.781343,211.787625,-0.172582,34.236098,0.656611,335274.814520,0.927735,19.661781,1.177800,4.308258,0.064245,0.063068,224.311261,32.000000,237.410212,209.137986,194.598504,196.690481,32.000000,188.882340,72.528731,74.021049,113.892101,28.240506,49.066032,20.302254,53.954329,40.314385,40.729162,59.609498,47.419351
49.681359,59.639990,214.290424,183.182975,108.644723,92.212521,28.962738,14.226858,211.601252,2.386050,58.237727,50.391628,182.241742,215.873024,179.330919,211.624201,127.801694,210.396845,-0.000740,-1.433546,32.000000,-235.781495,211.768335,-0.172467,34.234336,0.656601,335250.048799,0.927562,19.680117,1.171918,4.309208,0.061820,0.064584,224.319442,32.000000,237.398775,209.151578,194.621547,196.673811,32.000000,188.904054,72.530949,74.025192,113.879130,28.240506,49.047960,20.302254,53.969338,40.314385,40.731225,59.608721,47.226101
49.673332,59.641897,214.264310,183.187854,108.741640,92.200181,28.903614,14.226839,211.576247,2.386098,58.248451,50.382641,182.240942,215.847517,179.331663,211.599755,127.800627,210.375664,-0.000741,-1.432944,32.000000,-235.781473,211.744031,-0.172759,34.227674,0.656650,335213.186767,0.927430,19.691338,1.162720,4.310538,0.063347,0.071967,224.306952,32.000000,237.396926,209.160730,194.536210,196.679204,32.000000,188.911266,72.532738,74.029968,113.865190,28.240506,49.080837,20.302254,53.985807,40.314385,40.730836,59.615399,47.202036
49.662872,59.644980,214.179774,183.192571,108.861791,92.188103,28.938891,14.226882,211.552909,2.385953,58.259415,50.375012,182.241689,215.822521,179.338568,211.574914,127.801140,210.351472,-0.000741,-1.433496,32.000000,-235.781431,211.720179,-0.172410,34.219553,0.656905,335175.997475,0.926954,19.702191,1.152982,4.313296,0.061898,0.067426,224.293139,32.000000,237.397228,209.152070,194.456749,196.697676,32.000000,188.896480,72.535812,74.035130,113.852088,28.240506,49.086629,20.302254,54.007342,40.314385,40.734449,59.605958,47.393672
49.662116,59.649604,214.229664,183.197288,108.921310,92.167776,28.937272,14.226952,211.529496,2.385823,58.267899,50.367155,182.243463,215.799447,179.345379,211.550280,127.803840,210.326165,-0.000741,-1.433508,32.000000,-235.781327,211.698053,-0.172568,34.210664,0.656983,335140.503952,0.928896,19.712425,1.146665,4.313468,0.072008,0.092351,224.292742,32.000000,237.372496,209.125956,199.944758,196.717107,32.000000,188.872907,72.537615,74.040477,113.838431,28.240506,49.144450,20.302254,54.020796,40.314385,40.740414,59.618939,47.223680
49.653539,59.653651,214.203492,183.202533,109.000715,92.155643,28.959705,14.226904,211.504844,2.385582,58.282408,50.358627,182.247659,215.772890,179.350205,211.526339,127.806892,210.301248,-0.000742,-1.434655,32.000000,-235.781413,211.672832,-0.172453,34.199568,0.656998,335106.472197,0.927864,19.726357,1.137718,4.312674,0.067888,0.070386,224.313185,32.000000,237.331635,209.122038,205.509038,196.714798,32.000000,188.882044,72.539888,74.045488,113.825562,28.240506,49.075124,20.302254,54.036669,40.314385,40.746928,59.619343,47.177899
49.646285,59.660010,214.093840,183.207996,109.119328,92.143552,28.950695,14.226885,211.483559,2.385358,58.307914,50.350634,182.252230,215.748282,179.352197,211.504111,127.805765,210.278433,-0.000742,-1.435239,32.000000,-235.781340,211.651823,-0.172114,34.192166,0.657148,335033.370585,0.927738,19.731766,1.126194,4.313744,0.070452,0.065178,224.332407,32.000000,237.305477,209.141631,205.539784,196.703151,32.000000,188.908910,72.541752,74.050582,113.813698,28.240506,49.018231,20.302254,54.056511,40.314385,40.752178,59.599722,47.378045
49.640358,59.671567,214.031675,183.213370,109.305184,92.131424,28.943225,14.226829,211.458232,2.385371,58.330199,50.342608,182.255987,215.719131,179.350366,211.480738,127.805659,210.254170,-0.000742,-1.436995,32.000000,-235.781438,211.628323,-0.172068,34.187160,0.657325,334994.323651,0.927084,19.744712,1.114454,4.313962,0.061066,0.064842,224.330680,32.000000,237.296546,209.160765,205.474643,196.700777,32.000000,188.932863,72.544533,74.055774,113.802682,28.240506,49.034452,20.302254,54.075779,40.314385,40.775099,59.618635,47.232337
49.633568,59.682959,214.015884,183.219250,109.241343,92.119364,28.925389,14.226926,211.434807,2.385317,58.345462,50.336648,182.259340,215.693469,179.357128,211.457254,127.805309,210.230956,-0.000743,-1.437243,32.000000,-235.781346,211.605226,-0.171826,34.186100,0.657243,334964.479223,0.927415,19.758597,1.107624,4.312384,0.072774,0.069436,224.311300,32.000000,237.299157,209.163897,205.380363,196.714298,32.000000,188.923871,72.546848,74.061780,113.793350,28.240506,49.045471,20.302254,54.093388,40.314385,40.797879,59.598493,47.397194
49.624074,59.692120,214.140124,183.225224,109.155250,92.107105,28.943799,14.227085,211.408417,2.385210,58.358536,50.328653,182.263236,215.667108,179.365865,211.432181,127.803555,210.208147,-0.000742,-1.438645,32.000000,-235.781327,211.581778,-0.171710,34.187438,0.657208,334938.434907,0.927682,19.776304,1.099269,4.311646,0.068489,0.065581,224.314121,32.000000,237.288671,209.138881,205.352742,196.744509,32.000000,188.895382,72.548851,74.066745,113.784550,28.240506,49.032161,20.302254,54.116021,40.314385,40.818123,59.603627,47.262785
49.617474,59.700038,214.102151,183.231089,109.054521,92.094988,28.952665,14.227056,211.385496,2.385179,58.364569,50.325197,182.269987,215.639935,179.371107,211.404816,127.802437,210.188810,-0.000741,-1.440380,32.000000,-235.781303,211.558723,-0.171755,34.189045,0.657207,334913.056410,0.928301,19.794743,1.091521,4.311918,0.076761,0.062477,224.330820,32.000000,237.258821,209.129294,203.581044,196.755725,32.000000,188.890425,72.550018,74.071689,113.776997,28.240506,49.064629,20.302254,54.135917,40.314385,40.833413,59.608239,47.178265
49.606850,59.707704,214.112973,183.236640,108.945332,92.074840,28.948375,14.227056,211.361387,2.384968,58.374401,50.321949,182.273507,215.613665,179.373642,211.378856,127.799765,210.166378,-0.000741,-1.442142,32.000000,-235.781221,211.536261,-0.171771,34.188720,0.657481,334888.861867,0.927804,19.813757,1.085319,4.315247,0.068476,0.067560,224.352368,32.000000,237.225375,209.141926,198.040437,196.752073,32.000000,188.904594,72.550180,74.076686,113.769665,28.240506,49.094031,20.302254,54.161759,40.314385,40.847921,59.604364,47.221992
49.597533,59.713409,214.101706,183.241113,108.829040,92.058529,28.942624,14.227009,211.333613,2.384685,58.385287,50.312901,182.275433,215.587855,179.378724,211.353169,127.795534,210.144450,-0.000740,-1.441564,32.000000,-235.781481,211.513148,-0.171359,34.183798,0.657369,334860.301114,0.927553,19.828529,1.079692,4.315055,0.063176,0.079869,224.350916,32.000000,237.211976,209.170800,194.281434,196.722711,32.000000,188.934092,72.550962,74.082926,113.762554,28.240506,49.142298,20.302254,54.185476,40.314385,40.859544,59.618654,47.255228
49.587495,59.718662,214.050822,183.245748,108.706222,92.050479,28.941860,14.226966,211.309187,2.384221,58.396249,50.305674,182.273721,215.562869,179.381457,211.328438,127.791322,210.119973,-0.000740,-1.439828,32.000000,-235.781452,211.490323,-0.171202,34.176879,0.657385,334808.412584,0.927725,19.847223,1.074538,4.316198,0.069117,0.064939,224.330449,32.000000,237.220826,209.186004,194.178369,196.718974,32.000000,188.949101,72.551885,74.090115,113.756750,28.240506,49.064787,20.302254,54.213882,40.314385,40.869237,59.604394,47.191545
49.579623,59.724128,214.081077,183.250516,108.673923,92.038320,28.960672,14.226881,211.285457,2.384121,58.405329,50.293085,182.272525,215.538813,179.383110,211.302043,127.791666,210.097192,-0.000741,-1.440856,32.000000,-235.781471,211.465222,-0.171223,34.166735,0.657459,334769.825425,0.927950,19.862603,1.071117,4.316781,0.064848,0.077993,224.325951,32.000000,237.225286,209.181451,194.139440,196.731210,32.000000,188.939685,72.554215,74.097587,113.752039,28.240506,49.079513,20.302254,54.238246,40.314385,40.877962,59.612655,47.237766
49.569280,59.730467,213.925755,183.255384,108.763205,92.017952,28.952339,14.226834,211.261121,2.383987,58.424637,50.283150,182.277514,215.511283,179.388432,211.277899,127.791456,210.069977,-0.000742,-1.440854,32.000000,-235.781470,211.437683,-0.170994,34.157011,0.657550,334761.255365,0.928113,19.878280,1.066788,4.316629,0.066237,0.088979,224.338512,32.000000,237.215193,209.167577,194.202861,196.753838,32.000000,188.926625,72.555878,74.105056,113.745944,28.240506,49.072286,20.302254,54.266371,40.314385,40.889698,59.619756,47.221259
49.557221,59.741678,213.961282,183.260261,108.745834,91.993486,28.940032,14.226775,211.229341,2.383959,58.452224,50.272501,182.282964,215.482184,179.391845,211.248361,127.784711,210.042763,-0.000741,-1.440836,32.000000,-235.781473,211.409938,-0.170906,34.149312,0.657815,334727.879508,0.927563,19.891923,1.058495,4.317925,0.077513,0.070965,224.370116,32.000000,237.182848,209.169270,194.285649,196.766075,32.000000,188.927749,72.557041,74.110883,113.739328,28.240506,49.041895,20.302254,54.297080,40.314385,40.908835,59.617130,47.262638
49.546754,59.755999,213.998634,183.265430,108.762869,91.969141,28.944767,14.226751,211.197808,2.384048,58.494947,50.258432,182.284425,215.448608,179.399804,211.217769,127.780377,210.013335,-0.000742,-1.440812,32.000000,-235.781517,211.375851,-0.170784,34.144830,0.657661,334668.768393,0.927853,19.909006,1.049206,4.315692,0.070579,0.078728,224.379650,32.000000,237.178120,209.190750,194.308576,196.757485,32.000000,188.941701,72.557888,74.116866,113.732393,28.240506,49.063149,20.302254,54.328080,40.314385,40.935251,59.612832,47.229329
49.535953,59.773714,213.985001,183.271051,108.786073,91.944875,28.893158,14.226835,211.166573,2.383699,58.534357,50.248241,182.289351,215.414469,179.404344,211.184636,127.778954,209.981015,-0.000741,-1.442568,32.000000,-235.781536,211.346787,-0.170765,34.145832,0.657862,334612.970047,0.928276,19.932745,1.046453,4.317459,0.063435,0.070122,224.368739,32.000000,237.190253,209.201644,194.227078,196.757576,32.000000,188.960928,72.558169,74.123337,113.723811,28.240506,49.061136,20.302254,54.360818,40.314385,40.968825,59.610757,47.198295
49.525527,59.795105,213.954273,183.277284,108.711400,91.920525,28.906407,14.226814,211.138311,2.383194,58.556163,50.241459,182.292185,215.384409,179.406928,211.153572,127.780188,209.950997,-0.000742,-1.444325,32.000000,-235.781605,211.316214,-0.170799,34.148278,0.657999,334556.208536,0.928129,19.957944,1.040514,4.319125,0.063669,0.061838,224.348497,32.000000,237.207446,209.197069,194.166152,196.779691,32.000000,188.968979,72.558917,74.129422,113.715763,28.240506,49.076916,20.302254,54.391313,40.314385,41.015019,59.605987,47.148625
49.516674,59.810733,213.948637,183.284141,108.775065,91.896112,28.949497,14.226874,211.110730,2.383018,58.557521,50.230718,182.295393,215.356870,179.412891,211.125308,127.776432,209.927126,-0.000742,-1.444340,32.000000,-235.781610,211.288268,-0.170795,34.147557,0.657931,334498.735304,0.929808,19.986885,1.030655,4.319792,0.062508,0.065700,224.344551,32.000000,237.203029,209.180247,194.177793,196.809465,32.000000,188.949845,72.559617,74.134234,113.706217,28.240506,49.105085,20.302254,54.425096,40.314385,41.052732,59.619510,47.251193
49.506250,59.818883,213.915876,183.290177,108.863700,91.871836,28.940091,14.226852,211.086582,2.382722,58.551445,50.221839,182.302660,215.329219,179.419907,211.098752,127.775679,209.903245,-0.000743,-1.444330,32.000000,-235.781688,211.261092,-0.170783,34.141013,0.657803,334440.442896,0.929403,20.019114,1.018941,4.320081,0.068615,0.070389,224.361651,32.000000,237.186125,209.181810,194.275439,196.823652,32.000000,188.942807,72.560658,74.139286,113.697544,28.240506,49.043103,20.302254,54.455997,40.314385,41.077813,59.618408,47.024194
49.493552,59.822782,213.812643,183.295422,108.830669,91.847452,28.945246,14.226755,211.058240,2.382413,58.554957,50.208455,182.310946,215.299789,179.423735,211.069394,127.771086,209.873948,-0.000744,-1.444008,32.000000,-235.781768,211.232380,-0.170827,34.130953,0.657762,334382.466767,0.927994,20.043946,1.014361,4.320739,0.099197,0.071880,224.382803,32.000000,237.176086,209.202493,194.322193,196.822086,32.000000,188.958316,72.561103,74.145061,113.689359,28.240506,48.996021,20.302254,54.494036,40.314385,41.086079,59.606174,47.231824
49.487182,59.825659,213.767472,183.299903,108.910228,91.831109,28.929637,14.226701,211.032317,2.382213,58.564408,50.199807,182.316504,215.272046,179.430087,211.041519,127.767951,209.847021,-0.000745,-1.444004,32.000000,-235.781865,211.204794,-0.171125,34.120009,0.657779,334311.943974,0.928285,20.062935,1.006775,4.320987,0.067762,0.076889,224.383967,32.000000,237.181632,209.225326,194.274813,196.813626,32.000000,188.971279,72.561245,74.152689,113.681260,28.240506,48.987792,20.302254,54.527681,40.314385,41.090919,59.609587,47.244810
