OSU 80 Ton Compressor Load Stand
49.477082,59.831808,213.721073,183.304426,108.968711,91.818850,28.937215,14.226747,211.004509,2.382092,58.576910,50.188340,182.316072,215.243025,179.429328,211.012588,127.763024,209.819289,-0.000746,-1.444019,32.000000,-235.781801,211.177411,-0.171045,34.107687,0.657730,334244.817767,0.928144,20.080039,1.001136,4.320010,0.067812,0.063250,224.357417,32.000000,237.200886,209.227148,199.765150,196.821287,32.000000,188.949264,72.561724,74.159357,113.672086,28.240506,48.958758,20.302254,54.561392,40.314385,41.100716,59.609469,47.251706
49.468336,59.840074,213.556270,183.308989,109.010823,91.806408,28.939821,14.226834,210.976250,2.381819,58.599446,50.178953,182.316769,215.214552,179.436293,210.982651,127.761192,209.792510,-0.000745,-1.444015,32.000000,-235.781713,211.149819,-0.171033,34.096048,0.657804,334197.920652,0.928618,20.089541,0.994866,4.319653,0.067545,0.067830,224.351446,32.000000,237.200998,209.215221,205.231043,196.840421,32.000000,188.909756,72.562127,74.165428,113.661031,28.240506,48.899045,20.302254,54.597737,40.314385,41.115421,59.624752,47.065060
49.461454,59.850928,213.594271,183.313891,109.089360,91.794421,28.901582,14.226768,210.947761,2.381698,58.620576,50.170527,182.324093,215.184959,179.440566,210.952558,127.756428,209.765131,-0.000745,-1.444028,32.000000,-235.781867,211.122024,-0.171013,34.088049,0.657983,334176.379819,0.928474,20.106199,0.990107,4.319597,0.067584,0.075373,224.368106,32.000000,237.189033,209.207483,205.315040,196.854187,32.000000,188.897247,72.562023,74.171278,113.649928,28.240506,48.939841,20.302254,54.634006,40.314385,41.134981,59.618851,47.221259
49.455662,59.864842,213.552573,183.319433,109.146657,91.782220,28.946505,14.226727,210.920130,2.381681,58.641490,50.162479,182.328103,215.156875,179.440479,210.923206,127.750235,209.739265,-0.000745,-1.444042,32.000000,-235.782000,211.093970,-0.170668,34.082062,0.657881,334149.801024,0.928466,20.123564,0.982583,4.317030,0.077217,0.073674,224.385698,32.000000,237.161774,209.222294,205.386794,196.848126,32.000000,188.914874,72.563083,74.177312,113.639133,28.240506,48.836122,20.302254,54.665233,40.314385,41.165013,59.613393,47.234612
49.448198,59.879392,213.526905,183.325709,109.121757,91.757888,28.950156,14.226668,210.893467,2.381913,58.665419,50.154438,182.331744,215.128013,179.443167,210.896199,127.745017,209.713889,-0.000745,-1.444041,32.000000,-235.782162,211.066323,-0.170697,34.080340,0.658126,334131.869957,0.929741,20.141580,0.977782,4.318399,0.078032,0.070766,224.386432,32.000000,237.158445,209.250257,205.391953,196.828301,32.000000,188.949739,72.564324,74.184203,113.629606,28.240506,48.841863,20.302254,54.700726,40.314385,41.196132,59.610836,47.234098
49.442185,59.892995,213.541434,183.332265,109.071315,91.733552,28.947246,14.226648,210.869477,2.381948,58.681466,50.149844,182.337540,215.102044,179.444841,210.868980,127.740276,209.687296,-0.000746,-1.444017,32.000000,-235.782210,211.042265,-0.170428,34.082126,0.658163,334118.633029,0.928329,20.161521,0.974937,4.318061,0.070512,0.072353,224.371432,32.000000,237.173457,209.268433,205.309997,196.833093,32.000000,188.966992,72.565817,74.191094,113.620199,28.240506,48.842949,20.302254,54.736872,40.314385,41.226795,59.619490,47.199395
49.443315,59.903829,213.452563,183.338753,109.060048,91.725476,28.951182,14.226764,210.847249,2.381898,58.673678,50.147978,182.339098,215.075803,179.447930,210.844587,127.739183,209.663758,-0.000746,-1.442260,32.000000,-235.782073,211.017443,-0.170531,34.083777,0.658074,334061.861041,0.928155,20.183839,0.971288,4.318194,0.073674,0.073110,224.360715,32.000000,237.183413,209.269391,205.266279,196.850740,32.000000,188.958841,72.565906,74.197983,113.610897,28.240506,48.795998,20.302254,54.765097,40.314385,41.255451,59.617543,47.198662
49.439387,59.910069,213.401134,183.344826,108.980619,91.717427,28.944386,14.226728,210.824625,2.381371,58.662556,50.145973,182.344974,215.052726,179.454795,210.822667,127.733070,209.640800,-0.000746,-1.441652,32.000000,-235.782110,210.995335,-0.170584,34.082044,0.657994,334001.579672,0.928160,20.203701,0.966735,4.319013,0.072056,0.064158,224.368897,32.000000,237.168988,209.252636,205.317817,196.867098,32.000000,188.938708,72.566078,74.203655,113.600925,28.240506,48.778290,20.302254,54.797263,40.314385,41.268644,59.613029,47.233511
49.436359,59.908948,213.384745,183.349130,108.996112,91.705275,28.934508,14.226715,210.801580,2.381414,58.666967,50.142515,182.350380,215.030344,179.466368,210.798978,127.730760,209.617215,-0.000745,-1.440473,32.000000,-235.781949,210.974678,-0.170572,34.078262,0.657722,333985.544076,0.927955,20.213360,0.959601,4.317117,0.071697,0.073096,224.391377,32.000000,237.140711,209.260535,205.400292,196.872888,32.000000,188.945537,72.568161,74.210391,113.593726,28.240506,48.796324,20.302254,54.830133,40.314385,41.270805,59.620592,47.070709
49.433451,59.912504,213.340705,183.353098,108.968528,91.693155,28.945221,14.226674,210.779184,2.381924,58.681232,50.135111,182.356144,215.006778,179.472678,210.775228,127.724324,209.595061,-0.000744,-1.440463,32.000000,-235.781958,210.952152,-0.170623,34.073984,0.657645,333976.944399,0.928188,20.223688,0.957691,4.316420,0.071021,0.066100,224.401085,32.000000,237.134047,209.286222,205.430542,196.863729,32.000000,188.965806,72.568912,74.216590,113.587550,28.240506,48.714616,20.302254,54.862558,40.314385,41.272702,59.615458,47.020892
49.430697,59.919876,213.285747,183.357132,108.861313,91.680988,28.951661,14.226651,210.756648,2.381737,58.695450,50.136006,182.360968,214.982020,179.474245,210.754883,127.723948,209.574522,-0.000743,-1.440837,32.000000,-235.782046,210.929195,-0.170606,34.070747,0.657626,333936.807229,0.928441,20.225718,0.951757,4.316352,0.065642,0.063810,224.390063,32.000000,237.140826,209.310676,205.351190,196.862136,32.000000,188.985455,72.568434,74.222793,113.580163,28.240506,48.714956,20.302254,54.897124,40.314385,41.285195,59.614396,47.226101
49.429019,59.930205,213.168300,183.361639,108.747290,91.668984,28.942763,14.226594,210.736872,2.381547,58.702461,50.131633,182.367347,214.963456,179.477221,210.735632,127.722387,209.555349,-0.000743,-1.441985,32.000000,-235.782080,210.908730,-0.170322,34.067729,0.657573,333910.115709,0.928044,20.232302,0.950446,4.315715,0.064660,0.065143,224.371529,32.000000,237.161511,209.310006,205.276671,196.867991,32.000000,188.999036,72.567870,74.229939,113.572524,28.240506,48.634933,20.302254,54.926136,40.314385,41.307774,59.616992,47.245837
49.428686,59.935703,213.122080,183.365994,108.660184,91.664947,28.928744,14.226517,210.717020,2.381424,58.696453,50.130189,182.366870,214.945333,179.480824,210.716348,127.717945,209.538904,-0.000742,-1.441394,32.000000,-235.782218,210.891662,-0.170247,34.066043,0.657474,333876.524571,0.927789,20.242541,0.943643,4.314844,0.069699,0.068592,224.370065,32.000000,237.167803,209.283862,205.284281,196.896420,32.000000,188.992862,72.566651,74.236063,113.563906,28.240506,48.570744,20.302254,54.956621,40.314385,41.323170,59.607079,47.259483
49.422779,59.937393,213.077792,183.369444,108.566186,91.660780,28.936585,14.226524,210.697626,2.381825,58.681278,50.128811,182.371869,214.927567,179.486130,210.698058,127.711215,209.523330,-0.000740,-1.439627,32.000000,-235.782334,210.872932,-0.169950,34.063652,0.657241,333848.881655,0.928013,20.254618,0.938499,4.312614,0.069263,0.074981,224.391800,32.000000,237.156937,209.280986,205.380860,196.912039,32.000000,188.998356,72.566211,74.241384,113.553990,28.240506,48.565068,20.302254,54.991425,40.314385,41.330686,59.615074,47.195067
49.422460,59.936995,213.153084,183.371780,108.419965,91.652531,28.929435,14.226560,210.679951,2.381719,58.671645,50.127745,182.374827,214.909475,179.490563,210.680943,127.701491,209.507105,-0.000739,-1.438475,32.000000,-235.782239,210.858326,-0.170214,34.063192,0.657159,333848.806376,0.928442,20.260462,0.937191,4.311708,0.064964,0.072033,224.408975,32.000000,237.154898,209.295960,205.427989,196.915788,32.000000,189.018734,72.565844,74.246728,113.544651,28.240506,48.576282,20.302254,55.024699,40.314385,41.329616,59.612311,47.253614
49.422076,59.936228,213.172797,183.372791,108.374864,91.652413,28.952829,14.226574,210.662292,2.381518,58.653495,50.131284,182.375517,214.893338,179.492327,210.664384,127.698264,209.490066,-0.000739,-1.438462,32.000000,-235.782271,210.839512,-0.170550,34.062041,0.657150,333850.995148,0.928274,20.268303,0.938475,4.311328,0.069676,0.076710,224.405889,32.000000,237.170671,209.315946,205.400020,196.905211,32.000000,189.042817,72.564333,74.252346,113.532733,28.240506,48.592123,20.302254,55.055376,40.314385,41.327295,59.614002,47.249358
49.423238,59.930186,213.130405,183.373271,108.313367,91.652489,28.945301,14.226607,210.647406,2.380912,58.643453,50.134582,182.378107,214.878704,179.497352,210.646907,127.693246,209.474282,-0.000741,-1.437865,32.000000,-235.782281,210.821453,-0.170344,34.062101,0.657261,333837.745629,0.928425,20.268237,0.942525,4.312879,0.066369,0.069054,224.382213,32.000000,237.203235,209.319115,205.308482,196.909014,32.000000,189.041408,72.562311,74.258879,113.520120,28.240506,48.580616,20.302254,55.086243,40.314385,41.317018,59.611465,47.207319
49.426866,59.925561,213.040417,183.373386,108.268127,91.652507,28.947517,14.226491,210.631528,2.380465,58.636126,50.133291,182.378097,214.863027,179.501859,210.629737,127.692741,209.458944,-0.000739,-1.437261,32.000000,-235.782304,210.804095,-0.170466,34.060677,0.657331,333841.924740,0.927680,20.267870,0.939792,4.313311,0.069048,0.075920,224.381749,32.000000,237.221923,209.301761,205.279652,196.929660,32.000000,189.019356,72.560306,74.263475,113.506247,28.240506,48.519892,20.302254,55.112284,40.314385,41.304320,59.618153,47.076432
49.424359,59.922745,213.076565,183.373243,108.303747,91.648324,28.928646,14.226354,210.613959,2.379998,58.631813,50.132822,182.381670,214.847283,179.506396,210.613683,127.688544,209.442841,-0.000739,-1.436214,32.000000,-235.782322,210.786683,-0.170597,34.059972,0.657216,333843.375896,0.927883,20.260618,0.939292,4.312352,0.066117,0.062751,224.394012,32.000000,237.226184,209.290048,205.359863,196.947319,32.000000,189.015428,72.558112,74.268688,113.491574,28.240506,48.520318,20.302254,55.144258,40.314385,41.294780,59.608446,47.233805
49.425890,59.922127,213.015358,183.372948,108.355717,91.644261,28.955304,14.226434,210.600667,2.379663,58.634380,50.134371,182.386446,214.832485,179.508095,210.601716,127.682588,209.426549,-0.000739,-1.435625,32.000000,-235.782152,210.769246,-0.171012,34.058439,0.657001,333835.368135,0.927726,20.252215,0.934431,4.310215,0.060745,0.060320,224.417792,32.000000,237.210381,209.306719,205.429249,196.945585,32.000000,189.015418,72.556900,74.273906,113.477157,28.240506,48.489989,20.302254,55.173058,40.314385,41.292661,59.619116,47.204091
49.429994,59.925465,212.927707,183.373218,108.381969,91.648397,28.940268,14.226291,210.585171,2.379423,58.644896,50.134952,182.387838,214.818028,179.510163,210.588765,127.675414,209.412017,-0.000739,-1.434442,32.000000,-235.782175,210.755230,-0.170933,34.055361,0.657082,333825.788327,0.928334,20.252009,0.932996,4.311165,0.070522,0.075418,224.425621,32.000000,237.217236,209.333553,211.018981,196.925420,32.000000,189.027335,72.555766,74.280578,113.463386,28.240506,48.428925,20.302254,55.199251,40.314385,41.296498,59.615045,47.158456
49.431940,59.928930,212.815168,183.373527,108.408341,91.660680,28.935076,14.226460,210.572323,2.378897,58.653940,50.135030,182.387260,214.802274,179.508324,210.575303,127.672931,209.396728,-0.000740,-1.435628,32.000000,-235.782067,210.739009,-0.170964,34.053640,0.656936,333819.647428,0.927405,20.249798,0.933252,4.309793,0.079629,0.070835,224.415170,32.000000,237.239886,209.348304,216.538428,196.912923,32.000000,189.023283,72.553897,74.286367,113.448448,28.240506,48.361150,20.302254,55.226060,40.314385,41.303484,59.617307,47.218984
49.440647,59.933497,212.950158,183.373653,108.519768,91.664695,28.972365,14.226407,210.557482,2.378932,58.653885,50.141379,182.386611,214.790936,179.506292,210.562273,127.673121,209.384409,-0.000739,-1.437375,32.000000,-235.782138,210.725607,-0.170933,34.053379,0.656799,333848.195113,0.927852,20.248863,0.935343,4.307662,0.067863,0.074731,224.403732,32.000000,237.261754,209.342467,216.481991,196.920605,32.000000,189.016428,72.552109,74.290672,113.432928,28.240506,48.404663,20.302254,55.248109,40.314385,41.310787,59.617159,47.233218
49.448915,59.940141,212.769822,183.373375,108.607605,91.676815,28.900051,14.226359,210.543757,2.378865,58.638066,50.148966,182.391418,214.778333,179.509112,210.548405,127.662479,209.373332,-0.000738,-1.438081,32.000000,-235.782411,210.713253,-0.170935,34.052610,0.656667,333899.592234,0.928112,20.250301,0.932477,4.305216,0.069762,0.071759,224.415667,32.000000,237.261368,209.323676,216.511953,196.934032,32.000000,188.995738,72.548888,74.294613,113.417131,28.240506,48.344925,20.302254,55.268666,40.314385,41.325171,59.614307,47.234978
49.457178,59.937536,212.779803,183.371842,108.635879,91.689045,28.933336,14.226341,210.532599,2.378374,58.612137,50.157487,182.393014,214.767039,179.515161,210.538057,127.655784,209.364600,-0.000738,-1.438037,32.000000,-235.782541,210.705265,-0.170975,34.054316,0.656899,333912.764375,0.926790,20.245805,0.927978,4.307188,0.072588,0.064988,224.441936,32.000000,237.238193,209.329021,216.594215,196.934072,32.000000,188.990696,72.546334,74.298632,113.401762,28.240506,48.258762,20.302254,55.287188,40.314385,41.325681,59.609675,47.239160
49.468814,59.930683,212.702695,183.369259,108.680650,91.701260,28.928876,14.226354,210.528779,2.378193,58.588429,50.161489,182.392103,214.759429,179.515801,210.528263,127.652758,209.357745,-0.000739,-1.438023,32.000000,-235.782631,210.700375,-0.170896,34.056316,0.656544,333977.907401,0.929077,20.243842,0.934744,4.302821,0.073360,0.073557,224.455828,32.000000,237.232008,209.356510,216.622696,196.910050,32.000000,188.997072,72.544126,74.303047,113.386948,28.240506,48.262226,20.302254,55.304207,40.314385,41.314416,59.621231,47.251926
49.482644,59.920508,212.759467,183.365685,108.681904,91.717330,28.914675,14.226393,210.529322,2.377247,58.566229,50.174542,182.393128,214.755182,179.513624,210.522891,127.650064,209.353574,-0.000738,-1.436284,32.000000,-235.782631,210.698710,-0.171067,34.056579,0.656520,334025.271496,0.927955,20.232638,0.938383,4.302304,0.062150,0.068103,224.454975,32.000000,237.238252,209.378140,216.559072,196.890496,32.000000,189.018749,72.542159,74.308651,113.372952,28.240506,48.250223,20.302254,55.312817,40.314385,41.293493,59.609783,47.356475
49.492710,59.907937,212.823595,183.361178,108.655665,91.733457,28.942243,14.226521,210.528639,2.376675,58.550230,50.185843,182.391589,214.755586,179.513716,210.521311,127.643449,209.351611,-0.000738,-1.434540,32.000000,-235.782517,210.696688,-0.171205,34.055480,0.656264,334058.572063,0.927966,20.213676,0.939011,4.299733,0.060871,0.076392,224.438490,32.000000,237.257195,209.378629,216.487344,196.885216,32.000000,189.028638,72.539751,74.313766,113.358481,28.240506,48.255757,20.302254,55.328930,40.314385,41.264357,59.623463,47.169021
49.505772,59.899405,212.744968,183.355821,108.616982,91.749532,28.947767,14.226511,210.526056,2.376190,58.536413,50.193060,182.387158,214.752761,179.518486,210.518788,127.636254,209.351002,-0.000736,-1.432784,32.000000,-235.782565,210.695988,-0.171221,34.053860,0.656316,334099.748941,0.928274,20.189112,0.940245,4.299679,0.064436,0.064252,224.443534,32.000000,237.261542,209.357832,216.477496,196.896219,32.000000,189.004589,72.538284,74.317946,113.344356,28.240506,48.234022,20.302254,55.340312,40.314385,41.241190,59.610226,47.395946
49.517239,59.894819,212.685772,183.350683,108.577690,91.774032,28.965332,14.226501,210.525742,2.376020,58.536748,50.203636,182.385726,214.749733,179.521397,210.518110,127.631426,209.348271,-0.000736,-1.431024,32.000000,-235.782527,210.693138,-0.171272,34.052778,0.656457,334148.190229,0.927315,20.166070,0.946172,4.300100,0.074214,0.066938,224.466432,32.000000,237.249087,209.357545,216.571236,196.899412,32.000000,188.995638,72.535496,74.323367,113.330945,28.240506,48.179375,20.302254,55.349135,40.314385,41.225436,59.614750,47.228962
49.527510,59.895369,212.715661,183.345983,108.566414,91.786296,28.940422,14.226605,210.523489,2.375565,58.555845,50.213597,182.384161,214.748736,179.522829,210.516506,127.622702,209.342877,-0.000735,-1.432775,32.000000,-235.782400,210.692587,-0.171473,34.056613,0.656274,334199.750029,0.927011,20.143954,0.953155,4.297377,0.080783,0.074050,224.491578,32.000000,237.241780,209.366894,216.624583,196.891721,32.000000,189.004816,72.533101,74.328367,113.318016,28.240506,48.198940,20.302254,55.361503,40.314385,41.218550,59.611131,47.249432
49.543991,59.902243,212.741344,183.341940,108.614865,91.798450,28.942473,14.226550,210.525078,2.375408,58.571913,50.231098,182.383442,214.753054,179.519937,210.518377,127.618250,209.344643,-0.000735,-1.434509,32.000000,-235.782406,210.694632,-0.171630,34.064618,0.656207,334283.880528,0.926449,20.127445,0.957027,4.295186,0.062943,0.067260,224.490482,32.000000,237.250317,209.382421,216.599303,196.868433,32.000000,189.026983,72.531188,74.333988,113.305974,28.240506,48.159225,20.302254,55.366710,40.314385,41.233098,59.618418,47.242389
49.555453,59.910602,212.692511,183.339430,108.555165,91.822991,28.966890,14.226633,210.529637,2.375476,58.564570,50.244596,182.381405,214.759921,179.517062,210.524513,127.612751,209.346219,-0.000735,-1.434502,32.000000,-235.782242,210.702427,-0.171752,34.072842,0.656172,334337.623010,0.927160,20.117315,0.963863,4.294899,0.065082,0.072640,224.470969,32.000000,237.278288,209.382540,216.511572,196.861902,32.000000,189.026083,72.528999,74.338900,113.294070,28.240506,48.124096,20.302254,55.370976,40.314385,41.249946,59.609223,47.207979
49.568594,59.912020,212.686050,183.336179,108.527274,91.847433,28.936019,14.226685,210.535448,2.375510,58.550631,50.260962,182.376887,214.770817,179.518654,210.532734,127.607782,209.349940,-0.000734,-1.433315,32.000000,-235.782153,210.708456,-0.171707,34.081983,0.655983,334386.175199,0.926895,20.107061,0.968935,4.293989,0.062740,0.065644,224.471441,32.000000,237.298726,209.365426,216.470315,196.875404,32.000000,189.019327,72.527339,74.342215,113.282245,28.240506,48.128878,20.302254,55.377870,40.314385,41.260150,59.620769,47.257062
49.583500,59.907904,212.758646,183.332194,108.548524,91.871914,28.889292,14.226751,210.547119,2.375522,58.518986,50.277777,182.375857,214.780425,179.521635,210.543238,127.600737,209.358782,-0.000734,-1.431530,32.000000,-235.782197,210.720366,-0.171708,34.090526,0.655787,334487.169870,0.926147,20.103507,0.974984,4.292010,0.072190,0.069922,224.485875,32.000000,237.305396,209.351671,216.552426,196.897517,32.000000,189.005364,72.525499,74.346562,113.271441,28.240506,48.124591,20.302254,55.380093,40.314385,41.254692,59.611495,47.170268
49.601767,59.899660,212.756664,183.327486,108.586151,91.896417,28.958598,14.226899,210.559635,2.375429,58.483747,50.296451,182.376296,214.796015,179.524240,210.558200,127.597135,209.372113,-0.000734,-1.429788,32.000000,-235.782017,210.735843,-0.171699,34.096778,0.655626,334577.045423,0.927115,20.091272,0.981255,4.290742,0.066818,0.068168,224.508105,32.000000,237.293058,209.355535,216.644285,196.893776,32.000000,189.002968,72.524064,74.349734,113.261995,28.240506,48.153459,20.302254,55.377645,40.314385,41.235212,59.614356,47.199322
49.611998,59.884443,212.914218,183.321253,108.603836,91.920989,28.939535,14.226882,210.573352,2.375363,58.466935,50.311297,182.373036,214.813358,179.528633,210.572311,127.589921,209.385266,-0.000733,-1.428018,32.000000,-235.782013,210.749875,-0.171766,34.100243,0.655617,334663.818152,0.928545,20.071670,0.991394,4.290916,0.070722,0.073373,224.515168,32.000000,237.304039,209.377353,216.658367,196.862523,32.000000,189.011786,72.521060,74.352862,113.253519,28.240506,48.223540,20.302254,55.378756,40.314385,41.205148,59.607177,47.397927
49.621952,59.872034,212.838940,183.314222,108.659883,91.945494,28.934384,14.226867,210.588148,2.375186,58.467744,50.325719,182.370199,214.829880,179.531401,210.586369,127.583959,209.397471,-0.000733,-1.426269,32.000000,-235.781873,210.763038,-0.171759,34.099903,0.655449,334736.783238,0.926175,20.044457,0.999662,4.289296,0.067530,0.074352,224.505948,32.000000,237.339961,209.391686,216.583757,196.847522,32.000000,189.008243,72.516903,74.357016,113.244141,28.240506,48.191761,20.302254,55.381522,40.314385,41.172870,59.609301,47.380686
49.633237,59.865360,212.936661,183.306847,108.635357,91.969865,28.964722,14.226871,210.600314,2.374893,58.482238,50.337937,182.365587,214.841954,179.535620,210.598984,127.577718,209.411091,-0.000731,-1.426254,32.000000,-235.781862,210.775601,-0.171846,34.097784,0.655746,334814.018286,0.926785,20.018618,1.011476,4.291587,0.062997,0.065610,224.484618,32.000000,237.372996,209.382138,216.521754,196.847314,32.000000,188.976443,72.513682,74.362276,113.235966,28.240506,48.230344,20.302254,55.385167,40.314385,41.146819,59.609872,47.185676
49.642516,59.867347,213.019911,183.299577,108.726927,91.986058,28.954466,14.226812,210.613937,2.374302,58.500756,50.349222,182.360316,214.855257,179.540128,210.612698,127.571301,209.425677,-0.000732,-1.427413,32.000000,-235.781809,210.789164,-0.171926,34.093317,0.655635,334891.906082,0.926963,19.995875,1.021708,4.289209,0.067246,0.073817,224.485205,32.000000,237.385610,209.356999,216.550248,196.864737,32.000000,188.922328,72.510672,74.366654,113.227987,28.240506,48.228766,20.302254,55.383578,40.314385,41.150046,59.614829,47.208933
49.653965,59.877560,213.062336,183.294170,108.766746,92.002304,28.917165,14.226835,210.626865,2.374269,58.524734,50.362465,182.357929,214.872418,179.541168,210.625654,127.569349,209.439241,-0.000733,-1.428600,32.000000,-235.781851,210.802638,-0.172146,34.091043,0.655917,334976.497673,0.925990,19.977486,1.032715,4.290203,0.069199,0.072700,224.504385,32.000000,237.376491,209.353626,216.647263,196.865211,32.000000,188.891573,72.508883,74.370487,113.221439,28.240506,48.261192,20.302254,55.384556,40.314385,41.165687,59.612901,47.375624
49.667305,59.890934,212.973395,183.289840,108.797092,92.026633,28.941899,14.226785,210.641138,2.374324,58.544329,50.376195,182.354847,214.889595,179.536688,210.639539,127.563210,209.457240,-0.000732,-1.428594,32.000000,-235.782030,210.817037,-0.172111,34.091705,0.656193,335042.395478,0.926295,19.969845,1.044234,4.291078,0.071739,0.064557,224.514517,32.000000,237.378898,209.373587,216.700793,196.837600,32.000000,188.886433,72.505764,74.373872,113.215694,28.240506,48.252656,20.302254,55.381992,40.314385,41.191178,59.612576,47.414288
49.684007,59.903821,212.966809,183.286137,108.842807,92.050962,28.939369,14.226752,210.660353,2.374113,58.558035,50.392326,182.350902,214.907618,179.532095,210.663210,127.558939,209.472637,-0.000731,-1.426833,32.000000,-235.782015,210.832865,-0.172097,34.094917,0.656341,335109.499373,0.927444,19.968178,1.050930,4.290943,0.077985,0.080876,224.501803,32.000000,237.397100,209.389422,216.646755,196.805900,32.000000,188.901260,72.503225,74.377238,113.210333,28.240506,48.241639,20.302254,55.373079,40.314385,41.223930,59.611986,47.406291
49.697671,59.912576,213.020296,183.282608,108.901279,92.075197,28.956122,14.226804,210.680607,2.373932,58.563375,50.408259,182.347834,214.929211,179.528774,210.684611,127.553955,209.491353,-0.000732,-1.425066,32.000000,-235.781874,210.852765,-0.172087,34.099766,0.656186,335215.708849,0.926656,19.967713,1.063365,4.288000,0.069731,0.067419,224.478058,32.000000,237.421900,209.389798,216.562168,196.791392,32.000000,188.900995,72.500398,74.380325,113.204647,28.240506,48.195336,20.302254,55.366054,40.314385,41.242803,59.610796,47.332850
49.710790,59.916351,213.092026,183.278270,108.992718,92.107585,28.954706,14.226805,210.699476,2.374117,58.568499,50.422271,182.338408,214.947833,179.531221,210.706061,127.543352,209.509990,-0.000734,-1.425678,32.000000,-235.782000,210.869885,-0.172115,34.106138,0.656123,335315.654323,0.926671,19.963278,1.073022,4.286426,0.064940,0.063920,224.477416,32.000000,237.429078,209.368687,216.552133,196.807523,32.000000,188.875435,72.497948,74.383324,113.198624,28.240506,48.236358,20.302254,55.358747,40.314385,41.254256,59.617681,47.369314
49.725909,59.920918,213.196710,183.273640,108.990696,92.123760,28.940226,14.226904,210.721397,2.374105,58.573413,50.435723,182.339308,214.967639,179.531394,210.728569,127.540341,209.529478,-0.000735,-1.423947,32.000000,-235.781971,210.889983,-0.172132,34.114386,0.656181,335413.823616,0.926120,19.957863,1.084553,4.286324,0.067923,0.068588,224.496176,32.000000,237.414262,209.368855,216.655883,196.815180,32.000000,188.867805,72.497106,74.387026,113.193603,28.240506,48.305323,20.302254,55.348844,40.314385,41.262894,59.610944,47.388023
49.741686,59.925856,213.271620,183.269004,109.086632,92.156802,28.945631,14.226871,210.743750,2.373845,58.580564,50.449662,182.341351,214.990869,179.531200,210.752712,127.536326,209.550564,-0.000735,-1.425111,32.000000,-235.781926,210.913026,-0.172434,34.124820,0.656299,335546.701060,0.926232,19.948038,1.101674,4.286635,0.080493,0.069285,224.515454,32.000000,237.400329,209.383128,216.721743,196.806066,32.000000,188.877933,72.494486,74.390471,113.190303,28.240506,48.354961,20.302254,55.336621,40.314385,41.273363,59.603430,47.339600
49.759304,59.930745,213.240661,183.264650,109.145110,92.189996,28.948848,14.226772,210.769947,2.373533,58.581476,50.465630,182.337467,215.018387,179.523176,210.782765,127.533274,209.575143,-0.000735,-1.425127,32.000000,-235.781981,210.938741,-0.172381,34.134307,0.656319,335605.537653,0.926559,19.936934,1.111500,4.287437,0.082661,0.075068,224.514482,32.000000,237.397209,209.402079,216.711672,196.778564,32.000000,188.892325,72.491351,74.393514,113.186701,28.240506,48.354422,20.302254,55.320881,40.314385,41.283709,59.608269,47.358602
49.771850,59.932542,213.228405,183.260379,109.144470,92.214567,28.938726,14.226799,210.794789,2.373608,58.587353,50.477734,182.335546,215.045858,179.519815,210.808084,127.530016,209.598696,-0.000735,-1.423386,32.000000,-235.781950,210.964252,-0.172215,34.142907,0.656346,335728.426899,0.926408,19.925522,1.122888,4.287583,0.070214,0.069907,224.485280,32.000000,237.411949,209.402685,216.619582,196.766063,32.000000,188.882018,72.488398,74.396525,113.182370,28.240506,48.348007,20.302254,55.306780,40.314385,41.289444,59.602289,47.324560
49.785879,59.935317,213.220086,183.255508,109.108281,92.238990,28.947462,14.226691,210.819498,2.373653,58.590626,50.488173,182.330173,215.073524,179.519075,210.837868,127.530104,209.626228,-0.000734,-1.421657,32.000000,-235.782003,210.993667,-0.172376,34.150322,0.656147,335848.524014,0.926290,19.912160,1.134533,4.285443,0.065462,0.063457,224.469007,32.000000,237.420705,209.386392,216.577860,196.770858,32.000000,188.857328,72.487267,74.399726,113.179749,28.240506,48.313551,20.302254,55.293366,40.314385,41.293976,59.618536,47.357649
49.799607,59.937661,213.215267,183.250367,109.099243,92.263316,28.963418,14.226861,210.849879,2.373732,58.576910,50.505087,182.325901,215.104852,179.516357,210.869215,127.522955,209.655892,-0.000733,-1.421668,32.000000,-235.781758,211.024142,-0.172246,34.155141,0.655994,335937.800873,0.926608,19.900961,1.146025,4.284117,0.066965,0.064033,224.469698,32.000000,237.414701,209.367490,216.640548,196.783406,32.000000,188.844404,72.485835,74.403949,113.175986,28.240506,48.301200,20.302254,55.277523,40.314385,41.300744,59.599024,47.471295
49.817198,59.938164,213.273405,183.245288,109.187521,92.287706,28.951685,14.226958,210.883153,2.374423,58.553714,50.523962,182.322419,215.141344,179.514267,210.900194,127.519931,209.687879,-0.000735,-1.421689,32.000000,-235.781733,211.059703,-0.172416,34.157400,0.655858,336020.051954,0.926294,19.889209,1.155562,4.282742,0.065696,0.068661,224.486510,32.000000,237.385787,209.372652,216.721814,196.768974,32.000000,188.852406,72.485157,74.408552,113.173752,28.240506,48.331893,20.302254,55.258351,40.314385,41.301296,59.601473,47.540994
49.833295,59.930877,213.239117,183.238819,109.178564,92.320121,28.928829,14.226939,210.916209,2.374463,58.536125,50.540736,182.317501,215.176207,179.515206,210.930875,127.516854,209.721784,-0.000735,-1.421118,32.000000,-235.781871,211.093440,-0.172099,34.158681,0.655782,336114.852071,0.925753,19.877340,1.173081,4.281465,0.077543,0.065444,224.491321,32.000000,237.384913,209.389243,216.743024,196.738199,32.000000,188.877968,72.484364,74.412218,113.171199,28.240506,48.295170,20.302254,55.235327,40.314385,41.290117,59.616707,47.348331
49.849933,59.921870,213.385303,183.231637,109.099174,92.344416,28.926732,14.226936,210.948656,2.374444,58.516720,50.551425,182.313330,215.213053,179.515938,210.964868,127.517984,209.754140,-0.000735,-1.420571,32.000000,-235.782082,211.125993,-0.172355,34.162162,0.655836,336198.316864,0.926015,19.859636,1.187285,4.281120,0.063954,0.064814,224.474585,32.000000,237.403104,209.397641,216.665874,196.721176,32.000000,188.883950,72.483814,74.416301,113.167116,28.240506,48.371302,20.302254,55.214474,40.314385,41.271070,59.609449,47.419351
49.864797,59.911950,213.492623,183.224090,109.079519,92.368742,28.950461,14.226778,210.985848,2.374798,58.489229,50.572685,182.309202,215.252070,179.516107,211.000130,127.518838,209.790722,-0.000735,-1.418796,32.000000,-235.782150,211.164478,-0.172384,34.168992,0.655783,336302.111191,0.926725,19.835692,1.202209,4.279049,0.066152,0.068448,224.451956,32.000000,237.427336,209.385933,216.611219,196.732013,32.000000,188.868258,72.483987,74.419718,113.163061,28.240506,48.442144,20.302254,55.191088,40.314385,41.248054,59.612478,47.413041
49.878350,59.901927,213.400191,183.216526,109.041116,92.393410,28.935776,14.226758,211.025467,2.375474,58.458487,50.593509,182.306240,215.291127,179.518418,211.038953,127.516032,209.828057,-0.000737,-1.417016,32.000000,-235.782162,211.202727,-0.172317,34.178417,0.655996,336366.598297,0.926673,19.809471,1.212385,4.280553,0.065548,0.065087,224.452780,32.000000,237.432293,209.355933,216.635685,196.750575,32.000000,188.832079,72.484660,74.424303,113.158903,28.240506,48.451044,20.302254,55.168200,40.314385,41.224592,59.603283,47.571441
49.893363,59.887204,213.417381,183.208929,109.080668,92.417983,28.891424,14.226811,211.066507,2.375802,58.433599,50.613093,182.305183,215.334038,179.520153,211.080285,127.512501,209.865364,-0.000737,-1.415259,32.000000,-235.782099,211.243106,-0.172304,34.191295,0.656079,336432.030223,0.925830,19.784178,1.224313,4.281430,0.071304,0.066417,224.468967,32.000000,237.417945,209.349189,216.731914,196.756674,32.000000,188.819280,72.484180,74.427349,113.154100,28.240506,48.359345,20.302254,55.145568,40.314385,41.193956,59.599811,47.568580
49.908255,59.874762,213.414175,183.201623,109.096200,92.450466,28.908101,14.226812,211.106053,2.376027,58.418666,50.629514,182.298363,215.378953,179.519754,211.119469,127.509174,209.903907,-0.000737,-1.413519,32.000000,-235.781950,211.281727,-0.172191,34.204330,0.655704,336505.457528,0.926246,19.760141,1.240161,4.278413,0.129245,0.075574,224.477767,32.000000,237.418529,209.360097,216.779956,196.737523,32.000000,188.830420,72.484337,74.430469,113.151577,28.240506,48.447621,20.302254,55.117427,40.314385,41.162226,59.601719,47.491617
49.926356,59.865725,213.528535,183.194714,109.117020,92.481496,28.959919,14.226994,211.146888,2.376627,58.419309,50.648510,182.294149,215.421783,179.516808,211.163409,127.511892,209.942580,-0.000737,-1.412350,32.000000,-235.781694,211.323191,-0.172212,34.218881,0.655470,336573.841808,0.927571,19.729898,1.256723,4.277470,0.072518,0.070039,224.471921,32.000000,237.437305,209.373652,214.906552,196.710648,32.000000,188.859912,72.484099,74.433930,113.149198,28.240506,48.497374,20.302254,55.087468,40.314385,41.135530,59.597254,47.498000
49.937372,59.861216,213.543113,183.188304,109.105223,92.507585,28.931142,14.226938,211.187502,2.377587,58.406480,50.668248,182.294261,215.467881,179.516931,211.207375,127.510845,209.986877,-0.000738,-1.412348,32.000000,-235.781749,211.364470,-0.172218,34.233557,0.655258,336673.180416,0.927027,19.702064,1.273512,4.276130,0.067332,0.068621,224.440493,32.000000,237.477264,209.365629,209.323567,196.704765,32.000000,188.863507,72.484211,74.437626,113.147456,28.240506,48.483800,20.302254,55.060706,40.314385,41.124090,59.596329,47.527567
49.954327,59.856130,213.547046,183.182854,109.079747,92.536071,28.939612,14.226912,211.229911,2.378115,58.379535,50.686860,182.289169,215.511410,179.519942,211.250997,127.510455,210.028924,-0.000738,-1.412345,32.000000,-235.781642,211.407685,-0.171974,34.245569,0.655223,336758.404212,0.925288,19.674321,1.284298,4.276870,0.060591,0.129657,224.434545,32.000000,237.496023,209.344760,205.669274,196.723652,32.000000,188.829559,72.483898,74.440937,113.145593,28.240506,48.485739,20.302254,55.029854,40.314385,41.111739,59.613235,47.356915
49.967131,59.846373,213.642539,183.176860,109.139445,92.572772,28.939558,14.226924,211.272652,2.378731,58.350812,50.706504,182.281627,215.554569,179.519435,211.295962,127.508997,210.068839,-0.000740,-1.412367,32.000000,-235.781495,211.449736,-0.171930,34.254887,0.655023,336842.749749,0.926234,19.658432,1.300810,4.276219,0.071251,0.068561,224.443680,32.000000,237.497543,209.338408,205.768120,196.733839,32.000000,188.798132,72.481824,74.445361,113.143330,28.240506,48.532774,20.302254,55.001285,40.314385,41.093632,59.610059,47.560069
49.980406,59.834248,213.746486,183.170231,109.165264,92.597164,28.935849,14.226872,211.314308,2.379034,58.336646,50.720261,182.278087,215.597269,179.516948,211.336734,127.507453,210.107993,-0.000740,-1.412325,32.000000,-235.781518,211.491937,-0.171907,34.261479,0.654812,336930.205630,0.925889,19.635834,1.315880,4.274846,0.069463,0.071732,224.458774,32.000000,237.491640,209.339815,205.840141,196.725058,32.000000,188.797428,72.481574,74.448645,113.141848,28.240506,48.603538,20.302254,54.971406,40.314385,41.064884,59.599162,47.578264
49.995765,59.822057,213.754892,183.162878,109.207590,92.629524,28.936742,14.226878,211.357505,2.380041,58.327530,50.737435,182.273209,215.640243,179.513016,211.378182,127.508717,210.150241,-0.000740,-1.411129,32.000000,-235.781468,211.533860,-0.171858,34.266074,0.654929,337046.257115,0.925973,19.612855,1.331269,4.275662,0.070934,0.066047,224.454340,32.000000,237.502691,209.355829,205.839485,196.691713,32.000000,188.824130,72.480024,74.451511,113.141015,28.240506,48.636425,20.302254,54.937922,40.314385,41.035799,59.604512,47.533290
50.009263,59.815215,213.858969,183.155399,109.171493,92.666164,28.937723,14.226985,211.395847,2.380390,58.316910,50.749332,182.264819,215.681319,179.509793,211.418580,127.508801,210.189480,-0.000742,-1.409374,32.000000,-235.781373,211.572951,-0.171493,34.268342,0.655028,337114.303135,0.926036,19.587024,1.346478,4.276606,0.069046,0.071977,224.427921,32.000000,237.538616,209.357630,205.741998,196.680049,32.000000,188.830240,72.479025,74.455632,113.140508,28.240506,48.723455,20.302254,54.902232,40.314385,41.014661,59.602112,47.552806
50.022952,59.808268,213.922814,183.147891,109.199974,92.694732,28.952403,14.226768,211.433639,2.380748,58.314185,50.761493,182.256488,215.720962,179.511157,211.456882,127.511016,210.227886,-0.000743,-1.407605,32.000000,-235.781673,211.610592,-0.171422,34.270579,0.654992,337205.128102,0.925988,19.558978,1.359955,4.275460,0.063363,0.064452,224.414644,32.000000,237.564578,209.342579,205.693176,196.690505,32.000000,188.807727,72.477942,74.458313,113.139072,28.240506,48.709649,20.302254,54.870605,40.314385,40.997362,59.600401,47.555741
50.038817,59.802677,213.946619,183.140569,109.304327,92.719145,28.955128,14.226941,211.472035,2.381369,58.311449,50.773005,182.252499,215.757734,179.512294,211.493461,127.513357,210.267458,-0.000743,-1.406450,32.000000,-235.781494,211.646165,-0.171299,34.272937,0.655263,337321.269861,0.926031,19.538208,1.373560,4.276387,0.065275,0.066814,224.416044,32.000000,237.567257,209.319290,205.757363,196.704840,32.000000,188.776658,72.477970,74.461441,113.137417,28.240506,48.736298,20.302254,54.831616,40.314385,40.979761,59.604000,47.544002
50.048268,59.799899,214.052972,183.133645,109.306218,92.743563,28.932301,14.226914,211.506557,2.381506,58.318823,50.783947,182.247975,215.794045,179.513584,211.528288,127.517774,210.301767,-0.000743,-1.406467,32.000000,-235.781354,211.680331,-0.171259,34.275592,0.655394,337403.766794,0.925551,19.517137,1.384742,4.276493,0.070122,0.071938,224.433072,32.000000,237.549718,209.314010,205.833765,196.692769,32.000000,188.767543,72.478406,74.463915,113.137728,28.240506,48.814970,20.302254,54.796990,40.314385,40.971641,59.596939,47.505704
50.059001,59.800574,214.061809,183.127370,109.369209,92.767910,28.934847,14.226812,211.540070,2.382013,58.338824,50.795658,182.243720,215.830756,179.508519,211.561633,127.519209,210.334010,-0.000744,-1.406489,32.000000,-235.781493,211.709858,-0.171326,34.280169,0.655381,337471.193801,0.925371,19.495180,1.396204,4.275613,0.077198,0.065574,224.436958,32.000000,237.551613,209.332685,205.848204,196.653844,32.000000,188.777984,72.478181,74.467128,113.137744,28.240506,48.836726,20.302254,54.762668,40.314385,40.968699,59.604050,47.574816
50.072429,59.804482,214.109351,183.121954,109.467362,92.792111,28.935349,14.226788,211.574640,2.382314,58.344004,50.808610,182.237417,215.865962,179.500970,211.597402,127.519522,210.366834,-0.000745,-1.406513,32.000000,-235.781571,211.744147,-0.171302,34.285107,0.655618,337542.637494,0.926146,19.482655,1.403753,4.276931,0.063481,0.063520,224.428023,32.000000,237.574084,209.345625,205.765894,196.635510,32.000000,188.789534,72.478595,74.470460,113.136790,28.240506,48.876608,20.302254,54.727098,40.314385,40.972009,59.607069,47.526981
50.082465,59.807757,214.212209,183.117139,109.439951,92.816348,28.937191,14.226727,211.608244,2.382390,58.337117,50.822848,182.230912,215.900044,179.494959,211.631632,127.521681,210.397742,-0.000745,-1.406505,32.000000,-235.781867,211.778077,-0.171233,34.290625,0.655603,337622.362599,0.926091,19.472262,1.413561,4.276190,0.086113,0.070219,224.405328,32.000000,237.597850,209.335487,205.688155,196.634637,32.000000,188.777567,72.478598,74.474024,113.135953,28.240506,48.924475,20.302254,54.690987,40.314385,40.982654,59.602368,47.557355
50.098276,59.806537,214.112474,183.112667,109.589217,92.840638,28.952440,14.226730,211.643657,2.382723,58.321130,50.835863,182.224141,215.936668,179.492759,211.665850,127.524550,210.430726,-0.000746,-1.406513,32.000000,-235.781948,211.812061,-0.171251,34.295464,0.655638,337705.492519,0.926052,19.462326,1.424692,4.275993,0.072485,0.071076,224.411713,32.000000,237.605157,209.309874,205.698999,196.652842,32.000000,188.745187,72.478710,74.476440,113.133867,28.240506,48.954710,20.302254,54.648305,40.314385,40.978100,59.592612,47.560289
50.111436,59.800528,214.140831,183.107722,109.667463,92.865203,28.934052,14.226784,211.677015,2.383322,58.308062,50.848669,182.221652,215.973320,179.489575,211.703089,127.528160,210.461406,-0.000745,-1.405977,32.000000,-235.781902,211.844810,-0.171054,34.302048,0.655815,337787.772613,0.926039,19.455257,1.433308,4.277190,0.067642,0.071840,224.436360,32.000000,237.592595,209.297519,205.796035,196.660529,32.000000,188.742472,72.478971,74.477711,113.130766,28.240506,48.940074,20.302254,54.606223,40.314385,40.966319,59.601345,47.484354
50.129725,59.793639,214.188929,183.102537,109.731299,92.889663,28.920436,14.226721,211.711622,2.384171,58.293517,50.861358,182.218871,216.009789,179.484983,211.737744,127.531407,210.494992,-0.000744,-1.405415,32.000000,-235.781999,211.878298,-0.171100,34.307727,0.655511,337858.687055,0.925469,19.437741,1.441937,4.273849,0.067579,0.073914,224.456877,32.000000,237.585356,209.305007,205.842774,196.641965,32.000000,188.763477,72.479835,74.480191,113.127748,28.240506,48.957471,20.302254,54.560078,40.314385,40.949888,59.610501,47.407245
50.142409,59.785866,214.213918,183.097242,109.750692,92.914003,28.938547,14.226782,211.744300,2.384721,58.289217,50.867993,182.216057,216.041763,179.479080,211.771032,127.534654,210.527202,-0.000744,-1.405428,32.000000,-235.781967,211.911993,-0.171180,34.311569,0.655458,337925.400281,0.926020,19.418173,1.449020,4.273293,0.066789,0.071801,224.452277,32.000000,237.596665,209.317416,205.801885,196.610786,32.000000,188.796932,72.480946,74.483322,113.123818,28.240506,48.976102,20.302254,54.512509,40.314385,40.931406,59.604866,47.401963
50.149206,59.777201,214.286616,183.091969,109.702501,92.938447,28.938009,14.226708,211.774212,2.385148,58.291770,50.873700,182.210239,216.076273,179.472254,211.802489,127.542251,210.559541,-0.000746,-1.405398,32.000000,-235.782133,211.942080,-0.171191,34.314320,0.655412,337987.642321,0.926311,19.392445,1.457478,4.272693,0.064309,0.069568,224.430737,32.000000,237.621008,209.314092,205.706617,196.599706,32.000000,188.803405,72.480913,74.485093,113.118337,28.240506,49.045286,20.302254,54.473058,40.314385,40.909835,59.601827,47.567993
50.162358,59.774390,214.366697,183.086974,109.674846,92.963151,28.949924,14.226670,211.806408,2.385575,58.286359,50.884070,182.202434,216.107609,179.469840,211.830372,127.550302,210.589387,-0.000746,-1.405401,32.000000,-235.782157,211.974251,-0.171207,34.316213,0.655405,338052.396198,0.925697,19.371607,1.465456,4.272111,0.064130,0.064930,224.426785,32.000000,237.632667,209.288304,203.837274,196.617166,32.000000,188.772403,72.482400,74.487815,113.114491,28.240506,49.118027,20.302254,54.430381,40.314385,40.897002,59.602053,47.714581
50.172139,59.771194,214.332524,183.082378,109.700964,92.979604,28.945916,14.226454,211.837499,2.385992,58.273484,50.892230,182.196624,216.138337,179.468629,211.860484,127.557496,210.617228,-0.000745,-1.404226,32.000000,-235.782377,212.006571,-0.171129,34.317525,0.655586,338113.355844,0.925799,19.355945,1.469125,4.272981,0.072371,0.074030,224.442249,32.000000,237.629885,209.274225,198.384014,196.627045,32.000000,188.745181,72.483630,74.491048,113.111936,28.240506,49.118530,20.302254,54.384673,40.314385,40.888108,59.609124,47.552219
50.176216,59.766858,214.319460,183.077905,109.692909,93.004253,28.930078,14.226396,211.866750,2.386334,58.258205,50.900894,182.195929,216.171105,179.463876,211.888709,127.565238,210.642483,-0.000745,-1.404225,32.000000,-235.782382,212.034713,-0.171123,34.318240,0.655742,338176.397892,0.925389,19.339592,1.471473,4.273457,0.073354,0.075848,224.463158,32.000000,237.614467,209.278827,194.723381,196.616826,32.000000,188.729894,72.484143,74.492654,113.110445,28.240506,49.117511,20.302254,54.346272,40.314385,40.878315,59.603951,47.563811
50.188342,59.760626,214.341499,183.073281,109.701866,93.020693,28.894044,14.226383,211.895435,2.386510,58.253936,50.911209,182.192634,216.201086,179.458111,211.916373,127.569893,210.668169,-0.000745,-1.404266,32.000000,-235.782413,212.060678,-0.170841,34.320578,0.655644,338212.707211,0.925475,19.326327,1.473977,4.271943,0.073187,0.068402,224.461726,32.000000,237.623022,209.294570,194.708728,196.582486,32.000000,188.732471,72.483884,74.494161,113.109715,28.240506,49.132010,20.302254,54.302728,40.314385,40.862059,59.600391,47.504970
50.192481,59.755301,214.369443,183.069045,109.708103,93.039920,28.961103,14.226354,211.921231,2.386963,58.252160,50.916642,182.186703,216.228087,179.455246,211.938922,127.578761,210.692058,-0.000746,-1.404261,32.000000,-235.782456,212.084338,-0.170737,34.323303,0.655723,338280.883863,0.926134,19.317795,1.475032,4.271336,0.074875,0.069310,224.440671,32.000000,237.646774,209.299523,194.622709,196.569246,32.000000,188.716658,72.484009,74.497015,113.108630,28.240506,49.135777,20.302254,54.257821,40.314385,40.847111,59.608475,47.387583
50.200035,59.751833,214.378709,183.064976,109.814940,93.043999,28.944471,14.226398,211.946718,2.387444,58.265059,50.921572,182.181048,216.254855,179.453880,211.962753,127.587725,210.715374,-0.000747,-1.404273,32.000000,-235.782361,212.109338,-0.170300,34.328792,0.655693,338316.436590,0.927191,19.299084,1.479323,4.270743,0.064960,0.072059,224.424835,32.000000,237.673143,209.291524,194.562131,196.569163,32.000000,188.698411,72.485566,74.499884,113.108919,28.240506,49.203909,20.302254,54.218823,40.314385,40.834892,59.603351,47.474596
50.201140,59.751119,214.535262,183.061481,109.816697,93.044009,28.941265,14.226480,211.969734,2.388030,58.276649,50.924781,182.175043,216.280542,179.450257,211.982923,127.595618,210.737821,-0.000748,-1.404256,32.000000,-235.782260,212.130986,-0.170428,34.335306,0.655784,338361.638060,0.925138,19.289500,1.478775,4.270947,0.066784,0.077874,224.434936,32.000000,237.669889,209.275854,194.616212,196.575799,32.000000,188.677281,72.485236,74.501697,113.108520,28.240506,49.298396,20.302254,54.177889,40.314385,40.826837,59.607098,47.485161
50.201712,59.754053,214.646739,183.058962,109.809170,93.043978,28.931614,14.226324,211.990507,2.388923,58.299220,50.929172,182.173804,216.304427,179.448427,212.000414,127.600777,210.756433,-0.000748,-1.404247,32.000000,-235.782520,212.152693,-0.170276,34.343537,0.655634,338350.854547,0.925548,19.278259,1.477929,4.270489,0.064638,0.067584,224.461858,32.000000,237.646609,209.281482,194.708867,196.568361,32.000000,188.672665,72.486177,74.502995,113.109606,28.240506,49.348621,20.302254,54.141730,40.314385,40.831136,59.607728,47.529475
50.201655,59.764152,214.680636,183.057741,109.810339,93.056289,28.914357,14.226299,212.010739,2.388934,58.323293,50.931006,182.173669,216.323614,179.446478,212.020733,127.608267,210.772877,-0.000748,-1.404799,32.000000,-235.782554,212.171431,-0.170144,34.352197,0.655829,338335.906016,0.925627,19.276407,1.477853,4.273514,0.070508,0.068195,224.476117,32.000000,237.648468,209.305175,194.743808,196.547731,32.000000,188.674215,72.486782,74.503174,113.109989,28.240506,49.412437,20.302254,54.107319,40.314385,40.846257,59.611878,47.547377
50.200626,59.773832,214.668654,183.057216,109.776731,93.060564,28.931382,14.226232,212.028413,2.388853,58.349929,50.927529,182.172677,216.341426,179.439020,212.040287,127.615565,210.788943,-0.000748,-1.406566,32.000000,-235.782702,212.189827,-0.169988,34.360459,0.655906,338329.592088,0.925931,19.278753,1.479174,4.275686,0.065507,0.072577,224.465717,32.000000,237.667179,209.320612,194.682524,196.533868,32.000000,188.674979,72.485466,74.503896,113.108519,28.240506,49.439281,20.302254,54.069689,40.314385,40.866385,59.608800,47.484794
50.200725,59.784010,214.642293,183.057356,109.847303,93.060695,28.932536,14.226454,212.043292,2.389106,58.376958,50.925944,182.167155,216.360595,179.428265,212.056148,127.622215,210.804489,-0.000748,-1.408295,32.000000,-235.782340,212.207524,-0.169571,34.368073,0.655914,338373.260629,0.926632,19.288911,1.477408,4.276366,0.064070,0.063305,224.438252,32.000000,237.690996,209.314750,194.610072,196.531695,32.000000,188.669402,72.485346,74.504334,113.107855,28.240506,49.440766,20.302254,54.034629,40.314385,40.885661,59.600922,47.562710
50.201123,59.795599,214.519007,183.058131,110.002328,93.060837,28.891450,14.226466,212.060246,2.389742,58.395034,50.921773,182.164518,216.376008,179.423230,212.073198,127.628814,210.818384,-0.000747,-1.410059,32.000000,-235.782333,212.221642,-0.169391,34.375292,0.655791,338388.568560,0.926174,19.299650,1.475702,4.276215,0.061299,0.062648,224.431127,32.000000,237.691283,209.294627,194.604506,196.542965,32.000000,188.649069,72.485698,74.504486,113.106932,28.240506,49.410918,20.302254,53.999352,40.314385,40.909816,59.604463,47.561537
50.200855,59.805203,214.508497,183.060026,110.122001,93.060685,28.939246,14.226548,212.074908,2.390397,58.405278,50.917616,182.162589,216.392534,179.416660,212.085757,127.633491,210.834087,-0.000745,-1.410086,32.000000,-235.782282,212.232537,-0.169406,34.379563,0.655613,338389.930527,0.926161,19.309727,1.474465,4.275681,0.065504,0.064650,224.447208,32.000000,237.674691,209.288266,194.687892,196.553260,32.000000,188.647566,72.485740,74.504363,113.105350,28.240506,49.364268,20.302254,53.963460,40.314385,40.931087,59.602515,47.497340
50.201237,59.810591,214.622146,183.061826,110.128694,93.060701,28.938869,14.226581,212.087401,2.390668,58.408109,50.909530,182.161687,216.403796,179.410695,212.099009,127.641206,210.851043,-0.000745,-1.410075,32.000000,-235.782241,212.246854,-0.169700,34.381333,0.655154,338395.382963,0.925996,19.330785,1.473493,4.273005,0.064256,0.068482,224.464058,32.000000,237.657052,209.297148,194.746606,196.540041,32.000000,188.656967,72.485202,74.504735,113.104019,28.240506,49.448081,20.302254,53.927306,40.314385,40.946194,59.615212,47.381346
50.195082,59.812437,214.681144,183.063323,110.037702,93.056494,28.921686,14.226498,212.099320,2.391187,58.417604,50.907277,182.162249,216.416747,179.403218,212.108086,127.651843,210.861237,-0.000743,-1.410111,32.000000,-235.782228,212.258596,-0.169764,34.381875,0.655154,338395.382963,0.925996,19.330785,1.473493,4.273005,0.069734,0.070793,224.463280,32.000000,237.660496,209.309760,194.712479,196.517631,32.000000,188.676954,72.484477,74.505023,113.100441,28.240506,49.490661,20.302254,53.896580,40.314385,40.951831,59.608849,47.407098
50.184363,59.811415,214.734361,183.064308,110.035013,93.045777,28.958609,14.226270,212.108383,2.391536,58.423029,50.899229,182.162288,216.425354,179.398473,212.116271,127.659180,210.871836,-0.000742,-1.410138,32.000000,-235.782453,212.267640,-0.170020,34.380850,0.655361,338388.340085,0.926014,19.335781,1.471677,4.275236,0.073488,0.066500,224.436753,32.000000,237.680587,209.303529,194.600736,196.523755,32.000000,188.668392,72.482878,74.506052,113.096009,28.240506,49.575808,20.302254,53.869574,40.314385,40.947768,59.605141,47.478778
50.176994,59.812372,214.844295,183.065319,110.066240,93.044948,28.935675,14.226202,212.114865,2.391609,58.442698,50.888670,182.153824,216.431654,179.394072,212.122571,127.669444,210.875021,-0.000742,-1.409568,32.000000,-235.782424,212.274132,-0.170038,34.378525,0.655518,338360.375818,0.926652,19.343959,1.464589,4.276936,0.063680,0.062180,224.425504,32.000000,237.679182,209.285280,200.066971,196.541459,32.000000,188.634948,72.481845,74.506777,113.091926,28.240506,49.671876,20.302254,53.844657,40.314385,40.946676,59.603607,47.548184
50.170003,59.817922,214.853013,183.066891,110.111399,93.035931,28.929626,14.226366,212.117105,2.391757,58.472976,50.877948,182.148193,216.434216,179.387150,212.126083,127.678208,210.877613,-0.000741,-1.411318,32.000000,-235.782305,212.278426,-0.169893,34.375434,0.655688,338315.230961,0.925579,19.353968,1.460939,4.278910,0.067811,0.066271,224.432482,32.000000,237.662571,209.268254,205.588556,196.553497,32.000000,188.608271,72.481469,74.506735,113.086707,28.240506,49.679665,20.302254,53.820121,40.314385,40.952268,59.608780,47.394626
50.158148,59.827398,214.785854,183.069407,110.112435,93.019570,28.944032,14.226341,212.114098,2.391934,58.504411,50.862006,182.149873,216.431502,179.380861,212.124313,127.688438,210.879968,-0.000742,-1.413036,32.000000,-235.782474,212.276995,-0.169850,34.371419,0.656042,338300.022189,0.926456,19.362507,1.451784,4.281729,0.068108,0.076469,224.450774,32.000000,237.633713,209.267969,205.647054,196.548488,32.000000,188.627479,72.481560,74.506149,113.082001,28.240506,49.667595,20.302254,53.797638,40.314385,40.968288,59.607974,47.434024
50.146239,59.840134,214.760421,183.073247,110.069330,92.995246,28.926965,14.226270,212.110913,2.392806,58.543528,50.851722,182.151981,216.429468,179.375122,212.122470,127.693581,210.881082,-0.000741,-1.413668,32.000000,-235.782555,212.274943,-0.169817,34.369501,0.656143,338262.977965,0.926716,19.375254,1.443922,4.282499,0.066112,0.067100,224.455694,32.000000,237.627441,209.285794,205.647935,196.518787,32.000000,188.652535,72.480465,74.504553,113.077231,28.240506,49.680082,20.302254,53.778685,40.314385,40.995436,59.601915,47.577384
50.135171,59.857139,214.798239,183.078865,110.075750,92.974731,28.925828,14.226243,212.106293,2.392992,58.558148,50.841921,182.150301,216.424986,179.367616,212.120072,127.701549,210.878198,-0.000739,-1.413712,32.000000,-235.782594,212.272529,-0.169775,34.367428,0.656114,338205.475020,0.926356,19.396935,1.434513,4.282173,0.067969,0.074956,224.435783,32.000000,237.637935,209.293640,205.549269,196.512053,32.000000,188.642727,72.480523,74.504145,113.070721,28.240506,49.695799,20.302254,53.759332,40.314385,41.029138,59.598227,47.504090
50.124063,59.868322,214.803029,183.087375,110.076351,92.958404,28.945299,14.226217,212.103953,2.393541,58.557158,50.827142,182.151215,216.419866,179.362773,212.118198,127.712340,210.874953,-0.000739,-1.415482,32.000000,-235.782585,212.267789,-0.169798,34.363974,0.656084,338131.647014,0.926933,19.421932,1.429757,4.282683,0.064542,0.070716,224.423287,32.000000,237.638175,209.278123,205.485181,196.528812,32.000000,188.605357,72.482236,74.503257,113.063495,28.240506,49.761047,20.302254,53.733035,40.314385,41.061287,59.605082,47.580612
50.117060,59.870059,214.749623,183.091340,110.067780,92.950121,28.942914,14.226291,212.103099,2.393862,58.549038,50.823030,182.152541,216.417514,179.360030,212.116817,127.718595,210.873893,-0.000739,-1.416677,32.000000,-235.782502,212.265147,-0.169690,34.361924,0.656211,338070.877716,0.927032,19.450335,1.420784,4.284382,0.068884,0.068528,224.427224,32.000000,237.624157,209.263831,203.666457,196.543077,32.000000,188.591625,72.482965,74.502235,113.059472,28.240506,49.742801,20.302254,53.719370,40.314385,41.068763,59.606508,47.395433
50.099219,59.867974,214.709846,183.097988,109.856110,92.933718,28.948896,14.226130,212.099613,2.394006,58.524098,50.813251,182.160049,216.412943,179.359571,212.114338,127.728457,210.872312,-0.000739,-1.419049,32.000000,-235.782700,212.263080,-0.169589,34.357245,0.656314,338013.681383,0.926499,19.472959,1.408865,4.285427,0.080601,0.077485,224.448583,32.000000,237.583143,209.270978,196.314128,196.533521,32.000000,188.610460,72.482939,74.501152,113.049114,28.240506,49.747947,20.302254,53.698849,40.314385,41.066224,59.596978,47.522945
50.089759,59.862632,214.635599,183.102166,109.781630,92.921493,28.940024,14.226139,212.097350,2.394311,58.497918,50.802974,182.163015,216.410238,179.355931,212.111967,127.734691,210.872910,-0.000739,-1.419602,32.000000,-235.782781,212.261736,-0.169553,34.353618,0.656267,337979.382957,0.926640,19.481910,1.402241,4.284961,0.074411,0.072464,224.453127,32.000000,237.570443,209.290991,194.456499,196.514638,32.000000,188.646072,72.481870,74.499095,113.039541,28.240506,49.714678,20.302254,53.686981,40.314385,41.052925,59.606882,47.348624
50.079116,59.851652,214.681340,183.105130,109.705763,92.903663,28.943773,14.226213,212.095234,2.394833,58.465758,50.792127,182.163590,216.405847,179.352133,212.110972,127.742800,210.870024,-0.000740,-1.420760,32.000000,-235.782596,212.260154,-0.169766,34.349597,0.656350,337912.100629,0.926643,19.498206,1.391828,4.285692,0.065996,0.071971,224.438162,32.000000,237.576945,209.299331,194.385104,196.511142,32.000000,188.680790,72.481150,74.497452,113.028108,28.240506,49.739265,20.302254,53.671366,40.314385,41.031081,59.605879,47.564985
50.065572,59.837964,214.665300,183.107270,109.604188,92.891447,28.948615,14.226224,212.090833,2.395342,58.442782,50.778450,182.164183,216.402549,179.349585,212.105778,127.752420,210.867252,-0.000740,-1.421922,32.000000,-235.782515,212.254975,-0.169700,34.345020,0.656271,337856.709652,0.926984,19.502613,1.385803,4.285020,0.070960,0.067793,224.417888,32.000000,237.584690,209.283394,194.317213,196.536726,32.000000,188.678829,72.480666,74.496057,113.017085,28.240506,49.765301,20.302254,53.657849,40.314385,41.001836,59.599240,47.484721
50.057440,59.827935,214.676059,183.108421,109.598633,92.875148,28.939728,14.226250,212.086096,2.395819,58.434568,50.766088,182.165519,216.396933,179.347556,212.102140,127.758565,210.864183,-0.000739,-1.421911,32.000000,-235.782401,212.249937,-0.169686,34.341596,0.656416,337771.685458,0.926876,19.502604,1.376689,4.286844,0.061617,0.065640,224.415199,32.000000,237.579886,209.262481,194.312532,196.564324,32.000000,188.661577,72.480458,74.495094,113.009291,28.240506,49.771754,20.302254,53.651849,40.314385,40.978191,59.603617,47.371442
50.041099,59.819164,214.673901,183.110173,109.479401,92.850717,28.946534,14.226299,212.076402,2.396277,58.425322,50.748991,182.167410,216.386607,179.345767,212.093489,127.767354,210.858244,-0.000739,-1.423670,32.000000,-235.782313,212.239470,-0.169945,34.337700,0.656549,337626.459566,0.927104,19.501234,1.358892,4.288594,0.061781,0.071491,224.429549,32.000000,237.556603,209.247772,194.397540,196.595280,32.000000,188.657156,72.480312,74.492848,112.997279,28.240506,49.754228,20.302254,53.644898,40.314385,40.952057,59.610295,47.352366
50.018225,59.812831,214.695446,183.114415,109.440250,92.817993,28.958479,14.226254,212.060210,2.396891,58.421118,50.724372,182.168293,216.372978,179.341083,212.075199,127.776593,210.848345,-0.000740,-1.425960,32.000000,-235.782410,212.223234,-0.169843,34.332879,0.656549,337626.459566,0.927104,19.501234,1.358892,4.288594,0.125885,0.065824,224.446729,32.000000,237.516321,209.262960,194.453520,196.573364,32.000000,188.693448,72.478739,74.490478,112.983059,28.240506,49.845132,20.302254,53.640949,40.314385,40.932514,59.611711,47.332850
50.000261,59.808616,214.649306,183.118573,109.444570,92.793475,28.948187,14.226251,212.046966,2.396915,58.420855,50.704836,182.167331,216.357414,179.332433,212.064976,127.782852,210.835694,-0.000740,-1.426536,32.000000,-235.782413,212.208434,-0.169493,34.330842,0.656608,337522.892955,0.926953,19.509315,1.348035,4.289952,0.058915,0.066690,224.427095,32.000000,237.519367,209.279824,194.365858,196.553046,32.000000,188.725654,72.476003,74.488235,112.972670,28.240506,49.860581,20.302254,53.638789,40.314385,40.921768,59.605161,47.348698
49.981889,59.805121,214.721862,183.123060,109.396562,92.760771,28.952633,14.226269,212.032494,2.397256,58.414633,50.690695,182.168043,216.341340,179.331696,212.050400,127.788248,210.821410,-0.000739,-1.427117,32.000000,-235.782286,212.193966,-0.169459,34.328751,0.656761,337396.162366,0.926695,19.526576,1.335351,4.292344,0.062233,0.065365,224.399774,32.000000,237.535897,209.277952,194.233374,196.568585,32.000000,188.717136,72.473696,74.485087,112.963562,28.240506,49.863245,20.302254,53.640927,40.314385,40.911873,59.609390,47.390737
49.963942,59.801648,214.702810,183.127892,109.367481,92.724018,28.940347,14.226413,212.018252,2.397567,58.404119,50.675477,182.166093,216.321679,179.333279,212.032020,127.793673,210.806652,-0.000738,-1.428875,32.000000,-235.782181,212.180564,-0.169403,34.328644,0.656716,337302.942037,0.927135,19.540899,1.324690,4.292964,0.065260,0.067171,224.389926,32.000000,237.536139,209.251906,194.234808,196.602228,32.000000,188.677051,72.472845,74.483735,112.955819,28.240506,49.875967,20.302254,53.643939,40.314385,40.898247,59.606371,47.388536
49.951944,59.797746,214.755038,183.131171,109.363009,92.699547,28.934432,14.226507,212.005862,2.397695,58.392144,50.661492,182.168454,216.308288,179.332242,212.019905,127.796899,210.796639,-0.000738,-1.430053,32.000000,-235.782164,212.169107,-0.169525,34.327882,0.656876,337183.122865,0.927032,19.556365,1.314322,4.295993,0.063958,0.067434,224.401901,32.000000,237.515110,209.235680,194.307398,196.622976,32.000000,188.659205,72.470617,74.482172,112.949876,28.240506,49.921415,20.302254,53.645839,40.314385,40.892628,59.607226,47.336372
49.926237,59.791310,214.809630,183.138446,109.351592,92.658883,28.952294,14.226645,211.975968,2.397585,58.396294,50.634599,182.172892,216.280437,179.332449,211.989228,127.800482,210.776110,-0.000736,-1.432404,32.000000,-235.782053,212.138105,-0.169704,34.327161,0.656770,337048.304598,0.927416,19.571421,1.303760,4.297155,0.062938,0.067635,224.415485,32.000000,237.470938,209.236615,201.776019,196.611006,32.000000,188.687890,72.467038,74.476988,112.937503,28.240506,49.980002,20.302254,53.653976,40.314385,40.874163,59.611229,47.385015
