OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Tuesday, May 14, 2019
12:17:20 AM
40-100
1
Test Comments:
40-100
Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
49.883994,59.787650,214.618197,183.150805,109.408960,92.585600,28.947967,14.226867,211.927428,2.397467,58.415535,50.594243,182.181092,216.229546,179.322534,211.942563,127.814743,210.738569,-0.000735,-1.434708,32.000000,-235.781662,212.090196,-0.169690,34.320842,0.656961,336813.645087,0.927126,19.600029,1.286318,4.302540,0.064358,0.065315,224.372269,32.000000,237.466290,209.266165,205.346099,196.587559,32.000000,188.735333,72.461908,74.471759,112.916199,28.240506,49.942750,20.302254,53.674198,40.314385,40.860001,59.614642,47.194920
49.872226,59.788332,214.559220,183.155263,109.429253,92.561224,28.943485,14.226979,211.908669,2.397842,58.429196,50.582175,182.180933,216.211015,179.323231,211.925226,127.820600,210.724504,-0.000735,-1.435880,32.000000,-235.781554,212.071653,-0.169698,34.319758,0.656830,336675.768947,0.927794,19.613698,1.273430,4.303116,0.071730,0.068239,224.354537,32.000000,237.469574,209.250550,205.290972,196.607460,32.000000,188.732962,72.461762,74.470705,112.908425,28.240506,49.912139,20.302254,53.685276,40.314385,40.858399,59.604305,47.397781
49.845256,59.792132,214.454817,183.164762,109.453081,92.520376,28.941862,14.227028,211.872375,2.397687,58.417388,50.557388,182.187045,216.170437,179.323385,211.890783,127.822978,210.692206,-0.000734,-1.438232,32.000000,-235.781650,212.035191,-0.169997,34.314505,0.656617,336546.731025,0.927385,19.640029,1.258987,4.302346,0.067023,0.065170,224.360522,32.000000,237.431023,209.219381,205.362267,196.640437,32.000000,188.720817,72.458898,74.468277,112.893425,28.240506,49.877841,20.302254,53.700789,40.314385,40.862491,59.616373,47.256548
49.830573,59.791841,214.293026,183.172202,109.432694,92.495903,28.946207,14.226952,211.845797,2.397784,58.399817,50.542285,182.194920,216.141618,179.325648,211.861543,127.823389,210.666504,-0.000731,-1.439984,32.000000,-235.781702,212.008294,-0.170005,34.311237,0.656477,336456.802167,0.927527,19.652877,1.248234,4.302178,0.065283,0.072195,224.382334,32.000000,237.393040,209.222492,205.465814,196.644476,32.000000,188.742047,72.457183,74.465489,112.882632,28.240506,49.817902,20.302254,53.715731,40.314385,40.865858,59.612321,47.399175
49.816747,59.784718,214.217068,183.179210,109.421070,92.471553,28.957115,14.227022,211.817332,2.397836,58.358388,50.527159,182.201481,216.113025,179.322867,211.838271,127.827594,210.643201,-0.000731,-1.441356,32.000000,-235.781634,211.978942,-0.170032,34.305671,0.656373,336326.969784,0.927730,19.684572,1.234607,4.302412,0.066580,0.067476,224.383400,32.000000,237.380585,209.240281,205.467594,196.628387,32.000000,188.778102,72.455383,74.463941,112.871586,28.240506,49.774856,20.302254,53.725777,40.314385,40.853876,59.603981,47.330649
49.803638,59.769312,214.111436,183.184803,109.386908,92.434965,28.940944,14.226999,211.789101,2.398396,58.329944,50.512197,182.205209,216.082563,179.317738,211.810903,127.832196,210.620636,-0.000731,-1.440976,32.000000,-235.781527,211.950379,-0.170028,34.299576,0.656087,336246.886197,0.927645,19.699473,1.225247,4.300433,0.069874,0.066490,224.351204,32.000000,237.390304,209.243798,205.366319,196.620975,32.000000,188.804657,72.452956,74.462626,112.861324,28.240506,49.678476,20.302254,53.737467,40.314385,40.819266,59.605485,47.405191
49.787179,59.749377,214.180189,183.188677,109.406477,92.406356,28.892250,14.227011,211.757901,2.398856,58.304168,50.500000,182.206409,216.051474,179.321438,211.779615,127.839614,210.598533,-0.000730,-1.439188,32.000000,-235.781508,211.918325,-0.170019,34.293665,0.656000,336151.829583,0.927317,19.706657,1.212926,4.300101,0.057954,0.078893,224.321658,32.000000,237.396737,209.221477,205.259997,196.641253,32.000000,188.802129,72.450634,74.461185,112.853709,28.240506,49.687360,20.302254,53.754349,40.314385,40.773964,59.617494,47.372762
49.769325,59.733147,214.019473,183.192190,109.414022,92.381966,28.960786,14.226811,211.726833,2.399179,58.269752,50.484365,182.210525,216.017412,179.326562,211.749921,127.843265,210.572829,-0.000730,-1.437450,32.000000,-235.781762,211.886851,-0.170055,34.286196,0.655749,336001.194419,0.927699,19.704818,1.200463,4.299112,0.062732,0.065446,224.322380,32.000000,237.380875,209.182955,205.286865,196.674081,32.000000,188.798952,72.447411,74.458341,112.845637,28.240506,49.703948,20.302254,53.770165,40.314385,40.733994,59.615625,47.333804
49.752127,59.717287,214.100079,183.195194,109.305245,92.357498,28.942596,14.226915,211.693905,2.399162,58.244808,50.475974,182.215154,215.984475,179.327678,211.716732,127.842562,210.542945,-0.000731,-1.437463,32.000000,-235.781548,211.855170,-0.170080,34.277068,0.655953,335871.273047,0.929263,19.701923,1.185347,4.301915,0.068859,0.070402,224.348707,32.000000,237.349048,209.169015,205.394054,196.691141,32.000000,188.812264,72.443825,74.457103,112.838161,28.240506,49.696859,20.302254,53.791368,40.314385,40.693947,59.605692,47.381787
49.735586,59.705268,214.133511,183.197089,109.126129,92.333211,28.912428,14.226734,211.658140,2.399464,58.231121,50.456526,182.220079,215.946708,179.331558,211.683564,127.845555,210.509321,-0.000731,-1.439232,32.000000,-235.781645,211.823437,-0.170109,34.265989,0.655748,335769.416117,0.927145,19.704182,1.172740,4.300229,0.069902,0.065439,224.360226,32.000000,237.327974,209.180633,205.433601,196.671846,32.000000,188.832652,72.441476,74.456238,112.832944,28.240506,49.705926,20.302254,53.812217,40.314385,40.662424,59.617681,47.216050
49.712365,59.695149,214.130546,183.199009,109.095130,92.308654,28.898791,14.226655,211.620190,2.410726,58.247948,50.434679,182.221848,215.907699,179.335323,211.647907,127.850869,210.472773,-0.000730,-1.439816,32.000000,-235.781722,211.783214,-0.169869,34.253635,0.656079,335674.526607,0.927795,19.706137,1.163033,4.303335,0.072653,0.068824,224.345430,32.000000,237.338410,209.194929,205.337600,196.652834,32.000000,188.853006,72.438582,74.455724,112.828384,28.240506,49.735063,20.302254,53.839893,40.314385,40.633818,59.613806,47.194626
49.694567,59.694575,214.087934,183.201604,109.138734,92.276124,28.940129,14.226662,211.579653,2.439629,58.269305,50.415522,182.221337,215.866579,179.336923,211.613286,127.854219,210.436307,-0.000731,-1.441538,32.000000,-235.781659,211.740693,-0.169842,34.241028,0.656354,335577.154101,0.928829,19.711256,1.148324,4.305439,0.063190,0.063713,224.321786,32.000000,237.359329,209.183975,205.206281,196.662519,32.000000,188.848423,72.436770,74.455159,112.824530,28.240506,49.747332,20.302254,53.865974,40.314385,40.619852,59.611239,47.226248
49.679694,59.702101,214.007527,183.205551,109.189663,92.239706,28.936603,14.226867,211.538573,2.489624,58.294275,50.399126,182.221194,215.822587,179.341065,211.573886,127.854773,210.397900,-0.000731,-1.443275,32.000000,-235.781460,211.697494,-0.169589,34.228713,0.656646,335482.578149,0.929472,19.725202,1.130273,4.307390,0.066215,0.068723,224.315664,32.000000,237.365788,209.157794,205.189683,196.692816,32.000000,188.825960,72.435993,74.453492,112.820743,28.240506,49.710488,20.302254,53.892074,40.314385,40.628276,59.608259,47.395433
49.662396,59.710294,213.939477,183.210883,109.182333,92.210483,28.948227,14.226774,211.495833,2.541797,58.302534,50.381807,182.228680,215.778618,179.342923,211.533367,127.853125,210.357624,-0.000731,-1.444453,32.000000,-235.781625,211.651926,-0.169643,34.216978,0.656765,335369.849700,0.928181,19.743080,1.114213,4.308075,0.064220,0.059647,224.336538,32.000000,237.342054,209.137899,205.289689,196.716019,32.000000,188.816075,72.434661,74.452638,112.814946,28.240506,49.661198,20.302254,53.918201,40.314385,40.647299,59.610914,47.242242
49.644810,59.719774,213.848300,183.217329,109.148089,92.173950,28.955617,14.226725,211.453338,2.594534,58.305824,50.367284,182.235284,215.738452,179.345747,211.492833,127.848950,210.318078,-0.000731,-1.444458,32.000000,-235.781618,211.607413,-0.169688,34.206184,0.656754,335255.186926,0.928252,19.766030,1.100272,4.307746,0.081480,0.063007,224.358436,32.000000,237.316599,209.144307,205.378959,196.709990,32.000000,188.829125,72.431999,74.449908,112.809774,28.240506,49.628981,20.302254,53.946753,40.314385,40.665287,59.607620,47.151046
49.633526,59.728312,213.738383,183.223888,109.128481,92.141343,28.933681,14.226714,211.415782,2.647402,58.297171,50.361325,182.244502,215.699608,179.343166,211.454508,127.850213,210.280206,-0.000729,-1.444464,32.000000,-235.781562,211.566370,-0.169718,34.194861,0.656835,335173.158185,0.927961,19.792165,1.087878,4.307877,0.066171,0.070532,224.354151,32.000000,237.315783,209.162376,205.340206,196.685391,32.000000,188.851759,72.429952,74.449682,112.804395,28.240506,49.584730,20.302254,53.971702,40.314385,40.682884,59.606076,47.175918
49.622252,59.736030,213.744045,183.230393,109.108417,92.116854,28.930075,14.226798,211.376606,2.700051,58.293184,50.344911,182.247573,215.661172,179.343706,211.415325,127.850281,210.241114,-0.000728,-1.443851,32.000000,-235.781524,211.523262,-0.169430,34.183037,0.656805,335070.900008,0.927741,19.819891,1.078263,4.307566,0.065171,0.083473,224.329061,32.000000,237.334471,209.165000,205.210047,196.679120,32.000000,188.869765,72.428053,74.449629,112.799951,28.240506,49.541859,20.302254,53.997696,40.314385,40.698179,59.611603,47.225294
49.608676,59.737085,213.592044,183.235725,109.053999,92.088599,28.951707,14.226700,211.338607,2.752229,58.296094,50.326132,182.249132,215.623114,179.341561,211.376704,127.851151,210.203744,-0.000727,-1.443861,32.000000,-235.781612,211.480877,-0.169420,34.173774,0.656700,334968.017358,0.928368,19.840139,1.063794,4.306331,0.077394,0.070231,224.312056,32.000000,237.350932,209.139323,205.148114,196.700108,32.000000,188.859360,72.426843,74.449024,112.796678,28.240506,49.477672,20.302254,54.024884,40.314385,40.702833,59.614170,47.218031
49.592026,59.746953,213.532014,183.240894,109.059250,92.052100,28.948959,14.226731,211.297320,2.804832,58.300787,50.313534,182.252391,215.581607,179.340870,211.335018,127.850270,210.166145,-0.000727,-1.444427,32.000000,-235.781671,211.438032,-0.169456,34.166457,0.656906,334894.970086,0.928488,19.859560,1.050093,4.307423,0.064835,0.067199,224.327360,32.000000,237.339890,209.112848,199.680026,196.723785,32.000000,188.846047,72.423590,74.447356,112.791270,28.240506,49.468873,20.302254,54.055027,40.314385,40.715263,59.607659,47.170268
49.577515,59.759753,213.646953,183.246069,108.938054,92.015510,28.941695,14.226767,211.258057,2.857655,58.311514,50.297311,182.255979,215.540172,179.342848,211.293111,127.846639,210.127108,-0.000726,-1.444411,32.000000,-235.781575,211.395051,-0.169335,34.161800,0.656716,334801.268646,0.927791,19.874709,1.036187,4.305538,0.064604,0.067205,224.355671,32.000000,237.317619,209.115807,196.037963,196.733435,32.000000,188.858911,72.420969,74.446693,112.787521,28.240506,49.492259,20.302254,54.089533,40.314385,40.738651,59.613039,47.195067
49.560083,59.774913,213.468862,183.251566,109.022851,91.978814,28.947328,14.226742,211.215702,2.910228,58.333399,50.278764,182.257714,215.494840,179.342701,211.250379,127.845359,210.087452,-0.000726,-1.443834,32.000000,-235.781489,211.352193,-0.169332,34.158690,0.656670,334692.932451,0.927878,19.901865,1.023952,4.305773,0.066207,0.069820,224.368386,32.000000,237.319184,209.134993,201.629135,196.721677,32.000000,188.884454,72.418789,74.446806,112.785895,28.240506,49.383289,20.302254,54.123276,40.314385,40.770456,59.608819,47.223020
49.548095,59.795224,213.400872,183.257589,109.013635,91.942153,28.953961,14.226717,211.173145,2.962666,58.370224,50.265856,182.261749,215.450396,179.340311,211.207644,127.843123,210.046231,-0.000726,-1.443855,32.000000,-235.781489,211.307820,-0.169368,34.157762,0.656931,334591.469844,0.928072,19.929736,1.013960,4.309352,0.070395,0.070404,224.348965,32.000000,237.342289,209.144059,205.280569,196.718657,32.000000,188.897423,72.417118,74.448403,112.786428,28.240506,49.378164,20.302254,54.156752,40.314385,40.810476,59.614966,47.191692
49.530801,59.821079,213.389083,183.264293,108.901361,91.911225,28.929589,14.226797,211.129684,3.015228,58.405284,50.249903,182.264763,215.402763,179.346008,211.165844,127.842823,210.002933,-0.000725,-1.444426,32.000000,-235.781502,211.260075,-0.169089,34.157762,0.656573,334489.901694,0.927917,19.963008,1.001402,4.307274,0.071316,0.065232,224.324158,32.000000,237.360168,209.127236,205.178671,196.732204,32.000000,188.879879,72.416135,74.449057,112.788170,28.240506,49.347611,20.302254,54.195608,40.314385,40.861480,59.614170,47.251559
49.513305,59.850172,213.289927,183.271371,108.751788,91.874755,28.897355,14.226849,211.086654,3.067835,58.432663,50.234032,182.268183,215.352413,179.354466,211.122189,127.840763,209.961679,-0.000725,-1.445588,32.000000,-235.781479,211.212748,-0.169070,34.157870,0.656364,334392.633871,0.927631,19.995776,0.989252,4.306944,0.066751,0.066467,224.326316,32.000000,237.358108,209.106685,205.212149,196.756829,32.000000,188.863029,72.413751,74.449167,112.789989,28.240506,49.293114,20.302254,54.235324,40.314385,40.922319,59.613934,47.190078
49.500702,59.882659,213.164332,183.278697,108.702564,91.834117,28.943254,14.226981,211.043411,3.120348,58.460002,50.219982,182.276238,215.305334,179.361124,211.076155,127.837243,209.918491,-0.000724,-1.446754,32.000000,-235.781292,211.165849,-0.169099,34.158481,0.656355,334322.640519,0.928520,20.039605,0.974437,4.308210,0.068010,0.074352,224.347467,32.000000,237.330610,209.102195,205.318816,196.764865,32.000000,188.867710,72.411680,74.449211,112.791841,28.240506,49.224641,20.302254,54.273577,40.314385,40.992799,59.609282,47.199102
49.485378,59.915814,213.162153,183.285898,108.656573,91.797380,28.959156,14.226892,210.999392,3.172995,58.479191,50.207139,182.283056,215.261285,179.366985,211.033633,127.833963,209.875247,-0.000724,-1.446756,32.000000,-235.781385,211.122186,-0.168827,34.159109,0.655773,334145.457453,0.928073,20.132482,0.950535,4.306289,0.064447,0.078569,224.362550,32.000000,237.304868,209.126506,205.382770,196.739303,32.000000,188.899527,72.409623,74.449532,112.795130,28.240506,49.191357,20.302254,54.313042,40.314385,41.067071,59.616943,47.236593
49.474356,59.944468,213.135273,183.291752,108.522926,91.760865,28.950514,14.226982,210.961767,3.225169,58.482072,50.200787,182.289902,215.219598,179.369214,210.995389,127.832141,209.835496,-0.000724,-1.446783,32.000000,-235.781274,211.081209,-0.168805,34.159236,0.655773,334145.457453,0.928073,20.132482,0.950535,4.306289,0.063482,0.079127,224.348900,32.000000,237.319563,209.144475,205.312229,196.722698,32.000000,188.926023,72.407664,74.450809,112.799284,28.240506,49.154952,20.302254,54.351461,40.314385,41.134383,59.609891,47.238207
49.460850,59.967308,213.119128,183.296528,108.427907,91.732455,28.948196,14.226965,210.925657,3.277734,58.464696,50.196644,182.292983,215.179282,179.375190,210.958078,127.830485,209.797584,-0.000724,-1.446807,32.000000,-235.781336,211.042233,-0.168808,34.157107,0.655732,334066.740900,0.927589,20.181574,0.938714,4.307579,0.073259,0.073390,224.331049,32.000000,237.343815,209.140320,205.222551,196.736267,32.000000,188.932503,72.406284,74.450994,112.803604,28.240506,49.168887,20.302254,54.390962,40.314385,41.192013,59.615969,47.218177
49.449122,59.984438,213.084073,183.299942,108.405427,91.712218,28.934230,14.227011,210.892234,3.330506,58.430298,50.189622,182.293325,215.145952,179.383467,210.924294,127.827124,209.762396,-0.000724,-1.446767,32.000000,-235.781326,211.005846,-0.168788,34.152546,0.655585,333978.399204,0.927794,20.221694,0.926651,4.307995,0.079444,0.075700,224.330374,32.000000,237.347363,209.113483,205.230370,196.769134,32.000000,188.913050,72.405199,74.453226,112.807677,28.240506,49.137165,20.302254,54.433323,40.314385,41.236725,59.616235,47.140335
49.442219,59.995962,213.043014,183.301711,108.403730,91.700111,28.955855,14.227018,210.860295,3.383102,58.390288,50.182370,182.298057,215.112815,179.387069,210.894256,127.821472,209.733020,-0.000726,-1.446793,32.000000,-235.781175,210.972274,-0.168835,34.145233,0.655584,333914.392519,0.927916,20.258588,0.915063,4.308845,0.073723,0.072581,224.354646,32.000000,237.316702,209.094795,205.307264,196.789940,32.000000,188.903035,72.402647,74.454271,112.810183,28.240506,49.105539,20.302254,54.469614,40.314385,41.262608,59.615832,47.231970
49.434995,60.000029,212.965501,183.301048,108.414103,91.683831,28.944436,14.226991,210.838417,3.418357,58.368608,50.178426,182.302248,215.090487,179.392088,210.873519,127.816312,209.713435,-0.000725,-1.446807,32.000000,-235.781195,210.947401,-0.168829,34.138351,0.655616,333874.691181,0.928442,20.287924,0.906130,4.309158,0.066378,0.086482,224.371310,32.000000,237.299667,209.099574,201.618547,196.789233,32.000000,188.916080,72.401638,74.455385,112.812335,28.240506,49.085828,20.302254,54.495109,40.314385,41.275839,59.609380,47.171883
49.425181,60.007234,212.871139,183.299024,108.395851,91.663392,28.949225,14.226934,210.806899,3.471076,58.350633,50.168409,182.304926,215.059068,179.396212,210.845106,127.813058,209.684648,-0.000727,-1.445651,32.000000,-235.781178,210.913358,-0.168552,34.126261,0.655687,333858.405810,0.927797,20.306632,0.901517,4.308929,0.072145,0.073022,224.382189,32.000000,237.299366,209.121784,196.036114,196.775737,32.000000,188.948918,72.400907,74.458115,112.817176,28.240506,48.991845,20.302254,54.536522,40.314385,41.291013,59.614583,47.227128
49.415636,60.016766,212.814082,183.295812,108.331179,91.634803,28.939334,14.226872,210.775930,3.523819,58.345440,50.163162,182.305252,215.025098,179.396923,210.815773,127.806630,209.656989,-0.000726,-1.444455,32.000000,-235.781282,210.879934,-0.168503,34.113136,0.655627,333817.643893,0.928157,20.318219,0.899834,4.307991,0.076418,0.072794,224.365825,32.000000,237.317248,209.128781,195.919197,196.775886,32.000000,188.957309,72.398203,74.460462,112.821174,28.240506,48.944595,20.302254,54.576565,40.314385,41.308154,59.616176,47.236006
49.405811,60.031514,212.783916,183.291895,108.242914,91.610356,28.946944,14.226868,210.744657,3.576166,58.345054,50.156605,182.301045,214.993313,179.407880,210.786659,127.798869,209.627004,-0.000726,-1.444464,32.000000,-235.781318,210.846794,-0.168510,34.100723,0.655638,333764.025570,0.928017,20.335641,0.893027,4.306937,0.066071,0.066840,224.353552,32.000000,237.327963,209.098199,195.835855,196.802656,32.000000,188.949105,72.397074,74.463419,112.825982,28.240506,48.899836,20.302254,54.618323,40.314385,41.340665,59.616491,47.216857
49.402474,60.054457,212.870385,183.288507,108.242253,91.589935,28.949154,14.226715,210.715625,3.628358,58.342331,50.155004,182.299146,214.966227,179.414324,210.757246,127.788585,209.595102,-0.000726,-1.444478,32.000000,-235.781500,210.816891,-0.168511,34.088915,0.655687,333689.189138,0.928265,20.355113,0.889789,4.306614,0.060413,0.064964,224.374663,32.000000,237.316908,209.064522,195.890087,196.839079,32.000000,188.929201,72.395595,74.466326,112.830566,28.240506,48.947594,20.302254,54.655850,40.314385,41.386291,59.613727,47.166233
49.392952,60.078475,212.823966,183.285191,108.254840,91.577760,28.953156,14.226638,210.685930,3.680493,58.337514,50.148528,182.302286,214.937285,179.418138,210.725277,127.783233,209.567374,-0.000727,-1.444452,32.000000,-235.781480,210.785029,-0.168446,34.075838,0.655824,333637.766247,0.928012,20.380094,0.887069,4.306860,0.061703,0.071181,224.415010,32.000000,237.290753,209.059142,195.995540,196.855035,32.000000,188.922425,72.393769,74.468029,112.837589,28.240506,48.933873,20.302254,54.696293,40.314385,41.441211,59.601502,47.225294
49.388766,60.101772,212.855588,183.281883,108.249531,91.553513,28.926484,14.226647,210.658156,3.732591,58.351273,50.149203,182.304312,214.908423,179.421696,210.697049,127.777428,209.540389,-0.000728,-1.442708,32.000000,-235.781387,210.753918,-0.168446,34.064813,0.656170,333610.649917,0.927859,20.406513,0.886200,4.308901,0.073775,0.072566,224.437734,32.000000,237.280130,209.071665,196.010388,196.845548,32.000000,188.936265,72.391995,74.470226,112.844030,28.240506,48.912796,20.302254,54.736712,40.314385,41.494228,59.610727,47.159850
49.379647,60.128771,212.871473,183.278489,108.240037,91.529092,28.953952,14.226680,210.628353,3.784759,58.385908,50.137298,182.304130,214.877860,179.418048,210.668792,127.771594,209.511224,-0.000730,-1.442122,32.000000,-235.781421,210.720624,-0.168158,34.053174,0.656385,333610.729426,0.927863,20.440448,0.881858,4.308792,0.089619,0.065876,224.421758,32.000000,237.295649,209.075192,195.913080,196.835613,32.000000,188.946216,72.390512,74.472693,112.851216,28.240506,48.941743,20.302254,54.775453,40.314385,41.553597,59.612350,47.208933
49.370459,60.164739,213.000951,183.276080,108.263191,91.508665,28.948039,14.226660,210.597914,3.836884,58.441463,50.131918,182.303121,214.846324,179.424890,210.634141,127.767022,209.477690,-0.000730,-1.442912,32.000000,-235.781441,210.686375,-0.168193,34.046548,0.656587,333562.148256,0.928616,20.468107,0.878227,4.309798,0.061336,0.071048,224.405351,32.000000,237.311976,209.060128,195.793262,196.848366,32.000000,188.932840,72.389308,74.474584,112.858879,28.240506,48.938415,20.302254,54.820652,40.314385,41.627271,59.616186,47.222286
49.362278,60.208915,212.932393,183.274976,108.244545,91.496346,28.952038,14.226765,210.569083,3.888955,58.483449,50.127683,182.298366,214.817182,179.432112,210.604767,127.761627,209.443200,-0.000731,-1.444653,32.000000,-235.781462,210.652648,-0.168227,34.041941,0.656817,333521.472110,0.927742,20.504606,0.873862,4.310915,0.060534,0.066778,224.417453,32.000000,237.311440,209.031316,195.807458,196.881484,32.000000,188.905979,72.388160,74.478437,112.865796,28.240506,48.942871,20.302254,54.866497,40.314385,41.719113,59.618644,47.041876
49.355299,60.260070,212.814907,183.275412,108.144488,91.480253,28.944304,14.226878,210.541830,3.941103,58.527617,50.120525,182.296955,214.785485,179.434483,210.577610,127.755470,209.408184,-0.000732,-1.445843,32.000000,-235.781254,210.619466,-0.168188,34.038320,0.657246,333504.033731,0.928002,20.550149,0.866707,4.314340,0.070517,0.062304,224.444514,32.000000,237.283349,209.019473,195.919944,196.900913,32.000000,188.880941,72.387493,74.482320,112.871187,28.240506,48.886155,20.302254,54.908435,40.314385,41.836762,59.622136,47.089197
49.352092,60.307323,212.822610,183.276515,108.193857,91.455808,28.945326,14.226727,210.513829,3.993033,58.571066,50.117097,182.298621,214.756407,179.438241,210.547543,127.748476,209.376059,-0.000733,-1.446377,32.000000,-235.781489,210.588010,-0.168143,34.034800,0.657279,333525.769230,0.928025,20.602849,0.860038,4.313666,0.065888,0.069160,224.468609,32.000000,237.262124,209.042244,195.986000,196.884603,32.000000,188.885729,72.387023,74.486474,112.878210,28.240506,48.903756,20.302254,54.949335,40.314385,41.948743,59.622637,47.042022
49.348301,60.354989,212.702397,183.278281,108.259249,91.443565,28.934827,14.226740,210.483805,4.045081,58.623403,50.112646,182.303024,214.726388,179.438351,210.518195,127.742927,209.343519,-0.000732,-1.446364,32.000000,-235.781648,210.552872,-0.168131,34.032424,0.657158,333543.094311,0.928380,20.661280,0.853946,4.311896,0.062264,0.065538,224.460848,32.000000,237.265082,209.062159,195.924365,196.859634,32.000000,188.903899,72.385624,74.489850,112.884661,28.240506,48.768261,20.302254,54.990246,40.314385,42.059540,59.610501,47.203430
49.351262,60.403617,212.633290,183.280092,108.401037,91.431209,28.936515,14.226904,210.459575,4.093417,58.654295,50.119686,182.301016,214.700667,179.436983,210.490420,127.738061,209.315215,-0.000731,-1.446922,32.000000,-235.781480,210.525395,-0.168074,34.032943,0.657195,333523.935788,0.928281,20.711876,0.849701,4.312332,0.068601,0.068449,224.435052,32.000000,237.282398,209.064949,195.806855,196.863314,32.000000,188.920118,72.384568,74.492907,112.890467,28.240506,48.716160,20.302254,55.028374,40.314385,42.169889,59.607866,47.187656
49.354553,60.452465,212.554044,183.281740,108.440775,91.419031,28.949180,14.226949,210.435729,4.131518,58.655564,50.120916,182.298653,214.679593,179.439651,210.470641,127.729638,209.288793,-0.000731,-1.445762,32.000000,-235.781523,210.501631,-0.168013,34.031731,0.657034,333547.536216,0.928688,20.763493,0.843864,4.310227,0.067024,0.073396,224.420681,32.000000,237.281892,209.041958,195.790513,196.893895,32.000000,188.906714,72.383294,74.496787,112.895852,28.240506,48.675009,20.302254,55.058170,40.314385,42.287984,59.620405,47.058530
49.355708,60.488400,212.535299,183.282523,108.491982,91.418995,28.943262,14.227041,210.416865,4.143900,58.654392,50.123696,182.301105,214.655449,179.444829,210.448481,127.721043,209.269766,-0.000731,-1.445200,32.000000,-235.781530,210.479843,-0.167996,34.030214,0.656847,333565.729597,0.928566,20.809034,0.838826,4.308568,0.063096,0.068591,224.435787,32.000000,237.246670,209.024476,195.890083,196.910275,32.000000,188.893718,72.382512,74.501030,112.901527,28.240506,48.644171,20.302254,55.093281,40.314385,42.380423,59.613934,47.011942
49.360190,60.521072,212.580484,183.280895,108.505314,91.418908,28.942571,14.227008,210.396836,4.144826,58.653080,50.127968,182.304199,214.636871,179.449266,210.427539,127.710169,209.247524,-0.000731,-1.445193,32.000000,-235.781691,210.457442,-0.168209,34.027482,0.656671,333591.119157,0.928088,20.854452,0.838000,4.306675,0.087147,0.067350,224.458660,32.000000,237.208409,209.034322,195.993655,196.905337,32.000000,188.909533,72.381099,74.504734,112.907737,28.240506,48.649658,20.302254,55.123995,40.314385,42.463145,59.612871,47.245103
49.363754,60.551806,212.587392,183.278141,108.603718,91.411572,28.953271,14.227062,210.381141,4.144585,58.668338,50.132296,182.303148,214.618894,179.449991,210.409972,127.702466,209.230743,-0.000730,-1.445165,32.000000,-235.781620,210.438063,-0.168281,34.023629,0.656716,333647.702928,0.928341,20.889184,0.839938,4.306195,0.061832,0.068821,224.462510,32.000000,237.197061,209.058983,195.983970,196.886929,32.000000,188.944349,72.380537,74.508838,112.915138,28.240506,48.615340,20.302254,55.156529,40.314385,42.537501,59.616569,47.259483
49.363434,60.583156,212.615857,183.274381,108.684246,91.411722,28.965724,14.227032,210.362018,4.143922,58.707112,50.133356,182.300348,214.598590,179.448882,210.388626,127.695328,209.211044,-0.000729,-1.445160,32.000000,-235.781673,210.415373,-0.168315,34.022488,0.656880,333701.800224,0.928350,20.917182,0.843024,4.306719,0.073244,0.072629,224.438603,32.000000,237.214907,209.067064,195.873461,196.878307,32.000000,188.968613,72.380279,74.513826,112.922599,28.240506,48.611057,20.302254,55.191092,40.314385,42.610532,59.612576,47.231017
49.364781,60.617675,212.564267,183.270010,108.745131,91.411764,28.949853,14.227069,210.343602,4.143274,58.746330,50.132512,182.293888,214.578671,179.454624,210.367757,127.689001,209.192704,-0.000730,-1.445761,32.000000,-235.781597,210.396016,-0.168441,34.024639,0.656935,333721.910071,0.927934,20.944203,0.844854,4.306548,0.062785,0.074041,224.417658,32.000000,237.226266,209.040565,195.798255,196.909324,32.000000,188.962021,72.379595,74.518422,112.929897,28.240506,48.627441,20.302254,55.225147,40.314385,42.693521,59.616028,47.185676
49.370032,60.658274,212.525529,183.266525,108.871962,91.411929,28.937941,14.227044,210.326927,4.142352,58.768715,50.140452,182.294056,214.561566,179.462870,210.350436,127.685351,209.176646,-0.000731,-1.447497,32.000000,-235.781552,210.378444,-0.168478,34.029799,0.657081,333772.180676,0.927620,20.975887,0.845097,4.307153,0.077873,0.071038,224.424975,32.000000,237.212165,209.010656,195.870628,196.939149,32.000000,188.943210,72.379849,74.522688,112.936315,28.240506,48.558549,20.302254,55.257507,40.314385,42.786286,59.613147,47.214802
49.378160,60.697169,212.524786,183.263184,108.984328,91.411640,28.955744,14.227152,210.310801,4.142098,58.780322,50.149294,182.294668,214.548369,179.473051,210.334856,127.679400,209.160187,-0.000731,-1.448632,32.000000,-235.781403,210.363157,-0.168347,34.035357,0.656980,333822.659570,0.928185,21.009002,0.845002,4.305990,0.068903,0.077492,224.441878,32.000000,237.177099,209.003259,197.825199,196.954518,32.000000,188.959317,72.379217,74.527129,112.943221,28.240506,48.547496,20.302254,55.282611,40.314385,42.884962,59.608121,47.173423
49.384069,60.730235,212.571129,183.259360,109.117754,91.423679,28.932539,14.227009,210.296114,4.141149,58.796233,50.157354,182.296779,214.536671,179.476407,210.320104,127.673041,209.144713,-0.000731,-1.448087,32.000000,-235.781511,210.350673,-0.168334,34.041666,0.656814,333874.088257,0.928560,21.044128,0.843030,4.304748,0.061923,0.061866,224.451703,32.000000,237.154403,209.022717,203.434964,196.939302,32.000000,188.992216,72.378598,74.532071,112.950802,28.240506,48.526332,20.302254,55.312181,40.314385,42.969559,59.611091,47.157576
49.393873,60.758753,212.645734,183.254685,109.240121,91.435909,28.942529,14.227099,210.283429,4.140498,58.803577,50.167231,182.296688,214.524068,179.472736,210.306906,127.665716,209.132503,-0.000731,-1.446324,32.000000,-235.781485,210.336984,-0.168435,34.045085,0.656689,333923.067944,0.927913,21.074554,0.843218,4.304024,0.059617,0.062307,224.425299,32.000000,237.162753,209.033750,207.076550,196.924507,32.000000,189.004539,72.376352,74.536621,112.956691,28.240506,48.516822,20.302254,55.335159,40.314385,43.041957,59.615625,47.056256
49.406950,60.782852,212.677803,183.249115,109.242791,91.448270,28.941328,14.227113,210.274613,4.139490,58.813068,50.177251,182.290847,214.516290,179.475538,210.294847,127.657830,209.118511,-0.000731,-1.445722,32.000000,-235.781526,210.322335,-0.168460,34.047092,0.656748,334013.076178,0.928739,21.101464,0.844158,4.304447,0.067584,0.065000,224.395647,32.000000,237.173988,209.022496,206.958888,196.937292,32.000000,188.987141,72.375879,74.541349,112.964237,28.240506,48.591502,20.302254,55.355313,40.314385,43.106867,59.609233,47.413114
49.420943,60.805244,212.719488,183.242531,109.416163,91.460542,28.923967,14.227145,210.267221,4.139006,58.804555,50.186975,182.285210,214.510497,179.477527,210.286183,127.654960,209.110330,-0.000731,-1.443977,32.000000,-235.781566,210.313773,-0.168489,34.047500,0.656871,334097.611886,0.928410,21.119767,0.847208,4.305103,0.066453,0.081900,224.391705,32.000000,237.175344,208.993216,206.968641,196.971961,32.000000,188.956301,72.374204,74.544809,112.969923,28.240506,48.612429,20.302254,55.372212,40.314385,43.167382,59.617907,47.219938
49.433414,60.824464,212.688765,183.234933,109.526970,91.472833,28.934721,14.227178,210.261535,4.138016,58.796305,50.200560,182.281471,214.506142,179.477351,210.280290,127.649016,209.102648,-0.000729,-1.442276,32.000000,-235.781467,210.307544,-0.168521,34.045654,0.656891,334175.745260,0.928363,21.130245,0.850195,4.304613,0.074848,0.072515,224.410622,32.000000,237.151815,208.977662,207.071492,196.997777,32.000000,188.934575,72.373486,74.549987,112.976649,28.240506,48.585439,20.302254,55.386733,40.314385,43.221298,59.614111,47.254421
49.450820,60.840763,212.746800,183.226679,109.716572,91.488987,28.898113,14.227113,210.256901,4.136993,58.792667,50.223166,182.280968,214.505947,179.474593,210.278766,127.640832,209.095236,-0.000728,-1.441655,32.000000,-235.781536,210.302954,-0.168533,34.044762,0.656947,334241.739093,0.928811,21.138064,0.850199,4.304238,0.070625,0.068269,224.423589,32.000000,237.126626,208.987954,207.149887,196.978928,32.000000,188.939679,72.372750,74.554057,112.983418,28.240506,48.560063,20.302254,55.399572,40.314385,43.266039,59.607089,47.375550
49.467019,60.854746,212.617551,183.217596,109.753960,91.525638,28.946457,14.227073,210.256180,4.136244,58.778562,50.239093,182.276314,214.504666,179.472395,210.277233,127.634469,209.092019,-0.000729,-1.441650,32.000000,-235.781625,210.299986,-0.168553,34.041628,0.656907,334311.019320,0.928380,21.144302,0.853451,4.302530,0.075104,0.075142,224.416433,32.000000,237.129897,209.006885,207.084178,196.944331,32.000000,188.955941,72.372386,74.558234,112.989163,28.240506,48.480633,20.302254,55.408794,40.314385,43.307723,59.617366,47.174304
49.481909,60.865307,212.552193,183.207907,109.861565,91.562490,28.955694,14.227119,210.255126,4.135458,58.780238,50.256049,182.268285,214.503811,179.471027,210.275187,127.628672,209.087885,-0.000729,-1.440471,32.000000,-235.781588,210.300530,-0.168539,34.038582,0.656998,334391.398927,0.929401,21.142482,0.859040,4.302190,0.069300,0.074001,224.388873,32.000000,237.158764,209.008430,206.966208,196.938307,32.000000,188.958938,72.371863,74.563469,112.994213,28.240506,48.465517,20.302254,55.418595,40.314385,43.342582,59.608298,47.379365
49.496472,60.875700,212.590049,183.197937,109.964785,91.599249,28.906180,14.227155,210.253875,4.134341,58.784959,50.269336,182.259363,214.504920,179.471637,210.271781,127.619458,209.088384,-0.000730,-1.438712,32.000000,-235.781423,210.299234,-0.168589,34.036902,0.656888,334541.548276,0.927921,21.139608,0.864276,4.298168,0.073094,0.070671,224.367959,32.000000,237.174883,208.986415,201.455757,196.959907,32.000000,188.921620,72.371180,74.567823,112.996851,28.240506,48.445797,20.302254,55.428249,40.314385,43.371736,59.615655,47.171002
49.514807,60.893772,212.601125,183.188276,110.018311,91.623588,28.972443,14.227083,210.251910,4.133600,58.791837,50.278839,182.256980,214.505630,179.474019,210.272539,127.613404,209.088121,-0.000731,-1.436945,32.000000,-235.781406,210.300055,-0.168626,34.036881,0.656930,334688.672702,0.927718,21.134676,0.868626,4.295554,0.070014,0.070267,224.376112,32.000000,237.154650,208.966666,195.989956,196.984770,32.000000,188.885958,72.370866,74.571942,112.998700,28.240506,48.428783,20.302254,55.433916,40.314385,43.416577,59.610501,47.393452
49.532609,60.911651,212.629792,183.178955,110.079727,91.648169,28.895638,14.226921,210.254784,4.133052,58.791423,50.299780,182.254627,214.509665,179.470211,210.275315,127.612506,209.090863,-0.000732,-1.435198,32.000000,-235.781542,210.300775,-0.168662,34.039505,0.657165,334841.397566,0.929406,21.129921,0.878015,4.295055,0.100807,0.074930,224.392079,32.000000,237.138617,208.977603,190.484257,196.979555,32.000000,188.885966,72.371255,74.575636,113.001442,28.240506,48.450978,20.302254,55.437762,40.314385,43.464794,59.612321,47.338647
49.551524,60.925517,212.656623,183.169757,110.181166,91.676564,28.950655,14.226798,210.261702,4.132422,58.776798,50.319741,182.252886,214.516397,179.463333,210.281276,127.604778,209.089446,-0.000731,-1.433401,32.000000,-235.781666,210.307456,-0.168468,34.042865,0.657190,334949.268620,0.927194,21.128926,0.883977,4.293688,0.101572,0.067930,224.395604,32.000000,237.142007,209.001966,186.778442,196.945021,32.000000,188.906812,72.370915,74.579020,113.003821,28.240506,48.471783,20.302254,55.437448,40.314385,43.510108,59.613137,47.329769
49.572593,60.934215,212.737124,183.160366,110.326610,91.709322,28.957114,14.226858,210.276062,4.131807,58.752356,50.343853,182.243555,214.531622,179.457671,210.292186,127.598152,209.093430,-0.000729,-1.432221,32.000000,-235.781552,210.321669,-0.168538,34.049470,0.657218,335049.667062,0.929584,21.128298,0.885835,4.292723,0.064344,0.067360,224.358328,32.000000,237.166125,209.011601,192.277997,196.919112,32.000000,188.912887,72.369741,74.583503,113.006574,28.240506,48.487682,20.302254,55.434604,40.314385,43.544740,59.618389,47.302770
49.596648,60.937306,212.765896,183.149829,110.379213,91.741997,28.971825,14.226959,210.293184,4.131349,58.714906,50.365258,182.237213,214.552106,179.458726,210.308150,127.590147,209.102046,-0.000728,-1.432243,32.000000,-235.781410,210.338761,-0.168604,34.056823,0.657222,335169.611196,0.927750,21.122505,0.893067,4.291626,0.073736,0.066535,224.331237,32.000000,237.183011,208.991529,194.068337,196.928618,32.000000,188.886553,72.369868,74.587649,113.009014,28.240506,48.483449,20.302254,55.427480,40.314385,43.560462,59.604433,47.327862
49.621093,60.932318,212.850823,183.137380,110.320730,91.790807,28.947022,14.226985,210.313411,4.131351,58.672818,50.386644,182.229447,214.575161,179.456301,210.327216,127.587433,209.114830,-0.000729,-1.430497,32.000000,-235.781427,210.356744,-0.168556,34.064940,0.657285,335297.206055,0.927463,21.109312,0.901088,4.291426,0.068650,0.069865,224.332327,32.000000,237.184074,208.978717,194.142688,196.943187,32.000000,188.856930,72.369368,74.592083,113.011484,28.240506,48.537733,20.302254,55.416823,40.314385,43.564039,59.608947,47.430209
49.643435,60.924286,212.848833,183.123752,110.249584,91.839654,28.941623,14.227018,210.336194,4.131328,58.628929,50.402453,182.226129,214.598897,179.453268,210.348718,127.586211,209.135216,-0.000729,-1.428734,32.000000,-235.781381,210.379156,-0.168515,34.072722,0.657178,335417.694061,0.926836,21.087418,0.912110,4.289925,0.061589,0.074992,224.343244,32.000000,237.177363,208.976543,194.244956,196.943887,32.000000,188.849782,72.370274,74.594988,113.014960,28.240506,48.519511,20.302254,55.403363,40.314385,43.558058,59.607482,47.368360
49.664889,60.914937,212.858251,183.109111,110.207858,91.876310,28.946894,14.227101,210.360364,4.131210,58.600488,50.422327,182.217869,214.622006,179.453515,210.373155,127.580692,209.156414,-0.000729,-1.427035,32.000000,-235.781252,210.404917,-0.168240,34.081882,0.657264,335577.457824,0.927610,21.057052,0.919303,4.289523,0.072977,0.074256,224.337405,32.000000,237.179233,208.991033,194.281946,196.918262,32.000000,188.867006,72.369910,74.598236,113.016709,28.240506,48.479340,20.302254,55.392986,40.314385,43.545124,59.609783,47.379219
49.689103,60.906000,212.914972,183.093622,110.242523,91.921123,28.949272,14.227133,210.383062,4.131235,58.569864,50.442077,182.209350,214.649915,179.449196,210.398757,127.577267,209.179681,-0.000730,-1.426469,32.000000,-235.781197,210.430624,-0.168235,34.091384,0.657195,335733.240670,0.927799,21.025830,0.927664,4.287552,0.067036,0.072033,224.306929,32.000000,237.206970,209.000619,194.213591,196.899446,32.000000,188.872916,72.369001,74.602278,113.018745,28.240506,48.542738,20.302254,55.376246,40.314385,43.533500,59.609469,47.403943
49.710139,60.898481,213.047194,183.078082,110.265001,91.969873,28.938477,14.227149,210.410189,4.131001,58.528583,50.466437,182.196305,214.677220,179.449815,210.425216,127.576957,209.202991,-0.000728,-1.425885,32.000000,-235.781196,210.458941,-0.168273,34.101679,0.657048,335851.390160,0.927537,20.994222,0.940606,4.285890,0.072098,0.071346,224.283655,32.000000,237.235512,208.989742,194.137832,196.906524,32.000000,188.847379,72.370274,74.606371,113.021385,28.240506,48.591310,20.302254,55.360128,40.314385,43.523928,59.606666,47.389930
49.734430,60.888692,213.051967,183.062071,110.207808,92.018670,28.936608,14.227216,210.441048,4.130747,58.480763,50.487740,182.182221,214.707288,179.446545,210.456743,127.570848,209.229546,-0.000728,-1.424139,32.000000,-235.781134,210.490609,-0.168502,34.110530,0.657015,335993.929001,0.927395,20.960172,0.952177,4.284943,0.066793,0.064847,224.276421,32.000000,237.248389,208.960946,194.169523,196.928718,32.000000,188.806528,72.370157,74.611025,113.023764,28.240506,48.617541,20.302254,55.340688,40.314385,43.512788,59.606144,47.555374
49.761486,60.875130,213.065447,183.045717,110.163283,92.055339,28.907083,14.227158,210.473139,4.130793,58.419970,50.508923,182.172074,214.742706,179.440292,210.490481,127.566619,209.261015,-0.000728,-1.422390,32.000000,-235.781158,210.523719,-0.168508,34.118513,0.657200,336148.866247,0.927783,20.930842,0.960649,4.285790,0.065768,0.069584,224.288551,32.000000,237.225895,208.946491,194.259681,196.925535,32.000000,188.782683,72.370222,74.612307,113.024896,28.240506,48.632307,20.302254,55.314138,40.314385,43.496430,59.603125,47.544735
49.784386,60.856292,213.155247,183.029149,110.221756,92.092035,28.949124,14.227095,210.507501,4.130749,58.362166,50.529267,182.161979,214.778596,179.432357,210.523159,127.559195,209.292716,-0.000728,-1.420627,32.000000,-235.781297,210.556756,-0.168598,34.126650,0.657100,336310.125239,0.927814,20.895877,0.976053,4.283792,0.074790,0.068106,224.298286,32.000000,237.216582,208.954490,194.314811,196.889124,32.000000,188.785490,72.370590,74.613115,113.027119,28.240506,48.618961,20.302254,55.290360,40.314385,43.462070,59.600696,47.483987
49.805800,60.835112,213.124148,183.011310,110.220494,92.140738,28.941392,14.227178,210.541746,4.130651,58.311859,50.549684,182.149023,214.817631,179.421833,210.559482,127.553115,209.327468,-0.000726,-1.420052,32.000000,-235.781284,210.592156,-0.168918,34.135374,0.656905,336416.629567,0.928543,20.854285,0.991297,4.281734,0.071249,0.067427,224.290248,32.000000,237.229488,208.961437,194.249271,196.859498,32.000000,188.780742,72.370196,74.615905,113.030163,28.240506,48.583937,20.302254,55.267229,40.314385,43.424005,59.616933,47.382740
49.828129,60.814377,213.337976,182.993117,110.209350,92.181378,28.932777,14.227327,210.578836,4.130140,58.257111,50.570951,182.134172,214.858777,179.412978,210.599298,127.549771,209.365525,-0.000724,-1.418295,32.000000,-235.781091,210.631947,-0.168974,34.145540,0.656909,336525.807034,0.927050,20.811730,1.009817,4.281568,0.064766,0.067483,224.268930,32.000000,237.254894,208.959287,194.152308,196.855695,32.000000,188.748541,72.370676,74.617721,113.032330,28.240506,48.715901,20.302254,55.239375,40.314385,43.384486,59.599142,47.533730
49.853279,60.792606,213.338662,182.974731,110.147072,92.222175,28.894491,14.227377,210.617563,4.129831,58.189386,50.594894,182.118787,214.902705,179.406748,210.641559,127.545476,209.405690,-0.000724,-1.416557,32.000000,-235.780938,210.672291,-0.168963,34.155782,0.656744,336675.121477,0.927298,20.768381,1.028060,4.279103,0.068817,0.068085,224.259617,32.000000,237.271573,208.925683,194.131523,196.874467,32.000000,188.687684,72.370625,74.619105,113.033117,28.240506,48.735389,20.302254,55.207835,40.314385,43.345777,59.605613,47.515609
49.876809,60.768318,213.298058,182.956311,110.181438,92.271072,28.947415,14.227390,210.658747,4.129548,58.124645,50.620008,182.107567,214.945894,179.400933,210.679432,127.541313,209.444858,-0.000725,-1.415971,32.000000,-235.780832,210.713459,-0.169222,34.165790,0.657003,336789.554946,0.927476,20.724538,1.044720,4.281477,0.064318,0.074424,224.276589,32.000000,237.257168,208.902912,194.209360,196.874904,32.000000,188.643022,72.371836,74.620578,113.034640,28.240506,48.748256,20.302254,55.176883,40.314385,43.298336,59.608220,47.364619
49.898806,60.743387,213.365172,182.937276,110.144916,92.320040,28.915514,14.227236,210.700834,4.129183,58.070021,50.637816,182.093965,214.991907,179.394941,210.720656,127.535885,209.481733,-0.000725,-1.415366,32.000000,-235.780922,210.754114,-0.169317,34.177412,0.656781,336903.263919,0.928548,20.676748,1.063067,4.279331,0.071659,0.078395,224.289630,32.000000,237.244117,208.909452,194.282656,196.850859,32.000000,188.626688,72.373283,74.621427,113.037541,28.240506,48.741201,20.302254,55.143817,40.314385,43.249701,59.612567,47.399615
49.917919,60.719166,213.459010,182.918106,110.181932,92.360819,28.946660,14.227178,210.744503,4.129203,58.025397,50.660129,182.078962,215.040390,179.382782,210.763746,127.532878,209.523778,-0.000726,-1.413590,32.000000,-235.780962,210.799727,-0.169309,34.189003,0.656541,337044.017072,0.926801,20.628126,1.080932,4.276498,0.080360,0.074807,224.286942,32.000000,237.252336,208.922472,194.259593,196.806693,32.000000,188.625886,72.371919,74.621485,113.038481,28.240506,48.802474,20.302254,55.111080,40.314385,43.201150,59.608279,47.536445
49.942800,60.695535,213.505781,182.898796,110.116094,92.409692,28.880657,14.227173,210.785263,4.129086,57.973108,50.682903,182.063728,215.086268,179.371347,210.808085,127.530418,209.566002,-0.000726,-1.411841,32.000000,-235.780930,210.844490,-0.169181,34.200557,0.656513,337187.953698,0.927806,20.580454,1.099257,4.275957,0.072517,0.066061,224.255468,32.000000,237.277506,208.925712,194.174613,196.779553,32.000000,188.619441,72.372277,74.622973,113.040699,28.240506,48.837601,20.302254,55.075147,40.314385,43.153973,59.597313,47.559849
49.968235,60.672376,213.416215,182.879340,110.050294,92.458497,28.940449,14.227146,210.832394,4.129041,57.920000,50.705281,182.045161,215.132854,179.364848,210.853063,127.526069,209.607731,-0.000725,-1.410107,32.000000,-235.781026,210.889769,-0.169205,34.210379,0.656524,337300.887592,0.926767,20.536481,1.116968,4.276200,0.069606,0.069453,224.237276,32.000000,237.297308,208.901349,194.103097,196.780243,32.000000,188.578958,72.372888,74.623748,113.043930,28.240506,48.824605,20.302254,55.032988,40.314385,43.108176,59.612537,47.408125
49.987136,60.649588,213.458865,182.859775,109.971570,92.507404,28.933538,14.227022,210.876918,4.128811,57.866558,50.731169,182.032519,215.181559,179.355719,210.899997,127.522077,209.648688,-0.000725,-1.408336,32.000000,-235.781210,210.936409,-0.169199,34.219212,0.656429,337437.952900,0.928810,20.487144,1.134194,4.275006,0.066481,0.065810,224.240667,32.000000,237.299156,208.878890,194.160246,196.785767,32.000000,188.530360,72.373432,74.623606,113.047238,28.240506,48.826071,20.302254,54.995757,40.314385,43.062721,59.603991,47.410253
50.008613,60.625865,213.533456,182.839985,109.905757,92.556164,28.905926,14.227132,210.922215,4.129131,57.813811,50.756581,182.019858,215.231741,179.342399,210.947596,127.517735,209.692409,-0.000726,-1.406609,32.000000,-235.781221,210.982752,-0.169202,34.224132,0.656068,337579.532255,0.926805,20.437716,1.153132,4.271038,0.070369,0.074686,224.256204,32.000000,237.283833,208.876176,194.237823,196.782092,32.000000,188.487173,72.372945,74.623624,113.050875,28.240506,48.835551,20.302254,54.953569,40.314385,43.016275,59.607305,47.376357
50.026397,60.601719,213.518191,182.820110,109.775118,92.605043,28.947678,14.227081,210.967620,4.128975,57.782637,50.778809,182.006415,215.280599,179.329237,210.991016,127.512917,209.736488,-0.000726,-1.404857,32.000000,-235.781199,211.029109,-0.169452,34.228058,0.656079,337725.230444,0.927076,20.395416,1.171441,4.270276,0.084835,0.079969,224.261723,32.000000,237.281105,208.889741,194.268777,196.739065,32.000000,188.476229,72.372982,74.622946,113.055122,28.240506,48.855257,20.302254,54.914614,40.314385,42.967496,59.602506,47.549578
50.047642,60.577660,213.538185,182.800292,109.633527,92.645859,28.879138,14.227149,211.015342,4.128996,57.757386,50.798965,181.994513,215.331656,179.317978,211.035426,127.510214,209.780915,-0.000726,-1.403086,32.000000,-235.781135,211.075544,-0.169470,34.231162,0.656208,337868.060306,0.927954,20.349528,1.191063,4.269934,0.066967,0.069948,224.237703,32.000000,237.306805,208.895555,194.184984,196.706326,32.000000,188.459534,72.373558,74.622456,113.060606,28.240506,48.858746,20.302254,54.870861,40.314385,42.918788,59.603794,47.511353
50.064752,60.560997,213.479856,182.781535,109.628866,92.682646,28.963321,14.227245,211.060133,4.128968,57.740297,50.815866,181.979904,215.379674,179.314532,211.084788,127.512014,209.826746,-0.000726,-1.404839,32.000000,-235.781046,211.122574,-0.169251,34.236441,0.656200,338014.074226,0.926683,20.307034,1.211286,4.268111,0.081972,0.063354,224.208808,32.000000,237.337993,208.883177,194.091095,196.695118,32.000000,188.439162,72.374192,74.622494,113.064417,28.240506,48.823542,20.302254,54.827493,40.314385,42.880999,59.600804,47.515829
50.082157,60.547924,213.508982,182.763508,109.673482,92.719265,28.922754,14.227193,211.106222,4.129398,57.713867,50.833192,181.963852,215.428347,179.307124,211.132344,127.514960,209.873357,-0.000726,-1.406609,32.000000,-235.781107,211.168253,-0.169262,34.244741,0.656194,338124.947229,0.928799,20.261061,1.229511,4.266698,0.072713,0.080798,224.200137,32.000000,237.356415,208.854942,194.109233,196.695101,32.000000,188.403774,72.374981,74.621065,113.067221,28.240506,48.842797,20.302254,54.784876,40.314385,42.852667,59.601335,47.575183
