OSU 80 Ton Compressor Load Stand
50.096459,60.535109,213.567945,182.746203,109.659036,92.755798,28.927353,14.227176,211.151366,4.129393,57.677031,50.852807,181.954761,215.478183,179.295749,211.179752,127.507935,209.918757,-0.000725,-1.406862,32.000000,-235.781152,211.216647,-0.169225,34.255190,0.656009,338224.296030,0.926079,20.226756,1.243721,4.264075,0.075100,0.073487,224.212348,32.000000,237.343786,208.842347,194.195204,196.684849,32.000000,188.370747,72.375750,74.620016,113.068760,28.240506,48.869433,20.302254,54.741690,40.314385,42.832320,59.603951,47.583253
50.114800,60.519221,213.619260,182.729610,109.638557,92.792247,28.942408,14.227128,211.198802,4.129977,57.646138,50.869701,181.941317,215.532927,179.285279,211.226320,127.502643,209.964703,-0.000727,-1.406836,32.000000,-235.781215,211.264745,-0.169459,34.268205,0.655949,338325.784050,0.927358,20.195740,1.257056,4.263175,0.064801,0.068396,224.216417,32.000000,237.342401,208.851037,194.246095,196.641582,32.000000,188.368277,72.375691,74.617984,113.069254,28.240506,48.907958,20.302254,54.697540,40.314385,42.801444,59.604158,47.582593
50.132821,60.501249,213.698083,182.713212,109.507664,92.828940,28.931842,14.227168,211.249557,4.130214,57.615921,50.882856,181.924416,215.583360,179.273022,211.272162,127.503853,210.012617,-0.000727,-1.406251,32.000000,-235.781220,211.314532,-0.169459,34.283169,0.655947,338446.729298,0.927253,20.168187,1.279935,4.263135,0.073291,0.070800,224.206147,32.000000,237.360705,208.862756,188.640857,196.598075,32.000000,188.356649,72.375149,74.616610,113.069223,28.240506,48.983880,20.302254,54.646007,40.314385,42.767278,59.595080,47.704896
50.147940,60.482628,213.794456,182.696920,109.550625,92.857675,28.878667,14.227141,211.296237,4.130485,57.592150,50.896178,181.907122,215.635820,179.259720,211.319280,127.505098,210.060711,-0.000727,-1.404522,32.000000,-235.781294,211.363188,-0.169404,34.300776,0.655833,338558.116807,0.926723,20.133399,1.301271,4.262598,0.066733,0.072511,224.174748,32.000000,237.391383,208.862543,183.081287,196.580404,32.000000,188.337662,72.375742,74.615943,113.070757,28.240506,48.989373,20.302254,54.601460,40.314385,42.730643,59.596074,47.705557
50.163125,60.464268,213.827316,182.681013,109.517088,92.885915,28.929318,14.226929,211.346415,4.130922,57.552494,50.914664,181.892626,215.688625,179.248292,211.370501,127.505225,210.108734,-0.000726,-1.403397,32.000000,-235.781463,211.412778,-0.169408,34.316831,0.655740,338656.128655,0.927017,20.096865,1.316788,4.262638,0.065423,0.080019,224.149446,32.000000,237.409060,208.833914,183.044194,196.584767,32.000000,188.287168,72.376733,74.613733,113.073395,28.240506,49.029007,20.302254,54.552912,40.314385,42.692370,59.601994,47.548771
50.175022,60.447079,213.906791,182.665769,109.470457,92.922500,28.940550,14.226844,211.394421,4.131365,57.515270,50.929129,181.880695,215.740026,179.237520,211.420819,127.507891,210.156478,-0.000724,-1.403379,32.000000,-235.781709,211.462819,-0.169373,34.330421,0.655604,338726.384328,0.928658,20.062674,1.332331,4.263275,0.087537,0.069417,224.150879,32.000000,237.396687,208.811512,186.762441,196.582004,32.000000,188.247832,72.377871,74.611554,113.075645,28.240506,49.092305,20.302254,54.505434,40.314385,42.657891,59.607098,47.556768
50.189021,60.426386,213.864240,182.650053,109.486986,92.946997,28.939820,14.226889,211.443354,4.131656,57.498330,50.943029,181.866953,215.789380,179.227494,211.468079,127.506218,210.201977,-0.000723,-1.403384,32.000000,-235.781667,211.508819,-0.169331,34.340612,0.655363,338797.070645,0.926960,20.028681,1.348965,4.262639,0.071819,0.071067,224.161606,32.000000,237.388281,208.810064,192.366362,196.556855,32.000000,188.235239,72.378400,74.609263,113.080077,28.240506,49.090994,20.302254,54.456619,40.314385,42.617973,59.608623,47.550458
50.199373,60.411601,213.891586,182.634899,109.462636,92.971400,28.964863,14.226941,211.488011,4.131928,57.505976,50.953390,181.852913,215.834837,179.216808,211.510785,127.502338,210.245258,-0.000721,-1.403397,32.000000,-235.781652,211.552122,-0.169074,34.347665,0.655367,338897.947519,0.926681,19.999245,1.362957,4.263213,0.073618,0.069256,224.154256,32.000000,237.389282,208.818818,197.950059,196.512693,32.000000,188.234823,72.378414,74.607196,113.083855,28.240506,49.096491,20.302254,54.410470,40.314385,42.581898,59.601168,47.490297
50.208095,60.404497,213.840586,182.620755,109.434643,92.995773,28.933287,14.227021,211.527884,4.131840,57.537128,50.959537,181.835531,215.878131,179.205698,211.550588,127.506116,210.286921,-0.000722,-1.404036,32.000000,-235.781550,211.587974,-0.169149,34.353052,0.655060,338955.644702,0.926614,19.964145,1.380503,4.261176,0.062539,0.066501,224.115188,32.000000,237.415332,208.819154,203.444355,196.479121,32.000000,188.234257,72.378111,74.604798,113.087586,28.240506,49.067248,20.302254,54.364717,40.314385,42.559029,59.608967,47.580098
50.216402,60.406847,213.839978,182.608071,109.322301,93.019958,28.927493,14.227052,211.564274,4.131584,57.571950,50.965912,181.820600,215.918101,179.193846,211.589703,127.514730,210.325523,-0.000722,-1.405778,32.000000,-235.781668,211.620636,-0.169234,34.357019,0.655012,339027.378365,0.925809,19.938707,1.399481,4.260842,0.073858,0.066542,224.090194,32.000000,237.439605,208.793543,205.215722,196.479954,32.000000,188.210701,72.379255,74.602356,113.090748,28.240506,49.095274,20.302254,54.318927,40.314385,42.568120,59.600263,47.500422
50.221492,60.417416,213.884850,182.598815,109.251826,93.044345,28.933887,14.226945,211.596578,4.131309,57.608536,50.966481,181.805576,215.949312,179.183353,211.620278,127.522953,210.358140,-0.000723,-1.406950,32.000000,-235.781790,211.647926,-0.169127,34.360831,0.654865,339095.443004,0.926868,19.922631,1.410233,4.259086,0.082583,0.082083,224.094544,32.000000,237.446237,208.768273,205.258976,196.484349,32.000000,188.174141,72.379708,74.598657,113.093962,28.240506,49.112666,20.302254,54.275747,40.314385,42.589617,59.603302,47.563371
50.226239,60.431865,213.802673,182.591513,109.316116,93.060701,28.936793,14.226774,211.626779,4.130815,57.639709,50.972359,181.796360,215.980176,179.173161,211.648097,127.523680,210.390522,-0.000724,-1.406933,32.000000,-235.782012,211.678739,-0.169095,34.365299,0.654871,339165.848391,0.927132,19.916436,1.415081,4.258369,0.072098,0.082143,224.108971,32.000000,237.436272,208.756815,205.341715,196.469881,32.000000,188.149406,72.379949,74.595071,113.097960,28.240506,49.104935,20.302254,54.232027,40.314385,42.621774,59.600283,47.529255
50.229088,60.447318,213.850821,182.585718,109.344642,93.072923,28.962270,14.226752,211.653416,4.130431,57.670265,50.978851,181.787058,216.007343,179.158617,211.675423,127.523274,210.420429,-0.000723,-1.408666,32.000000,-235.781953,211.706076,-0.169118,34.370980,0.655029,339249.873907,0.927093,19.921768,1.418230,4.258831,0.083852,0.069280,224.113238,32.000000,237.432511,208.767526,199.766191,196.428658,32.000000,188.144093,72.379082,74.590649,113.101466,28.240506,49.118789,20.302254,54.191737,40.314385,42.662830,59.601650,47.476430
50.233205,60.460896,213.982174,182.580985,109.331365,93.085208,28.931326,14.226648,211.682029,4.130483,57.684420,50.984926,181.778016,216.038114,179.142340,211.704131,127.524912,210.450404,-0.000721,-1.409225,32.000000,-235.782092,211.732541,-0.169275,34.377181,0.654857,339322.876578,0.927102,19.931336,1.428793,4.256792,0.064971,0.070187,224.094183,32.000000,237.448857,208.774208,194.161109,196.388825,32.000000,188.133540,72.378061,74.587282,113.106168,28.240506,49.151804,20.302254,54.148125,40.314385,42.697681,59.591736,47.710032
50.239540,60.466180,214.007981,182.577431,109.274909,93.097538,28.927222,14.226604,211.712732,4.130618,57.671514,50.989454,181.767714,216.069251,179.128848,211.732968,127.526022,210.479511,-0.000723,-1.409177,32.000000,-235.782215,211.761828,-0.169261,34.382758,0.654934,339385.383977,0.926388,19.943858,1.439624,4.257510,0.074231,0.070021,224.066410,32.000000,237.467890,208.767738,194.070373,196.369603,32.000000,188.112462,72.378185,74.583171,113.111195,28.240506,49.198833,20.302254,54.101664,40.314385,42.720163,59.601768,47.568580
50.240933,60.462891,213.959411,182.573366,109.204600,93.109888,28.943327,14.226700,211.743494,4.130802,57.651782,50.994106,181.756800,216.102887,179.116394,211.763232,127.525700,210.507174,-0.000722,-1.409166,32.000000,-235.782076,211.786803,-0.169260,34.387875,0.655166,339440.954081,0.927451,19.953203,1.448434,4.259775,0.077871,0.063608,224.052235,32.000000,237.469753,208.744038,194.069745,196.370789,32.000000,188.077485,72.376634,74.578563,113.116477,28.240506,49.221561,20.302254,54.061383,40.314385,42.726777,59.605299,47.518910
50.244844,60.454466,214.078388,182.568700,109.266147,93.122103,28.926654,14.226585,211.770221,4.131470,57.630851,50.996125,181.750961,216.133178,179.106837,211.793326,127.532726,210.538200,-0.000722,-1.409162,32.000000,-235.782209,211.816807,-0.169144,34.390965,0.655140,339486.416799,0.927590,19.951973,1.457468,4.259752,0.070788,0.076676,224.066673,32.000000,237.444473,208.735249,194.145032,196.348252,32.000000,188.063357,72.374624,74.573222,113.121774,28.240506,49.260922,20.302254,54.016222,40.314385,42.713996,59.594205,47.566012
50.241763,60.444342,214.082053,182.563344,109.330190,93.126281,28.939743,14.226470,211.796584,4.131071,57.635258,50.995718,181.746478,216.160042,179.096208,211.819863,127.537206,210.568754,-0.000722,-1.409163,32.000000,-235.782260,211.841202,-0.169076,34.394447,0.655002,339527.818647,0.927160,19.947251,1.467431,4.258667,0.080215,0.064281,224.076915,32.000000,237.428427,208.752034,194.209691,196.311693,32.000000,188.064591,72.372712,74.568485,113.127894,28.240506,49.294733,20.302254,53.980048,40.314385,42.695384,59.602132,47.501669
50.243745,60.442240,214.198355,182.557507,109.406970,93.126197,28.939570,14.226607,211.821289,4.131140,57.651627,51.001260,181.739716,216.186040,179.086574,211.843996,127.541823,210.592866,-0.000723,-1.409165,32.000000,-235.782105,211.864576,-0.168960,34.398098,0.655226,339547.369441,0.927716,19.934805,1.471216,4.260704,0.065444,0.076901,224.069103,32.000000,237.434971,208.772525,194.164834,196.284015,32.000000,188.070122,72.370330,74.565172,113.133967,28.240506,49.407333,20.302254,53.939826,40.314385,42.688762,59.601886,47.579291
50.242447,60.443996,214.351215,182.553035,109.416679,93.126276,28.947689,14.226538,211.846079,4.131168,57.664608,51.000416,181.730331,216.208155,179.077794,211.869137,127.548768,210.616091,-0.000724,-1.409178,32.000000,-235.782041,211.889510,-0.168681,34.399100,0.655206,339545.249213,0.927376,19.927849,1.477381,4.261038,0.057331,0.072291,224.039570,32.000000,237.456357,208.779595,194.079052,196.267255,32.000000,188.063974,72.368255,74.559639,113.139018,28.240506,49.405738,20.302254,53.900829,40.314385,42.692508,59.608593,47.381860
50.237894,60.448349,214.325016,182.549489,109.408027,93.126320,28.931594,14.226417,211.865127,4.131698,57.686140,50.997621,181.719129,216.226768,179.074388,211.889556,127.554761,210.637705,-0.000725,-1.409183,32.000000,-235.782182,211.908430,-0.168598,34.398495,0.655361,339532.977350,0.927335,19.923709,1.481163,4.263185,0.065902,0.071144,224.022058,32.000000,237.464598,208.755526,194.032401,196.268567,32.000000,188.041199,72.366609,74.554935,113.143874,28.240506,49.459097,20.302254,53.866826,40.314385,42.704985,59.607639,47.477751
50.233299,60.454037,214.402044,182.546432,109.519225,93.126244,28.928827,14.226286,211.883486,4.131973,57.724327,50.986915,181.715283,216.243940,179.064618,211.907129,127.557888,210.654206,-0.000727,-1.410327,32.000000,-235.782444,211.923877,-0.168596,34.395884,0.655677,339524.310834,0.927107,19.926799,1.482310,4.266337,0.068112,0.066884,224.019347,32.000000,237.441616,208.740838,194.103825,196.258900,32.000000,188.026787,72.365011,74.550754,113.147714,28.240506,49.509291,20.302254,53.831174,40.314385,42.722026,59.609400,47.558088
50.221891,60.467714,214.441825,182.545059,109.426289,93.101789,28.960570,14.226300,211.895290,4.132349,57.773387,50.978985,181.709499,216.256402,179.058160,211.919978,127.565937,210.671899,-0.000728,-1.412087,32.000000,-235.782437,211.936745,-0.168486,34.392274,0.655693,339522.325058,0.927726,19.935834,1.483844,4.266202,0.067020,0.066869,224.029086,32.000000,237.414355,208.741044,194.172948,196.237978,32.000000,188.031720,72.362123,74.544056,113.150843,28.240506,49.557606,20.302254,53.804156,40.314385,42.751158,59.602869,47.332264
50.211982,60.487844,214.307056,182.545253,109.390373,93.077570,28.955074,14.226437,211.904694,4.132691,57.832229,50.976586,181.704932,216.267588,179.048115,211.930244,127.575354,210.686539,-0.000728,-1.413842,32.000000,-235.782395,211.949141,-0.168375,34.390037,0.655971,339526.882103,0.927921,19.946247,1.486465,4.268126,0.072006,0.071634,224.020228,32.000000,237.407849,208.755924,194.171299,196.206638,32.000000,188.059686,72.358843,74.538708,113.152177,28.240506,49.544059,20.302254,53.777130,40.314385,42.793709,59.599545,47.526100
50.206547,60.511857,214.305816,182.547271,109.304841,93.057126,28.925071,14.226528,211.914351,4.132441,57.872221,50.969660,181.703565,216.275754,179.038216,211.940929,127.584007,210.695171,-0.000729,-1.415590,32.000000,-235.782210,211.958562,-0.168107,34.387473,0.656102,339448.422901,0.926926,19.971657,1.484579,4.269888,0.066061,0.071632,223.989345,32.000000,237.421757,208.761515,194.082756,196.192446,32.000000,188.077895,72.356993,74.534130,113.154888,28.240506,49.538969,20.302254,53.746952,40.314385,42.851022,59.603027,47.530062
50.197768,60.537183,214.274007,182.551373,109.264138,93.044922,28.894527,14.226601,211.924673,4.132568,57.899092,50.962885,181.698470,216.284841,179.030508,211.949757,127.592549,210.704241,-0.000729,-1.416189,32.000000,-235.782080,211.964988,-0.168168,34.386634,0.655836,339374.863660,0.927111,20.001980,1.480259,4.268046,0.083028,0.075735,223.961110,32.000000,237.434987,208.736592,193.989752,196.198798,32.000000,188.062953,72.356583,74.528463,113.158003,28.240506,49.500448,20.302254,53.720081,40.314385,42.913011,59.598768,47.499468
50.186203,60.557948,214.340597,182.558032,109.179327,93.028587,28.944472,14.226580,211.935344,4.132746,57.903181,50.950970,181.696712,216.298986,179.022878,211.962905,127.608297,210.720704,-0.000730,-1.416191,32.000000,-235.782163,211.979139,-0.168171,34.386320,0.655845,339317.869792,0.928039,20.031583,1.474612,4.268483,0.118330,0.069286,223.957694,32.000000,237.419095,208.700980,194.069585,196.214808,32.000000,188.026212,72.353960,74.520534,113.160566,28.240506,49.536256,20.302254,53.686483,40.314385,42.973973,59.610285,47.519791
50.184745,60.560674,214.301980,182.560963,109.170913,93.020551,28.938937,14.226544,211.942127,4.133053,57.892807,50.942393,181.696197,216.304816,179.018865,211.970535,127.615022,210.729101,-0.000729,-1.416228,32.000000,-235.782232,211.985137,-0.168145,34.386562,0.655852,339294.902115,0.929139,20.065942,1.469229,4.268596,0.062599,0.066660,223.960644,32.000000,237.400253,208.696888,194.103954,196.208495,32.000000,188.023854,72.353190,74.516473,113.162073,28.240506,49.557763,20.302254,53.666601,40.314385,42.992239,59.601807,47.580612
50.172783,60.558871,214.440923,182.565854,109.196108,93.004300,28.937193,14.226635,211.955202,4.133348,57.875035,50.923232,181.696244,216.317315,179.014324,211.982716,127.624770,210.744942,-0.000729,-1.416260,32.000000,-235.782088,211.997615,-0.167990,34.388405,0.656052,339240.697877,0.927659,20.098607,1.459212,4.270907,0.064657,0.060793,223.955067,32.000000,237.380400,208.718082,194.113426,196.153576,32.000000,188.075994,72.351807,74.508738,113.165157,28.240506,49.649961,20.302254,53.631759,40.314385,43.003362,59.598936,47.579585
50.160050,60.551361,214.580284,182.568408,109.286914,92.992188,28.933702,14.226731,211.962183,4.133326,57.855555,50.909152,181.695444,216.321042,179.009494,211.992108,127.632752,210.754037,-0.000729,-1.417955,32.000000,-235.782124,212.004528,-0.167969,34.388548,0.655933,339203.737013,0.927792,20.102834,1.455413,4.270261,0.063305,0.066894,223.924295,32.000000,237.390336,208.724858,194.001990,196.144101,32.000000,188.089196,72.349722,74.503809,113.167945,28.240506,49.748552,20.302254,53.608795,40.314385,42.993248,59.609911,47.397487
50.148187,60.542416,214.548135,182.570194,109.363872,92.971930,28.939843,14.226742,211.968162,4.133237,57.836442,50.899445,181.688341,216.324854,179.005790,212.000464,127.641019,210.763182,-0.000730,-1.418548,32.000000,-235.782129,212.009525,-0.167973,34.388993,0.656202,339133.563041,0.927925,20.113341,1.451180,4.274049,0.062098,0.057906,223.905523,32.000000,237.397564,208.712334,193.938955,196.151843,32.000000,188.077875,72.348152,74.498880,113.170631,28.240506,49.754417,20.302254,53.593051,40.314385,42.978204,59.600912,47.564765
50.133989,60.534378,214.670298,182.571828,109.327357,92.947532,28.948524,14.226652,211.973483,4.133224,57.814496,50.885445,181.681415,216.328315,178.999166,212.003720,127.648660,210.767444,-0.000730,-1.416784,32.000000,-235.782153,212.010587,-0.168110,34.387079,0.656533,339075.487973,0.928157,20.118939,1.446364,4.277912,0.092087,0.071180,223.909030,32.000000,237.382612,208.685435,193.988098,196.161283,32.000000,188.042743,72.347242,74.493370,113.175562,28.240506,49.846485,20.302254,53.574397,40.314385,42.964442,59.614514,47.349432
50.117643,60.526730,214.725219,182.573579,109.227975,92.923104,28.949334,14.226661,211.975834,4.133210,57.811723,50.871960,181.682704,216.328923,178.994492,212.006821,127.654382,210.771596,-0.000731,-1.415019,32.000000,-235.782151,212.014854,-0.167999,34.384243,0.656429,338984.030456,0.927977,20.122207,1.441281,4.278283,0.067961,0.079018,223.921851,32.000000,237.343643,208.676973,194.069276,196.151901,32.000000,188.036603,72.345624,74.487826,113.180901,28.240506,49.865608,20.302254,53.562325,40.314385,42.951727,59.610845,47.400422
50.106067,60.522734,214.683899,182.575828,109.154733,92.898678,28.929337,14.226581,211.974399,4.132786,57.827676,50.863377,181.679294,216.326732,178.992228,212.006478,127.666203,210.770804,-0.000731,-1.416514,32.000000,-235.782188,212.013389,-0.167771,34.381045,0.656691,338882.258643,0.927724,20.128792,1.435123,4.281931,0.069221,0.076044,223.918391,32.000000,237.325204,208.685346,192.233000,196.122705,32.000000,188.059605,72.344206,74.481888,113.188354,28.240506,49.869977,20.302254,53.549312,40.314385,42.939822,59.608190,47.563811
50.090266,60.525653,214.729140,182.578953,109.126593,92.874293,28.939310,14.226584,211.968261,4.132119,57.844225,50.848879,181.678705,216.317348,178.984728,212.001818,127.677051,210.771352,-0.000730,-1.418263,32.000000,-235.782238,212.009093,-0.167497,34.375887,0.656852,338785.054118,0.927768,20.137981,1.430846,4.284424,0.075243,0.071054,223.897162,32.000000,237.317629,208.692580,186.630438,196.103506,32.000000,188.075891,72.343044,74.476899,113.196736,28.240506,49.918992,20.302254,53.534650,40.314385,42.951304,59.605308,47.414655
50.071854,60.531918,214.702678,182.583829,109.052748,92.850054,28.945594,14.226635,211.959072,4.132225,57.864342,50.832555,181.679436,216.308411,178.979297,211.996441,127.684414,210.766004,-0.000730,-1.419435,32.000000,-235.782124,212.000785,-0.167490,34.368411,0.656776,338678.201600,0.928391,20.145910,1.418750,4.284589,0.071077,0.079388,223.861863,32.000000,237.320178,208.678328,188.441942,196.105588,32.000000,188.085838,72.343012,74.471955,113.205926,28.240506,49.912611,20.302254,53.529096,40.314385,42.967856,59.607511,47.336519
50.053700,60.539305,214.768814,182.589239,108.946108,92.825415,28.956349,14.226667,211.950863,4.132034,57.871157,50.815769,181.678776,216.297605,178.979203,211.986829,127.692596,210.759453,-0.000730,-1.420591,32.000000,-235.782080,211.990944,-0.167466,34.360045,0.656981,338584.862081,0.928157,20.165112,1.408092,4.286844,0.066967,0.073091,223.853344,32.000000,237.307257,208.640416,193.908945,196.123466,32.000000,188.068606,72.342113,74.466357,113.214859,28.240506,49.977538,20.302254,53.523959,40.314385,42.988248,59.602063,47.388169
50.038659,60.546573,214.797403,182.594969,108.880145,92.796858,28.941341,14.226742,211.940384,4.132081,57.878573,50.795990,181.678631,216.285314,178.977706,211.976339,127.702256,210.753303,-0.000729,-1.422323,32.000000,-235.781948,211.978545,-0.167478,34.351479,0.657107,338503.938074,0.928103,20.190356,1.398869,4.287892,0.058850,0.073467,223.868646,32.000000,237.274197,208.624927,194.003389,196.131301,32.000000,188.070967,72.340254,74.460582,113.222076,28.240506,50.027536,20.302254,53.518303,40.314385,43.011242,59.608082,47.345470
50.027151,60.552484,214.784979,182.600805,108.848152,92.760239,28.949679,14.226868,211.929520,4.132189,57.884875,50.779870,181.681644,216.272697,178.975157,211.966094,127.707334,210.743751,-0.000730,-1.424072,32.000000,-235.781800,211.964061,-0.167464,34.343206,0.657453,338421.394036,0.927900,20.216459,1.388406,4.290768,0.072203,0.072491,223.882668,32.000000,237.247384,208.628572,194.042991,196.123346,32.000000,188.093112,72.339274,74.454753,113.231237,28.240506,50.041675,20.302254,53.510914,40.314385,43.029705,59.610128,47.403650
50.008906,60.556103,214.710005,182.607012,108.760425,92.735695,28.899496,14.226812,211.915776,4.132543,57.876345,50.763904,181.684217,216.256122,178.967723,211.953797,127.715745,210.734458,-0.000730,-1.425828,32.000000,-235.781842,211.951109,-0.167352,34.335233,0.657651,338318.869705,0.928421,20.239240,1.376604,4.292629,0.072723,0.062573,223.873605,32.000000,237.236154,208.639406,193.997062,196.102992,32.000000,188.122344,72.339452,74.449537,113.239441,28.240506,49.979368,20.302254,53.507509,40.314385,43.044770,59.613107,47.341434
49.991507,60.554930,214.693979,182.612506,108.749178,92.711192,28.933822,14.226881,211.902294,4.131885,57.860756,50.743851,181.685046,216.242346,178.960698,211.940327,127.724596,210.722278,-0.000731,-1.427576,32.000000,-235.781790,211.939199,-0.167575,34.327793,0.657663,338191.416387,0.928036,20.257020,1.368201,4.293368,0.074352,0.073647,223.844537,32.000000,237.242788,208.629952,193.885866,196.101462,32.000000,188.143930,72.339076,74.443895,113.248573,28.240506,50.043746,20.302254,53.506591,40.314385,43.052734,59.607393,47.351779
49.974603,60.549219,214.787497,182.617217,108.675759,92.686764,28.948592,14.227018,211.885510,4.131891,57.834939,50.727673,181.685200,216.226436,178.960032,211.923604,127.732682,210.709704,-0.000731,-1.428149,32.000000,-235.781634,211.925017,-0.167451,34.321694,0.657695,338104.085559,0.929783,20.279464,1.356554,4.293435,0.063257,0.068015,223.834568,32.000000,237.234686,208.601930,193.841524,196.124015,32.000000,188.141017,72.339352,74.438883,113.258155,28.240506,50.095751,20.302254,53.507240,40.314385,43.049863,59.610000,47.391031
49.958110,60.539227,214.842513,182.621074,108.697976,92.654273,28.893595,14.226961,211.868523,4.132490,57.806679,50.711274,181.688223,216.207308,178.961672,211.904323,127.736986,210.694493,-0.000733,-1.427583,32.000000,-235.781599,211.908572,-0.167439,34.317346,0.657823,338009.878558,0.928787,20.296247,1.343463,4.294609,0.069737,0.071390,223.842810,32.000000,237.206722,208.582534,193.917433,196.144453,32.000000,188.128546,72.339458,74.433243,113.268425,28.240506,50.135620,20.302254,53.509367,40.314385,43.032435,59.607826,47.402990
49.941621,60.529054,214.817806,182.624687,108.623882,92.627284,28.947436,14.226928,211.851398,4.133000,57.768939,50.697546,181.695338,216.190015,178.961938,211.890843,127.739470,210.682281,-0.000733,-1.428196,32.000000,-235.781725,211.894080,-0.167461,34.315678,0.658140,337910.805428,0.928400,20.307986,1.330999,4.297933,0.066687,0.069817,223.857095,32.000000,237.167584,208.583278,193.989956,196.146877,32.000000,188.142763,72.340605,74.428752,113.278722,28.240506,50.186445,20.302254,53.512844,40.314385,43.014639,59.616746,47.354714
49.931333,60.513967,214.866094,182.627761,108.560526,92.602955,28.938229,14.227081,211.838292,4.133416,57.723542,50.682402,181.698321,216.172421,178.960822,211.878516,127.746510,210.668573,-0.000733,-1.429972,32.000000,-235.781522,211.880234,-0.167348,34.314099,0.658268,337784.207683,0.930153,20.315024,1.321397,4.300453,0.069944,0.069826,223.858610,32.000000,237.148485,208.598972,193.981121,196.134078,32.000000,188.174281,72.341664,74.423072,113.288372,28.240506,50.177742,20.302254,53.512546,40.314385,42.991063,59.607688,47.401376
49.917097,60.494140,214.772613,182.630027,108.577262,92.578484,28.935619,14.227135,211.824618,4.133431,57.680815,50.667201,181.698456,216.154229,178.960614,211.867904,127.753525,210.653336,-0.000734,-1.429411,32.000000,-235.781482,211.865506,-0.167097,34.310613,0.658218,337680.777120,0.928465,20.321882,1.314659,4.301378,0.067298,0.077456,223.837096,32.000000,237.147246,208.600642,199.474495,196.131447,32.000000,188.192416,72.342453,74.418584,113.297595,28.240506,50.161495,20.302254,53.512023,40.314385,42.956249,59.605899,47.313995
49.900423,60.469746,214.661463,182.631214,108.577380,92.554024,28.959385,14.227256,211.804408,4.133368,57.655772,50.649035,181.697871,216.133433,178.962148,211.850135,127.763358,210.635167,-0.000734,-1.428821,32.000000,-235.781431,211.847422,-0.167197,34.307365,0.658263,337568.751748,0.928689,20.317421,1.302846,4.303232,0.066572,0.062356,223.815641,32.000000,237.145479,208.586452,204.928352,196.148263,32.000000,188.190818,72.343269,74.413693,113.305981,28.240506,50.162008,20.302254,53.519047,40.314385,42.905777,59.602958,47.385161
49.882543,60.455426,214.554272,182.631257,108.565617,92.529373,28.945991,14.227183,211.781467,4.133164,57.657003,50.628787,181.697807,216.108412,178.962985,211.830558,127.774013,210.616319,-0.000732,-1.429432,32.000000,-235.781558,211.822981,-0.167189,34.304021,0.658081,337452.702655,0.928770,20.312303,1.290525,4.302586,0.064527,0.064356,223.818580,32.000000,237.123187,208.556610,204.951836,196.178452,32.000000,188.173154,72.345042,74.409225,113.314564,28.240506,50.118154,20.302254,53.530133,40.314385,42.870256,59.612832,47.365499
49.868653,60.450851,214.494129,182.631972,108.618915,92.504831,28.965444,14.226984,211.757160,4.132928,57.664764,50.609101,181.701137,216.080621,178.964640,211.808264,127.781609,210.594880,-0.000731,-1.431194,32.000000,-235.781835,211.800509,-0.167182,34.300231,0.657875,337328.344383,0.928043,20.305142,1.274363,4.301796,0.059383,0.067086,223.838247,32.000000,237.082889,208.547997,205.024015,196.181314,32.000000,188.181280,72.347111,74.404271,113.322557,28.240506,50.054362,20.302254,53.535527,40.314385,42.853179,59.605967,47.379072
49.854993,60.452203,214.342297,182.633634,108.634077,92.468359,28.950418,14.226974,211.733000,4.132072,57.672363,50.596402,181.705143,216.054086,178.961845,211.781447,127.783106,210.568585,-0.000730,-1.432942,32.000000,-235.781840,211.775362,-0.167101,34.295665,0.657710,337214.931398,0.928556,20.309305,1.257144,4.301190,0.069348,0.065778,223.839772,32.000000,237.058922,208.559072,205.047535,196.177828,32.000000,188.209334,72.349761,74.399241,113.330518,28.240506,49.992167,20.302254,53.545541,40.314385,42.858067,59.608829,47.418837
49.841623,60.455665,214.216774,182.636515,108.585579,92.447927,28.958232,14.226991,211.707701,4.131614,57.666031,50.580480,181.707160,216.026685,178.957966,211.755088,127.785716,210.539516,-0.000729,-1.434685,32.000000,-235.781831,211.750054,-0.167020,34.287689,0.657630,337115.387316,0.927959,20.319091,1.242079,4.301182,0.067863,0.065034,223.820616,32.000000,237.057560,208.565414,204.964211,196.169566,32.000000,188.241384,72.352634,74.395012,113.338948,28.240506,49.948875,20.302254,53.550658,40.314385,42.870117,59.606587,47.345470
49.825634,60.451650,214.172236,182.639673,108.461020,92.423496,28.912109,14.226949,211.679517,4.131112,57.652679,50.561902,181.708263,215.997938,178.953940,211.726623,127.790770,210.514798,-0.000728,-1.436461,32.000000,-235.781909,211.724380,-0.166734,34.278529,0.657290,336991.227021,0.928357,20.334570,1.231422,4.299315,0.072508,0.084335,223.789519,32.000000,237.061729,208.552863,203.062628,196.178111,32.000000,188.242906,72.355798,74.389953,113.348347,28.240506,49.896699,20.302254,53.563701,40.314385,42.870934,59.603450,47.400128
49.814251,60.446564,214.124518,182.642264,108.444704,92.399054,28.951007,14.226958,211.653378,4.130825,57.631972,50.552947,181.710389,215.969613,178.956726,211.697478,127.799586,210.489156,-0.000727,-1.438226,32.000000,-235.782038,211.695454,-0.166656,34.270421,0.657191,336925.192247,0.928184,20.351865,1.218683,4.297949,0.077492,0.074641,223.779653,32.000000,237.045728,208.519211,197.589427,196.210219,32.000000,188.218121,72.359517,74.386007,113.358511,28.240506,49.899492,20.302254,53.573908,40.314385,42.864881,59.608790,47.372395
49.802599,60.438037,214.063470,182.644336,108.374683,92.374722,28.916449,14.226934,211.628481,4.130809,57.592624,50.541978,181.714577,215.943029,178.954770,211.672596,127.806192,210.463242,-0.000728,-1.439384,32.000000,-235.782016,211.668886,-0.166654,34.260227,0.657269,336832.869897,0.929737,20.364392,1.205016,4.298435,0.068478,0.073906,223.783610,32.000000,237.012723,208.503790,194.010784,196.231775,32.000000,188.206201,72.362582,74.381332,113.368057,28.240506,49.862861,20.302254,53.582720,40.314385,42.856360,59.602043,47.388023
49.786450,60.423701,214.030508,182.645936,108.214795,92.350432,28.934661,14.227035,211.602629,4.130385,57.557699,50.527541,181.715080,215.913810,178.955889,211.644323,127.812367,210.439060,-0.000727,-1.439405,32.000000,-235.781908,211.642400,-0.166661,34.250421,0.657263,336729.322156,0.928462,20.371085,1.187265,4.298459,0.101962,0.080801,223.797088,32.000000,236.984687,208.509155,194.059222,196.230308,32.000000,188.218861,72.365928,74.376018,113.379373,28.240506,49.850624,20.302254,53.596637,40.314385,42.828080,59.613904,47.399175
49.777736,60.404500,213.974047,182.645667,108.189863,92.338221,28.957300,14.227163,211.576978,4.129863,57.534727,50.513289,181.716540,215.884752,178.952032,211.617224,127.811129,210.410347,-0.000726,-1.439396,32.000000,-235.781812,211.612726,-0.166660,34.244221,0.657276,336626.888276,0.929545,20.374618,1.171629,4.298239,0.068123,0.069914,223.782508,32.000000,236.979286,208.530037,194.030430,196.211098,32.000000,188.249547,72.369384,74.373208,113.391110,28.240506,49.786861,20.302254,53.606334,40.314385,42.792336,59.611426,47.398588
49.765670,60.386541,214.011908,182.644864,108.075414,92.325815,28.966105,14.227199,211.551196,4.128936,57.502939,50.496910,181.718303,215.855307,178.949166,211.590544,127.813850,210.384901,-0.000725,-1.439411,32.000000,-235.781780,211.582979,-0.166633,34.238844,0.657371,336520.884517,0.929012,20.377002,1.157024,4.298971,0.067876,0.068566,223.753818,32.000000,236.988152,208.526524,193.931258,196.210889,32.000000,188.255782,72.372316,74.369570,113.402835,28.240506,49.852633,20.302254,53.621651,40.314385,42.754158,59.612606,47.208053
49.750262,60.368750,213.948511,182.643370,107.983378,92.313590,28.935483,14.227282,211.523094,4.128638,57.481260,50.480978,181.715182,215.823887,178.948763,211.561589,127.818548,210.356531,-0.000725,-1.439433,32.000000,-235.781689,211.553564,-0.166793,34.233505,0.657347,336461.638678,0.928294,20.366825,1.148254,4.298589,0.070309,0.061597,223.736416,32.000000,236.983837,208.507533,193.892007,196.229371,32.000000,188.238868,72.375556,74.365746,113.413382,28.240506,49.870383,20.302254,53.637123,40.314385,42.718616,59.610521,47.156255
49.732066,60.350051,213.932026,182.641029,107.878941,92.293182,28.937772,14.227165,211.490382,4.127671,57.474178,50.460473,181.715572,215.789020,178.949272,211.531707,127.822535,210.328702,-0.000723,-1.440628,32.000000,-235.781873,211.521199,-0.166557,34.228352,0.657537,336398.310326,0.928090,20.361362,1.136663,4.300392,0.069146,0.076983,223.744635,32.000000,236.961640,208.493875,193.968805,196.251026,32.000000,188.222196,72.376759,74.361585,113.423408,28.240506,49.793957,20.302254,53.659302,40.314385,42.679835,59.614179,47.212088
49.715398,60.342458,213.906399,182.638738,107.905001,92.264646,28.959899,14.227313,211.457345,4.127004,57.479130,50.448304,181.718505,215.750620,178.947535,211.495836,127.824586,210.294418,-0.000723,-1.442380,32.000000,-235.781602,211.487105,-0.166555,34.225833,0.657557,336334.278032,0.929222,20.359531,1.122074,4.300450,0.060495,0.062961,223.763265,32.000000,236.921084,208.499045,194.043982,196.251500,32.000000,188.242749,72.379478,74.357523,113.434824,28.240506,49.796743,20.302254,53.682439,40.314385,42.657612,59.615212,47.253027
49.700305,60.340675,213.822297,182.637868,107.877299,92.227943,28.941637,14.227407,211.422495,4.126416,57.496035,50.437068,181.716574,215.712815,178.942904,211.457381,127.823771,210.260057,-0.000725,-1.444108,32.000000,-235.781487,211.449221,-0.166572,34.223980,0.657642,336242.672149,0.929270,20.359686,1.108384,4.301692,0.062964,0.068223,223.766737,32.000000,236.903379,208.522330,194.051263,196.233849,32.000000,188.272266,72.381554,74.354166,113.445185,28.240506,49.791523,20.302254,53.705003,40.314385,42.650227,59.616087,47.218544
49.684252,60.342340,213.823867,182.638202,107.844761,92.199339,28.911860,14.227230,211.386827,4.125798,57.510538,50.420547,181.714822,215.672539,178.936495,211.423420,127.824186,210.223273,-0.000725,-1.444625,32.000000,-235.781598,211.409804,-0.166729,34.221193,0.657602,336137.608700,0.928597,20.369367,1.094378,4.302619,0.067486,0.073287,223.744973,32.000000,236.906078,208.529024,193.959314,196.239976,32.000000,188.269673,72.383174,74.350688,113.454710,28.240506,49.797645,20.302254,53.728504,40.314385,42.655946,59.606076,47.178632
49.665526,60.345094,213.591132,182.639524,107.692403,92.170792,28.948416,14.227239,211.349554,4.124964,57.518849,50.411427,181.712237,215.634111,178.933968,211.386294,127.826686,210.187347,-0.000726,-1.445259,32.000000,-235.781507,211.372655,-0.166738,34.219357,0.657363,336013.224335,0.929118,20.383231,1.083209,4.302233,0.071223,0.068396,223.729603,32.000000,236.912189,208.514704,193.897370,196.267544,32.000000,188.249237,72.385571,74.347519,113.462819,28.240506,49.687297,20.302254,53.756179,40.314385,42.665367,59.613845,47.245397
49.655666,60.348103,213.636540,182.641377,107.643592,92.150392,28.938633,14.227402,211.313535,4.125141,57.514413,50.400066,181.711637,215.594562,178.931718,211.348046,127.829389,210.152714,-0.000727,-1.445848,32.000000,-235.781322,211.334761,-0.166738,34.217008,0.657404,335921.169060,0.930121,20.401543,1.069964,4.303655,0.066861,0.073624,223.725374,32.000000,236.897182,208.480774,192.071526,196.300399,32.000000,188.219878,72.386449,74.343721,113.467243,28.240506,49.678994,20.302254,53.778619,40.314385,42.675199,59.614002,47.179366
49.640040,60.347940,213.525869,182.642854,107.590617,92.138228,28.942849,14.227392,211.276310,4.124606,57.516168,50.387259,181.716755,215.554919,178.929524,211.310828,127.828330,210.113918,-0.000727,-1.447598,32.000000,-235.781322,211.297840,-0.166714,34.214825,0.656956,335828.568120,0.929050,20.423718,1.054932,4.300591,0.066938,0.068054,223.737302,32.000000,236.852761,208.471764,186.602897,196.310138,32.000000,188.228427,72.388159,74.339057,113.470318,28.240506,49.621005,20.302254,53.805524,40.314385,42.681671,59.618969,47.206512
49.629363,60.345778,213.415095,182.643859,107.631200,92.121937,28.953316,14.227480,211.237285,4.124048,57.505647,50.375727,181.720146,215.516180,178.927304,211.273480,127.826262,210.075385,-0.000728,-1.449354,32.000000,-235.781197,211.258130,-0.166895,34.209995,0.657069,335758.954275,0.929369,20.436957,1.040146,4.302360,0.066897,0.065414,223.744055,32.000000,236.828684,208.485883,182.906045,196.294769,32.000000,188.259515,72.389489,74.334894,113.471961,28.240506,49.545775,20.302254,53.831519,40.314385,42.680978,59.610944,47.176211
49.615442,60.342785,213.361275,182.644297,107.653181,92.097564,28.929855,14.227523,211.201234,4.123872,57.490906,50.357963,181.718786,215.477973,178.920616,211.235497,127.825000,210.038625,-0.000728,-1.449954,32.000000,-235.781217,211.216352,-0.167129,34.203639,0.656965,335726.936067,0.929431,20.453007,1.027667,4.301485,0.065967,0.067226,223.734096,32.000000,236.824455,208.501374,182.832735,196.279398,32.000000,188.294698,72.389845,74.331682,113.472520,28.240506,49.503763,20.302254,53.857249,40.314385,42.677454,59.617307,47.233805
49.598289,60.333502,213.276380,182.643598,107.629705,92.077276,28.909062,14.227506,211.165079,4.123609,57.480389,50.344785,181.715639,215.441409,178.919280,211.200321,127.824096,210.001678,-0.000728,-1.449981,32.000000,-235.781149,211.177298,-0.167101,34.195990,0.656820,335675.272410,0.929145,20.461925,1.016289,4.300178,0.069406,0.065749,223.711411,32.000000,236.837488,208.493647,188.281228,196.292563,32.000000,188.294702,72.390286,74.328782,113.472597,28.240506,49.486717,20.302254,53.890897,40.314385,42.664425,59.602230,47.367627
49.586624,60.323945,213.202351,182.642444,107.766360,92.064810,28.902852,14.227427,211.130033,4.123263,57.454233,50.333320,181.709790,215.403985,178.920682,211.163870,127.824029,209.965649,-0.000728,-1.449995,32.000000,-235.781276,211.141187,-0.167061,34.186033,0.656807,335594.824944,0.929932,20.473385,1.004720,4.300300,0.077013,0.079633,223.710242,32.000000,236.831393,208.464011,193.721082,196.325685,32.000000,188.262821,72.390258,74.325101,113.472418,28.240506,49.393656,20.302254,53.920278,40.314385,42.646269,59.605220,47.232117
49.572940,60.314513,213.123184,182.640967,107.814908,92.040458,28.936588,14.227359,211.092268,4.122532,57.443829,50.318835,181.708070,215.364301,178.919712,211.128165,127.828941,209.930397,-0.000730,-1.450589,32.000000,-235.781368,211.102941,-0.167116,34.174232,0.656801,335522.760619,0.930726,20.481911,0.992727,4.300075,0.065909,0.069729,223.721782,32.000000,236.807414,208.453070,193.805620,196.349664,32.000000,188.244862,72.389883,74.320975,113.470841,28.240506,49.387601,20.302254,53.949834,40.314385,42.627403,59.612439,47.247157
49.559293,60.305610,213.024923,182.639300,107.935724,92.016220,28.956523,14.227499,211.054172,4.122084,57.460877,50.303600,181.713764,215.322793,178.915649,211.089037,127.828127,209.892181,-0.000731,-1.449987,32.000000,-235.781297,211.065276,-0.167125,34.162755,0.656862,335473.628300,0.931017,20.484468,0.980216,4.299594,0.073014,0.071713,223.733860,32.000000,236.780398,208.456522,193.845543,196.350779,32.000000,188.249704,72.391946,74.318248,113.471582,28.240506,49.281949,20.302254,53.983551,40.314385,42.610237,59.614642,47.223533
49.540024,60.308141,212.915356,182.638676,108.001677,91.991745,28.954059,14.227433,211.014701,4.121177,57.476943,50.292760,181.713250,215.279755,178.911083,211.048771,127.827183,209.853600,-0.000731,-1.450024,32.000000,-235.781271,211.028235,-0.166986,34.153128,0.656876,335374.221474,0.929945,20.489251,0.962995,4.299184,0.068401,0.063530,223.725902,32.000000,236.772348,208.474098,193.825232,196.324879,32.000000,188.265742,72.393417,74.315302,113.471208,28.240506,49.229990,20.302254,54.020718,40.314385,42.610215,59.619431,47.163225
49.526202,60.313892,212.936039,182.638895,107.998708,91.967478,28.959681,14.227472,210.975041,4.120272,57.500467,50.278610,181.713492,215.242057,178.907530,211.009968,127.827378,209.812136,-0.000732,-1.450024,32.000000,-235.781190,210.990665,-0.167047,34.145844,0.656852,335285.719221,0.929319,20.494526,0.950463,4.298385,0.059250,0.072303,223.690406,32.000000,236.779897,208.477495,193.714669,196.315052,32.000000,188.267473,72.393407,74.312679,113.470384,28.240506,49.184487,20.302254,54.059680,40.314385,42.622451,59.611780,47.197048
49.514098,60.321617,212.824871,182.639892,108.013446,91.939158,28.922321,14.227467,210.937240,4.120364,57.515858,50.267894,181.711737,215.201824,178.910020,210.972013,127.829162,209.777442,-0.000732,-1.450057,32.000000,-235.781297,210.952546,-0.167066,34.140349,0.656856,335213.983861,0.929554,20.517080,0.937933,4.297845,0.065070,0.067634,223.673832,32.000000,236.780700,208.468846,193.665857,196.325243,32.000000,188.242279,72.393613,74.310511,113.468388,28.240506,49.128079,20.302254,54.094751,40.314385,42.642014,59.610904,47.229329
49.498263,60.330067,212.780588,182.641602,108.103525,91.902648,28.959780,14.227480,210.902281,4.120214,57.523767,50.256537,181.713273,215.163435,178.911346,210.938605,127.826705,209.744152,-0.000732,-1.450067,32.000000,-235.781404,210.917817,-0.167211,34.136134,0.657027,335140.972320,0.929427,20.537199,0.923253,4.299462,0.067850,0.074390,223.677598,32.000000,236.764164,208.456732,193.723831,196.345497,32.000000,188.207725,72.393815,74.308202,113.466820,28.240506,49.104491,20.302254,54.131534,40.314385,42.664108,59.616078,47.217810
49.487136,60.336473,212.640716,182.644103,108.174716,91.882513,28.948345,14.227460,210.868875,4.119794,57.524939,50.238842,181.717001,215.128903,178.912170,210.906110,127.818946,209.711968,-0.000732,-1.451235,32.000000,-235.781514,210.887830,-0.167222,34.131680,0.656848,335051.670824,0.930610,20.557508,0.909349,4.298268,0.069850,0.068008,223.693174,32.000000,236.728272,208.459601,191.932820,196.340962,32.000000,188.201799,72.393410,74.305812,113.463548,28.240506,48.998599,20.302254,54.168552,40.314385,42.683200,59.613078,47.176505
49.478323,60.338322,212.403851,182.646172,108.214192,91.864896,28.941742,14.227504,210.838260,4.118837,57.520222,50.229291,181.716988,215.097103,178.909016,210.874752,127.816065,209.680316,-0.000733,-1.451189,32.000000,-235.781416,210.858549,-0.167249,34.126050,0.656764,334943.931920,0.929384,20.582425,0.900174,4.298749,0.081026,0.076330,223.694429,32.000000,236.713334,208.480479,186.369678,196.307978,32.000000,188.224984,72.391731,74.302746,113.459724,28.240506,48.907518,20.302254,54.207062,40.314385,42.695669,59.614966,47.258456
49.462131,60.337039,212.460729,182.647733,108.177024,91.840525,28.934080,14.227504,210.805715,4.118350,57.531004,50.217217,181.714267,215.066078,178.901040,210.843429,127.812819,209.649573,-0.000734,-1.449418,32.000000,-235.781327,210.828448,-0.167297,34.116610,0.656545,334899.259291,0.929793,20.600404,0.896688,4.296889,0.069352,0.075323,223.673571,32.000000,236.718997,208.491577,182.586254,196.289240,32.000000,188.246727,72.390860,74.300610,113.455124,28.240506,48.884143,20.302254,54.243720,40.314385,42.697866,59.610904,47.056256
49.444491,60.334047,212.545162,182.648710,108.191415,91.808007,28.954121,14.227573,210.770254,4.118110,57.553935,50.202236,181.711667,215.035072,178.900061,210.806894,127.812009,209.619627,-0.000735,-1.447655,32.000000,-235.781354,210.795205,-0.167443,34.108750,0.656131,334848.140896,0.930013,20.611423,0.888507,4.292867,0.085441,0.072295,223.647988,32.000000,236.726061,208.487999,182.523781,196.295999,32.000000,188.239558,72.389512,74.298332,113.450810,28.240506,48.851228,20.302254,54.293402,40.314385,42.694261,59.605623,47.273350
49.437183,60.342579,212.516661,182.650243,108.217641,91.771307,28.884415,14.227627,210.741383,4.117557,57.559891,50.198588,181.710925,215.003113,178.900016,210.776378,127.808739,209.591778,-0.000735,-1.447677,32.000000,-235.781262,210.766363,-0.167326,34.100986,0.656435,334774.600790,0.930343,20.626986,0.881008,4.295422,0.071313,0.068100,223.643648,32.000000,236.716843,208.466630,182.545964,196.326554,32.000000,188.220136,72.389519,74.296654,113.446359,28.240506,48.849627,20.302254,54.332039,40.314385,42.707991,59.610934,47.173937
49.427480,60.347654,212.497701,182.652820,108.183505,91.742815,28.941309,14.227696,210.713621,4.116991,57.550629,50.186501,181.712380,214.975243,178.904797,210.747438,127.800362,209.564205,-0.000735,-1.447697,32.000000,-235.781162,210.739230,-0.167292,34.091178,0.656728,334665.771502,0.929727,20.642353,0.871350,4.298662,0.062660,0.068734,223.659210,32.000000,236.690725,208.460779,182.638235,196.329815,32.000000,188.224904,72.388273,74.294400,113.440800,28.240506,48.841527,20.302254,54.371275,40.314385,42.726562,59.616864,47.239821
49.412825,60.349973,212.553851,182.655689,108.232614,91.714678,28.947787,14.227744,210.686436,4.116606,57.554438,50.176610,181.715869,214.944190,178.906659,210.717968,127.792542,209.535502,-0.000737,-1.445944,32.000000,-235.781079,210.711245,-0.167263,34.082013,0.656653,334552.585390,0.931770,20.658492,0.864884,4.298721,0.059183,0.079472,223.666054,32.000000,236.677822,208.477089,182.689955,196.315844,32.000000,188.255852,72.386685,74.292138,113.435855,28.240506,48.870406,20.302254,54.416465,40.314385,42.737374,59.622165,47.102991
49.401553,60.350237,212.495285,182.658098,108.274678,91.686063,28.954141,14.227891,210.658997,4.116597,57.568798,50.162529,181.713487,214.912850,178.905057,210.687831,127.787476,209.509594,-0.000739,-1.444187,32.000000,-235.780937,210.680904,-0.167088,34.073811,0.656716,334476.103287,0.929863,20.673669,0.863621,4.299181,0.064163,0.059388,223.653390,32.000000,236.685584,208.493879,182.634025,196.293552,32.000000,188.287484,72.384224,74.290270,113.430986,28.240506,48.807605,20.302254,54.460693,40.314385,42.741244,59.614366,47.246864
49.388550,60.355571,212.486577,182.660574,108.301877,91.657674,28.951469,14.227871,210.630029,4.116770,57.583434,50.152152,181.710914,214.884387,178.902003,210.660165,127.784711,209.484332,-0.000739,-1.442462,32.000000,-235.780969,210.653083,-0.167114,34.069532,0.656975,334399.847929,0.929678,20.691249,0.861404,4.301593,0.066434,0.063671,223.626960,32.000000,236.704474,208.488930,182.545525,196.300196,32.000000,188.286161,72.381666,74.288699,113.425436,28.240506,48.778307,20.302254,54.508498,40.314385,42.752755,59.613245,47.214436
49.380926,60.362312,212.472651,182.663190,108.458636,91.629206,28.928791,14.227867,210.603789,4.116728,57.588636,50.143428,181.708604,214.856912,178.905391,210.634287,127.783585,209.459670,-0.000739,-1.440715,32.000000,-235.780975,210.626091,-0.167306,34.067705,0.656932,334312.392273,0.929417,20.703252,0.857411,4.301389,0.066588,0.071831,223.623013,32.000000,236.710835,208.461404,182.521129,196.330270,32.000000,188.271576,72.379721,74.287877,113.419834,28.240506,48.759397,20.302254,54.549747,40.314385,42.769717,59.619746,47.111941
49.373229,60.367989,212.437400,182.665711,108.522275,91.617100,28.946244,14.227998,210.581036,4.116855,57.589801,50.131330,181.710757,214.830575,178.905375,210.610112,127.773044,209.436233,-0.000740,-1.440687,32.000000,-235.780756,210.602667,-0.167413,34.065546,0.656946,334229.067920,0.929497,20.722131,0.851340,4.302345,0.063867,0.077837,223.635976,32.000000,236.704942,208.448069,188.040086,196.350648,32.000000,188.273410,72.376586,74.286793,113.411516,28.240506,48.742138,20.302254,54.592677,40.314385,42.789919,59.616392,47.174597
49.364557,60.370133,212.475980,182.667901,108.620934,91.604762,28.888243,14.228078,210.554740,4.116711,57.611112,50.121753,181.716151,214.805014,178.905630,210.583447,127.764428,209.412829,-0.000741,-1.440692,32.000000,-235.780691,210.578493,-0.167416,34.065428,0.656849,334139.997844,0.930111,20.736815,0.843840,4.302727,0.070753,0.075115,223.654845,32.000000,236.690524,208.449182,193.620083,196.344755,32.000000,188.295149,72.374025,74.285101,113.403519,28.240506,48.700254,20.302254,54.635509,40.314385,42.798202,59.611318,47.228962
49.355661,60.377313,212.303331,182.670049,108.761230,91.588435,28.944350,14.228144,210.529764,4.116413,57.630827,50.114984,181.717510,214.781355,178.908187,210.559681,127.755719,209.389398,-0.000741,-1.441880,32.000000,-235.780621,210.553999,-0.167419,34.066982,0.656827,334126.405957,0.929600,20.750513,0.846184,4.302684,0.059945,0.069836,223.656461,32.000000,236.693212,208.463814,193.608859,196.327397,32.000000,188.333248,72.370785,74.284238,113.395829,28.240506,48.580469,20.302254,54.682411,40.314385,42.814095,59.614317,47.205558
49.346319,60.386692,212.355316,182.672837,108.789564,91.564093,28.944726,14.228218,210.507327,4.116347,57.646689,50.109654,181.723127,214.757172,178.905676,210.536239,127.752164,209.365338,-0.000742,-1.441902,32.000000,-235.780568,210.532772,-0.167253,34.067276,0.656918,334105.199460,0.931526,20.761693,0.846612,4.304221,0.066469,0.064466,223.635967,32.000000,236.715553,208.459609,193.503618,196.329648,32.000000,188.336302,72.367461,74.283229,113.387136,28.240506,48.611156,20.302254,54.726288,40.314385,42.836324,59.620129,47.242389
