OSU 80 Ton Compressor Load Stand
49.339841,60.396431,212.354341,182.675984,108.971437,91.551810,28.962400,14.228075,210.482859,4.116727,57.658363,50.107546,181.724390,214.733167,178.907491,210.512788,127.745685,209.345393,-0.000743,-1.440135,32.000000,-235.780733,210.511334,-0.167139,34.065533,0.656519,334075.561778,0.929756,20.778145,0.847124,4.301499,0.069606,0.086816,223.627924,32.000000,236.724126,208.446496,193.442346,196.354631,32.000000,188.312213,72.364871,74.281702,113.378817,28.240506,48.596314,20.302254,54.771390,40.314385,42.863606,59.609685,47.167921
49.332145,60.404691,212.263346,182.679209,109.126625,91.539727,28.945530,14.227991,210.460337,4.117090,57.669358,50.102228,181.727692,214.708431,178.910167,210.488243,127.736852,209.326809,-0.000745,-1.439560,32.000000,-235.780752,210.490000,-0.167110,34.062558,0.656573,334010.429737,0.929713,20.797262,0.842262,4.303367,0.068470,0.068225,223.638738,32.000000,236.715673,208.419138,193.489752,196.383418,32.000000,188.282575,72.362708,74.280266,113.370493,28.240506,48.552266,20.302254,54.817516,40.314385,42.885971,59.614258,47.053908
49.331924,60.413785,212.324418,182.682351,109.261614,91.526482,28.947180,14.228030,210.440786,4.117302,57.675170,50.103604,181.735767,214.690073,178.910928,210.466892,127.729109,209.307484,-0.000746,-1.439539,32.000000,-235.780735,210.471091,-0.167098,34.060346,0.656605,333992.250614,0.929178,20.813754,0.841761,4.303912,0.074324,0.077643,223.662261,32.000000,236.682724,208.413478,193.569275,196.380473,32.000000,188.291979,72.361048,74.279610,113.362933,28.240506,48.555716,20.302254,54.858798,40.314385,42.909668,59.613117,47.244443
49.336622,60.421136,212.280741,182.685391,109.353528,91.513237,28.929502,14.227947,210.425029,4.117381,57.666076,50.106625,181.739923,214.675622,178.909115,210.449788,127.718977,209.293046,-0.000746,-1.439534,32.000000,-235.780806,210.456221,-0.167064,34.056815,0.656489,333979.142472,0.929777,20.830039,0.844092,4.302739,0.074995,0.073188,223.666281,32.000000,236.670713,208.430717,193.589136,196.349893,32.000000,188.313961,72.358443,74.278558,113.353569,28.240506,48.504150,20.302254,54.893916,40.314385,42.932109,59.613265,47.255888
49.337155,60.423934,212.325859,182.687688,109.441916,91.517260,28.951904,14.227761,210.414265,4.117658,57.645853,50.105941,181.746390,214.664492,178.910347,210.439351,127.715309,209.279145,-0.000745,-1.438964,32.000000,-235.780929,210.443737,-0.167001,34.051382,0.656585,333954.829525,0.929616,20.839363,0.845070,4.303996,0.066568,0.070077,223.653430,32.000000,236.680518,208.437835,193.497519,196.330829,32.000000,188.328624,72.355572,74.277796,113.342675,28.240506,48.488715,20.302254,54.929764,40.314385,42.950684,59.612301,47.223900
49.342114,60.419366,212.287024,182.688597,109.453582,91.521341,28.917009,14.227840,210.402878,4.117574,57.625162,50.110105,181.745991,214.656452,178.914430,210.427046,127.711608,209.268913,-0.000745,-1.438424,32.000000,-235.780802,210.436232,-0.166834,34.045519,0.656427,333929.523653,0.929970,20.841817,0.850150,4.302701,0.064476,0.071565,223.635769,32.000000,236.691987,208.433284,193.425891,196.332879,32.000000,188.332976,72.353039,74.276911,113.332865,28.240506,48.484620,20.302254,54.962962,40.314385,42.944335,59.615910,47.193306
49.346936,60.413340,212.402655,182.687300,109.481845,91.517441,28.930009,14.227864,210.394144,4.117862,57.609564,50.113269,181.744525,214.647323,178.918063,210.417370,127.703964,209.262161,-0.000745,-1.436665,32.000000,-235.780805,210.426610,-0.166808,34.040812,0.656657,333953.680511,0.929287,20.844058,0.848953,4.303569,0.066534,0.072101,223.636304,32.000000,236.685015,208.409305,193.425268,196.353434,32.000000,188.310699,72.350425,74.275071,113.322470,28.240506,48.490212,20.302254,54.996428,40.314385,42.935744,59.622824,47.239527
49.352978,60.410045,212.353170,182.685375,109.634025,91.513389,28.949194,14.227854,210.386562,4.117510,57.592292,50.115073,181.746004,214.640130,178.925081,210.412298,127.697179,209.253073,-0.000744,-1.434893,32.000000,-235.780935,210.421451,-0.166565,34.036333,0.656647,333965.522448,0.930336,20.834321,0.849073,4.302350,0.064240,0.071452,223.653281,32.000000,236.654529,208.408070,193.518715,196.347829,32.000000,188.304575,72.349346,74.274725,113.314097,28.240506,48.496415,20.302254,55.024461,40.314385,42.929085,59.612468,47.175551
49.360487,60.407756,212.437226,182.683019,109.764944,91.513263,28.951650,14.227748,210.380146,4.117664,57.578228,50.118480,181.748502,214.635929,178.927824,210.407393,127.688589,209.249370,-0.000742,-1.434321,32.000000,-235.781034,210.416760,-0.166608,34.032019,0.656893,333954.461199,0.929764,20.823267,0.854354,4.304272,0.068171,0.068231,223.666013,32.000000,236.633483,208.421457,199.093857,196.326840,32.000000,188.317916,72.347667,74.274193,113.306101,28.240506,48.496429,20.302254,55.054330,40.314385,42.928564,59.614091,47.213629
49.367766,60.404747,212.460839,182.680434,109.779611,91.513279,28.903703,14.227703,210.377307,4.117930,57.566581,50.121839,181.748408,214.633222,178.926673,210.404959,127.680854,209.244701,-0.000743,-1.432577,32.000000,-235.781145,210.414473,-0.166628,34.028432,0.656774,333943.247924,0.928974,20.813674,0.857958,4.302743,0.072808,0.067929,223.653509,32.000000,236.633344,208.445129,204.640414,196.310770,32.000000,188.343643,72.345918,74.274530,113.298829,28.240506,48.495546,20.302254,55.081156,40.314385,42.925583,59.615812,47.160877
49.375287,60.400996,212.526283,182.677679,109.781213,91.525698,28.953004,14.227671,210.373332,4.119440,57.565715,50.128847,181.747058,214.630220,178.931941,210.401668,127.673447,209.245120,-0.000743,-1.431432,32.000000,-235.781124,210.413810,-0.166634,34.027220,0.656943,333949.782355,0.928733,20.803559,0.865251,4.303791,0.065368,0.066840,223.619991,32.000000,236.645767,208.448790,204.547856,196.314500,32.000000,188.343117,72.345031,74.275672,113.291024,28.240506,48.518699,20.302254,55.109235,40.314385,42.921455,59.618241,47.249065
49.384176,60.399487,212.518602,182.674763,109.764420,91.537933,28.953177,14.227826,210.373308,4.129543,57.559696,50.135502,181.749193,214.630396,178.931348,210.400561,127.666915,209.242842,-0.000743,-1.431423,32.000000,-235.780977,210.412683,-0.166667,34.027348,0.656978,333954.833356,0.930116,20.792963,0.871351,4.303635,0.067203,0.074625,223.603214,32.000000,236.641249,208.434155,204.523801,196.327276,32.000000,188.327925,72.344876,74.276029,113.282136,28.240506,48.508352,20.302254,55.133244,40.314385,42.919267,59.610265,47.192499
49.392276,60.400284,212.650932,182.671714,109.874378,91.538059,28.956237,14.227840,210.371062,4.153389,57.564371,50.142888,181.749890,214.626750,178.936836,210.398362,127.659683,209.240981,-0.000743,-1.429689,32.000000,-235.780821,210.407470,-0.166644,34.031946,0.657139,334003.446446,0.928494,20.781375,0.878906,4.304305,0.066455,0.070088,223.609721,32.000000,236.626659,208.424189,204.618714,196.339436,32.000000,188.335412,72.345034,74.277198,113.274261,28.240506,48.550288,20.302254,55.157164,40.314385,42.922129,59.620120,47.243783
49.406538,60.403450,212.649248,182.668564,109.950481,91.554368,28.883810,14.228027,210.371639,4.183677,57.566661,50.153386,181.753844,214.631308,178.938525,210.398050,127.647753,209.239507,-0.000743,-1.427924,32.000000,-235.780575,210.406388,-0.166684,34.040281,0.657106,334051.763222,0.928425,20.770605,0.884641,4.303374,0.066141,0.068346,223.630149,32.000000,236.602975,208.430659,204.688375,196.334171,32.000000,188.365433,72.345887,74.278449,113.265746,28.240506,48.564458,20.302254,55.178968,40.314385,42.933023,59.620631,47.339967
49.422446,60.408759,212.797409,182.665978,109.927132,91.570603,28.925149,14.228041,210.373115,4.218323,57.559415,50.166305,181.749296,214.637029,178.938940,210.402967,127.631670,209.244546,-0.000744,-1.427336,32.000000,-235.780553,210.405673,-0.166727,34.050351,0.657205,334059.834191,0.928163,20.762962,0.891220,4.305348,0.085785,0.071895,223.632940,32.000000,236.597728,208.452334,204.683327,196.305525,32.000000,188.400182,72.344622,74.278442,113.255979,28.240506,48.626782,20.302254,55.191081,40.314385,42.947177,59.611219,47.178486
49.436000,60.409627,212.804665,182.662657,109.844924,91.586838,28.959164,14.228052,210.377284,4.253056,57.555041,50.176537,181.747084,214.644071,178.938836,210.405772,127.623530,209.250536,-0.000744,-1.425561,32.000000,-235.780628,210.405575,-0.166812,34.060153,0.657072,334216.927669,0.928889,20.740016,0.920482,4.305683,0.061267,0.064474,223.615067,32.000000,236.610018,208.459523,204.588832,196.308879,32.000000,188.409476,72.343165,74.279164,113.246285,28.240506,48.625284,20.302254,55.207432,40.314385,42.957977,59.610452,47.154201
49.452807,60.409572,212.907320,182.658679,109.847082,91.599060,28.955762,14.228159,210.385349,4.288148,57.551426,50.187572,181.741756,214.653178,178.940597,210.410155,127.617334,209.257828,-0.000744,-1.425542,32.000000,-235.780464,210.408199,-0.167034,34.069926,0.657072,334216.927669,0.928889,20.740016,0.920482,4.305683,0.061864,0.070834,223.603065,32.000000,236.621321,208.443942,204.529882,196.335368,32.000000,188.391599,72.341711,74.279745,113.236546,28.240506,48.658927,20.302254,55.217644,40.314385,42.958755,59.610934,47.241581
49.465738,60.412112,212.979238,182.654123,109.834574,91.611151,28.940204,14.228254,210.393312,4.322558,57.542870,50.199141,181.737576,214.660996,178.944628,210.416941,127.609256,209.263391,-0.000745,-1.425522,32.000000,-235.780303,210.413921,-0.166787,34.078125,0.656869,334282.630001,0.927685,20.726772,0.930718,4.304650,0.077236,0.074071,223.609262,32.000000,236.613738,208.413498,204.566310,196.365961,32.000000,188.371738,72.340484,74.279904,113.225882,28.240506,48.698094,20.302254,55.231406,40.314385,42.968321,59.615802,47.201009
49.480717,60.417372,212.958713,182.649187,109.816506,91.635598,28.964884,14.228191,210.399459,4.356930,57.547138,50.210563,181.739562,214.668324,178.946061,210.421916,127.598909,209.267581,-0.000745,-1.424915,32.000000,-235.780282,210.412634,-0.166733,34.085700,0.656797,334326.349742,0.927572,20.709223,0.939467,4.305263,0.067632,0.073353,223.627533,32.000000,236.586470,208.404298,204.664799,196.367616,32.000000,188.368761,72.340091,74.280275,113.214557,28.240506,48.707713,20.302254,55.243189,40.314385,42.982011,59.617474,47.175991
49.492627,60.427782,213.078067,182.643865,109.862837,91.651768,28.969854,14.228167,210.405496,4.391761,57.566455,50.224014,181.738679,214.673176,178.946295,210.424042,127.592536,209.270947,-0.000745,-1.423175,32.000000,-235.780190,210.412659,-0.166611,34.092839,0.656734,334378.700576,0.927933,20.698305,0.949493,4.305591,0.064198,0.062314,223.635827,32.000000,236.574553,208.415735,204.695242,196.343159,32.000000,188.389217,72.338686,74.279881,113.203979,28.240506,48.709465,20.302254,55.252708,40.314385,43.003610,59.610983,47.181640
49.505869,60.443737,213.147017,182.638539,109.954937,91.663809,28.941232,14.228142,210.412990,4.426724,57.597484,50.241590,181.735168,214.676582,178.946077,210.425618,127.584705,209.274739,-0.000743,-1.422052,32.000000,-235.780198,210.412299,-0.166534,34.097209,0.656563,334481.857848,0.927094,20.687981,0.961307,4.303873,0.068818,0.069197,223.626033,32.000000,236.586328,208.425972,210.211503,196.331112,32.000000,188.403506,72.337183,74.281114,113.193777,28.240506,48.723934,20.302254,55.263663,40.314385,43.036939,59.621910,47.226321
49.519975,60.465635,213.144604,182.633595,109.964151,91.675966,28.940939,14.228105,210.420213,4.461889,57.627419,50.255050,181.730306,214.680984,178.946791,210.425907,127.580150,209.277889,-0.000742,-1.422086,32.000000,-235.780271,210.411876,-0.166457,34.103009,0.656684,334555.893902,0.926879,20.686001,0.968857,4.305249,0.067800,0.069296,223.600338,32.000000,236.599075,208.413933,215.663479,196.338716,32.000000,188.382734,72.336245,74.281855,113.184595,28.240506,48.815396,20.302254,55.272521,40.314385,43.090545,59.610993,47.379219
49.540870,60.491118,213.158570,182.629106,110.023318,91.696203,28.925501,14.228266,210.428644,4.496998,57.625307,50.272685,181.726738,214.685871,178.948618,210.431099,127.573381,209.282214,-0.000742,-1.422098,32.000000,-235.780091,210.415037,-0.166412,34.106841,0.656713,334623.779538,0.927684,20.688185,0.978016,4.305490,0.067580,0.065659,223.598779,32.000000,236.599064,208.381716,215.661734,196.354953,32.000000,188.344875,72.336069,74.282596,113.176103,28.240506,48.827628,20.302254,55.272806,40.314385,43.149759,59.611042,47.169461
49.554356,60.509714,213.089503,182.624163,110.066697,91.732843,28.906322,14.228198,210.436930,4.532298,57.618232,50.288173,181.726177,214.692972,178.947357,210.435974,127.563204,209.286281,-0.000742,-1.422097,32.000000,-235.780188,210.414965,-0.166359,34.109301,0.656569,334691.972263,0.927580,20.695414,0.983672,4.304215,0.066233,0.067806,223.619748,32.000000,236.577135,208.368604,215.750154,196.356135,32.000000,188.326550,72.336019,74.282380,113.167120,28.240506,48.738239,20.302254,55.275764,40.314385,43.204130,59.611426,47.351559
49.571564,60.524639,213.049427,182.618217,110.145231,91.765369,28.951911,14.227985,210.444254,4.567566,57.629653,50.308413,181.723696,214.698185,178.942467,210.440639,127.554424,209.290454,-0.000743,-1.422074,32.000000,-235.780336,210.417297,-0.166382,34.111101,0.656485,334793.043006,0.927913,20.699179,0.991955,4.302681,0.097296,0.066313,223.636931,32.000000,236.560512,208.375472,215.786639,196.334894,32.000000,188.331759,72.334780,74.282168,113.159540,28.240506,48.713624,20.302254,55.278327,40.314385,43.243121,59.605977,47.323900
49.593719,60.539107,212.958697,182.610721,110.127440,91.789622,28.969472,14.228028,210.455494,4.602938,57.633177,50.331276,181.719223,214.708315,178.932730,210.448930,127.552438,209.297198,-0.000744,-1.423243,32.000000,-235.780282,210.422000,-0.166246,34.112921,0.656437,334957.679779,0.928667,20.703758,1.003556,4.300116,0.060834,0.062439,223.629735,32.000000,236.560007,208.392767,215.750058,196.302677,32.000000,188.345145,72.333542,74.282266,113.151629,28.240506,48.669965,20.302254,55.274446,40.314385,43.280706,59.611318,47.259190
49.610657,60.554375,213.000703,182.602215,110.111612,91.826128,28.937774,14.227967,210.465440,4.637576,57.631820,50.350141,181.716208,214.719550,178.929413,210.459166,127.550166,209.304636,-0.000743,-1.423237,32.000000,-235.780314,210.430492,-0.166369,34.111825,0.656392,335097.682037,0.927217,20.700804,1.013796,4.297815,0.064521,0.070386,223.598124,32.000000,236.571820,208.394687,215.652609,196.292525,32.000000,188.319826,72.334127,74.284023,113.143482,28.240506,48.650204,20.302254,55.268973,40.314385,43.319631,59.618113,47.260070
49.625904,60.569122,213.000303,182.592591,110.100321,91.862499,28.948208,14.227997,210.477461,4.672205,57.640213,50.370987,181.706804,214.728381,178.929279,210.467775,127.542095,209.311695,-0.000742,-1.423219,32.000000,-235.780294,210.438134,-0.166276,34.109845,0.656117,335191.611999,0.926480,20.692261,1.018143,4.294066,0.078129,0.079109,223.586149,32.000000,236.565357,208.379186,215.623895,196.304010,32.000000,188.282391,72.334122,74.285326,113.134853,28.240506,48.661201,20.302254,55.265752,40.314385,43.358712,59.608987,47.414215
49.640247,60.585905,213.074553,182.582443,110.048675,91.899110,28.947686,14.227978,210.488661,4.707016,57.654855,50.390501,181.702014,214.737959,178.930712,210.477348,127.534052,209.316406,-0.000743,-1.423777,32.000000,-235.780206,210.443392,-0.166230,34.107341,0.656325,335334.964953,0.927554,20.689941,1.023019,4.293447,0.070895,0.070901,223.589278,32.000000,236.544949,208.369758,215.701544,196.293792,32.000000,188.250636,72.333600,74.285111,113.124851,28.240506,48.704878,20.302254,55.263052,40.314385,43.396751,59.619874,47.200569
49.654100,60.607283,213.012120,182.572362,109.953187,91.927518,28.952783,14.227871,210.497069,4.741455,57.680519,50.410720,181.698716,214.749384,178.929481,210.485509,127.528009,209.322373,-0.000743,-1.423186,32.000000,-235.780308,210.448497,-0.166179,34.105751,0.656480,335488.925691,0.927310,20.688860,1.033559,4.292119,0.072359,0.067948,223.602693,32.000000,236.504386,208.376101,215.776743,196.265812,32.000000,188.256188,72.333827,74.285639,113.115603,28.240506,48.660450,20.302254,55.259603,40.314385,43.450515,59.613973,47.353760
49.670345,60.634902,213.028470,182.562929,109.943113,91.951944,28.949844,14.227857,210.509715,4.776220,57.696237,50.429022,181.689044,214.758491,178.925405,210.494085,127.524028,209.329850,-0.000742,-1.421428,32.000000,-235.780309,210.452132,-0.166222,34.105071,0.656823,335646.859089,0.927443,20.690758,1.043251,4.292375,0.070627,0.068748,223.605021,32.000000,236.482057,208.406615,213.942717,196.223767,32.000000,188.275434,72.333698,74.285844,113.107008,28.240506,48.668137,20.302254,55.253929,40.314385,43.513882,59.601542,47.347524
49.689972,60.661604,213.090526,182.553519,109.817652,91.976433,28.951141,14.227868,210.523474,4.811013,57.701746,50.449546,181.679572,214.771011,178.919603,210.501944,127.518332,209.338874,-0.000741,-1.419653,32.000000,-235.780255,210.459556,-0.166230,34.105455,0.656814,335777.376069,0.927334,20.697761,1.051382,4.289920,0.075422,0.074861,223.581602,32.000000,236.483222,208.420328,208.342677,196.204678,32.000000,188.270077,72.332067,74.286171,113.096758,28.240506,48.652951,20.302254,55.242758,40.314385,43.581163,59.610590,47.398808
49.711477,60.685403,213.018682,182.543640,109.726318,92.016837,28.928488,14.227811,210.538622,4.846287,57.690180,50.471496,181.668283,214.784760,178.917888,210.514826,127.517342,209.352077,-0.000740,-1.418928,32.000000,-235.780224,210.467990,-0.166146,34.106694,0.656905,335895.152901,0.927409,20.708529,1.057980,4.288846,0.066350,0.077134,223.563370,32.000000,236.482556,208.415911,204.656163,196.210116,32.000000,188.250253,72.331166,74.286571,113.087318,28.240506,48.639760,20.302254,55.226499,40.314385,43.646621,59.598739,47.331750
49.732414,60.704316,212.974008,182.532801,109.636920,92.057582,28.953856,14.227787,210.557313,4.881136,57.672590,50.490380,181.658725,214.801722,178.914786,210.529073,127.512745,209.366984,-0.000740,-1.418376,32.000000,-235.780235,210.478829,-0.166398,34.109942,0.657037,336012.309548,0.927277,20.714874,1.066833,4.288401,0.062609,0.077110,223.561661,32.000000,236.463087,208.388400,204.690794,196.215378,32.000000,188.225306,72.330486,74.286578,113.077003,28.240506,48.604459,20.302254,55.210265,40.314385,43.695748,59.601768,47.379145
49.755486,60.718225,213.130199,182.520547,109.551795,92.094052,28.947891,14.227877,210.576505,4.915794,57.653196,50.512097,181.650219,214.822855,178.908771,210.545689,127.509202,209.380948,-0.000739,-1.417781,32.000000,-235.780124,210.493763,-0.166286,34.116884,0.656956,336174.940870,0.928028,20.716378,1.072444,4.285101,0.077660,0.072723,223.578717,32.000000,236.429256,208.387629,204.791903,196.202600,32.000000,188.230372,72.328062,74.286426,113.067030,28.240506,48.692363,20.302254,55.189192,40.314385,43.737512,59.607974,47.378632
49.774247,60.728451,213.263620,182.507877,109.471207,92.130517,28.944915,14.227921,210.596499,4.951036,57.622820,50.530230,181.639640,214.842892,178.909043,210.563166,127.502402,209.396299,-0.000739,-1.416036,32.000000,-235.780117,210.508641,-0.166044,34.124506,0.656888,336340.000924,0.927243,20.713590,1.082257,4.282398,0.071216,0.068417,223.584861,32.000000,236.411396,208.405207,204.837228,196.177145,32.000000,188.243641,72.326322,74.286318,113.058262,28.240506,48.712576,20.302254,55.168776,40.314385,43.771485,59.604876,47.425954
49.790117,60.735995,213.190731,182.494475,109.356090,92.165158,28.925822,14.227850,210.618436,4.986445,57.611553,50.546987,181.626899,214.861492,178.902667,210.582728,127.502669,209.410709,-0.000739,-1.414322,32.000000,-235.780246,210.524046,-0.166075,34.132874,0.657118,336479.997854,0.927363,20.703595,1.090686,4.283552,0.064337,0.096565,223.580283,32.000000,236.414120,208.421604,204.772534,196.158440,32.000000,188.245591,72.324657,74.286729,113.048824,28.240506,48.741331,20.302254,55.149681,40.314385,43.797237,59.608072,47.386115
49.805067,60.741857,213.170189,182.480023,109.271780,92.189561,28.956827,14.228122,210.635281,5.021510,57.611009,50.564559,181.611791,214.881885,178.898591,210.600207,127.494437,209.428920,-0.000739,-1.412584,32.000000,-235.780021,210.540499,-0.166108,34.142840,0.657325,336624.592646,0.927467,20.694388,1.102857,4.284618,0.065973,0.079457,223.559893,32.000000,236.426571,208.417614,204.700064,196.163061,32.000000,188.216393,72.323354,74.287023,113.041633,28.240506,48.682605,20.302254,55.134558,40.314385,43.817361,59.613275,47.380833
49.817216,60.755881,213.189781,182.465529,109.316279,92.214013,28.947199,14.228308,210.652796,5.056710,57.613866,50.583344,181.597717,214.897959,178.893174,210.615536,127.492145,209.444239,-0.000740,-1.412564,32.000000,-235.779811,210.555458,-0.166107,34.154068,0.657091,336748.866748,0.928121,20.685500,1.107629,4.281788,0.063939,0.069223,223.555059,32.000000,236.423315,208.385100,204.690333,196.180948,32.000000,188.164934,72.322850,74.286759,113.033967,28.240506,48.685159,20.302254,55.117430,40.314385,43.849838,59.598641,47.341434
49.830782,60.772625,213.225895,182.451389,109.423289,92.246491,28.932153,14.228177,210.670376,5.091668,57.604659,50.599651,181.590882,214.917837,178.887176,210.633433,127.488038,209.458984,-0.000740,-1.412583,32.000000,-235.779990,210.570894,-0.166191,34.164400,0.656879,336849.552081,0.927082,20.675886,1.122233,4.280090,0.060442,0.071748,223.570415,32.000000,236.400552,208.370459,204.781145,196.172016,32.000000,188.134906,72.322528,74.287346,113.026571,28.240506,48.711856,20.302254,55.100279,40.314385,43.891654,59.600460,47.514948
49.846511,60.789784,213.268155,182.437445,109.455974,92.271054,28.922279,14.228175,210.690978,5.127518,57.599842,50.616154,181.580791,214.939983,178.877517,210.648952,127.485802,209.476454,-0.000739,-1.412601,32.000000,-235.779917,210.587969,-0.166078,34.174853,0.656768,336950.953268,0.927422,20.677335,1.129884,4.279440,0.067897,0.073850,223.589501,32.000000,236.373878,208.375428,204.844045,196.148311,32.000000,188.128186,72.322157,74.287174,113.019780,28.240506,48.704151,20.302254,55.079681,40.314385,43.939770,59.613491,47.401449
49.862591,60.805052,213.197815,182.423540,109.396216,92.295459,28.930663,14.228249,210.711949,5.163049,57.597949,50.631296,181.568462,214.962671,178.867509,210.667099,127.482570,209.494395,-0.000739,-1.411446,32.000000,-235.779766,210.606003,-0.166062,34.184141,0.656758,337087.893846,0.927994,20.680041,1.139148,4.279000,0.062986,0.073486,223.590062,32.000000,236.370727,208.394878,204.832301,196.108230,32.000000,188.138561,72.322214,74.286612,113.014188,28.240506,48.728855,20.302254,55.055866,40.314385,43.981642,59.610983,47.396093
49.874533,60.819051,213.248811,182.409762,109.337542,92.319895,28.939225,14.228256,210.729372,5.197590,57.604828,50.649655,181.555686,214.980825,178.862307,210.682392,127.478630,209.512344,-0.000739,-1.411446,32.000000,-235.779888,210.620794,-0.166023,34.192127,0.656683,337191.575299,0.928279,20.680926,1.147495,4.278497,0.063465,0.067090,223.569217,32.000000,236.384095,208.398346,204.727491,196.087059,32.000000,188.123354,72.321525,74.286519,113.011163,28.240506,48.717349,20.302254,55.034952,40.314385,44.021744,59.602899,47.415976
49.887055,60.836336,213.247492,182.395990,109.386743,92.344059,28.934887,14.228374,210.744836,5.232324,57.607398,50.666302,181.540223,214.999502,178.855716,210.697502,127.478905,209.527664,-0.000738,-1.411422,32.000000,-235.779684,210.636351,-0.165810,34.198785,0.656377,337293.504342,0.927964,20.679562,1.157002,4.275707,0.075872,0.072133,223.569631,32.000000,236.390375,208.380145,204.688505,196.090296,32.000000,188.077319,72.320736,74.284816,113.008597,28.240506,48.713452,20.302254,55.012853,40.314385,44.064734,59.612075,47.437326
49.895832,60.855994,213.131952,182.382566,109.432246,92.368278,28.884847,14.228239,210.758667,5.259828,57.612350,50.676995,181.526053,215.017586,178.852624,210.711718,127.473964,209.543746,-0.000737,-1.409656,32.000000,-235.779832,210.651123,-0.165690,34.204694,0.656401,337398.308333,0.927725,20.681211,1.167218,4.275705,0.089871,0.078372,223.586015,32.000000,236.376747,208.361801,204.758247,196.096214,32.000000,188.035080,72.319302,74.284231,113.007639,28.240506,48.633929,20.302254,54.994031,40.314385,44.115308,59.606282,47.385748
49.907216,60.877107,213.032113,182.369832,109.409996,92.392770,28.921757,14.228151,210.774820,5.275747,57.616275,50.693242,181.517925,215.037934,178.845578,210.726097,127.473297,209.558454,-0.000737,-1.410211,32.000000,-235.780087,210.670884,-0.165629,34.209604,0.656334,337498.377147,0.927893,20.685551,1.172300,4.274606,0.068250,0.072822,223.616956,32.000000,236.342481,208.363975,204.841545,196.080288,32.000000,188.009204,72.317941,74.281490,113.006590,28.240506,48.604975,20.302254,54.971418,40.314385,44.171002,59.611406,47.370561
49.920562,60.899227,212.997432,182.358286,109.408000,92.412842,28.941467,14.227961,210.793476,5.282007,57.614299,50.708418,181.507959,215.057793,178.834042,210.743634,127.467015,209.576875,-0.000737,-1.411979,32.000000,-235.780366,210.688130,-0.165294,34.212393,0.656088,337613.414603,0.929613,20.696135,1.182864,4.271538,0.073814,0.069175,223.621077,32.000000,236.328579,208.381614,204.856137,196.031277,32.000000,187.996735,72.315282,74.278866,113.006790,28.240506,48.573917,20.302254,54.944268,40.314385,44.228409,59.604030,47.367480
49.924659,60.917351,213.043163,182.346633,109.363683,92.433103,28.950677,14.227894,210.810892,5.283716,57.613934,50.721164,181.496128,215.076051,178.824145,210.760072,127.468025,209.591475,-0.000736,-1.412552,32.000000,-235.780410,210.707240,-0.165138,34.213491,0.655868,337721.418448,0.928492,20.705482,1.188674,4.268563,0.068459,0.075595,223.605621,32.000000,236.332738,208.388207,204.779633,195.996165,32.000000,187.980572,72.313620,74.277278,113.007753,28.240506,48.535541,20.302254,54.926571,40.314385,44.282266,59.598572,47.545322
49.934609,60.933304,212.858001,182.334753,109.415003,92.449330,28.942401,14.227865,210.825765,5.284274,57.604973,50.734435,181.478166,215.097087,178.814231,210.776170,127.472955,209.605381,-0.000736,-1.412561,32.000000,-235.780374,210.726256,-0.164852,34.215281,0.655777,337823.669640,0.927843,20.713810,1.201399,4.266727,0.065482,0.065571,223.585093,32.000000,236.345870,208.376415,204.715630,195.984608,32.000000,187.951538,72.312899,74.275778,113.009909,28.240506,48.406494,20.302254,54.906647,40.314385,44.327269,59.610059,47.386189
49.943498,60.948911,212.771737,182.322524,109.452853,92.473552,28.922480,14.227699,210.837582,5.284486,57.590945,50.745958,181.465331,215.114608,178.805696,210.792260,127.472757,209.620340,-0.000737,-1.411407,32.000000,-235.780595,210.742274,-0.164755,34.216158,0.655986,337914.537308,0.927712,20.727702,1.205493,4.267293,0.070709,0.066411,223.585810,32.000000,236.338726,208.345381,204.738816,195.980467,32.000000,187.913937,72.311570,74.274006,113.012552,28.240506,48.426477,20.302254,54.882029,40.314385,44.371247,59.608082,47.415682
49.956815,60.959802,212.805923,182.310043,109.462284,92.497899,28.928813,14.227673,210.849091,5.285199,57.584752,50.761194,181.455952,215.131337,178.795654,210.804735,127.468094,209.635544,-0.000737,-1.409730,32.000000,-235.780726,210.755812,-0.164840,34.221241,0.655599,337977.277473,0.927976,20.733374,1.205423,4.262735,0.064337,0.065560,223.610923,32.000000,236.313143,208.338786,204.843708,195.955396,32.000000,187.898336,72.310254,74.271161,113.016337,28.240506,48.409495,20.302254,54.856739,40.314385,44.408267,59.609478,47.390150
49.972678,60.970523,212.818372,182.297888,109.440914,92.522241,28.904655,14.227667,210.863010,5.286701,57.565205,50.780617,181.442742,215.151528,178.786449,210.821435,127.468075,209.652816,-0.000735,-1.409228,32.000000,-235.780709,210.773106,-0.164927,34.230315,0.655502,338078.852771,0.928715,20.739799,1.210852,4.260249,0.069720,0.075595,223.625717,32.000000,236.310620,208.350026,204.884192,195.922757,32.000000,187.902695,72.308421,74.266967,113.020983,28.240506,48.375498,20.302254,54.824175,40.314385,44.441651,59.613304,47.410547
49.986540,60.976646,212.899010,182.285809,109.274062,92.558777,28.919739,14.227691,210.880259,5.286929,57.520791,50.801091,181.428731,215.176839,178.773105,210.845588,127.470135,209.673045,-0.000735,-1.410981,32.000000,-235.780608,210.795817,-0.165127,34.240009,0.655519,338180.032101,0.928511,20.736936,1.220828,4.259798,0.074557,0.078769,223.621991,32.000000,236.330025,208.369689,204.826782,195.896900,32.000000,187.901143,72.307025,74.264723,113.025442,28.240506,48.437116,20.302254,54.793556,40.314385,44.474751,59.611081,47.571074
50.005280,60.973744,212.964026,182.273555,109.095529,92.595359,28.966823,14.227738,210.900767,5.287248,57.461106,50.820603,181.411571,215.207053,178.760605,210.872186,127.472463,209.700031,-0.000736,-1.411532,32.000000,-235.780503,210.821812,-0.165115,34.250523,0.655389,338271.234946,0.929234,20.731277,1.226885,4.258695,0.072529,0.075657,223.592499,32.000000,236.357771,208.362625,204.737004,195.897720,32.000000,187.873655,72.307091,74.261276,113.029696,28.240506,48.431820,20.302254,54.755699,40.314385,44.477333,59.603135,47.561023
50.017524,60.958195,212.985167,182.258716,109.004001,92.632068,28.933713,14.227687,210.917661,5.286868,57.404182,50.831001,181.399490,215.237455,178.752632,210.898734,127.471346,209.725855,-0.000737,-1.410318,32.000000,-235.780610,210.847804,-0.165311,34.260148,0.655490,338398.958058,0.928848,20.723090,1.231895,4.259127,0.065745,0.064907,223.587229,32.000000,236.369212,208.333075,204.717043,195.908822,32.000000,187.828336,72.307499,74.258661,113.033875,28.240506,48.429104,20.302254,54.721616,40.314385,44.460832,59.598690,47.493452
50.030687,60.944767,212.992225,182.242518,109.003715,92.668635,28.921008,14.227636,210.934957,5.287065,57.376919,50.841922,181.389475,215.263966,178.745545,210.923845,127.472609,209.751953,-0.000737,-1.410312,32.000000,-235.780639,210.871557,-0.165311,34.270681,0.655476,338512.540948,0.927315,20.700847,1.238999,4.258831,0.058105,0.074392,223.596426,32.000000,236.363812,208.320164,204.804877,195.899143,32.000000,187.812868,72.306744,74.256169,113.036671,28.240506,48.470911,20.302254,54.686255,40.314385,44.437074,59.607472,47.402623
50.042857,60.936355,213.100087,182.225894,108.988534,92.693069,28.929910,14.227630,210.955608,5.287001,57.364549,50.853466,181.375911,215.290149,178.742068,210.950312,127.469685,209.778980,-0.000737,-1.410320,32.000000,-235.780575,210.897541,-0.165428,34.281726,0.655433,338621.327266,0.928457,20.672663,1.249141,4.258211,0.071878,0.076718,223.610775,32.000000,236.356631,208.328028,204.864628,195.870678,32.000000,187.813575,72.306406,74.253202,113.040029,28.240506,48.500510,20.302254,54.651112,40.314385,44.417981,59.603755,47.568800
50.053243,60.935852,213.146806,182.209775,109.002986,92.717346,28.923115,14.227838,210.976512,5.286958,57.357114,50.864596,181.362983,215.319044,178.733833,210.975226,127.469935,209.806770,-0.000737,-1.410324,32.000000,-235.780462,210.926010,-0.165515,34.292599,0.655329,338728.149762,0.928930,20.645656,1.256997,4.257232,0.064060,0.073578,223.601969,32.000000,236.364270,208.347000,204.844448,195.826050,32.000000,187.810776,72.305826,74.248965,113.043543,28.240506,48.530171,20.302254,54.616926,40.314385,44.425605,59.611799,47.394699
50.063803,60.937385,213.219803,182.195417,109.051794,92.741664,28.931843,14.227915,210.995717,5.287027,57.348279,50.874083,181.346246,215.345243,178.726352,210.999729,127.470251,209.833405,-0.000738,-1.409744,32.000000,-235.780370,210.949698,-0.165600,34.302338,0.655373,338803.977531,0.928620,20.624691,1.269364,4.258352,0.071857,0.081156,223.574887,32.000000,236.398279,208.347774,204.739646,195.814007,32.000000,187.787887,72.307100,74.246475,113.047443,28.240506,48.575961,20.302254,54.580908,40.314385,44.436292,59.601699,47.478852
50.074649,60.938919,213.272759,182.182136,109.053905,92.766067,28.955094,14.227888,211.014951,5.287678,57.334917,50.889607,181.332503,215.372257,178.718866,211.024626,127.468264,209.860311,-0.000740,-1.409165,32.000000,-235.780366,210.974179,-0.165631,34.313225,0.655314,338885.352939,0.928868,20.613478,1.278823,4.258402,0.066201,0.070210,223.559965,32.000000,236.424100,208.320081,204.682297,195.812851,32.000000,187.748967,72.307637,74.242188,113.050687,28.240506,48.587609,20.302254,54.547293,40.314385,44.448524,59.600086,47.559409
50.085193,60.939221,213.228947,182.169815,108.918257,92.790705,28.902933,14.227907,211.034962,5.288368,57.310683,50.898887,181.318385,215.402009,178.712374,211.048922,127.466537,209.885902,-0.000741,-1.409153,32.000000,-235.780340,210.999123,-0.165721,34.322988,0.655341,338968.541632,0.928620,20.604123,1.287811,4.258961,0.072639,0.078667,223.564105,32.000000,236.435823,208.287907,204.723405,195.810067,32.000000,187.712346,72.307845,74.237937,113.054641,28.240506,48.563162,20.302254,54.510467,40.314385,44.460771,59.608052,47.356181
50.095543,60.937061,213.182702,182.158337,108.855979,92.815207,28.924606,14.227947,211.052207,5.288819,57.297398,50.909326,181.308394,215.429756,178.703626,211.072509,127.469282,209.915515,-0.000743,-1.409161,32.000000,-235.780380,211.026399,-0.165784,34.332074,0.655305,339055.814404,0.927901,20.594473,1.299196,4.259096,0.068423,0.070677,223.582695,32.000000,236.424975,208.278071,204.791484,195.798490,32.000000,187.697378,72.309456,74.233954,113.060305,28.240506,48.560086,20.302254,54.472106,40.314385,44.464679,59.603194,47.485088
50.106507,60.935618,213.212307,182.146892,108.896619,92.839806,28.911742,14.227880,211.071240,5.289679,57.285921,50.919644,181.298714,215.457106,178.689666,211.095427,127.469674,209.941815,-0.000744,-1.408597,32.000000,-235.780458,211.054958,-0.165973,34.340342,0.655084,339142.018799,0.929608,20.583909,1.309860,4.257325,0.070809,0.074629,223.586502,32.000000,236.434715,208.287331,204.808259,195.766291,32.000000,187.696743,72.310706,74.229375,113.067387,28.240506,48.525963,20.302254,54.434680,40.314385,44.469647,59.608436,47.396974
50.117621,60.934175,213.218371,182.135672,108.887840,92.864274,28.944921,14.227855,211.090772,5.290277,57.268858,50.928773,181.290284,215.486237,178.676269,211.119828,127.469923,209.970860,-0.000745,-1.409173,32.000000,-235.780386,211.086079,-0.165981,34.348079,0.654867,339217.591054,0.928941,20.571082,1.317458,4.255522,0.068997,0.077545,223.573120,32.000000,236.470950,208.288474,204.709720,195.747055,32.000000,187.696930,72.311850,74.224088,113.075467,28.240506,48.565621,20.302254,54.393500,40.314385,44.475141,59.606056,47.564765
50.127557,60.931303,213.337306,182.124623,108.916602,92.888559,28.931439,14.228112,211.113564,5.290273,57.246491,50.940345,181.281636,215.515977,178.661785,211.149284,127.474782,209.996439,-0.000745,-1.409202,32.000000,-235.780055,211.117155,-0.165973,34.357231,0.654821,339297.260398,0.929373,20.558341,1.326248,4.255182,0.075263,0.066186,223.555695,32.000000,236.512759,208.270019,210.155177,195.741696,32.000000,187.680076,72.313954,74.220089,113.085329,28.240506,48.595759,20.302254,54.355159,40.314385,44.480621,59.604404,47.577897
50.136571,60.925573,213.319681,182.113692,109.044075,92.913001,28.931691,14.228191,211.138586,5.290260,57.204499,50.950722,181.270441,215.549056,178.653258,211.180475,127.476655,210.025976,-0.000744,-1.408168,32.000000,-235.779903,211.149224,-0.166122,34.365509,0.654729,339377.665809,0.928323,20.545448,1.336141,4.254359,0.067098,0.070997,223.555345,32.000000,236.536721,208.235052,215.616485,195.750027,32.000000,187.632525,72.316806,74.215099,113.096411,28.240506,48.626259,20.302254,54.313488,40.314385,44.476391,59.603941,47.506878
50.148387,60.911450,213.358101,182.102457,109.164938,92.925302,28.947724,14.228187,211.165271,5.290866,57.153256,50.962199,181.261156,215.586266,178.649734,211.213751,127.477895,210.056348,-0.000744,-1.408133,32.000000,-235.779848,211.187004,-0.165979,34.370819,0.654865,339447.205615,0.928789,20.532341,1.340212,4.255889,0.087817,0.091533,223.573873,32.000000,236.539715,208.221377,213.855343,195.753688,32.000000,187.607874,72.320082,74.212260,113.107994,28.240506,48.623322,20.302254,54.270862,40.314385,44.459462,59.608141,47.554933
50.154752,60.893842,213.303148,182.090454,109.110982,92.937503,28.944769,14.228187,211.191644,5.291703,57.112671,50.971744,181.252770,215.619689,178.643490,211.245815,127.477330,210.087471,-0.000744,-1.408122,32.000000,-235.779839,211.221584,-0.165862,34.374802,0.654727,339520.514765,0.928827,20.517327,1.348650,4.254772,0.071252,0.072338,223.585538,32.000000,236.557151,208.221960,208.317683,195.731582,32.000000,187.605151,72.323784,74.206516,113.122072,28.240506,48.612728,20.302254,54.231215,40.314385,44.432157,59.602633,47.572762
50.161583,60.877109,213.356850,182.078024,109.152839,92.949840,28.931975,14.228248,211.217569,5.291848,57.089788,50.985465,181.240741,215.654288,178.631392,211.281149,127.481663,210.118586,-0.000742,-1.408111,32.000000,-235.779764,211.255503,-0.165988,34.378062,0.654642,339538.667004,0.928161,20.491035,1.358010,4.254536,0.071423,0.073384,223.573241,32.000000,236.588432,208.225627,202.719227,195.700273,32.000000,187.599157,72.326689,74.201772,113.135819,28.240506,48.644226,20.302254,54.192868,40.314385,44.396817,59.606361,47.524486
50.167646,60.865607,213.221185,182.065510,109.106922,92.962152,28.927034,14.228276,211.242772,5.292080,57.059655,50.992031,181.230686,215.688129,178.624238,211.318274,127.483320,210.151835,-0.000742,-1.408079,32.000000,-235.779821,211.293157,-0.166038,34.379940,0.654429,339558.812375,0.928205,20.466876,1.369438,4.252900,0.081848,0.074560,223.543202,32.000000,236.632959,208.210830,197.156461,195.693808,32.000000,187.580863,72.329414,74.196774,113.149847,28.240506,48.569309,20.302254,54.152825,40.314385,44.379047,59.596192,47.553906
50.175112,60.854073,213.372784,182.053914,109.075816,92.986499,28.927515,14.228155,211.271296,5.292465,57.025904,51.002642,181.219172,215.721958,178.620327,211.352416,127.487003,210.186416,-0.000742,-1.408070,32.000000,-235.779939,211.326634,-0.166051,34.381421,0.654461,339571.514619,0.928558,20.443108,1.375963,4.253391,0.083704,0.072007,223.528209,32.000000,236.664685,208.176202,193.506718,195.703056,32.000000,187.546692,72.332936,74.191233,113.165055,28.240506,48.651981,20.302254,54.113453,40.314385,44.361119,59.603843,47.568360
50.183085,60.841814,213.385952,182.042823,109.024724,93.002737,28.936320,14.227994,211.300882,5.292502,56.988390,51.002960,181.209948,215.755893,178.615927,211.386951,127.489362,210.220496,-0.000742,-1.408053,32.000000,-235.780090,211.359975,-0.165954,34.381019,0.654132,339596.292055,0.928688,20.425366,1.385909,4.250173,0.069251,0.071189,223.536334,32.000000,236.677729,208.152379,193.575596,195.706102,32.000000,187.516152,72.334796,74.185170,113.180294,28.240506,48.616624,20.302254,54.069916,40.314385,44.342240,59.601276,47.531896
50.189791,60.828381,213.397478,182.032240,108.953376,93.014962,28.935828,14.228045,211.329643,5.293062,56.959109,51.012584,181.197497,215.790141,178.608710,211.420332,127.494753,210.255502,-0.000740,-1.408058,32.000000,-235.780065,211.394900,-0.165737,34.380337,0.654494,339659.991730,0.928736,20.406146,1.394289,4.252562,0.060840,0.068902,223.548675,32.000000,236.683208,208.150730,193.627918,195.686686,32.000000,187.510461,72.336024,74.178868,113.196502,28.240506,48.639552,20.302254,54.028032,40.314385,44.321607,59.600814,47.580025
50.195134,60.813327,213.505820,182.022168,108.795576,93.035301,28.938467,14.227990,211.360176,5.293149,56.934764,51.012121,181.186716,215.823554,178.599580,211.454818,127.494201,210.293059,-0.000742,-1.408071,32.000000,-235.780180,211.427897,-0.165871,34.378778,0.654530,339695.486183,0.928423,20.385682,1.403819,4.252149,0.069161,0.075696,223.539648,32.000000,236.703389,208.163024,193.613364,195.645070,32.000000,187.529206,72.337874,74.173166,113.212742,28.240506,48.668705,20.302254,53.986981,40.314385,44.295357,59.604905,47.576870
50.196841,60.799616,213.511589,182.012400,108.746668,93.047450,28.933396,14.227930,211.386021,5.293142,56.919120,51.016827,181.175174,215.855736,178.587438,211.489211,127.497678,210.325804,-0.000743,-1.408055,32.000000,-235.780259,211.461264,-0.166157,34.376364,0.654555,339709.806974,0.928392,20.365348,1.410640,4.251810,0.060005,0.077260,223.511400,32.000000,236.743361,208.160606,193.491879,195.627396,32.000000,187.527427,72.338373,74.168589,113.230099,28.240506,48.638805,20.302254,53.947418,40.314385,44.270990,59.600214,47.489123
50.201177,60.790105,213.571340,182.003136,108.782897,93.059678,28.944683,14.227943,211.412207,5.293402,56.899712,51.021807,181.165946,215.888376,178.578101,211.521331,127.501108,210.359646,-0.000743,-1.408034,32.000000,-235.780207,211.496289,-0.166275,34.375943,0.654870,339764.104402,0.928364,20.344795,1.424288,4.253516,0.072420,0.077664,223.499093,32.000000,236.776132,208.135869,193.435730,195.637024,32.000000,187.504206,72.339772,74.162528,113.245397,28.240506,48.756845,20.302254,53.910441,40.314385,44.252247,59.592110,47.724926
50.204864,60.781578,213.605535,181.994608,108.751214,93.063858,28.940410,14.227951,211.445439,5.294203,56.861506,51.025033,181.159463,215.923775,178.567652,211.557319,127.505829,210.396799,-0.000743,-1.408041,32.000000,-235.780253,211.534612,-0.166372,34.374905,0.654971,339784.711261,0.928580,20.329329,1.432230,4.253487,0.070746,0.070563,223.501303,32.000000,236.781218,208.097329,193.462350,195.656179,32.000000,187.466735,72.341421,74.157814,113.260236,28.240506,48.823251,20.302254,53.867723,40.314385,44.242899,59.607000,47.520157
50.212940,60.765391,213.670100,181.984284,108.768094,93.080240,28.925930,14.227938,211.490559,5.295323,56.807898,51.035912,181.148679,215.971406,178.553051,211.608268,127.512420,210.447699,-0.000744,-1.408040,32.000000,-235.780210,211.584483,-0.166420,34.374601,0.655122,339809.444275,0.928228,20.315356,1.440601,4.254309,0.065583,0.072339,223.521724,32.000000,236.769160,208.074593,193.559818,195.646106,32.000000,187.458592,72.344135,74.149895,113.279910,28.240506,48.849244,20.302254,53.813356,40.314385,44.220227,59.598355,47.556474
50.217188,60.754536,213.678251,181.978759,108.716926,93.088248,28.909723,14.227955,211.513195,5.295648,56.785387,51.036028,181.142936,215.994750,178.546953,211.634492,127.514347,210.472548,-0.000746,-1.407453,32.000000,-235.780116,211.608770,-0.166504,34.374965,0.655189,339803.781090,0.928311,20.303036,1.448831,4.254678,0.061307,0.081432,223.523582,32.000000,236.771001,208.076039,193.564722,195.622958,32.000000,187.472042,72.344872,74.145626,113.289953,28.240506,48.763878,20.302254,53.783887,40.314385,44.200500,59.593664,47.728080
50.215476,60.736939,213.693327,181.969889,108.634295,93.100389,28.938172,14.228218,211.545798,5.296231,56.752862,51.035646,181.134098,216.033413,178.538921,211.673483,127.520361,210.508712,-0.000744,-1.405693,32.000000,-235.779843,211.649235,-0.166540,34.376990,0.655325,339827.608710,0.928735,20.278540,1.459982,4.255280,0.066578,0.078278,223.510877,32.000000,236.787999,208.079510,193.490943,195.607733,32.000000,187.487401,72.347182,74.140114,113.303987,28.240506,48.844253,20.302254,53.744467,40.314385,44.169300,59.603440,47.543048
50.219013,60.719068,213.812232,181.960780,108.562944,93.112658,28.969410,14.228199,211.580750,5.296772,56.716791,51.037171,181.123678,216.072517,178.533002,211.709414,127.524976,210.547658,-0.000746,-1.404516,32.000000,-235.779816,211.686215,-0.166726,34.381427,0.655328,339838.026922,0.929223,20.263316,1.466717,4.255082,0.065849,0.081746,223.485292,32.000000,236.815598,208.063002,193.398118,195.622822,32.000000,187.473137,72.348291,74.134259,113.317685,28.240506,48.902253,20.302254,53.708046,40.314385,44.134969,59.596890,47.663664
50.223976,60.701961,213.959096,181.951778,108.551210,93.124933,28.967888,14.228288,211.617862,5.297143,56.665481,51.038809,181.117671,216.111859,178.528331,211.747861,127.526229,210.587324,-0.000745,-1.404499,32.000000,-235.779803,211.723102,-0.166718,34.385954,0.655392,339851.662397,0.928422,20.247480,1.473305,4.255527,0.103971,0.067912,223.483740,32.000000,236.822333,208.024895,193.393080,195.645679,32.000000,187.435638,72.348889,74.128558,113.330166,28.240506,48.948415,20.302254,53.664156,40.314385,44.103059,59.597805,47.646202
50.225507,60.678629,213.980596,181.942885,108.530978,93.137163,28.937579,14.228311,211.655768,5.297697,56.622587,51.035930,181.112067,216.151810,178.526607,211.788304,127.529448,210.626853,-0.000744,-1.404447,32.000000,-235.779782,211.763195,-0.166868,34.393311,0.655568,339864.998155,0.927427,20.225971,1.482260,4.257595,0.086024,0.073307,223.505348,32.000000,236.808865,208.004508,193.501729,195.650065,32.000000,187.419460,72.350725,74.123036,113.342204,28.240506,48.990608,20.302254,53.624375,40.314385,44.061611,59.591894,47.691764
50.223759,60.657321,214.107622,181.933959,108.603970,93.137598,28.951655,14.228372,211.696088,5.298241,56.572223,51.040865,181.103860,216.190937,178.518310,211.830939,127.533542,210.666706,-0.000744,-1.405008,32.000000,-235.779733,211.802463,-0.166817,34.400453,0.655790,339884.247201,0.927455,20.203759,1.494828,4.260099,0.072877,0.085124,223.513996,32.000000,236.800283,208.009254,193.536712,195.631474,32.000000,187.423633,72.352581,74.117510,113.355880,28.240506,49.098081,20.302254,53.589870,40.314385,44.018670,59.594294,47.723678
50.216023,60.623983,214.157927,181.921984,108.606370,93.149739,28.933997,14.228339,211.748212,5.297793,56.516610,51.034640,181.093632,216.244827,178.502396,211.886553,127.539706,210.721760,-0.000745,-1.404264,32.000000,-235.779614,211.859516,-0.166710,34.404288,0.655718,339894.269122,0.928460,20.178853,1.505377,4.260397,0.067274,0.072453,223.483910,32.000000,236.806047,208.017701,193.424685,195.596051,32.000000,187.432001,72.354358,74.112130,113.371907,28.240506,49.164921,20.302254,53.543806,40.314385,43.955582,59.599034,47.492204
50.213139,60.598827,214.099955,181.912524,108.737748,93.141624,28.947161,14.228412,211.784624,5.298141,56.493816,51.028079,181.084111,216.281667,178.494576,211.922985,127.541262,210.760007,-0.000745,-1.402475,32.000000,-235.779589,211.899614,-0.166485,34.405508,0.655835,339865.369562,0.927996,20.159342,1.515165,4.263074,0.074580,0.071162,223.452053,32.000000,236.815813,207.998414,193.301951,195.587315,32.000000,187.410501,72.356393,74.107641,113.383859,28.240506,49.116098,20.302254,53.509757,40.314385,43.899502,59.600922,47.571661
50.202984,60.579571,214.064167,181.903260,108.930988,93.137580,28.892355,14.228396,211.816546,5.298316,56.496629,51.019127,181.072874,216.312019,178.493899,211.955474,127.548730,210.789627,-0.000746,-1.401884,32.000000,-235.779653,211.931802,-0.166340,34.407629,0.655977,339864.944737,0.928759,20.133961,1.528173,4.264733,0.075715,0.079453,223.442406,32.000000,236.809190,207.968469,193.324658,195.602067,32.000000,187.374407,72.358358,74.103020,113.395101,28.240506,49.112093,20.302254,53.483548,40.314385,43.859057,59.603017,47.638939
50.196784,60.571665,214.088906,181.896582,109.064483,93.125284,28.940284,14.228505,211.847217,5.299224,56.494283,51.014296,181.065595,216.340991,178.486991,211.988479,127.555896,210.818034,-0.000746,-1.401894,32.000000,-235.779548,211.963606,-0.166189,34.409495,0.655757,339805.017428,0.928252,20.111771,1.539933,4.263823,0.070369,0.073691,223.459024,32.000000,236.774879,207.950632,193.429242,195.610953,32.000000,187.346138,72.358607,74.097286,113.407008,28.240506,49.130770,20.302254,53.453297,40.314385,43.839793,59.605712,47.585674
50.185797,60.566925,214.144456,181.892891,109.120311,93.112781,28.933568,14.228493,211.876050,5.299627,56.498183,51.010422,181.057644,216.369843,178.477768,212.017255,127.563161,210.845200,-0.000746,-1.401878,32.000000,-235.779612,211.994949,-0.165995,34.410331,0.655685,339760.950478,0.930132,20.102964,1.542777,4.263973,0.066632,0.065997,223.470009,32.000000,236.737892,207.959567,187.912448,195.588057,32.000000,187.340157,72.358882,74.092125,113.420363,28.240506,49.148835,20.302254,53.428548,40.314385,43.832179,59.604679,47.485968
