OSU 80 Ton Compressor Load Stand
50.175388,60.563756,214.137948,181.890881,109.078884,93.092166,28.930841,14.228508,211.899278,5.300392,56.512319,51.001574,181.052721,216.394297,178.465274,212.043442,127.573711,210.870291,-0.000746,-1.403035,32.000000,-235.779667,212.021248,-0.166000,34.410993,0.655669,339698.991707,0.928576,20.101436,1.545499,4.264993,0.070735,0.067629,223.456881,32.000000,236.730309,207.966991,182.343552,195.558215,32.000000,187.352013,72.358213,74.087720,113.433886,28.240506,49.208790,20.302254,53.407953,40.314385,43.830687,59.594677,47.459189
50.167142,60.560115,214.263911,181.889899,109.013325,93.080057,28.952421,14.228509,211.922701,5.300799,56.512086,50.995297,181.046925,216.417304,178.454862,212.069518,127.582715,210.892206,-0.000746,-1.403024,32.000000,-235.779642,212.044482,-0.166028,34.411085,0.655793,339642.874543,0.928879,20.108001,1.547688,4.267033,0.083974,0.076084,223.421534,32.000000,236.739258,207.963210,182.232336,195.551549,32.000000,187.367138,72.358588,74.082697,113.447307,28.240506,49.254808,20.302254,53.382427,40.314385,43.823802,59.599781,47.562197
50.152516,60.559233,214.297500,181.889495,108.946997,93.067879,28.941838,14.228503,211.943632,5.301309,56.496839,50.989635,181.040987,216.441172,178.446186,212.093824,127.593293,210.912898,-0.000744,-1.404184,32.000000,-235.779659,212.069289,-0.165891,34.410832,0.655732,339552.656838,0.928965,20.115544,1.545872,4.267789,0.061448,0.066377,223.400126,32.000000,236.734528,207.924986,182.193676,195.570164,32.000000,187.345010,72.357997,74.077730,113.461012,28.240506,49.265811,20.302254,53.363491,40.314385,43.827594,59.601080,47.543341
50.147356,60.551326,214.356828,181.889121,108.834241,93.055720,28.938977,14.228401,211.965718,5.301602,56.459250,50.976919,181.038765,216.464933,178.439033,212.117084,127.604327,210.937704,-0.000742,-1.405331,32.000000,-235.779826,212.093060,-0.165706,34.410001,0.655997,339494.011142,0.928310,20.120392,1.544495,4.271001,0.067540,0.071974,223.410985,32.000000,236.696162,207.894255,182.271112,195.588946,32.000000,187.336882,72.357149,74.073085,113.474767,28.240506,49.341183,20.302254,53.341349,40.314385,43.820586,59.604187,47.643561
50.140483,60.536819,214.455003,181.888394,108.937941,93.043482,28.919517,14.228391,211.989058,5.301896,56.412455,50.967618,181.038080,216.487650,178.431532,212.141174,127.611926,210.963437,-0.000741,-1.406485,32.000000,-235.779871,212.119070,-0.165497,34.409019,0.656144,339440.366825,0.928824,20.134569,1.541117,4.272916,0.063900,0.063943,223.432710,32.000000,236.659871,207.886314,182.364912,195.594121,32.000000,187.357236,72.357439,74.067664,113.491313,28.240506,49.408665,20.302254,53.315772,40.314385,43.800464,59.599978,47.497634
50.133040,60.517225,214.491021,181.887083,108.949914,93.031315,28.943251,14.228533,212.014893,5.302339,56.361207,50.958703,181.036481,216.512759,178.422445,212.167199,127.618559,210.986056,-0.000739,-1.406496,32.000000,-235.779662,212.144258,-0.165260,34.406985,0.656242,339370.855887,0.928880,20.131974,1.538713,4.274539,0.124458,0.075593,223.435045,32.000000,236.647523,207.895172,182.350931,195.576819,32.000000,187.379706,72.356559,74.061549,113.507542,28.240506,49.439811,20.302254,53.293058,40.314385,43.764169,59.601080,47.480612
50.125909,60.488675,214.499485,181.884700,108.968625,93.018767,28.943097,14.228642,212.039497,5.302335,56.308594,50.950473,181.028053,216.537436,178.415782,212.193648,127.631216,211.010194,-0.000737,-1.405900,32.000000,-235.779564,212.168556,-0.165246,34.405693,0.656430,339300.330728,0.929487,20.124544,1.540068,4.277083,0.069092,0.075250,223.399516,32.000000,236.656300,207.895243,182.240240,195.572392,32.000000,187.383128,72.354058,74.057918,113.522269,28.240506,49.500245,20.302254,53.271934,40.314385,43.709306,59.603764,47.574816
50.112953,60.459759,214.501258,181.881576,108.912497,93.006364,28.943602,14.228515,212.061454,5.302497,56.263032,50.937808,181.015066,216.558141,178.412990,212.221591,127.646323,211.033121,-0.000736,-1.405314,32.000000,-235.779748,212.187320,-0.165196,34.404777,0.656502,339226.341827,0.928707,20.112617,1.541302,4.278436,0.071437,0.075567,223.362473,32.000000,236.662234,207.859350,182.142788,195.587452,32.000000,187.363678,72.353065,74.054511,113.536293,28.240506,49.485291,20.302254,53.254762,40.314385,43.649491,59.609488,47.495653
50.100161,60.433212,214.425900,181.878306,108.846954,92.994375,28.952460,14.228272,212.077629,5.303055,56.237095,50.925946,181.011377,216.575260,178.410400,212.242743,127.649735,211.054603,-0.000735,-1.406452,32.000000,-235.779978,212.204364,-0.165171,34.404774,0.656481,339128.626015,0.928661,20.091410,1.537043,4.279214,0.070282,0.077730,223.356370,32.000000,236.634909,207.822545,182.184270,195.599639,32.000000,187.343482,72.352665,74.051118,113.549404,28.240506,49.465020,20.302254,53.239201,40.314385,43.588416,59.611514,47.546790
50.084692,60.410911,214.539010,181.875249,108.760543,92.982190,28.889342,14.228055,212.091025,5.303335,56.225922,50.909807,181.006949,216.589611,178.406329,212.256760,127.653412,211.071494,-0.000737,-1.407745,32.000000,-235.780211,212.221084,-0.165185,34.405721,0.656500,339031.200744,0.928714,20.075842,1.529909,4.280356,0.081167,0.071931,223.369433,32.000000,236.599987,207.807876,182.285153,195.600197,32.000000,187.345639,72.351613,74.046546,113.561316,28.240506,49.502878,20.302254,53.228134,40.314385,43.541488,59.617336,47.546643
50.065817,60.400763,214.477440,181.873918,108.677993,92.961816,28.950926,14.228141,212.098393,5.303108,56.230882,50.899740,181.001400,216.597402,178.398157,212.266840,127.661256,211.083448,-0.000736,-1.408345,32.000000,-235.780243,212.228608,-0.165110,34.410296,0.656354,338959.346197,0.928506,20.062474,1.533970,4.279944,0.121845,0.072381,223.377932,32.000000,236.573864,207.819162,184.170888,195.572516,32.000000,187.364198,72.351235,74.042340,113.574459,28.240506,49.567464,20.302254,53.223650,40.314385,43.513684,59.606312,47.550311
50.053588,60.393464,214.538295,181.874286,108.715549,92.937385,28.936386,14.228035,212.108013,5.303354,56.218438,50.884879,180.997967,216.608147,178.386325,212.282137,127.668054,211.094799,-0.000736,-1.408934,32.000000,-235.780400,212.238242,-0.165189,34.413730,0.656610,338892.498006,0.930673,20.056116,1.536168,4.283525,0.061195,0.063227,223.351231,32.000000,236.575412,207.831366,189.651025,195.550420,32.000000,187.376227,72.348949,74.037779,113.584734,28.240506,49.568282,20.302254,53.214993,40.314385,43.497080,59.602555,47.517223
50.040151,60.383604,214.588852,181.875047,108.687107,92.912848,28.949769,14.228040,212.117764,5.303774,56.198791,50.865649,180.992162,216.614104,178.378240,212.291091,127.678543,211.105646,-0.000738,-1.409519,32.000000,-235.780376,212.247983,-0.165335,34.418087,0.656445,338805.587359,0.928850,20.065423,1.532480,4.283910,0.079109,0.078321,223.326323,32.000000,236.584705,207.820373,195.066168,195.555849,32.000000,187.363385,72.348231,74.034510,113.595081,28.240506,49.593431,20.302254,53.205807,40.314385,43.486462,59.600371,47.515902
50.030741,60.367611,214.697380,181.875541,108.693777,92.888441,28.949980,14.227995,212.125187,5.304020,56.170503,50.850694,180.987544,216.624147,178.374559,212.295693,127.685899,211.115639,-0.000738,-1.409508,32.000000,-235.780304,212.252325,-0.165075,34.421586,0.656453,338704.558677,0.929304,20.070734,1.529629,4.286172,0.067879,0.072258,223.312979,32.000000,236.572480,207.789927,200.516996,195.572649,32.000000,187.336029,72.347429,74.031604,113.605196,28.240506,49.654535,20.302254,53.193852,40.314385,43.454823,59.604374,47.387436
50.015311,60.352063,214.651772,181.875633,108.702632,92.863941,28.873770,14.228014,212.128709,5.304177,56.150744,50.831079,180.984774,216.629076,178.366672,212.297563,127.696686,211.121975,-0.000739,-1.409503,32.000000,-235.780349,212.255293,-0.164961,34.423052,0.656436,338594.283361,0.928879,20.074732,1.522912,4.288333,0.066332,0.081202,223.321907,32.000000,236.525219,207.776514,204.227712,195.569365,32.000000,187.323790,72.346890,74.028774,113.613585,28.240506,49.686167,20.302254,53.186819,40.314385,43.422217,59.613698,47.399468
49.997318,60.338633,214.663169,181.875600,108.701446,92.839381,28.929094,14.228092,212.128673,5.304381,56.153662,50.815380,180.984690,216.632774,178.358443,212.298593,127.706420,211.126574,-0.000738,-1.409487,32.000000,-235.780385,212.257059,-0.165042,34.425593,0.656495,338480.199284,0.928781,20.068444,1.519031,4.291309,0.072728,0.069023,223.329820,32.000000,236.481675,207.785615,204.302625,195.541658,32.000000,187.357255,72.346646,74.025883,113.622491,28.240506,49.726352,20.302254,53.188993,40.314385,43.392965,59.610147,47.553760
49.985120,60.331324,214.645841,181.876242,108.613152,92.814654,28.952178,14.228014,212.127121,5.304454,56.159061,50.796953,180.985299,216.631366,178.351008,212.300099,127.712461,211.127749,-0.000739,-1.409457,32.000000,-235.780419,212.254965,-0.165179,34.428502,0.656341,338364.005909,0.931264,20.068814,1.510447,4.291721,0.066689,0.066911,223.322706,32.000000,236.467447,207.801669,204.263968,195.518976,32.000000,187.392604,72.345691,74.022882,113.631448,28.240506,49.736009,20.302254,53.184366,40.314385,43.371860,59.599388,47.537839
49.969485,60.329015,214.543515,181.877733,108.672354,92.789984,28.945389,14.228187,212.124025,5.304220,56.154466,50.785877,180.985608,216.628715,178.347618,212.299373,127.722758,211.125620,-0.000738,-1.409433,32.000000,-235.780217,212.252826,-0.164966,34.429381,0.656312,338253.330958,0.929572,20.073953,1.502311,4.293494,0.073653,0.070727,223.298203,32.000000,236.473969,207.796988,204.155749,195.526923,32.000000,187.407473,72.345306,74.019763,113.639041,28.240506,49.709015,20.302254,53.181414,40.314385,43.369783,59.603578,47.564251
49.953639,60.325273,214.520930,181.880546,108.604849,92.765663,28.891768,14.228105,212.120956,5.304408,56.143023,50.770841,180.982972,216.625132,178.345606,212.295723,127.734285,211.122449,-0.000737,-1.409440,32.000000,-235.780281,212.249150,-0.164740,34.429238,0.656171,338152.572406,0.928815,20.079233,1.496680,4.294195,0.071253,0.076318,223.276561,32.000000,236.469541,207.756966,204.093079,195.559878,32.000000,187.381922,72.344581,74.015963,113.645646,28.240506,49.715255,20.302254,53.184532,40.314385,43.365462,59.598611,47.534611
49.935103,60.316408,214.472407,181.883106,108.542070,92.737142,28.955820,14.228071,212.114462,5.304558,56.135659,50.749865,180.979914,216.618063,178.342487,212.289825,127.743448,211.116815,-0.000737,-1.410013,32.000000,-235.780372,212.242125,-0.164602,34.426141,0.655933,338052.541579,0.929099,20.093067,1.485643,4.293491,0.074099,0.064018,223.283005,32.000000,236.432521,207.717237,204.168229,195.586107,32.000000,187.357980,72.344050,74.012472,113.650924,28.240506,49.711714,20.302254,53.187456,40.314385,43.353085,59.603676,47.436078
49.917026,60.309865,214.474149,181.885135,108.472749,92.708659,28.956706,14.227984,212.100518,5.304680,56.154664,50.727650,180.979827,216.605918,178.341246,212.277912,127.751329,211.106227,-0.000736,-1.411771,32.000000,-235.780418,212.229581,-0.164589,34.422068,0.655883,337950.226659,0.930895,20.105686,1.473013,4.294400,0.071957,0.074685,223.300809,32.000000,236.394463,207.708919,204.275051,195.581003,32.000000,187.384874,72.343232,74.008724,113.657343,28.240506,49.630007,20.302254,53.196312,40.314385,43.338015,59.607423,47.410473
49.896614,60.308048,214.514654,181.886988,108.453781,92.672000,28.939786,14.228011,212.084245,5.304108,56.191559,50.704258,180.978796,216.589456,178.338231,212.261113,127.759648,211.092401,-0.000736,-1.413504,32.000000,-235.780321,212.212035,-0.164754,34.416427,0.655829,337832.380609,0.928907,20.115968,1.461891,4.295023,0.075556,0.084708,223.301422,32.000000,236.378206,207.719122,198.725973,195.551279,32.000000,187.431161,72.343067,74.005570,113.664713,28.240506,49.737074,20.302254,53.206186,40.314385,43.328402,59.611672,47.395653
49.874784,60.315575,214.589562,181.889935,108.424046,92.635535,28.904914,14.227951,212.062749,5.303950,56.228804,50.684678,180.977818,216.568754,178.330479,212.238350,127.770552,211.075327,-0.000735,-1.415279,32.000000,-235.780407,212.191183,-0.164610,34.408734,0.655897,337719.133516,0.928947,20.128101,1.450329,4.296613,0.068106,0.068627,223.269363,32.000000,236.389818,207.722647,193.156300,195.541832,32.000000,187.457851,72.343488,74.003937,113.670982,28.240506,49.821988,20.302254,53.218426,40.314385,43.346858,59.601434,47.375990
49.856588,60.327706,214.576789,181.894923,108.383884,92.598898,28.935633,14.227710,212.037866,5.303452,56.270752,50.663872,180.974483,216.542498,178.321488,212.213201,127.778619,211.055583,-0.000734,-1.417042,32.000000,-235.780610,212.164218,-0.164700,34.399381,0.656054,337582.805336,0.929536,20.147381,1.437202,4.299183,0.061620,0.072144,223.239075,32.000000,236.402395,207.687781,193.040248,195.566221,32.000000,187.442896,72.343974,74.002130,113.676852,28.240506,49.810664,20.302254,53.233295,40.314385,43.373617,59.610216,47.397267
49.837808,60.342279,214.522751,181.900770,108.382391,92.562336,28.951779,14.227637,212.009331,5.302631,56.307612,50.644141,180.973691,216.510382,178.315562,212.186902,127.789481,211.031010,-0.000732,-1.418818,32.000000,-235.780680,212.136971,-0.164620,34.389721,0.656355,337454.781718,0.930757,20.177477,1.420359,4.302566,0.063657,0.075355,223.237224,32.000000,236.396776,207.646059,193.060803,195.595400,32.000000,187.409698,72.344988,73.999661,113.681956,28.240506,49.790485,20.302254,53.244829,40.314385,43.406202,59.608869,47.347891
49.817200,60.357498,214.525611,181.907235,108.327260,92.525625,28.892573,14.227543,211.979953,5.302064,56.344455,50.624470,180.979665,216.476906,178.309508,212.159057,127.797252,211.005123,-0.000732,-1.420581,32.000000,-235.780741,212.108112,-0.164790,34.380648,0.656467,337334.346174,0.929804,20.208424,1.405428,4.303880,0.060318,0.071781,223.257228,32.000000,236.362212,207.626540,193.156177,195.607613,32.000000,187.410166,72.345372,73.995897,113.686342,28.240506,49.786340,20.302254,53.261791,40.314385,43.447370,59.608446,47.380172
49.796595,60.376072,214.502410,181.914915,108.229073,92.488905,28.950258,14.227543,211.947859,5.301254,56.378326,50.609557,180.983548,216.443403,178.302661,212.128287,127.805572,210.975484,-0.000732,-1.422373,32.000000,-235.780767,212.074565,-0.164812,34.371305,0.656515,337211.562540,0.929339,20.242425,1.386018,4.304418,0.064268,0.066679,223.259649,32.000000,236.343305,207.639966,193.174285,195.585845,32.000000,187.435789,72.346432,73.993457,113.690681,28.240506,49.802099,20.302254,53.281846,40.314385,43.487749,59.616235,47.318177
49.781916,60.388776,214.336525,181.922671,108.184648,92.464199,28.959531,14.227339,211.913150,5.300473,56.410586,50.587175,180.989176,216.410271,178.293364,212.094682,127.814448,210.945273,-0.000731,-1.423556,32.000000,-235.780870,212.043236,-0.164844,34.363428,0.656691,337096.938037,0.931335,20.278968,1.369243,4.306256,0.060297,0.082851,223.240030,32.000000,236.348330,207.647011,193.089195,195.575130,32.000000,187.453005,72.346993,73.992006,113.693875,28.240506,49.728501,20.302254,53.294429,40.314385,43.524373,59.604207,47.341141
49.762675,60.401662,214.273052,181.930118,108.243409,92.431687,28.918827,14.227283,211.875618,5.299742,56.440321,50.570871,180.989271,216.372649,178.289403,212.057154,127.824514,210.909249,-0.000731,-1.424725,32.000000,-235.781040,212.004519,-0.164663,34.356446,0.656826,336984.300815,0.929578,20.318871,1.350612,4.307572,0.065785,0.069942,223.212861,32.000000,236.358706,207.642830,192.994911,195.579766,32.000000,187.453276,72.347853,73.990569,113.698715,28.240506,49.707853,20.302254,53.319210,40.314385,43.556907,59.604217,47.235125
49.741533,60.415014,214.274169,181.937442,108.253030,92.399135,28.964179,14.227275,211.834249,5.298890,56.472138,50.551906,180.987688,216.330445,178.284106,212.016755,127.832756,210.870435,-0.000731,-1.426477,32.000000,-235.781059,211.961418,-0.164734,34.347525,0.656645,336903.478841,0.929364,20.346772,1.331226,4.305510,0.087592,0.069688,223.202741,32.000000,236.354534,207.615706,187.560240,195.601041,32.000000,187.437360,72.349283,73.988510,113.702695,28.240506,49.712144,20.302254,53.342310,40.314385,43.589971,59.618526,47.398661
49.725725,60.429120,214.268529,181.944827,108.194967,92.366426,28.946038,14.227285,211.789233,5.298338,56.500495,50.531055,180.995164,216.287110,178.279964,211.972665,127.839146,210.830307,-0.000730,-1.428245,32.000000,-235.781085,211.916633,-0.164799,34.336643,0.656651,336795.716946,0.930772,20.379584,1.308625,4.305899,0.062991,0.064065,223.221215,32.000000,236.327043,207.599403,182.105041,195.614057,32.000000,187.449398,72.350234,73.986560,113.706204,28.240506,49.713796,20.302254,53.365149,40.314385,43.625711,59.613511,47.234025
49.704753,60.443885,214.225664,181.951842,108.086189,92.329893,28.894672,14.227239,211.742928,5.297638,56.544061,50.514352,181.000188,216.239409,178.281303,211.926476,127.845483,210.789471,-0.000730,-1.429986,32.000000,-235.781163,211.871285,-0.164928,34.323848,0.656854,336692.372136,0.929454,20.414841,1.286876,4.307752,0.057395,0.064155,223.231323,32.000000,236.311046,207.606150,182.149370,195.598774,32.000000,187.483947,72.351658,73.983880,113.708908,28.240506,49.730828,20.302254,53.390584,40.314385,43.662577,59.610649,47.263738
49.685112,60.460872,214.206438,181.958705,108.062736,92.293161,28.975022,14.227260,211.697302,5.296947,56.577656,50.494190,181.004661,216.191947,178.276053,211.881314,127.848634,210.746579,-0.000730,-1.431752,32.000000,-235.781148,211.822407,-0.165005,34.311040,0.657019,336589.488282,0.930067,20.445326,1.266519,4.309008,0.067855,0.066202,223.220793,32.000000,236.313612,207.617531,185.823693,195.590119,32.000000,187.519793,72.353198,73.981981,113.710115,28.240506,49.691535,20.302254,53.418639,40.314385,43.702585,59.608062,47.378045
49.671609,60.476674,214.059691,181.965518,108.047731,92.261032,28.962692,14.227258,211.652113,5.296130,56.588186,50.476526,181.007681,216.147405,178.274265,211.835328,127.855723,210.700345,-0.000729,-1.432908,32.000000,-235.781023,211.775252,-0.165145,34.299542,0.657176,336476.486346,0.931820,20.481830,1.245968,4.309963,0.073146,0.076481,223.193002,32.000000,236.323077,207.614541,191.253088,195.597500,32.000000,187.538086,72.355202,73.979802,113.710871,28.240506,49.613732,20.302254,53.442614,40.314385,43.747767,59.607059,47.411940
49.653379,60.487886,214.012444,181.972381,108.038286,92.228378,28.956635,14.227148,211.607040,5.295324,56.579456,50.457016,181.010466,216.103038,178.274059,211.790220,127.861556,210.657840,-0.000729,-1.434056,32.000000,-235.781097,211.732733,-0.165229,34.289703,0.657369,336370.385420,0.929311,20.519182,1.227886,4.311280,0.065238,0.069263,223.182335,32.000000,236.327694,207.581732,193.024973,195.626621,32.000000,187.517734,72.357513,73.978804,113.711930,28.240506,49.620784,20.302254,53.470740,40.314385,43.777550,59.605977,47.389050
49.641227,60.487045,213.944992,181.978175,107.916476,92.196965,28.947851,14.227132,211.563996,5.294679,56.554711,50.444934,181.015531,216.061212,178.274296,211.746814,127.868158,210.616799,-0.000730,-1.435203,32.000000,-235.781183,211.691241,-0.165255,34.282291,0.657230,336268.631041,0.929699,20.548988,1.204698,4.309498,0.071203,0.066785,223.195218,32.000000,236.307640,207.558487,193.082476,195.650337,32.000000,187.510926,72.359557,73.977380,113.711114,28.240506,49.571527,20.302254,53.498771,40.314385,43.789277,59.620198,47.313335
49.622292,60.482423,213.823866,181.982970,107.834883,92.172539,28.935107,14.227322,211.521213,5.293716,56.541034,50.427587,181.018870,216.016377,178.276155,211.703272,127.869184,210.573919,-0.000731,-1.435202,32.000000,-235.781021,211.648238,-0.165381,34.275527,0.657310,336164.837518,0.929967,20.579113,1.184062,4.310128,0.066172,0.065266,223.209627,32.000000,236.286825,207.560657,193.146352,195.654659,32.000000,187.524468,72.362846,73.975392,113.709637,28.240506,49.538488,20.302254,53.525363,40.314385,43.787664,59.610816,47.350899
49.601830,60.478240,213.823944,181.986726,107.934980,92.143885,28.963692,14.227402,211.474812,5.292640,56.551155,50.410684,181.022165,215.969122,178.276509,211.659811,127.875734,210.527508,-0.000731,-1.436090,32.000000,-235.780858,211.601323,-0.165503,34.271878,0.657222,336044.839987,0.930180,20.590881,1.163166,4.309825,0.068164,0.067984,223.209596,32.000000,236.274738,207.582238,193.147272,195.634019,32.000000,187.550028,72.363747,73.973343,113.705803,28.240506,49.513159,20.302254,53.563095,40.314385,43.777467,59.607954,47.378485
49.582202,60.478719,213.870370,181.989404,107.910257,92.107053,28.942525,14.227329,211.426005,5.291879,56.576834,50.396676,181.024152,215.919053,178.276155,211.613863,127.883574,210.483386,-0.000732,-1.435805,32.000000,-235.780942,211.552164,-0.165855,34.270656,0.657124,335961.205846,0.930722,20.605911,1.147202,4.309028,0.063137,0.061712,223.178228,32.000000,236.283360,207.590811,193.055520,195.621181,32.000000,187.585029,72.365117,73.972926,113.700696,28.240506,49.524938,20.302254,53.599456,40.314385,43.783021,59.616314,47.232851
49.569206,60.488669,213.794205,181.992578,107.893553,92.074593,28.944250,14.227340,211.376770,5.291401,56.586210,50.380000,181.026723,215.868785,178.276241,211.565000,127.886134,210.438157,-0.000733,-1.437575,32.000000,-235.780919,211.502069,-0.165840,34.269162,0.657209,335853.890546,0.929925,20.622972,1.124482,4.310808,0.074343,0.079369,223.162666,32.000000,236.289682,207.573420,192.973850,195.637198,32.000000,187.595947,72.367688,73.972292,113.695253,28.240506,49.500524,20.302254,53.630872,40.314385,43.802851,59.615950,47.203430
49.553397,60.496971,213.793442,181.996169,107.852844,92.042060,28.960618,14.227376,211.328183,5.290733,56.596568,50.365867,181.031534,215.817883,178.279539,211.516022,127.885771,210.392231,-0.000734,-1.439338,32.000000,-235.780895,211.454094,-0.165830,34.266244,0.657290,335719.756516,0.930639,20.643833,1.101267,4.313450,0.064396,0.085266,223.168586,32.000000,236.277819,207.551042,193.005956,195.661882,32.000000,187.579779,72.369787,73.970677,113.689709,28.240506,49.505198,20.302254,53.667597,40.314385,43.828034,59.604591,47.415609
49.538054,60.503810,213.804698,182.000062,107.909512,92.005498,28.882349,14.227611,211.282195,5.290396,56.597669,50.349064,181.034054,215.772587,178.280858,211.469580,127.886007,210.344591,-0.000734,-1.439939,32.000000,-235.780760,211.409262,-0.165597,34.258826,0.657090,335616.673887,0.930548,20.667286,1.082944,4.313045,0.064570,0.065343,223.185244,32.000000,236.251029,207.546241,193.076236,195.682261,32.000000,187.579176,72.371879,73.968408,113.684145,28.240506,49.522977,20.302254,53.702624,40.314385,43.849570,59.612901,47.232631
49.520268,60.509375,213.790347,182.004146,107.899892,91.968779,28.973292,14.227817,211.233545,5.289808,56.612468,50.334145,181.037728,215.723404,178.280730,211.422594,127.891328,210.298031,-0.000734,-1.439803,32.000000,-235.780647,211.359867,-0.165568,34.247047,0.657103,335519.284222,0.930039,20.692012,1.067298,4.314405,0.070354,0.070102,223.194483,32.000000,236.224704,207.559649,193.108838,195.675682,32.000000,187.605742,72.374938,73.966948,113.679310,28.240506,49.513358,20.302254,53.742472,40.314385,43.866851,59.614317,47.193232
49.504173,60.515484,213.691390,182.007574,107.881118,91.936068,28.932443,14.227774,211.186055,5.289738,56.636322,50.312506,181.045962,215.671523,178.279140,211.374508,127.897825,210.250507,-0.000734,-1.438621,32.000000,-235.780623,211.310844,-0.165552,34.230425,0.657194,335403.804373,0.932523,20.714798,1.050451,4.315969,0.070216,0.072079,223.171756,32.000000,236.223200,207.572706,187.545050,195.661652,32.000000,187.625186,72.375533,73.965787,113.673164,28.240506,49.426149,20.302254,53.783100,40.314385,43.885004,59.615261,47.232190
49.486484,60.525792,213.656287,182.011069,107.881753,91.910391,28.950597,14.227706,211.136686,5.289022,56.673906,50.292355,181.049511,215.620177,178.281095,211.321696,127.903227,210.201663,-0.000733,-1.439763,32.000000,-235.780542,211.259439,-0.165561,34.214288,0.657333,335278.754699,0.929605,20.738851,1.028896,4.317229,0.068665,0.066329,223.149862,32.000000,236.229742,207.569348,182.036763,195.665755,32.000000,187.637587,72.377846,73.965757,113.667938,28.240506,49.463968,20.302254,53.824751,40.314385,43.908365,59.606292,47.207686
49.467220,60.540348,213.573695,182.015108,107.959222,91.873742,28.920057,14.227766,211.086328,5.288115,56.706527,50.276167,181.052419,215.570110,178.286064,211.271248,127.903659,210.153017,-0.000734,-1.440341,32.000000,-235.780520,211.208319,-0.165334,34.197278,0.657401,335165.780003,0.930934,20.761696,1.005825,4.316634,0.062042,0.079589,223.136861,32.000000,236.225081,207.542584,182.019135,195.686014,32.000000,187.626836,72.380145,73.965166,113.662723,28.240506,49.409226,20.302254,53.871891,40.314385,43.941306,59.619087,47.226688
49.449269,60.559202,213.479112,182.020169,108.018678,91.837010,28.940400,14.227851,211.035454,5.287313,56.746940,50.255741,181.057960,215.516427,178.287687,211.220619,127.906280,210.104080,-0.000735,-1.440925,32.000000,-235.780515,211.157180,-0.165514,34.183157,0.657674,335086.552789,0.930480,20.790402,0.983386,4.317468,0.095167,0.062820,223.149161,32.000000,236.189821,207.527872,182.101562,195.695496,32.000000,187.620594,72.381954,73.963332,113.655404,28.240506,49.353822,20.302254,53.916903,40.314385,43.988943,59.609803,47.240041
49.433716,60.580126,213.412669,182.026367,108.041179,91.800443,28.939813,14.227891,210.983712,5.286576,56.786963,50.243347,181.063550,215.462680,178.290278,211.169993,127.904304,210.052018,-0.000734,-1.442662,32.000000,-235.780408,211.108230,-0.165481,34.172974,0.657806,334982.034940,0.931525,20.824999,0.965982,4.317479,0.077073,0.075440,223.160938,32.000000,236.164392,207.534248,182.145590,195.692017,32.000000,187.638277,72.383256,73.960956,113.647905,28.240506,49.321643,20.302254,53.963452,40.314385,44.039874,59.613589,47.196974
49.421713,60.600263,213.352622,182.032936,107.976750,91.772143,28.944543,14.227816,210.929652,5.285830,56.819407,50.227104,181.068175,215.409433,178.292047,211.120714,127.898349,209.999498,-0.000734,-1.444420,32.000000,-235.780429,211.056469,-0.165230,34.164674,0.657852,334877.422185,0.930915,20.862534,0.946284,4.317134,0.068283,0.066617,223.159306,32.000000,236.158366,207.549700,182.102959,195.685763,32.000000,187.655491,72.384566,73.959311,113.638200,28.240506,49.260495,20.302254,54.007811,40.314385,44.091669,59.611701,47.220965
49.402283,60.618686,213.170478,182.039555,108.093302,91.735666,28.974858,14.227830,210.879378,5.284934,56.851367,50.214704,181.071403,215.356123,178.294191,211.068704,127.899260,209.946321,-0.000735,-1.446177,32.000000,-235.780553,211.005153,-0.165248,34.156406,0.657862,334782.666419,0.930936,20.899648,0.930091,4.317148,0.081334,0.069563,223.132797,32.000000,236.166985,207.550636,176.567451,195.688859,32.000000,187.660239,72.387171,73.959284,113.628184,28.240506,49.155647,20.302254,54.057102,40.314385,44.141878,59.610973,47.166307
49.383423,60.634465,213.143511,182.045904,108.095673,91.699408,28.963487,14.227910,210.826849,5.284118,56.881356,50.200844,181.073605,215.303756,178.296188,211.016723,127.896257,209.891455,-0.000736,-1.447962,32.000000,-235.780529,210.953766,-0.165287,34.146919,0.657859,334721.786078,0.930795,20.932283,0.917713,4.316982,0.058804,0.066225,223.111781,32.000000,236.168628,207.522835,171.102238,195.706775,32.000000,187.634040,72.389791,73.958596,113.615783,28.240506,49.123383,20.302254,54.109082,40.314385,44.183303,59.623365,47.235712
49.370251,60.649791,213.081592,182.051564,108.063840,91.666770,28.955546,14.227998,210.775031,5.283159,56.903462,50.185688,181.078888,215.250016,178.300704,210.967015,127.899782,209.837348,-0.000735,-1.449703,32.000000,-235.780317,210.902549,-0.165198,34.137424,0.657629,334621.843497,0.929897,20.970941,0.898237,4.314992,0.076157,0.069435,223.113968,32.000000,236.156427,207.511707,171.162558,195.719065,32.000000,187.625003,72.392635,73.958626,113.602424,28.240506,49.082301,20.302254,54.158460,40.314385,44.224193,59.615399,47.203357
49.355970,60.666200,212.994360,182.057223,108.023105,91.640825,28.970442,14.228142,210.726028,5.282519,56.917498,50.178326,181.083471,215.198905,178.304808,210.919025,127.897574,209.785252,-0.000735,-1.451459,32.000000,-235.780132,210.851372,-0.164889,34.128093,0.657732,334525.694252,0.930323,21.006368,0.882081,4.316094,0.064029,0.078455,223.117854,32.000000,236.135297,207.519488,171.228053,195.716887,32.000000,187.635697,72.395499,73.957866,113.589530,28.240506,49.043332,20.302254,54.209844,40.314385,44.266108,59.623395,47.203137
49.346671,60.680435,213.010610,182.062764,108.003914,91.616360,28.933588,14.228149,210.681477,5.281558,56.918020,50.168749,181.088010,215.150043,178.302720,210.871893,127.899910,209.738071,-0.000736,-1.451468,32.000000,-235.780187,210.802869,-0.164799,34.119929,0.657727,334426.985956,0.930557,21.035417,0.859658,4.315992,0.061511,0.067994,223.112871,32.000000,236.128018,207.546865,171.230939,195.692065,32.000000,187.650332,72.397937,73.957901,113.577183,28.240506,49.058881,20.302254,54.256948,40.314385,44.310622,59.613117,47.246424
49.339529,60.689240,212.881133,182.068069,107.942266,91.591889,28.960256,14.228217,210.638729,5.281282,56.907076,50.161834,181.089520,215.104467,178.299487,210.826231,127.901506,209.691747,-0.000739,-1.451462,32.000000,-235.780317,210.757809,-0.164552,34.113356,0.657727,334364.586545,0.930151,21.066710,0.843666,4.315473,0.076099,0.065281,223.080962,32.000000,236.133309,207.567914,174.838221,195.682631,32.000000,187.656845,72.398847,73.956722,113.562953,28.240506,48.955568,20.302254,54.303692,40.314385,44.336873,59.605318,47.229403
49.328788,60.687978,212.794442,182.071547,107.915802,91.567361,28.950925,14.228421,210.596348,5.280403,56.891843,50.155364,181.092136,215.060498,178.304810,210.785427,127.892837,209.647244,-0.000738,-1.451462,32.000000,-235.780096,210.717250,-0.164321,34.110790,0.657874,334294.236254,0.931314,21.090638,0.824845,4.316616,0.067403,0.063596,223.059495,32.000000,236.138599,207.565475,180.242909,195.692699,32.000000,187.639714,72.400917,73.956431,113.548671,28.240506,48.867175,20.302254,54.350379,40.314385,44.348039,59.612921,47.037400
49.320721,60.684513,212.664218,182.073678,107.963788,91.549998,28.883247,14.228615,210.556228,5.279742,56.866704,50.149634,181.094011,215.018545,178.312996,210.743638,127.889945,209.605415,-0.000739,-1.451449,32.000000,-235.779958,210.679816,-0.164273,34.111541,0.657654,334216.538166,0.930377,21.106889,0.807061,4.314616,0.062694,0.062720,223.056924,32.000000,236.131298,207.557722,182.101292,195.710280,32.000000,187.638909,72.403147,73.956034,113.533937,28.240506,48.825206,20.302254,54.399829,40.314385,44.349137,59.617071,47.162345
49.311368,60.678772,212.679833,182.074649,107.920533,91.537797,28.950777,14.228713,210.519879,5.279871,56.843852,50.144973,181.098686,214.982392,178.318124,210.707322,127.885539,209.563809,-0.000740,-1.451429,32.000000,-235.779912,210.644437,-0.164206,34.113078,0.657461,334147.594414,0.930647,21.116827,0.800175,4.313798,0.081651,0.066010,223.068992,32.000000,236.097212,207.566036,182.194192,195.712297,32.000000,187.645917,72.404537,73.955988,113.518969,28.240506,48.791292,20.302254,54.450357,40.314385,44.345225,59.619077,47.181714
49.307578,60.670684,212.684632,182.074649,107.931365,91.525585,28.949361,14.228914,210.482876,5.279872,56.824575,50.140106,181.101575,214.943187,178.321548,210.673074,127.878291,209.524973,-0.000742,-1.451409,32.000000,-235.779675,210.608408,-0.164234,34.112048,0.657125,334089.800395,0.932810,21.121773,0.788446,4.311863,0.062440,0.075427,223.065542,32.000000,236.078208,207.590494,182.239208,195.693444,32.000000,187.676766,72.406647,73.957371,113.505145,28.240506,48.762673,20.302254,54.493807,40.314385,44.333308,59.607167,47.157649
49.304936,60.663726,212.641972,182.073664,107.938310,91.513499,28.941806,14.228964,210.446957,5.279373,56.814352,50.133001,181.099934,214.907856,178.322934,210.637225,127.872634,209.488861,-0.000742,-1.449649,32.000000,-235.779589,210.574379,-0.164061,34.107194,0.657138,334052.336688,0.930690,21.125788,0.778306,4.312998,0.068535,0.068953,223.044707,32.000000,236.080355,207.613720,182.183542,195.682914,32.000000,187.701579,72.407883,73.958135,113.492607,28.240506,48.731241,20.302254,54.536363,40.314385,44.323018,59.606685,47.248185
49.299512,60.660109,212.676054,182.072499,107.918786,91.493089,28.966160,14.229097,210.410885,5.279574,56.815150,50.125692,181.100806,214.871718,178.329167,210.603264,127.865758,209.451116,-0.000742,-1.447876,32.000000,-235.779440,210.544214,-0.163859,34.099506,0.657108,334013.325338,0.930670,21.121653,0.771973,4.313427,0.068643,0.074196,223.014615,32.000000,236.087549,207.622171,182.109326,195.683486,32.000000,187.714547,72.409806,73.958930,113.480198,28.240506,48.728024,20.302254,54.582785,40.314385,44.317285,59.612458,47.330870
49.296949,60.658716,212.616818,182.071390,107.873845,91.480751,28.935480,14.229260,210.382504,5.279387,56.800558,50.126966,181.099304,214.840980,178.340283,210.572588,127.861016,209.416249,-0.000743,-1.446141,32.000000,-235.779251,210.517262,-0.163908,34.090081,0.657038,333972.021586,0.930827,21.117451,0.765001,4.312793,0.063470,0.071473,222.998893,32.000000,236.086614,207.598551,182.109843,195.707574,32.000000,187.713332,72.411719,73.958762,113.466151,28.240506,48.711664,20.302254,54.628515,40.314385,44.319066,59.612694,47.194846
49.297993,60.658427,212.619814,182.070573,107.788491,91.468461,28.944508,14.229285,210.354835,5.279502,56.766450,50.125163,181.105570,214.812300,178.348831,210.544933,127.854021,209.387790,-0.000742,-1.444398,32.000000,-235.779202,210.492894,-0.163843,34.079904,0.657166,333908.234143,0.929941,21.119493,0.758675,4.313959,0.060065,0.068986,223.010329,32.000000,236.057778,207.584291,185.817385,195.726720,32.000000,187.715515,72.411523,73.958390,113.450638,28.240506,48.665511,20.302254,54.668877,40.314385,44.324577,59.618310,47.164693
49.299595,60.650406,212.551739,182.068897,107.649218,91.468487,28.955648,14.229211,210.333123,5.279449,56.732015,50.127143,181.109369,214.789127,178.357083,210.522727,127.847948,209.363646,-0.000744,-1.442636,32.000000,-235.779240,210.470662,-0.163718,34.075923,0.657160,333871.229214,0.930851,21.120773,0.751221,4.312981,0.063178,0.069251,223.017564,32.000000,236.038823,207.590304,191.388088,195.723445,32.000000,187.738555,72.413198,73.958244,113.436899,28.240506,48.624149,20.302254,54.708193,40.314385,44.318433,59.606725,47.212601
49.302819,60.638811,212.406529,182.066076,107.626272,91.468534,28.952086,14.229432,210.315041,5.279358,56.684437,50.127639,181.109587,214.769531,178.356547,210.503576,127.841396,209.339275,-0.000744,-1.440887,32.000000,-235.778914,210.452757,-0.163604,34.076550,0.657260,333837.058561,0.930413,21.119395,0.748261,4.312951,0.071611,0.088151,223.011272,32.000000,236.031674,207.606560,193.208207,195.707202,32.000000,187.763698,72.412776,73.958352,113.423557,28.240506,48.562565,20.302254,54.746167,40.314385,44.302366,59.611849,47.197781
49.304824,60.623145,212.412396,182.061981,107.569276,91.469379,28.906743,14.229407,210.296052,5.279518,56.638778,50.135870,181.108829,214.753136,178.357884,210.487338,127.832826,209.321323,-0.000744,-1.439129,32.000000,-235.778889,210.437386,-0.163551,34.081866,0.657161,333836.984536,0.930003,21.109702,0.745886,4.311430,0.076195,0.067841,222.983445,32.000000,236.045788,207.616591,193.126000,195.698841,32.000000,187.777512,72.412910,73.959370,113.411141,28.240506,48.563567,20.302254,54.785158,40.314385,44.278123,59.598562,47.338720
49.313999,60.602905,212.445324,182.056482,107.482448,91.478501,28.956128,14.229462,210.280919,5.279382,56.584431,50.139878,181.106757,214.740349,178.360427,210.472823,127.827113,209.304476,-0.000745,-1.437368,32.000000,-235.778822,210.427745,-0.163093,34.086919,0.656783,333832.262372,0.930023,21.094745,0.743910,4.308203,0.070591,0.069487,222.966336,32.000000,236.061167,207.594331,193.070679,195.716577,32.000000,187.758480,72.413448,73.960414,113.399145,28.240506,48.471154,20.302254,54.817518,40.314385,44.238240,59.620070,47.191178
49.322871,60.580810,212.330182,182.049012,107.433381,91.490794,28.936706,14.229452,210.270929,5.279800,56.535522,50.146766,181.102508,214.729817,178.363338,210.461902,127.820145,209.291614,-0.000744,-1.435607,32.000000,-235.778930,210.416642,-0.162775,34.090225,0.656649,333830.417162,0.931410,21.076987,0.746197,4.308146,0.064519,0.064533,222.968054,32.000000,236.058426,207.574547,193.141848,195.738590,32.000000,187.742033,72.413010,73.960717,113.385597,28.240506,48.450892,20.302254,54.847418,40.314385,44.195373,59.614170,47.413628
49.330595,60.560722,212.292441,182.040723,107.456372,91.501948,28.895678,14.229398,210.260392,5.279408,56.502813,50.150706,181.098084,214.719734,178.366333,210.451171,127.808418,209.279159,-0.000745,-1.433860,32.000000,-235.779004,210.403931,-0.162474,34.090838,0.656547,333843.035383,0.929675,21.047176,0.746015,4.308013,0.062633,0.071356,222.977513,32.000000,236.042370,207.576344,193.220427,195.738471,32.000000,187.738334,72.412671,73.961361,113.374297,28.240506,48.379099,20.302254,54.876117,40.314385,44.153171,59.612380,47.265426
49.335930,60.544659,212.241776,182.031849,107.548983,91.502074,28.901162,14.229471,210.248864,5.279333,56.496366,50.153466,181.094466,214.712391,178.366770,210.441290,127.798881,209.266024,-0.000744,-1.432107,32.000000,-235.778782,210.391963,-0.162343,34.088136,0.656049,333898.907731,0.931411,20.987686,0.755849,4.303464,0.127298,0.067994,222.980354,32.000000,236.035038,207.599217,193.248242,195.716670,32.000000,187.744712,72.411489,73.961701,113.364697,28.240506,48.316060,20.302254,54.908929,40.314385,44.115313,59.613461,47.204604
49.342147,60.534643,212.250138,182.022628,107.495253,91.502017,28.916221,14.229478,210.237911,5.279288,56.501660,50.159210,181.091045,214.704196,178.368208,210.430956,127.790131,209.257221,-0.000744,-1.430339,32.000000,-235.778800,210.383130,-0.162179,34.082665,0.656049,333898.907731,0.931411,20.987686,0.755849,4.303464,0.066933,0.073619,222.957335,32.000000,236.046018,207.609598,193.155574,195.699125,32.000000,187.746175,72.410698,73.963138,113.356215,28.240506,48.322752,20.302254,54.939266,40.314385,44.097787,59.608810,47.212455
49.350157,60.534536,212.151539,182.014847,107.535848,91.514210,28.945554,14.229518,210.227967,5.279052,56.510468,50.165056,181.086469,214.694401,178.367250,210.420153,127.777176,209.242948,-0.000744,-1.429720,32.000000,-235.778838,210.374732,-0.161839,34.077738,0.655904,333893.565199,0.931086,20.966062,0.760789,4.301972,0.066744,0.074887,222.937516,32.000000,236.064994,207.600870,193.072785,195.706116,32.000000,187.728510,72.410557,73.964520,113.348440,28.240506,48.241697,20.302254,54.968342,40.314385,44.095097,59.620021,47.227862
49.355165,60.535842,211.998620,182.007998,107.563618,91.526298,28.960529,14.229572,210.218256,5.278753,56.522558,50.168570,181.080147,214.687074,178.366400,210.412905,127.766188,209.232124,-0.000745,-1.428542,32.000000,-235.778722,210.367985,-0.161644,34.074724,0.655940,333892.116428,0.930447,20.949562,0.766458,4.301599,0.077045,0.061811,222.931692,32.000000,236.063347,207.586092,193.100575,195.715712,32.000000,187.689897,72.409954,73.965682,113.340387,28.240506,48.168670,20.302254,54.997933,40.314385,44.101450,59.610924,47.212675
49.361623,60.539714,212.086080,182.001943,107.620236,91.530401,28.940186,14.229559,210.207968,5.278736,56.543466,50.177235,181.078963,214.678671,178.363175,210.401118,127.755568,209.221308,-0.000745,-1.428471,32.000000,-235.778764,210.359227,-0.161407,34.075652,0.655822,333953.678616,0.929462,20.941105,0.774416,4.298903,0.070490,0.071372,222.941614,32.000000,236.038238,207.586153,193.200236,195.713489,32.000000,187.676972,72.411015,73.967510,113.332972,28.240506,48.166402,20.302254,55.028880,40.314385,44.111006,59.618418,47.221039
49.371311,60.547307,212.003571,181.996545,107.633904,91.542502,28.912795,14.229598,210.199548,5.278496,56.565647,50.186327,181.074320,214.668992,178.361218,210.390912,127.744374,209.213158,-0.000746,-1.428471,32.000000,-235.778667,210.352423,-0.161274,34.077990,0.655590,334014.749251,0.929004,20.937190,0.781615,4.295368,0.057951,0.081537,222.951833,32.000000,236.024255,207.605411,193.277604,195.692485,32.000000,187.692202,72.411080,73.968847,113.325501,28.240506,48.101389,20.302254,55.054333,40.314385,44.133204,59.615192,47.223827
49.386486,60.560827,212.039840,181.989887,107.562831,91.558937,28.953915,14.229479,210.187816,5.277485,56.595651,50.198869,181.072000,214.659031,178.362163,210.381197,127.732275,209.202066,-0.000746,-1.428487,32.000000,-235.778874,210.345266,-0.161112,34.084116,0.655720,334048.685127,0.929575,20.934332,0.788449,4.296578,0.075063,0.070089,222.927687,32.000000,236.045327,207.627310,193.183687,195.657764,32.000000,187.692183,72.409685,73.971084,113.316305,28.240506,48.066489,20.302254,55.084590,40.314385,44.168673,59.623434,47.185602
49.402854,60.569706,212.083883,181.985036,107.649843,91.571051,28.882407,14.229502,210.186018,5.276814,56.611663,50.210251,181.061792,214.658228,178.363057,210.377079,127.723368,209.198916,-0.000746,-1.428485,32.000000,-235.778931,210.343660,-0.161058,34.089002,0.655492,334114.584740,0.930397,20.931829,0.796790,4.294064,0.075360,0.071542,222.909368,32.000000,236.064006,207.617966,196.807952,195.660957,32.000000,187.675112,72.409787,73.972623,113.309963,28.240506,48.085471,20.302254,55.100346,40.314385,44.194922,59.612498,47.244003
49.417749,60.576475,212.052081,181.979882,107.683155,91.584393,28.941295,14.229482,210.182167,5.284279,56.620249,50.221116,181.053910,214.656212,178.364051,210.375515,127.711258,209.196127,-0.000746,-1.427341,32.000000,-235.779071,210.341173,-0.161007,34.091673,0.655426,334200.730262,0.928962,20.929538,0.805007,4.293479,0.092788,0.070468,222.903396,32.000000,236.061083,207.593831,196.807952,195.675176,32.000000,187.635023,72.409526,73.973866,113.302539,28.240506,48.041872,20.302254,55.117047,40.314385,44.217921,59.611032,47.272322
49.433390,60.582463,212.023185,181.974434,107.757458,91.608827,28.933781,14.229441,210.181616,5.306672,56.631561,50.237242,181.050950,214.653632,178.363142,210.371584,127.701521,209.194117,-0.000745,-1.426159,32.000000,-235.779164,210.338073,-0.161040,34.094301,0.655350,334259.539183,0.931068,20.921366,0.812810,4.292948,0.072533,0.077679,222.916986,32.000000,236.035572,207.593954,193.243259,195.672809,32.000000,187.621595,72.408492,73.975683,113.294866,28.240506,48.036938,20.302254,55.131428,40.314385,44.236218,59.607285,47.234391
49.447803,60.589001,212.084704,181.968699,107.751992,91.641513,28.959742,14.229452,210.181143,5.334756,56.640125,50.256339,181.045722,214.655702,178.359810,210.369168,127.687619,209.192470,-0.000746,-1.426158,32.000000,-235.779173,210.336405,-0.160792,34.096665,0.655167,334327.273099,0.929018,20.912622,0.823945,4.291011,0.066613,0.071958,222.920951,32.000000,236.028214,207.612352,193.279051,195.653363,32.000000,187.637645,72.407949,73.977215,113.289371,28.240506,47.971528,20.302254,55.143266,40.314385,44.256433,59.606036,47.335859
49.465655,60.595234,212.106357,181.963470,107.864169,91.678140,28.966823,14.229374,210.183227,5.363579,56.651368,50.273056,181.040670,214.658415,178.353274,210.371802,127.676901,209.193015,-0.000747,-1.426159,32.000000,-235.779227,210.334880,-0.160808,34.100426,0.655067,334430.121589,0.929199,20.902326,0.832977,4.289068,0.061076,0.069852,222.905660,32.000000,236.041662,207.631215,193.238252,195.633120,32.000000,187.663434,72.407719,73.980000,113.284829,28.240506,47.950269,20.302254,55.153794,40.314385,44.276250,59.623001,47.237033
49.485732,60.602380,212.242228,181.958122,107.904256,91.698396,28.901411,14.229444,210.192229,5.392637,56.655296,50.297333,181.035543,214.665928,178.346341,210.377895,127.672674,209.196810,-0.000747,-1.426151,32.000000,-235.779178,210.339572,-0.160636,34.105248,0.655242,334571.186554,0.928416,20.893859,0.846302,4.289062,0.070686,0.067630,222.873003,32.000000,236.064747,207.627814,193.149227,195.631841,32.000000,187.674397,72.407037,73.983218,113.280851,28.240506,48.045934,20.302254,55.159748,40.314385,44.296925,59.614042,47.379806
49.503985,60.609107,212.261635,181.952435,107.828848,91.726968,28.927454,14.229418,210.201500,5.421872,56.641397,50.320097,181.028900,214.678884,178.343062,210.388095,127.661221,209.203518,-0.000746,-1.424410,32.000000,-235.779127,210.347301,-0.160401,34.111281,0.655291,334718.606640,0.928208,20.881514,0.857210,4.287952,0.077960,0.067050,222.860858,32.000000,236.072513,207.607191,198.578309,195.647940,32.000000,187.653641,72.406040,73.984875,113.276492,28.240506,48.069982,20.302254,55.163767,40.314385,44.319729,59.601748,47.386629
49.526629,60.614087,212.243912,181.946186,107.746416,91.763352,28.962715,14.229325,210.216031,5.451370,56.619507,50.344409,181.024914,214.692706,178.340391,210.400428,127.652069,209.213930,-0.000746,-1.422630,32.000000,-235.779110,210.358833,-0.160342,34.117591,0.655416,334794.619726,0.930117,20.867771,0.862766,4.288958,0.064889,0.075859,222.868340,32.000000,236.064083,207.600511,204.083663,195.661480,32.000000,187.644282,72.404917,73.987520,113.274212,28.240506,48.021094,20.302254,55.164815,40.314385,44.336674,59.608131,47.404604
49.547460,60.614450,212.248024,181.938464,107.795415,91.795772,28.926107,14.229294,210.231205,5.480500,56.598815,50.367301,181.019587,214.709759,178.336908,210.413950,127.636855,209.227906,-0.000747,-1.420903,32.000000,-235.779277,210.371618,-0.160563,34.124250,0.655355,334914.267649,0.929210,20.855516,0.876568,4.287769,0.061546,0.074571,222.880851,32.000000,236.047255,207.603280,204.155060,195.658562,32.000000,187.642449,72.403552,73.988949,113.273410,28.240506,48.019133,20.302254,55.164519,40.314385,44.346709,59.602506,47.561390
49.573969,60.613670,212.213791,181.929282,107.825357,91.821452,28.947706,14.229243,210.251460,5.509822,56.579147,50.390920,181.014745,214.728191,178.330055,210.429763,127.628660,209.244641,-0.000747,-1.419128,32.000000,-235.779327,210.387995,-0.160728,34.130611,0.655215,335053.312634,0.927993,20.836950,0.889365,4.285450,0.069169,0.071232,222.879317,32.000000,236.055613,207.620272,204.145957,195.630838,32.000000,187.652887,72.402359,73.990897,113.272945,28.240506,47.970711,20.302254,55.154663,40.314385,44.351985,59.600155,47.329622
49.596592,60.611957,212.305135,181.918837,107.865709,91.870191,28.886760,14.229387,210.273582,5.539138,56.557951,50.416495,181.006946,214.754866,178.327409,210.453680,127.614459,209.264772,-0.000748,-1.417354,32.000000,-235.779025,210.406240,-0.160651,34.137574,0.655099,335184.862583,0.929067,20.815662,0.909471,4.283732,0.073134,0.065756,222.853103,32.000000,236.079170,207.618960,204.045811,195.619544,32.000000,187.651575,72.401264,73.992956,113.271202,28.240506,47.988566,20.302254,55.146911,40.314385,44.354672,59.604512,47.384281
49.620911,60.609525,212.308296,181.907325,107.871907,91.918820,28.884743,14.229341,210.297504,5.567813,56.530686,50.442793,180.999770,214.781942,178.330745,210.481832,127.602050,209.285742,-0.000746,-1.415600,32.000000,-235.779071,210.428302,-0.160754,34.146298,0.654786,335273.932200,0.928087,20.787338,0.923525,4.280750,0.071050,0.071133,222.837711,32.000000,236.103550,207.601211,203.999752,195.623083,32.000000,187.624734,72.401141,73.996509,113.269451,28.240506,47.991055,20.302254,55.135864,40.314385,44.354904,59.606508,47.353393
49.644875,60.609286,212.302372,181.894719,107.965354,91.967638,28.903990,14.229231,210.327012,5.596942,56.497260,50.466643,180.992355,214.813474,178.330637,210.507094,127.597777,209.309754,-0.000747,-1.413824,32.000000,-235.779245,210.452518,-0.160783,34.154950,0.654944,335459.378064,0.930068,20.762129,0.944774,4.280640,0.064699,0.071128,222.833571,32.000000,236.108858,207.582322,204.069165,195.633151,32.000000,187.592412,72.400160,73.999308,113.266358,28.240506,47.939341,20.302254,55.124697,40.314385,44.358418,59.606538,47.356475
