OSU 80 Ton Compressor Load Stand
49.671854,60.608113,212.388673,181.881389,107.976058,92.009391,28.939594,14.229180,210.356779,5.626307,56.467084,50.493910,180.988608,214.846960,178.328295,210.536666,127.587560,209.336757,-0.000746,-1.412058,32.000000,-235.779239,210.477278,-0.160732,34.163298,0.654851,335639.082224,0.930119,20.734448,0.964521,4.278605,0.069968,0.074683,222.843665,32.000000,236.095345,207.580874,204.152226,195.620826,32.000000,187.554876,72.398995,74.001454,113.263093,28.240506,47.982433,20.302254,55.105717,40.314385,44.362522,59.607679,47.371955
49.696502,60.606975,212.454973,181.867458,108.120398,92.046000,28.941660,14.229167,210.386328,5.655537,56.444610,50.516130,180.982856,214.879083,178.325877,210.565388,127.578025,209.366829,-0.000747,-1.410297,32.000000,-235.779207,210.503423,-0.160831,34.169338,0.654753,335807.876928,0.929499,20.709337,0.977198,4.276421,0.073569,0.073070,222.843818,32.000000,236.103781,207.595675,204.164228,195.590340,32.000000,187.546948,72.398245,74.003766,113.261549,28.240506,48.014526,20.302254,55.084025,40.314385,44.364506,59.605299,47.551559
49.713096,60.606843,212.437761,181.853049,108.169898,92.082546,28.951467,14.229108,210.417647,5.685393,56.435205,50.539013,180.972029,214.914576,178.322996,210.591746,127.572942,209.394257,-0.000746,-1.408544,32.000000,-235.779356,210.530533,-0.160737,34.176065,0.654769,335958.790655,0.928221,20.680173,0.996866,4.275835,0.064716,0.062611,222.828753,32.000000,236.127451,207.608367,204.092727,195.567391,32.000000,187.536631,72.396392,74.006211,113.259700,28.240506,48.000681,20.302254,55.073478,40.314385,44.369886,59.614238,47.537325
49.734633,60.611081,212.498945,181.838186,108.188160,92.119102,28.944009,14.229161,210.452402,5.715000,56.411758,50.564653,180.962358,214.953192,178.323668,210.625671,127.567340,209.426253,-0.000746,-1.408548,32.000000,-235.779293,210.562378,-0.160620,34.183284,0.654778,336090.662097,0.928015,20.653475,1.016921,4.275049,0.067449,0.064998,222.802316,32.000000,236.149914,207.601320,202.220277,195.556172,32.000000,187.511990,72.394566,74.008658,113.255722,28.240506,48.034047,20.302254,55.058316,40.314385,44.381848,59.594972,47.566599
49.758077,60.611812,212.568939,181.823228,108.273718,92.163837,28.944696,14.229057,210.490557,5.744228,56.371754,50.591783,180.947735,214.992499,178.322310,210.659615,127.562990,209.461670,-0.000745,-1.408548,32.000000,-235.779381,210.594581,-0.160779,34.189165,0.654691,336221.998464,0.927728,20.636139,1.031601,4.273276,0.071494,0.072826,222.794045,32.000000,236.154874,207.575821,196.789556,195.567172,32.000000,187.469971,72.392045,74.009867,113.251715,28.240506,48.009210,20.302254,55.035838,40.314385,44.393176,59.598080,47.494919
49.781255,60.610597,212.640458,181.808022,108.402117,92.200422,28.946311,14.229046,210.525266,5.773616,56.348864,50.608962,180.940313,215.029881,178.316124,210.695959,127.552835,209.497413,-0.000745,-1.408531,32.000000,-235.779319,210.625346,-0.160776,34.195569,0.654712,336355.722135,0.927905,20.618055,1.048397,4.272655,0.068001,0.067437,222.806918,32.000000,236.138714,207.572578,193.208762,195.560827,32.000000,187.436719,72.390207,74.012183,113.248738,28.240506,48.038498,20.302254,55.011499,40.314385,44.396590,59.602486,47.557648
49.802643,60.608998,212.706085,181.792418,108.525564,92.237102,28.951441,14.229060,210.561962,5.803296,56.347361,50.630011,180.927546,215.068666,178.312261,210.732495,127.545817,209.532265,-0.000744,-1.408530,32.000000,-235.779339,210.658225,-0.160900,34.205820,0.654807,336511.787317,0.927855,20.594498,1.065136,4.272049,0.069558,0.067474,222.811617,32.000000,236.138046,207.586516,193.253343,195.535339,32.000000,187.429944,72.389517,74.014290,113.248183,28.240506,48.091090,20.302254,54.988310,40.314385,44.398690,59.602437,47.547890
49.825715,60.617415,212.796176,181.777665,108.668611,92.261415,28.950824,14.229063,210.599531,5.832752,56.342694,50.656146,180.912273,215.110961,178.303026,210.771490,127.539371,209.570747,-0.000742,-1.408521,32.000000,-235.779446,210.695709,-0.160756,34.216067,0.654836,336646.519206,0.927694,20.569277,1.087792,4.271497,0.058146,0.060731,222.794388,32.000000,236.151575,207.604201,193.207218,195.499549,32.000000,187.414319,72.386667,74.016641,113.247794,28.240506,48.148815,20.302254,54.962329,40.314385,44.415867,59.604414,47.503209
49.848324,60.626047,212.943144,181.763175,108.658860,92.301890,28.908815,14.228912,210.641781,5.862193,56.339835,50.680871,180.897400,215.157011,178.293713,210.812705,127.534005,209.613015,-0.000742,-1.408504,32.000000,-235.779586,210.734288,-0.160713,34.225600,0.654798,336776.475726,0.927457,20.545534,1.106998,4.270980,0.060165,0.070221,222.756537,32.000000,236.179104,207.601673,193.115587,195.486812,32.000000,187.381630,72.386036,74.019848,113.247821,28.240506,48.166293,20.302254,54.932424,40.314385,44.440895,59.601178,47.551705
49.870900,60.635407,212.815617,181.748630,108.663867,92.349932,28.891988,14.228854,210.686291,5.891668,56.332642,50.701097,180.880972,215.201358,178.287635,210.855887,127.532829,209.654619,-0.000740,-1.408522,32.000000,-235.779636,210.773905,-0.160887,34.233500,0.654725,336870.734746,0.927269,20.530073,1.126898,4.270810,0.068304,0.072856,222.738430,32.000000,236.191010,207.574484,191.255284,195.495882,32.000000,187.339344,72.384884,74.021440,113.247326,28.240506,48.114954,20.302254,54.902293,40.314385,44.466489,59.602594,47.742460
49.888413,60.646009,212.795181,181.733708,108.723690,92.389732,28.946708,14.228847,210.729002,5.920899,56.330890,50.728164,180.867662,215.245146,178.279978,210.898804,127.521948,209.696661,-0.000740,-1.408542,32.000000,-235.779650,210.814165,-0.161040,34.239677,0.654904,337023.277672,0.928583,20.515313,1.147043,4.271822,0.071701,0.074906,222.742811,32.000000,236.178747,207.563754,185.849778,195.494601,32.000000,187.319606,72.383743,74.023411,113.245983,28.240506,48.119737,20.302254,54.872595,40.314385,44.496377,59.601729,47.495946
49.904060,60.658795,212.962299,181.719208,108.696219,92.426257,28.898654,14.228803,210.769122,5.950119,56.345992,50.749745,180.858001,215.286834,178.273521,210.939100,127.514514,209.738139,-0.000740,-1.408548,32.000000,-235.779697,210.852041,-0.161020,34.244746,0.654592,337197.086308,0.929168,20.501324,1.162761,4.267331,0.068260,0.074598,222.748765,32.000000,236.159405,207.567835,182.227156,195.467559,32.000000,187.318268,72.383270,74.025677,113.245503,28.240506,48.185106,20.302254,54.845320,40.314385,44.529657,59.609026,47.517516
49.920933,60.676325,213.148503,181.705106,108.670683,92.462840,28.898373,14.228947,210.809415,5.979795,56.373814,50.768071,180.847175,215.328554,178.263340,210.980044,127.510206,209.781052,-0.000739,-1.408559,32.000000,-235.779491,210.892970,-0.161142,34.250575,0.654536,337362.438660,0.927479,20.493819,1.188337,4.265423,0.067368,0.071418,222.740505,32.000000,236.163200,207.580006,182.234250,195.429845,32.000000,187.325146,72.382160,74.027060,113.243821,28.240506,48.251302,20.302254,54.818604,40.314385,44.570055,59.597490,47.726320
49.942749,60.697463,213.172121,181.691826,108.695172,92.499260,28.961686,14.228809,210.852780,6.009443,56.388136,50.792173,180.833897,215.371653,178.251909,211.022438,127.507982,209.823988,-0.000739,-1.408567,32.000000,-235.779743,210.934432,-0.161006,34.258980,0.654903,337514.506807,0.929100,20.490431,1.210264,4.267434,0.061487,0.072135,222.711066,32.000000,236.189283,207.573291,182.141906,195.415349,32.000000,187.315848,72.381378,74.029793,113.241257,28.240506,48.313201,20.302254,54.784175,40.314385,44.621328,59.608711,47.495726
49.966472,60.721074,213.249475,181.679793,108.627906,92.535979,28.932331,14.228817,210.898741,6.038914,56.382495,50.811688,180.818672,215.417240,178.238330,211.065670,127.504217,209.867250,-0.000738,-1.408566,32.000000,-235.779762,210.975310,-0.161017,34.268832,0.655293,337665.656480,0.929174,20.490524,1.229566,4.269722,0.065032,0.073533,222.687249,32.000000,236.218382,207.551003,182.095864,195.424315,32.000000,187.281561,72.380682,74.032275,113.238350,28.240506,48.327018,20.302254,54.744761,40.314385,44.681178,59.606587,47.736811
49.988134,60.734437,213.372717,181.667945,108.540050,92.572599,28.936901,14.228785,210.946003,6.068734,56.357420,50.837462,180.805187,215.466726,178.230811,211.113113,127.503839,209.913444,-0.000736,-1.408559,32.000000,-235.779719,211.020673,-0.161316,34.279703,0.655240,337813.050400,0.927115,20.489124,1.246790,4.268330,0.066831,0.070344,222.678697,32.000000,236.221601,207.521699,182.138528,195.430593,32.000000,187.224649,72.379808,74.033806,113.234957,28.240506,48.406707,20.302254,54.703731,40.314385,44.725810,59.614632,47.582226
50.009512,60.742877,213.552277,181.655009,108.446351,92.609134,28.944979,14.228656,210.994612,6.098823,56.328307,50.863653,180.796717,215.517004,178.224731,211.160011,127.502588,209.959033,-0.000735,-1.408550,32.000000,-235.779910,211.065457,-0.161176,34.290809,0.655255,337966.473011,0.927998,20.488235,1.265666,4.267851,0.075820,0.072377,222.684825,32.000000,236.208255,207.510365,182.213672,195.420787,32.000000,187.196332,72.379105,74.035549,113.232129,28.240506,48.483337,20.302254,54.663356,40.314385,44.757302,59.598198,47.559262
50.030865,60.747356,213.536176,181.641081,108.387044,92.645714,28.954332,14.228632,211.045886,6.128718,56.294604,50.886528,180.784477,215.570397,178.218095,211.212837,127.499362,210.006320,-0.000735,-1.406857,32.000000,-235.780042,211.111031,-0.161280,34.301457,0.655355,338102.104522,0.927809,20.479236,1.282177,4.268467,0.067309,0.078037,222.678783,32.000000,236.214599,207.519142,182.221266,195.390296,32.000000,187.189567,72.376442,74.036236,113.228790,28.240506,48.489090,20.302254,54.620992,40.314385,44.777751,59.597696,47.527054
50.052901,60.748840,213.599830,181.626260,108.326243,92.682326,28.953405,14.228653,211.094901,6.158360,56.265686,50.906453,180.775472,215.624854,178.207692,211.264301,127.500251,210.053517,-0.000735,-1.405084,32.000000,-235.780024,211.153342,-0.161567,34.312143,0.655562,338233.716751,0.927501,20.465613,1.299346,4.270233,0.078365,0.070762,222.650662,32.000000,236.236474,207.524805,182.127745,195.353232,32.000000,187.178062,72.374480,74.038065,113.226367,28.240506,48.555637,20.302254,54.574695,40.314385,44.788094,59.605161,47.667479
50.076405,60.747562,213.595418,181.610539,108.422056,92.722880,28.942625,14.228632,211.145411,6.188497,56.232573,50.930587,180.758110,215.679379,178.193922,211.316020,127.499482,210.100744,-0.000735,-1.403893,32.000000,-235.779897,211.198969,-0.161584,34.322390,0.655356,338364.074307,0.927143,20.448062,1.319081,4.268089,0.073411,0.077090,222.613914,32.000000,236.262353,207.514674,182.044205,195.341832,32.000000,187.159531,72.372488,74.039768,113.223801,28.240506,48.576212,20.302254,54.525602,40.314385,44.794289,59.591186,47.701228
50.095461,60.746081,213.590424,181.594397,108.365605,92.771774,28.892289,14.228552,211.193696,6.219205,56.193601,50.953179,180.743890,215.733268,178.182327,211.367759,127.491534,210.147063,-0.000737,-1.403889,32.000000,-235.779919,211.245542,-0.161360,34.333364,0.655302,338483.163387,0.927094,20.426819,1.334667,4.267482,0.076382,0.087769,222.595502,32.000000,236.270795,207.482950,182.035593,195.359628,32.000000,187.121593,72.371336,74.040754,113.220703,28.240506,48.549252,20.302254,54.478577,40.314385,44.798167,59.610403,47.568873
50.117150,60.744960,213.640397,181.577943,108.270537,92.808304,28.930267,14.228603,211.245034,6.244784,56.155248,50.979022,180.733779,215.784694,178.171814,211.419690,127.491337,210.194073,-0.000737,-1.403872,32.000000,-235.779687,211.292590,-0.161213,34.343955,0.655118,338615.590187,0.927364,20.401308,1.351917,4.265390,0.069231,0.065482,222.598417,32.000000,236.260396,207.469137,185.689900,195.359861,32.000000,187.091675,72.369549,74.042018,113.219105,28.240506,48.567790,20.302254,54.429716,40.314385,44.801571,59.600627,47.710619
50.137903,60.744762,213.663836,181.561286,108.123884,92.844871,28.946143,14.228705,211.291362,6.257582,56.136605,50.997027,180.720695,215.840457,178.159280,211.470054,127.491680,210.241569,-0.000738,-1.403863,32.000000,-235.779481,211.340448,-0.161012,34.353143,0.655035,338794.017930,0.929077,20.380187,1.376030,4.263668,0.061586,0.064222,222.593825,32.000000,236.253182,207.470624,185.689900,195.335938,32.000000,187.087469,72.368525,74.041628,113.218629,28.240506,48.608034,20.302254,54.377072,40.314385,44.808093,59.609370,47.553319
50.155353,60.748200,213.757091,181.544504,108.012808,92.877399,28.955797,14.228625,211.337319,6.259726,56.133421,51.012780,180.707948,215.889087,178.149902,211.519384,127.493566,210.285424,-0.000735,-1.402702,32.000000,-235.779551,211.385020,-0.161073,34.360971,0.654950,338911.230449,0.927778,20.356719,1.392626,4.262820,0.062303,0.074524,222.568665,32.000000,236.270153,207.477964,181.942216,195.305692,32.000000,187.098033,72.366490,74.042752,113.218344,28.240506,48.687008,20.302254,54.328421,40.314385,44.820092,59.604994,47.543121
50.173137,60.756063,213.829335,181.528187,107.922411,92.901796,28.937557,14.228760,211.384318,6.260698,56.129181,51.029177,180.695130,215.936458,178.139742,211.566577,127.498076,210.329426,-0.000735,-1.401544,32.000000,-235.779445,211.429428,-0.160994,34.366823,0.654852,339030.347178,0.927212,20.335144,1.408852,4.261523,0.067774,0.065394,222.524215,32.000000,236.296659,207.464345,181.828924,195.293270,32.000000,187.077899,72.364213,74.044093,113.216873,28.240506,48.678848,20.302254,54.274752,40.314385,44.839853,59.600725,47.684867
50.189098,60.765779,213.711122,181.512432,107.769998,92.930280,28.875897,14.228820,211.428428,6.261423,56.120086,51.046420,180.679150,215.985302,178.132523,211.615949,127.499572,210.376933,-0.000736,-1.399792,32.000000,-235.779367,211.474995,-0.161074,34.372883,0.654942,339138.122654,0.926882,20.320613,1.422260,4.261900,0.064791,0.061609,222.498927,32.000000,236.306533,207.435402,181.804173,195.299837,32.000000,187.022713,72.362749,74.043397,113.217097,28.240506,48.643581,20.302254,54.221439,40.314385,44.869681,59.590802,47.547303
50.204045,60.774774,213.773455,181.497334,107.723152,92.966810,28.921732,14.228802,211.474669,6.262256,56.107640,51.059007,180.668193,216.031037,178.121233,211.661282,127.502529,210.422550,-0.000736,-1.399202,32.000000,-235.779299,211.522676,-0.161103,34.379689,0.654979,339216.638426,0.927367,20.310170,1.433096,4.261829,0.064941,0.077426,222.488944,32.000000,236.300186,207.411500,181.882783,195.301233,32.000000,186.983108,72.361220,74.042928,113.217186,28.240506,48.667820,20.302254,54.173495,40.314385,44.897161,59.605633,47.673715
50.221587,60.778748,213.879895,181.482875,107.714961,92.999311,28.941178,14.228906,211.517278,6.262942,56.098739,51.064211,180.655493,216.076765,178.110083,211.702403,127.507060,210.468301,-0.000736,-1.399218,32.000000,-235.779285,211.565596,-0.161365,34.388235,0.654655,339319.599704,0.929332,20.303458,1.448163,4.258118,0.062472,0.077773,222.486653,32.000000,236.279899,207.404856,181.935573,195.281910,32.000000,186.966328,72.360194,74.042280,113.218802,28.240506,48.742490,20.302254,54.117256,40.314385,44.917159,59.610413,47.570561
50.239481,60.782931,213.964745,181.468709,107.682420,93.023892,28.948741,14.228889,211.560400,6.264002,56.098051,51.077095,180.642108,216.122188,178.097935,211.746236,127.510074,210.512488,-0.000735,-1.399200,32.000000,-235.779330,211.609253,-0.161053,34.400602,0.654767,339448.469374,0.927942,20.297074,1.461107,4.258092,0.066320,0.065668,222.460448,32.000000,236.277934,207.414382,181.924504,195.235712,32.000000,186.969623,72.359554,74.041541,113.220405,28.240506,48.792765,20.302254,54.061582,40.314385,44.933655,59.592690,47.594552
50.247091,60.786748,214.079557,181.455261,107.596920,93.052580,28.944010,14.228893,211.599584,6.264702,56.094616,51.079765,180.629139,216.167250,178.087778,211.788580,127.513280,210.558569,-0.000735,-1.399198,32.000000,-235.779381,211.649843,-0.161065,34.413652,0.654872,339552.052470,0.927296,20.283004,1.472522,4.258724,0.067785,0.073445,222.414599,32.000000,236.290278,207.415285,180.020220,195.211481,32.000000,186.965048,72.358233,74.042437,113.222263,28.240506,48.885691,20.302254,54.010655,40.314385,44.950662,59.598041,47.716929
50.257729,60.789625,214.178726,181.442958,107.632808,93.072902,28.947666,14.228783,211.636545,6.265185,56.090326,51.087853,180.613101,216.206798,178.081098,211.829161,127.521082,210.599462,-0.000734,-1.399209,32.000000,-235.779639,211.690730,-0.161097,34.428618,0.654795,339629.372630,0.926946,20.268783,1.484908,4.258896,0.062297,0.063444,222.377375,32.000000,236.300320,207.400700,174.542408,195.212136,32.000000,186.938128,72.356746,74.042022,113.225650,28.240506,48.930142,20.302254,53.960072,40.314385,44.964521,59.585639,47.727567
50.266882,60.794844,214.238395,181.432003,107.652728,93.085389,28.885715,14.228883,211.675159,6.266042,56.078068,51.092332,180.602040,216.247669,178.069366,211.868809,127.528269,210.638181,-0.000733,-1.399190,32.000000,-235.779485,211.729595,-0.161115,34.440340,0.654913,339728.605760,0.927238,20.264776,1.497758,4.260536,0.069529,0.071971,222.356712,32.000000,236.293986,207.372959,170.972934,195.226957,32.000000,186.894636,72.356311,74.041633,113.230485,28.240506,48.963117,20.302254,53.909731,40.314385,44.981934,59.589956,47.727273
50.273027,60.797045,214.305892,181.421666,107.623539,93.097745,28.944481,14.228819,211.710833,6.267163,56.068027,51.096891,180.593171,216.287985,178.055823,211.906931,127.530555,210.679397,-0.000734,-1.399187,32.000000,-235.779528,211.770923,-0.161106,34.448933,0.654874,339785.321106,0.927115,20.256718,1.504203,4.261608,0.070256,0.066899,222.354732,32.000000,236.267196,207.360874,171.044760,195.224078,32.000000,186.873458,72.354957,74.039596,113.237167,28.240506,49.057756,20.302254,53.858460,40.314385,44.997748,59.592435,47.732482
50.280238,60.798128,214.325469,181.411825,107.639711,93.110132,28.941572,14.228859,211.747737,6.268098,56.067948,51.098396,180.583675,216.324993,178.043856,211.947836,127.532130,210.714077,-0.000735,-1.399218,32.000000,-235.779496,211.807683,-0.161354,34.453797,0.654772,339818.652651,0.929055,20.252528,1.510501,4.262019,0.067590,0.073715,222.335658,32.000000,236.256760,207.368245,171.057823,195.191865,32.000000,186.875057,72.353136,74.038287,113.246442,28.240506,49.067632,20.302254,53.807508,40.314385,45.006769,59.606213,47.535051
50.284505,60.799991,214.348816,181.402360,107.530781,93.122310,28.935250,14.228893,211.782268,6.268318,56.069613,51.102475,180.570599,216.362064,178.032824,211.984880,127.538136,210.747889,-0.000734,-1.399227,32.000000,-235.779509,211.843410,-0.161404,34.457335,0.654772,339858.681900,0.927172,20.248413,1.522570,4.262840,0.063088,0.069796,222.293551,32.000000,236.264361,207.374481,170.993676,195.165590,32.000000,186.891562,72.351583,74.037344,113.255215,28.240506,49.108812,20.302254,53.762408,40.314385,45.018443,59.594972,47.510179
50.293139,60.802324,214.330988,181.393788,107.453584,93.134579,28.909467,14.228827,211.817683,6.268312,56.055047,51.104963,180.562599,216.398126,178.020729,212.024872,127.545471,210.785081,-0.000734,-1.400004,32.000000,-235.779449,211.879902,-0.161373,34.460777,0.654730,339898.044710,0.927245,20.242085,1.533071,4.262618,0.068275,0.066572,222.234776,32.000000,236.276644,207.363870,170.896992,195.155499,32.000000,186.888445,72.350937,74.034899,113.264439,28.240506,49.118416,20.302254,53.711604,40.314385,45.030843,59.591864,47.717662
50.298950,60.802635,214.230597,181.385817,107.463511,93.146723,28.944547,14.228839,211.851406,6.268712,56.040160,51.108158,180.552152,216.434030,178.008732,212.061970,127.554203,210.821574,-0.000734,-1.400029,32.000000,-235.779422,211.914659,-0.161258,34.465837,0.654757,339931.685856,0.927487,20.239564,1.538840,4.262721,0.060959,0.061411,222.203206,32.000000,236.275482,207.326349,170.869165,195.172854,32.000000,186.857559,72.349890,74.032511,113.274376,28.240506,49.090130,20.302254,53.659123,40.314385,45.041334,59.605702,47.567186
50.301292,60.802025,214.260892,181.378281,107.394726,93.158825,28.900546,14.228772,211.881673,6.269040,56.028017,51.114074,180.543882,216.465084,177.997750,212.097067,127.559683,210.853947,-0.000734,-1.400025,32.000000,-235.779562,211.945736,-0.161012,34.472993,0.654647,339960.435582,0.928267,20.233027,1.544452,4.261635,0.067396,0.065976,222.194312,32.000000,236.262734,207.299863,176.361665,195.172152,32.000000,186.846290,72.349504,74.031226,113.283580,28.240506,49.121997,20.302254,53.612406,40.314385,45.047260,59.598237,47.731602
50.304408,60.801596,214.213191,181.371014,107.282450,93.171131,28.957706,14.228857,211.912583,6.269669,56.009888,51.120142,180.533482,216.499116,177.985465,212.131127,127.567969,210.888299,-0.000734,-1.400032,32.000000,-235.779591,211.977582,-0.161040,34.479987,0.654364,339985.626803,0.927146,20.227367,1.548424,4.259146,0.062607,0.072694,222.186188,32.000000,236.251445,207.293785,181.898864,195.154062,32.000000,186.848939,72.348971,74.028534,113.292249,28.240506,49.076657,20.302254,53.564502,40.314385,45.053795,59.592346,47.657574
50.308267,60.797400,214.205526,181.363730,107.120170,93.183405,28.948547,14.228907,211.944655,6.270051,55.983743,51.119844,180.524337,216.532630,177.970661,212.161721,127.577580,210.919753,-0.000735,-1.400031,32.000000,-235.779531,212.009411,-0.161163,34.483488,0.654349,340018.038799,0.928629,20.224352,1.554212,4.259550,0.070286,0.072799,222.154119,32.000000,236.261453,207.296602,181.854554,195.129879,32.000000,186.854198,72.348297,74.026887,113.300905,28.240506,49.058188,20.302254,53.516496,40.314385,45.054648,59.610600,47.675256
50.308727,60.790181,214.174041,181.355678,106.974056,93.195549,28.940531,14.228961,211.975738,6.270545,55.957042,51.118235,180.516785,216.562432,177.954588,212.193521,127.585457,210.948626,-0.000737,-1.400016,32.000000,-235.779392,212.040617,-0.161142,34.483139,0.654168,340046.187208,0.926854,20.220721,1.557880,4.258338,0.068015,0.068433,222.104678,32.000000,236.279651,207.280535,181.732594,195.125191,32.000000,186.846330,72.347558,74.025277,113.308076,28.240506,49.096575,20.302254,53.468478,40.314385,45.049217,59.601778,47.711279
50.308123,60.781794,214.244522,181.347454,106.968682,93.203879,28.943685,14.228892,212.000457,6.271003,55.934828,51.111414,180.509492,216.589175,177.947899,212.219870,127.594501,210.975961,-0.000736,-1.400032,32.000000,-235.779499,212.067941,-0.161084,34.479944,0.654122,340066.460764,0.927181,20.212561,1.559215,4.257859,0.065150,0.067673,222.071656,32.000000,236.289274,207.247518,181.667117,195.129759,32.000000,186.824944,72.347204,74.021869,113.314167,28.240506,49.172636,20.302254,53.424576,40.314385,45.036891,59.607679,47.550238
50.309386,60.774094,214.334047,181.339656,106.895021,93.203889,28.953887,14.228989,212.026506,6.271310,55.900934,51.111742,180.506224,216.616826,177.937528,212.246878,127.598193,211.002140,-0.000737,-1.400029,32.000000,-235.779364,212.093566,-0.160845,34.475869,0.654125,340088.368013,0.927532,20.204870,1.561384,4.257195,0.063553,0.070815,222.063706,32.000000,236.274428,207.219385,181.725295,195.132184,32.000000,186.796509,72.347994,74.020142,113.320026,28.240506,49.145228,20.302254,53.379438,40.314385,45.026814,59.596231,47.715608
50.306682,60.764217,214.399143,181.333316,106.893817,93.199835,28.881316,14.229016,212.052753,6.271956,55.882835,51.100951,180.501919,216.642076,177.932734,212.272917,127.610807,211.028488,-0.000738,-1.400037,32.000000,-235.779432,212.116869,-0.160919,34.472997,0.654386,340093.036321,0.927505,20.197102,1.561849,4.258647,0.066576,0.065582,222.055787,32.000000,236.250841,207.207824,187.247711,195.117922,32.000000,186.777115,72.348978,74.017700,113.326427,28.240506,49.243781,20.302254,53.337308,40.314385,45.013385,59.604709,47.718910
50.304651,60.755478,214.371283,181.327060,106.879111,93.187686,28.931220,14.228971,212.078089,6.272538,55.869403,51.089555,180.494920,216.665662,177.920878,212.297231,127.619056,211.052796,-0.000737,-1.400043,32.000000,-235.779477,212.140176,-0.160974,34.472658,0.654623,340076.848970,0.927134,20.188104,1.567265,4.260319,0.072708,0.076264,222.038283,32.000000,236.245545,207.217779,192.783342,195.087678,32.000000,186.771779,72.348868,74.014667,113.334048,28.240506,49.253588,20.302254,53.292714,40.314385,44.999513,59.599939,47.516196
50.301397,60.747767,214.358422,181.321387,106.998524,93.175419,28.958205,14.228966,212.100834,6.272977,55.862207,51.083343,180.486533,216.688543,177.911993,212.321229,127.631285,211.073787,-0.000737,-1.400054,32.000000,-235.779430,212.162313,-0.161030,34.476028,0.654795,340029.354227,0.929454,20.181005,1.563815,4.261842,0.066578,0.073665,221.996256,32.000000,236.253557,207.219002,192.680724,195.075012,32.000000,186.767643,72.349936,74.012841,113.341169,28.240506,49.262062,20.302254,53.249955,40.314385,44.988129,59.604954,47.554420
50.294076,60.740974,214.387141,181.316798,106.937311,93.163299,28.946186,14.229023,212.118307,6.273320,55.861153,51.073519,180.476415,216.708997,177.903130,212.339448,127.641082,211.092979,-0.000737,-1.400044,32.000000,-235.779310,212.180437,-0.161015,34.480604,0.654663,339961.904715,0.927749,20.174354,1.564020,4.261461,0.065901,0.087401,221.951971,32.000000,236.256861,207.206536,192.592291,195.070870,32.000000,186.753973,72.350734,74.010462,113.348063,28.240506,49.265527,20.302254,53.214266,40.314385,44.979781,59.602643,47.724485
50.280752,60.738781,214.452531,181.313927,106.932553,93.151027,28.932729,14.229044,212.135950,6.273617,55.869444,51.063372,180.469241,216.726731,177.896027,212.360359,127.652505,211.109604,-0.000738,-1.400060,32.000000,-235.779243,212.198366,-0.160976,34.489531,0.654506,339888.139464,0.926810,20.169986,1.559092,4.261481,0.069764,0.077881,221.925008,32.000000,236.237201,207.179337,192.604529,195.075936,32.000000,186.722242,72.351970,74.006728,113.353983,28.240506,49.350234,20.302254,53.184420,40.314385,44.978301,59.607767,47.554053
50.270589,60.741012,214.416032,181.312459,106.908633,93.138765,28.954274,14.228960,212.152180,6.274146,55.866545,51.053129,180.467090,216.743860,177.886705,212.378673,127.663688,211.128307,-0.000741,-1.400076,32.000000,-235.779367,212.215101,-0.160707,34.495989,0.654468,339823.617598,0.927206,20.170713,1.555968,4.262672,0.059602,0.074226,221.919668,32.000000,236.192980,207.172911,192.693189,195.072152,32.000000,186.722981,72.352955,74.004494,113.360524,28.240506,49.329733,20.302254,53.152346,40.314385,44.985256,59.603469,47.530869
50.261094,60.742867,214.437457,181.312212,106.825588,93.126583,28.931104,14.228939,212.170062,6.274095,55.864948,51.041040,180.460488,216.760142,177.877405,212.395409,127.670591,211.145865,-0.000742,-1.400082,32.000000,-235.779436,212.233464,-0.160709,34.498865,0.654489,339765.739596,0.927780,20.182211,1.550327,4.265102,0.068631,0.068701,221.900256,32.000000,236.171833,207.182719,192.726220,195.053347,32.000000,186.750861,72.353058,74.000595,113.367354,28.240506,49.347095,20.302254,53.119867,40.314385,45.002224,59.603401,47.666672
50.255392,60.739545,214.604747,181.313004,106.873729,93.114373,28.938226,14.229066,212.186784,6.273838,55.853720,51.031861,180.456561,216.778180,177.866224,212.411306,127.680457,211.163551,-0.000743,-1.401268,32.000000,-235.779238,212.251956,-0.160738,34.497518,0.654322,339710.988208,0.927179,20.194886,1.545647,4.265238,0.068494,0.068626,221.864856,32.000000,236.167111,207.188234,192.654132,195.029452,32.000000,186.769692,72.353647,73.997812,113.375077,28.240506,49.422942,20.302254,53.089660,40.314385,45.001670,59.599899,47.500862
50.240789,60.732496,214.570118,181.314300,106.810908,93.102264,28.951171,14.229006,212.200391,6.274232,55.841373,51.015565,180.451837,216.792340,177.858416,212.424720,127.688905,211.179992,-0.000742,-1.402436,32.000000,-235.779285,212.267486,-0.160434,34.492509,0.654330,339663.593162,0.927997,20.206501,1.544848,4.266470,0.067925,0.072217,221.811005,32.000000,236.168906,207.175370,192.555803,195.036210,32.000000,186.765868,72.354405,73.995839,113.382584,28.240506,49.424253,20.302254,53.059724,40.314385,44.995469,59.601630,47.555154
50.222055,60.725810,214.611134,181.315614,106.696691,93.090044,28.940924,14.229020,212.215563,6.274584,55.832456,50.997924,180.447605,216.804009,177.853502,212.437728,127.703541,211.196160,-0.000740,-1.402470,32.000000,-235.779346,212.280447,-0.160342,34.486351,0.654679,339601.798834,0.927755,20.209039,1.541132,4.270283,0.089958,0.085272,221.774520,32.000000,236.159831,207.137009,192.525432,195.060290,32.000000,186.746808,72.355164,73.992822,113.389598,28.240506,49.515507,20.302254,53.040265,40.314385,44.986811,59.593536,47.736958
50.205457,60.720259,214.665844,181.317228,106.541791,93.060753,28.948162,14.229090,212.225767,6.274434,55.824868,50.986739,180.446232,216.811942,177.848012,212.448059,127.714711,211.209484,-0.000739,-1.403059,32.000000,-235.779361,212.289787,-0.160358,34.481639,0.654766,339544.257713,0.927499,20.217004,1.538399,4.270835,0.068493,0.070045,221.760035,32.000000,236.132377,207.112159,192.594694,195.056597,32.000000,186.743096,72.355416,73.989919,113.397161,28.240506,49.565738,20.302254,53.020816,40.314385,44.978910,59.607679,47.581272
50.191261,60.716614,214.628298,181.319425,106.544784,93.044523,28.962753,14.229146,212.237105,6.274463,55.808101,50.971235,180.448810,216.822112,177.842803,212.456668,127.722803,211.222081,-0.000739,-1.403680,32.000000,-235.779463,212.300063,-0.160417,34.477668,0.655078,339479.052842,0.928069,20.229585,1.529383,4.273245,0.065705,0.079103,221.751607,32.000000,236.100743,207.109046,192.636431,195.040596,32.000000,186.769898,72.355403,73.986714,113.405020,28.240506,49.560900,20.302254,53.003101,40.314385,44.977418,59.598031,47.565718
50.175409,60.709335,214.619044,181.322507,106.629534,93.032359,28.943005,14.229103,212.249617,6.274657,55.777675,50.957445,180.448015,216.831258,177.834982,212.467950,127.731701,211.236030,-0.000738,-1.403682,32.000000,-235.779375,212.311251,-0.160491,34.475901,0.655247,339357.443391,0.927869,20.241107,1.522844,4.275747,0.066959,0.070319,221.730809,32.000000,236.092814,207.119396,198.151076,195.013644,32.000000,186.795823,72.355194,73.984547,113.411625,28.240506,49.564204,20.302254,52.986162,40.314385,44.970414,59.601424,47.567553
50.161153,60.694679,214.623242,181.325213,106.643312,93.011838,28.937361,14.229146,212.261794,6.274458,55.735293,50.940358,180.446026,216.839804,177.825262,212.478527,127.744206,211.249627,-0.000740,-1.404856,32.000000,-235.779375,212.322139,-0.160394,34.474256,0.655280,339290.050013,0.927519,20.252069,1.519132,4.276209,0.069516,0.067241,221.691274,32.000000,236.101618,207.110430,203.582614,195.011213,32.000000,186.788306,72.355929,73.983340,113.418036,28.240506,49.584757,20.302254,52.965769,40.314385,44.952278,59.596998,47.578118
50.141099,60.675386,214.615261,181.327122,106.617459,92.987438,28.891807,14.229017,212.269757,6.274941,55.697332,50.922542,180.441492,216.847951,177.820009,212.485957,127.756885,211.260897,-0.000740,-1.406605,32.000000,-235.779474,212.333658,-0.160659,34.472660,0.655371,339232.284742,0.928335,20.261103,1.515081,4.277375,0.079370,0.065263,221.663822,32.000000,236.101062,207.084190,203.529577,195.026105,32.000000,186.756117,72.356533,73.980506,113.424134,28.240506,49.611207,20.302254,52.954234,40.314385,44.917346,59.596831,47.554053
50.124115,60.654197,214.625186,181.327812,106.681631,92.962923,28.929319,14.228930,212.278801,6.275081,55.646997,50.904455,180.439040,216.853239,177.816317,212.491183,127.768745,211.268951,-0.000739,-1.408352,32.000000,-235.779567,212.343052,-0.160697,34.470050,0.655390,339128.027372,0.928565,20.261122,1.507303,4.278674,0.066268,0.071942,221.649195,32.000000,236.081532,207.059531,203.566626,195.039988,32.000000,186.732209,72.356963,73.978227,113.429763,28.240506,49.611983,20.302254,52.943553,40.314385,44.875809,59.595788,47.560436
50.107071,60.631796,214.665789,181.328174,106.757907,92.940894,28.950379,14.228976,212.283860,6.275120,55.605271,50.883025,180.441027,216.854494,177.813897,212.494953,127.775784,211.275164,-0.000739,-1.410110,32.000000,-235.779490,212.348053,-0.160759,34.464235,0.655420,339007.545891,0.930147,20.262476,1.498540,4.280226,0.065924,0.075894,221.652008,32.000000,236.046097,207.059479,203.611736,195.030377,32.000000,186.734605,72.357066,73.977016,113.436029,28.240506,49.649381,20.302254,52.930726,40.314385,44.832247,59.604266,47.512821
50.085248,60.611385,214.798752,181.328093,106.826949,92.910666,28.902513,14.229143,212.285921,6.275371,55.581486,50.864627,180.441501,216.858512,177.813519,212.500686,127.783376,211.280437,-0.000738,-1.411857,32.000000,-235.779299,212.352823,-0.160749,34.459945,0.655464,338883.511705,0.928989,20.258781,1.489480,4.281875,0.068330,0.074919,221.643410,32.000000,236.026390,207.077948,203.617041,194.992803,32.000000,186.761384,72.356283,73.975098,113.442318,28.240506,49.729329,20.302254,52.926755,40.314385,44.789812,59.606921,47.513481
50.063497,60.593222,214.687578,181.328278,106.810932,92.886183,28.926318,14.229071,212.290387,6.275213,55.546193,50.847937,180.442595,216.861780,177.807688,212.504320,127.793889,211.283593,-0.000740,-1.411867,32.000000,-235.779364,212.354791,-0.160864,34.455054,0.655650,338775.798215,0.928386,20.253939,1.484599,4.284142,0.061738,0.061995,221.615139,32.000000,236.022082,207.087244,203.513926,194.970950,32.000000,186.782280,72.355028,73.972433,113.447109,28.240506,49.694909,20.302254,52.924725,40.314385,44.751680,59.606085,47.550091
50.043398,60.577566,214.666429,181.329440,106.896249,92.861604,28.951847,14.229121,212.293133,6.275335,55.514175,50.831170,180.439230,216.864549,177.802574,212.503480,127.802807,211.284399,-0.000740,-1.411886,32.000000,-235.779350,212.356551,-0.160815,34.450677,0.655997,338643.377997,0.930016,20.256015,1.478839,4.288663,0.066281,0.065822,221.587573,32.000000,236.028595,207.074394,203.435072,194.977434,32.000000,186.781215,72.354509,73.970102,113.452385,28.240506,49.736607,20.302254,52.923572,40.314385,44.721871,59.601237,47.663370
50.024024,60.561251,214.641439,181.330560,106.868623,92.829000,28.949371,14.229211,212.293740,6.275460,55.471052,50.816931,180.439657,216.864316,177.796791,212.502742,127.813284,211.282781,-0.000740,-1.411921,32.000000,-235.779316,212.358223,-0.160797,34.448457,0.655889,338528.588122,0.929405,20.260275,1.469422,4.288306,0.066200,0.063619,221.570599,32.000000,236.015352,207.041597,208.852223,195.002006,32.000000,186.754274,72.354255,73.966966,113.455264,28.240506,49.756642,20.302254,52.922463,40.314385,44.690921,59.602211,47.723899
50.013964,60.542342,214.590931,181.331787,106.856744,92.804370,28.879450,14.229064,212.295270,6.275709,55.411993,50.802446,180.441908,216.864172,177.794165,212.501145,127.819151,211.284247,-0.000741,-1.411937,32.000000,-235.779466,212.359966,-0.160727,34.447193,0.655946,338418.628118,0.928711,20.265344,1.460785,4.289605,0.062336,0.068890,221.572313,32.000000,235.974827,207.026851,214.344040,195.006258,32.000000,186.756605,72.353176,73.964121,113.457325,28.240506,49.709502,20.302254,52.917760,40.314385,44.656394,59.602014,47.538206
49.998050,60.519671,214.594103,181.332668,106.710432,92.779894,28.943270,14.229198,212.294990,6.275658,55.356236,50.786987,180.442922,216.864979,177.791605,212.500272,127.827018,211.282277,-0.000742,-1.411957,32.000000,-235.779286,212.359291,-0.160635,34.445226,0.655893,338275.465056,0.928819,20.269015,1.449747,4.290767,0.060160,0.067918,221.564779,32.000000,235.939965,207.029990,214.371175,194.982160,32.000000,186.783117,72.351470,73.961713,113.459752,28.240506,49.696782,20.302254,52.911852,40.314385,44.615832,59.604335,47.512601
49.978469,60.492071,214.582043,181.332752,106.556193,92.755203,28.971037,14.229247,212.293056,6.275719,55.304637,50.772009,180.439877,216.861008,177.783946,212.498919,127.840404,211.280927,-0.000742,-1.411957,32.000000,-235.779273,212.357499,-0.160468,34.444098,0.655713,338159.547087,0.930980,20.260484,1.444389,4.290620,0.069704,0.076684,221.543548,32.000000,235.922428,207.044162,214.316050,194.965768,32.000000,186.823140,72.349776,73.959956,113.460889,28.240506,49.759278,20.302254,52.912411,40.314385,44.558358,59.602201,47.561610
49.960495,60.467924,214.523307,181.332019,106.581275,92.730688,28.935117,14.229210,212.288353,6.276192,55.269408,50.754578,180.437599,216.855183,177.774622,212.490208,127.854014,211.278699,-0.000741,-1.411950,32.000000,-235.779266,212.352692,-0.160424,34.443632,0.655715,338039.904609,0.928952,20.254235,1.435836,4.292049,0.066328,0.065261,221.498861,32.000000,235.918884,207.038729,214.199936,194.974880,32.000000,186.835982,72.348987,73.958202,113.461686,28.240506,49.744174,20.302254,52.915910,40.314385,44.505830,59.598454,47.551045
49.940749,60.448213,214.529633,181.331798,106.609011,92.698267,28.931577,14.229233,212.280578,6.276415,55.247957,50.733419,180.430213,216.846426,177.772266,212.481120,127.861540,211.273243,-0.000741,-1.411192,32.000000,-235.779324,212.345068,-0.160384,34.443531,0.655699,337906.907069,0.928146,20.246847,1.421982,4.293490,0.062134,0.071094,221.481702,32.000000,235.906071,207.008883,214.156214,194.997956,32.000000,186.806805,72.347039,73.956634,113.460709,28.240506,49.726802,20.302254,52.922087,40.314385,44.460680,59.602633,47.364839
49.919446,60.433043,214.547020,181.332157,106.536123,92.669723,28.952228,14.229250,212.269676,6.276247,55.237141,50.713333,180.427261,216.832827,177.766787,212.466743,127.868460,211.262526,-0.000741,-1.411193,32.000000,-235.779421,212.335214,-0.160740,34.443890,0.655564,337776.912515,0.929361,20.241258,1.407598,4.293859,0.063426,0.066268,221.477821,32.000000,235.876208,206.988413,212.393799,195.007553,32.000000,186.794994,72.344792,73.954440,113.459047,28.240506,49.746146,20.302254,52.931969,40.314385,44.425363,59.603971,47.380246
49.900502,60.422524,214.543083,181.333167,106.534969,92.633269,28.947843,14.229308,212.257969,6.276039,55.242023,50.688298,180.427031,216.816809,177.760553,212.451084,127.878447,211.251112,-0.000742,-1.412380,32.000000,-235.779330,212.321518,-0.160796,34.444210,0.655535,337636.034771,0.929505,20.241941,1.398175,4.295683,0.072556,0.069264,221.475940,32.000000,235.835447,206.989299,206.923279,194.997543,32.000000,186.787247,72.343409,73.952031,113.459987,28.240506,49.792406,20.302254,52.941100,40.314385,44.405656,59.595503,47.498807
49.877472,60.419910,214.560136,181.335534,106.562983,92.596626,28.949072,14.229378,212.240999,6.275867,55.256098,50.664993,180.430075,216.798815,177.751756,212.432477,127.886316,211.236271,-0.000742,-1.414136,32.000000,-235.779221,212.304026,-0.160274,34.444463,0.655566,337515.872000,0.928954,20.248780,1.387531,4.297865,0.085254,0.066041,221.450900,32.000000,235.811176,207.004414,203.209275,194.970554,32.000000,186.804273,72.341005,73.950058,113.461761,28.240506,49.844222,20.302254,52.954832,40.314385,44.397762,59.604207,47.530869
49.852332,60.419880,214.578798,181.339236,106.614818,92.559863,28.963140,14.229293,212.223373,6.275465,55.278345,50.648167,180.428848,216.778479,177.745239,212.412182,127.892814,211.218791,-0.000742,-1.415913,32.000000,-235.779211,212.284077,-0.159838,34.446425,0.655485,337366.160302,0.929091,20.257837,1.373577,4.299417,0.063379,0.068483,221.402038,32.000000,235.800488,207.004879,203.111730,194.950393,32.000000,186.813904,72.338371,73.948775,113.463019,28.240506,49.811644,20.302254,52.972604,40.314385,44.398705,59.609164,47.378192
49.832383,60.421925,214.470730,181.344305,106.642147,92.523149,28.957172,14.229248,212.201006,6.275089,55.297705,50.628784,180.427980,216.756691,177.739884,212.392720,127.899182,211.200804,-0.000742,-1.417301,32.000000,-235.779278,212.263181,-0.159772,34.448436,0.655507,337231.514648,0.929149,20.279032,1.360551,4.301744,0.070918,0.072109,221.367000,32.000000,235.785070,206.993372,203.046247,194.951942,32.000000,186.804329,72.335701,73.946837,113.463552,28.240506,49.767430,20.302254,52.991215,40.314385,44.405482,59.603105,47.543855
49.812870,60.425536,214.465097,181.350772,106.594349,92.494618,28.874032,14.229264,212.182688,6.275507,55.301730,50.614013,180.428744,216.737796,177.735260,212.372148,127.908407,211.180267,-0.000741,-1.418659,32.000000,-235.779217,212.240759,-0.159895,34.449932,0.655521,337103.692841,0.928843,20.305001,1.347975,4.304288,0.059456,0.066006,221.347524,32.000000,235.751830,206.975741,203.084174,194.969941,32.000000,186.783236,72.333872,73.945874,113.464481,28.240506,49.809198,20.302254,53.007421,40.314385,44.417584,59.599467,47.507465
49.793711,60.425247,214.555168,181.357306,106.569254,92.470189,28.921403,14.229225,212.157764,6.275186,55.288231,50.591908,180.433992,216.711461,177.731349,212.349620,127.914935,211.159478,-0.000742,-1.420379,32.000000,-235.779337,212.215891,-0.159503,34.449499,0.655224,336974.817137,0.929079,20.327683,1.335356,4.303843,0.062426,0.071366,221.347297,32.000000,235.700597,206.973903,203.157671,194.971960,32.000000,186.785096,72.331273,73.943607,113.465766,28.240506,49.862862,20.302254,53.025275,40.314385,44.423845,59.596929,47.540774
49.776225,60.420414,214.587389,181.363262,106.562084,92.445509,28.942714,14.229264,212.133424,6.275107,55.275797,50.576383,180.436738,216.686587,177.727452,212.323943,127.921189,211.135930,-0.000740,-1.422107,32.000000,-235.779348,212.193114,-0.159453,34.447595,0.655207,336872.677854,0.931877,20.351488,1.318992,4.305415,0.058177,0.070441,221.333814,32.000000,235.669048,206.991483,203.181507,194.955600,32.000000,186.811451,72.327675,73.940317,113.468003,28.240506,49.896852,20.302254,53.045138,40.314385,44.422038,59.607187,47.411354
49.753098,60.412607,214.497191,181.368712,106.554465,92.421062,28.945365,14.229320,212.106528,6.274767,55.259361,50.563422,180.438831,216.660431,177.723599,212.295748,127.927933,211.111493,-0.000740,-1.423840,32.000000,-235.779222,212.166762,-0.159449,34.443110,0.655442,336784.526538,0.930497,20.371032,1.305237,4.308881,0.078919,0.084967,221.297734,32.000000,235.653539,207.006555,203.095798,194.945107,32.000000,186.841119,72.324685,73.938923,113.468962,28.240506,49.880348,20.302254,53.070029,40.314385,44.409922,59.605849,47.357062
49.736929,60.403398,214.548864,181.373731,106.490193,92.396741,28.913611,14.229305,212.080041,6.274521,55.231106,50.548985,180.439227,216.633945,177.722623,212.267825,127.934507,211.086696,-0.000738,-1.425584,32.000000,-235.779280,212.139978,-0.159533,34.436263,0.655551,336690.139284,0.929911,20.384303,1.290797,4.311042,0.078666,0.083623,221.256517,32.000000,235.637855,207.005242,203.000584,194.946539,32.000000,186.846972,72.322224,73.937888,113.469942,28.240506,49.890064,20.302254,53.091214,40.314385,44.392985,59.603155,47.372029
49.718035,60.390365,214.380678,181.377596,106.483772,92.372217,28.980284,14.229268,212.053554,6.274493,55.205536,50.531850,180.443465,216.606486,177.722974,212.241102,127.941825,211.063818,-0.000738,-1.425589,32.000000,-235.779296,212.111596,-0.159479,34.425310,0.655521,336595.773190,0.930036,20.400450,1.275555,4.311233,0.067832,0.065674,221.234634,32.000000,235.607529,206.980788,202.989698,194.967937,32.000000,186.836918,72.319567,73.936487,113.470008,28.240506,49.822010,20.302254,53.112263,40.314385,44.370198,59.594697,47.548844
49.703280,60.375545,214.207248,181.380899,106.521871,92.347637,28.952454,14.229364,212.024123,6.274519,55.179056,50.516813,180.450036,216.576025,177.722347,212.210691,127.945185,211.038360,-0.000738,-1.426744,32.000000,-235.779284,212.080980,-0.159645,34.411791,0.655746,336495.207163,0.931122,20.407994,1.260360,4.313673,0.061539,0.079256,221.233741,32.000000,235.563562,206.970400,203.081041,194.975057,32.000000,186.850571,72.315948,73.934878,113.470732,28.240506,49.790120,20.302254,53.138776,40.314385,44.342396,59.612301,47.393525
49.686680,60.360710,214.210496,181.383712,106.603671,92.323368,28.940813,14.229323,211.989799,6.274324,55.169833,50.495218,180.451212,216.542782,177.725950,212.176809,127.950405,211.007587,-0.000736,-1.428492,32.000000,-235.779370,212.045910,-0.159530,34.397249,0.655610,336390.631053,0.929089,20.414541,1.245085,4.311930,0.071671,0.077086,221.232477,32.000000,235.530268,206.976347,203.113698,194.964276,32.000000,186.881579,72.311954,73.933477,113.471794,28.240506,49.754527,20.302254,53.162931,40.314385,44.310420,59.612468,47.398294
49.670304,60.347635,214.130251,181.386103,106.705021,92.291016,28.953288,14.229371,211.955430,6.273930,55.167115,50.477120,180.455645,216.509998,177.720518,212.142736,127.955130,210.975614,-0.000735,-1.430240,32.000000,-235.779382,212.008473,-0.159389,34.384796,0.655468,336287.362039,0.930001,20.415018,1.232871,4.309721,0.068048,0.071563,221.217161,32.000000,235.514023,206.988719,203.058213,194.943813,32.000000,186.903032,72.309338,73.931956,113.471515,28.240506,49.732546,20.302254,53.186367,40.314385,44.284263,59.603155,47.525293
49.653002,60.343826,214.091272,181.388486,106.711963,92.254535,28.948571,14.229385,211.916770,6.274056,55.169288,50.459127,180.457056,216.472446,177.715211,212.103883,127.959155,210.944378,-0.000733,-1.431402,32.000000,-235.779363,211.970985,-0.159334,34.375926,0.655731,336183.240320,0.930436,20.417395,1.216947,4.311226,0.081530,0.067093,221.184396,32.000000,235.506307,206.983725,202.958652,194.955886,32.000000,186.907478,72.306328,73.931497,113.470676,28.240506,49.743740,20.302254,53.214694,40.314385,44.271946,59.612478,47.403577
49.635915,60.341694,214.096695,181.390841,106.740754,92.226044,28.944288,14.229385,211.879878,6.273938,55.170482,50.445274,180.454477,216.434182,177.712912,212.067024,127.965172,210.910685,-0.000732,-1.431393,32.000000,-235.779456,211.936479,-0.159254,34.369781,0.655734,336052.300672,0.930013,20.421302,1.201100,4.311032,0.091515,0.074074,221.164493,32.000000,235.488352,206.958663,202.904725,194.976832,32.000000,186.887987,72.304130,73.929819,113.469861,28.240506,49.685332,20.302254,53.245051,40.314385,44.268454,59.610039,47.355228
49.619775,60.339146,214.015731,181.393201,106.761663,92.197644,28.903574,14.229404,211.844125,6.274061,55.159700,50.432229,180.456874,216.396653,177.712191,212.031409,127.965378,210.875739,-0.000732,-1.433142,32.000000,-235.779310,211.901178,-0.159099,34.365236,0.655746,335919.398287,0.930144,20.435443,1.186208,4.311749,0.067840,0.069880,221.165847,32.000000,235.453983,206.944272,202.973697,194.997467,32.000000,186.872814,72.300658,73.929112,113.469004,28.240506,49.662776,20.302254,53.275631,40.314385,44.268727,59.614199,47.197928
49.606029,60.334092,213.964692,181.395601,106.854714,92.165756,28.961440,14.229398,211.805337,6.273599,55.161198,50.411198,180.458865,216.358925,177.712485,211.993869,127.966884,210.842254,-0.000732,-1.434897,32.000000,-235.779306,211.867808,-0.159143,34.362686,0.655853,335814.138090,0.930341,20.451043,1.168467,4.313342,0.060391,0.061873,221.176920,32.000000,235.401776,206.949287,203.045383,195.000947,32.000000,186.884550,72.298608,73.926996,113.468280,28.240506,49.665954,20.302254,53.304687,40.314385,44.260486,59.613501,47.328375
49.590534,60.332353,214.056022,181.397563,106.894177,92.129292,28.945120,14.229485,211.766591,6.273510,55.175837,50.392622,180.457551,216.322202,177.709762,211.956936,127.969822,210.808384,-0.000731,-1.435435,32.000000,-235.779250,211.828549,-0.159305,34.361326,0.655743,335717.932232,0.931691,20.465246,1.156101,4.313114,0.062972,0.089836,221.168898,32.000000,235.368028,206.970570,203.052261,194.973209,32.000000,186.912089,72.297143,73.926037,113.466706,28.240506,49.711158,20.302254,53.334126,40.314385,44.257191,59.602594,47.331970
49.575609,60.333339,214.003093,181.400036,106.925126,92.092544,28.936740,14.229425,211.727408,6.273225,55.200616,50.370957,180.456857,216.282837,177.706612,211.916593,127.972943,210.770220,-0.000729,-1.437168,32.000000,-235.779436,211.788671,-0.159546,34.360394,0.655603,335602.339484,0.929778,20.474464,1.142941,4.313280,0.063348,0.065781,221.140188,32.000000,235.354987,206.975809,202.947133,194.963477,32.000000,186.929210,72.294687,73.925883,113.464786,28.240506,49.702049,20.302254,53.369149,40.314385,44.259450,59.618418,47.197561
