OSU 80 Ton Compressor Load Stand
49.557409,60.336975,214.000854,181.403008,106.856776,92.060047,28.938166,14.229395,211.686747,6.273247,55.216927,50.360188,180.458031,216.246358,177.707065,211.877231,127.973886,210.732522,-0.000727,-1.438327,32.000000,-235.779579,211.749129,-0.159512,34.361328,0.655729,335472.652758,0.930249,20.488815,1.128214,4.316469,0.083620,0.075682,221.114308,32.000000,235.342666,206.967927,202.881116,194.975607,32.000000,186.916118,72.292844,73.924650,113.463375,28.240506,49.704955,20.302254,53.406927,40.314385,44.267875,59.610216,47.355081
49.544941,60.343183,214.004274,181.406469,106.890415,92.035734,28.950069,14.229367,211.653913,6.272662,55.199539,50.350639,180.458999,216.209701,177.705820,211.841727,127.977014,210.696266,-0.000726,-1.438344,32.000000,-235.779704,211.712019,-0.159275,34.360571,0.655545,335344.118332,0.930457,20.505303,1.111807,4.316701,0.070009,0.072778,221.102541,32.000000,235.309378,206.951948,202.909211,195.001807,32.000000,186.899440,72.291550,73.924461,113.460957,28.240506,49.696213,20.302254,53.439031,40.314385,44.285048,59.617887,47.330649
49.531895,60.339721,213.948357,181.409938,106.915948,92.011261,28.946449,14.229525,211.617240,6.272567,55.179323,50.334433,180.466094,216.174409,177.706200,211.805500,127.976312,210.661572,-0.000727,-1.438387,32.000000,-235.779644,211.675778,-0.159193,34.356618,0.655500,335240.517415,0.930467,20.527848,1.097740,4.318241,0.076510,0.070510,221.111880,32.000000,235.264829,206.946098,202.992670,195.009811,32.000000,186.901135,72.290216,73.924473,113.458329,28.240506,49.669446,20.302254,53.472523,40.314385,44.287708,59.608898,47.377458
49.518089,60.333961,213.888253,181.412055,106.887405,91.986971,28.899299,14.229479,211.578162,6.272788,55.173053,50.323131,180.466876,216.139049,177.707613,211.770168,127.977414,210.625761,-0.000727,-1.438382,32.000000,-235.779713,211.636720,-0.159223,34.350529,0.655494,335162.374807,0.930111,20.547012,1.081987,4.319397,0.065860,0.067282,221.106986,32.000000,235.236124,206.958432,203.033067,195.000183,32.000000,186.927347,72.288416,73.924729,113.456301,28.240506,49.669296,20.302254,53.509402,40.314385,44.280472,59.607944,47.342021
49.505924,60.328028,213.777418,181.413307,106.876502,91.957716,28.955045,14.229380,211.545049,6.272385,55.163976,50.308670,180.463943,216.103106,177.702950,211.735386,127.981817,210.590391,-0.000728,-1.437785,32.000000,-235.779919,211.598609,-0.159057,34.340880,0.655417,335079.123726,0.930240,20.557109,1.070607,4.319406,0.083866,0.068229,221.077271,32.000000,235.226911,206.965886,201.157947,194.990243,32.000000,186.945432,72.286888,73.924492,113.455040,28.240506,49.617767,20.302254,53.544427,40.314385,44.267993,59.619028,47.177312
49.490935,60.324046,213.837858,181.414182,106.925105,91.933482,28.947619,14.229380,211.505685,6.272110,55.174258,50.295628,180.462273,216.064391,177.698645,211.695942,127.985216,210.557775,-0.000727,-1.438356,32.000000,-235.779911,211.561061,-0.159075,34.329555,0.655379,334991.056368,0.931783,20.565702,1.057031,4.319396,0.061792,0.075052,221.037026,32.000000,235.226526,206.961733,195.674493,195.005063,32.000000,186.946767,72.286062,73.926340,113.453896,28.240506,49.593176,20.302254,53.583950,40.314385,44.262068,59.609439,47.333658
49.478245,60.324507,213.763103,181.414629,106.847404,91.909171,28.934405,14.229412,211.467459,6.271502,55.189558,50.283838,180.462529,216.023772,177.699401,211.657975,127.986456,210.520841,-0.000726,-1.440073,32.000000,-235.779818,211.521585,-0.159062,34.316331,0.655247,334877.612183,0.929930,20.572418,1.040307,4.318219,0.068316,0.070106,221.014222,32.000000,235.208334,206.939658,192.072330,195.025193,32.000000,186.922142,72.284731,73.927320,113.452309,28.240506,49.620187,20.302254,53.623372,40.314385,44.262802,59.608849,47.419057
49.468621,60.327453,213.765792,181.415384,106.820397,91.884819,28.944051,14.229320,211.426934,6.270728,55.205411,50.265738,180.463652,215.984017,177.701737,211.619543,127.983624,210.484231,-0.000728,-1.441815,32.000000,-235.779918,211.479285,-0.158785,34.300937,0.655575,334788.111854,0.930223,20.584026,1.025546,4.320748,0.067933,0.067700,221.016162,32.000000,235.172032,206.929525,192.155839,195.034970,32.000000,186.922395,72.282349,73.928986,113.451344,28.240506,49.575074,20.302254,53.661172,40.314385,44.269685,59.610777,47.398001
49.448794,60.333749,213.662842,181.416498,106.758754,91.860495,28.975902,14.229288,211.387045,6.270333,55.248742,50.244333,180.465185,215.941356,177.700847,211.576352,127.980690,210.442314,-0.000726,-1.443580,32.000000,-235.779956,211.435233,-0.158756,34.284871,0.655639,334706.581692,0.930665,20.597689,1.011436,4.320345,0.066503,0.068740,221.016881,32.000000,235.143117,206.939153,192.212742,195.031690,32.000000,186.941342,72.281209,73.930599,113.452948,28.240506,49.517318,20.302254,53.701693,40.314385,44.282207,59.616481,47.266526
49.430186,60.344260,213.557440,181.418022,106.722022,91.836066,28.943000,14.229268,211.342833,6.269878,55.317965,50.226831,180.466380,215.893463,177.693164,211.533371,127.981656,210.403304,-0.000725,-1.445330,32.000000,-235.779953,211.389434,-0.158589,34.271828,0.655877,334632.222750,0.930314,20.610646,1.001511,4.321240,0.063722,0.082796,221.000957,32.000000,235.134345,206.955519,192.179011,195.015788,32.000000,186.965444,72.279496,73.932541,113.453723,28.240506,49.512613,20.302254,53.756126,40.314385,44.309068,59.616589,47.386335
49.413773,60.368389,213.559486,181.422039,106.698369,91.801671,28.947637,14.229187,211.298198,6.269416,55.379262,50.206707,180.467397,215.846641,177.689541,211.488663,127.983316,210.362265,-0.000725,-1.447092,32.000000,-235.779986,211.341087,-0.158816,34.262006,0.656027,334569.901837,0.929470,20.637577,0.989837,4.320891,0.064151,0.069543,220.964034,32.000000,235.143492,206.951738,192.071299,195.016601,32.000000,186.965098,72.279458,73.933882,113.454746,28.240506,49.491073,20.302254,53.802571,40.314385,44.356547,59.611976,47.362344
49.400356,60.390881,213.519820,181.427604,106.668690,91.775359,28.954767,14.229150,211.251278,6.268557,55.424175,50.194118,180.468990,215.800542,177.688808,211.444961,127.976770,210.319740,-0.000726,-1.448856,32.000000,-235.780013,211.294412,-0.158646,34.255043,0.656109,334504.100528,0.930689,20.667458,0.975272,4.320385,0.066492,0.066383,220.942285,32.000000,235.143825,206.932146,192.036051,195.037948,32.000000,186.952161,72.279598,73.934336,113.456559,28.240506,49.455886,20.302254,53.850138,40.314385,44.412640,59.613048,47.216930
49.389539,60.410065,213.431062,181.433917,106.605591,91.755011,28.937349,14.229096,211.209377,6.268047,55.440460,50.184129,180.472408,215.758538,177.686106,211.400239,127.973762,210.277713,-0.000726,-1.450621,32.000000,-235.780077,211.250018,-0.158574,34.249481,0.656284,334415.937968,0.930590,20.708676,0.959306,4.321862,0.069504,0.064708,220.935900,32.000000,235.117872,206.915861,192.107614,195.053162,32.000000,186.942815,72.279878,73.936292,113.458290,28.240506,49.424082,20.302254,53.894352,40.314385,44.465246,59.610629,47.393892
49.379874,60.424269,213.355459,181.440173,106.574883,91.734711,28.930276,14.229126,211.169097,6.267948,55.441432,50.175326,180.476194,215.719215,177.686877,211.361100,127.970741,210.238278,-0.000725,-1.452364,32.000000,-235.779795,211.207767,-0.158332,34.244490,0.656339,334366.886623,0.930427,20.745142,0.951023,4.322232,0.069220,0.075882,220.940055,32.000000,235.076143,206.919089,192.182247,195.055909,32.000000,186.963452,72.281489,73.937599,113.461962,28.240506,49.361381,20.302254,53.939195,40.314385,44.501163,59.603007,47.389343
49.374284,60.427377,213.299732,181.444569,106.582751,91.722402,28.959543,14.229110,211.132768,6.266962,55.425943,50.172099,180.479407,215.682282,177.688557,211.323616,127.964007,210.198952,-0.000725,-1.453545,32.000000,-235.779838,211.167120,-0.158110,34.238907,0.656272,334327.850746,0.931051,20.775595,0.939375,4.321382,0.063830,0.074748,220.926919,32.000000,235.057580,206.941387,195.879613,195.036888,32.000000,187.002926,72.282549,73.939363,113.465522,28.240506,49.296545,20.302254,53.981215,40.314385,44.520493,59.598080,47.395946
49.366956,60.423873,213.144352,181.447291,106.545964,91.710251,28.923096,14.229203,211.096670,6.266137,55.413715,50.161446,180.480977,215.645328,177.691971,211.286269,127.957774,210.162781,-0.000724,-1.452388,32.000000,-235.779858,211.128846,-0.158400,34.232300,0.656201,334282.239595,0.931308,20.799867,0.928643,4.320697,0.066447,0.071268,220.901191,32.000000,235.058979,206.951487,195.879613,195.043854,32.000000,187.032625,72.282569,73.942373,113.468829,28.240506,49.274296,20.302254,54.021566,40.314385,44.524044,59.623788,47.217077
49.360426,60.418820,213.185489,181.448425,106.494626,91.698194,28.949177,14.229204,211.059466,6.265363,55.410811,50.155472,180.482632,215.610878,177.693172,211.249082,127.951832,210.126888,-0.000724,-1.450639,32.000000,-235.779962,211.090828,-0.158443,34.227870,0.656171,334256.217073,0.930365,20.808802,0.921659,4.320057,0.065412,0.069151,220.880886,32.000000,235.066024,206.943109,192.205311,195.072247,32.000000,187.033702,72.283544,73.944945,113.471355,28.240506,49.296455,20.302254,54.067968,40.314385,44.512630,59.606725,47.391911
49.352006,60.417278,213.151272,181.448055,106.433761,91.686194,28.973517,14.229059,211.024642,6.264963,55.389174,50.143242,180.484351,215.575936,177.699651,211.213472,127.953344,210.092809,-0.000725,-1.448857,32.000000,-235.780226,211.054442,-0.158639,34.223023,0.655957,334223.501188,0.931557,20.812933,0.915274,4.317551,0.068497,0.073953,220.875553,32.000000,235.052940,206.920180,192.226855,195.100179,32.000000,187.006556,72.285920,73.947580,113.473720,28.240506,49.193607,20.302254,54.107222,40.314385,44.513067,59.613432,47.258236
49.347733,60.413000,213.048472,181.446800,106.414439,91.669933,28.927506,14.228910,210.989384,6.264284,55.367078,50.140885,180.486708,215.541079,177.705351,211.180287,127.949032,210.060540,-0.000724,-1.449038,32.000000,-235.780372,211.023269,-0.158546,34.218313,0.656100,334188.063172,0.930718,20.814686,0.908692,4.318956,0.063470,0.075869,220.889078,32.000000,235.023701,206.911370,192.322418,195.117274,32.000000,187.003603,72.287716,73.950491,113.475516,28.240506,49.165244,20.302254,54.150994,40.314385,44.509364,59.608603,47.347230
49.338307,60.407666,213.054206,181.445130,106.462218,91.645552,28.942489,14.228981,210.955392,6.263701,55.361900,50.136128,180.484036,215.507682,177.709334,211.146613,127.941774,210.027779,-0.000723,-1.447317,32.000000,-235.780257,210.991170,-0.158545,34.212146,0.656128,334145.237715,0.929985,20.821921,0.895287,4.318999,0.067045,0.074046,220.891467,32.000000,235.006295,206.922630,192.370588,195.109278,32.000000,187.024148,72.287974,73.952013,113.476688,28.240506,49.128597,20.302254,54.196033,40.314385,44.502373,59.623385,47.248331
49.335138,60.404132,212.979538,181.442888,106.511115,91.621128,28.939302,14.229010,210.920826,6.263324,55.376138,50.128181,180.482085,215.472612,177.707695,211.113039,127.936981,209.997165,-0.000724,-1.445562,32.000000,-235.780235,210.956966,-0.158891,34.207059,0.655929,334090.506168,0.931377,20.822097,0.888337,4.317290,0.070819,0.065646,220.870321,32.000000,235.009973,206.938477,192.301247,195.095573,32.000000,187.045798,72.288487,73.956139,113.476672,28.240506,49.079877,20.302254,54.239644,40.314385,44.492949,59.611150,47.351633
49.335954,60.405253,212.958502,181.439915,106.459748,91.604841,28.956247,14.228970,210.887910,6.262569,55.390479,50.123096,180.480482,215.440707,177.708581,211.083409,127.934025,209.966552,-0.000726,-1.443828,32.000000,-235.780403,210.922129,-0.159016,34.202723,0.655977,334014.500768,0.930829,20.826590,0.884161,4.318231,0.063316,0.072628,220.834440,32.000000,235.020864,206.933045,192.202095,195.095394,32.000000,187.047609,72.289810,73.960152,113.477164,28.240506,49.077813,20.302254,54.279337,40.314385,44.499261,59.610826,47.386482
49.332788,60.412244,212.917166,181.437675,106.410596,91.592574,28.968826,14.229049,210.857500,6.261764,55.410867,50.117163,180.478704,215.410729,177.706690,211.055212,127.929023,209.934206,-0.000726,-1.442081,32.000000,-235.780257,210.889930,-0.158697,34.197169,0.655768,333931.418517,0.930740,20.826359,0.878267,4.316995,0.064674,0.068781,220.819737,32.000000,235.024205,206.908982,192.171133,195.117556,32.000000,187.024764,72.290918,73.962187,113.476261,28.240506,49.109902,20.302254,54.317657,40.314385,44.514428,59.607089,47.172323
49.327131,60.422724,212.977073,181.435946,106.330197,91.580302,28.949521,14.228887,210.824166,6.261024,55.441620,50.111708,180.481937,215.376046,177.703593,211.022479,127.916675,209.900412,-0.000727,-1.442673,32.000000,-235.780397,210.854613,-0.158638,34.191116,0.655689,333877.386815,0.930016,20.826630,0.870535,4.316497,0.067032,0.074137,220.824496,32.000000,235.015218,206.895960,192.239826,195.127573,32.000000,187.009832,72.290789,73.966031,113.475058,28.240506,49.005288,20.302254,54.361316,40.314385,44.538014,59.612606,47.231090
49.328246,60.437105,212.925149,181.434652,106.228627,91.568229,28.934830,14.228944,210.796018,6.260211,55.471427,50.113082,180.480467,215.344499,177.702665,210.989070,127.909681,209.868179,-0.000728,-1.443851,32.000000,-235.780320,210.823225,-0.158949,34.187310,0.655664,333851.731649,0.929570,20.836920,0.864242,4.315936,0.065258,0.066486,220.835617,32.000000,234.995636,206.903728,192.292733,195.121251,32.000000,187.010786,72.293095,73.968490,113.473720,28.240506,48.982189,20.302254,54.401667,40.314385,44.569581,59.620287,47.166527
49.327143,60.455794,212.901987,181.433718,106.074438,91.556251,28.945967,14.229016,210.766123,6.259243,55.499578,50.109780,180.482899,215.313958,177.696762,210.959248,127.897997,209.837631,-0.000728,-1.442715,32.000000,-235.780190,210.794216,-0.159149,34.182239,0.655902,333844.402980,0.930208,20.853301,0.864789,4.317646,0.078838,0.074679,220.828195,32.000000,234.993897,206.924228,192.280010,195.098451,32.000000,187.026969,72.295299,73.971408,113.471814,28.240506,49.024332,20.302254,54.439301,40.314385,44.615880,59.608347,47.201229
49.326505,60.469686,212.936959,181.432825,105.961902,91.548070,28.948657,14.228987,210.737415,6.258791,55.527022,50.112201,180.480024,215.282163,177.692764,210.929460,127.893102,209.807989,-0.000726,-1.441605,32.000000,-235.780172,210.766926,-0.159282,34.177631,0.655796,333828.420960,0.930570,20.866519,0.860526,4.316495,0.068996,0.079701,220.797981,32.000000,235.004456,206.932652,192.188445,195.094318,32.000000,187.024294,72.295797,73.975362,113.469598,28.240506,49.050496,20.302254,54.482994,40.314385,44.655126,59.610609,47.188684
49.332124,60.483303,212.869161,181.431815,105.878636,91.548036,28.928379,14.228987,210.711494,6.257797,55.540939,50.112763,180.477460,215.252274,177.696290,210.903709,127.890435,209.778865,-0.000727,-1.440464,32.000000,-235.780221,210.741755,-0.159350,34.171130,0.655808,333827.964154,0.930159,20.886359,0.861541,4.316122,0.061492,0.071192,220.777557,32.000000,235.013014,206.924628,192.135515,195.109969,32.000000,187.013938,72.297124,73.979264,113.468310,28.240506,48.960878,20.302254,54.513339,40.314385,44.690584,59.611947,47.190078
49.330452,60.495142,212.892370,181.430302,105.776274,91.552067,28.944393,14.229050,210.685452,6.256644,55.554333,50.112046,180.478512,215.225889,177.695092,210.880530,127.883437,209.747658,-0.000727,-1.438718,32.000000,-235.780183,210.711736,-0.159288,34.164706,0.655942,333822.901834,0.930037,20.900915,0.856081,4.316887,0.108493,0.079570,220.767409,32.000000,235.003616,206.911475,190.371443,195.119135,32.000000,186.999821,72.298727,73.982189,113.466584,28.240506,48.980506,20.302254,54.553134,40.314385,44.725549,59.616038,47.193159
49.335256,60.503700,212.838051,181.427902,105.661285,91.539822,28.952784,14.228976,210.658290,6.255591,55.572363,50.108914,180.478453,215.201236,177.694862,210.856349,127.877389,209.721439,-0.000727,-1.438128,32.000000,-235.780213,210.681943,-0.159477,34.158894,0.655887,333838.825779,0.930606,20.908673,0.848574,4.315021,0.070767,0.074185,220.775748,32.000000,234.972490,206.912458,184.947719,195.113120,32.000000,187.012608,72.300601,73.984902,113.465172,28.240506,48.930982,20.302254,54.586940,40.314385,44.749509,59.619303,47.391691
49.338592,60.514302,212.845490,181.424845,105.543748,91.548138,28.946231,14.228979,210.634104,6.255063,55.597260,50.113152,180.479874,215.176097,177.693601,210.827774,127.869521,209.691324,-0.000728,-1.436391,32.000000,-235.780150,210.656858,-0.159550,34.152405,0.656130,333880.522143,0.930195,20.922256,0.844667,4.315638,0.098576,0.076805,220.764013,32.000000,234.963447,206.933344,181.265945,195.086460,32.000000,187.036141,72.302501,73.989875,113.463264,28.240506,48.906783,20.302254,54.618623,40.314385,44.776629,59.619067,47.040335
49.343369,60.526669,212.746748,181.422075,105.400097,91.548136,28.943229,14.228904,210.607850,6.254232,55.633381,50.118138,180.481151,215.148371,177.691846,210.800047,127.864386,209.659986,-0.000728,-1.435858,32.000000,-235.780239,210.628890,-0.159399,34.147683,0.656002,333853.044700,0.929723,20.925804,0.841553,4.314117,0.062787,0.072658,220.734676,32.000000,234.975713,206.945645,181.168972,195.078696,32.000000,187.043158,72.303029,73.995031,113.461827,28.240506,48.881364,20.302254,54.654217,40.314385,44.807377,59.621792,47.233951
49.346336,60.540927,212.774014,181.419549,105.206947,91.548356,28.969803,14.228907,210.582560,6.253147,55.662801,50.123314,180.481022,215.121640,177.689385,210.771123,127.859861,209.630765,-0.000730,-1.435867,32.000000,-235.780269,210.602925,-0.159067,34.143427,0.656189,333906.648336,0.929975,20.932929,0.838897,4.313976,0.068877,0.067876,220.693955,32.000000,234.984924,206.941496,181.095265,195.093311,32.000000,187.035820,72.304017,73.999268,113.462005,28.240506,48.868697,20.302254,54.687313,40.314385,44.842227,59.611809,47.235345
49.349761,60.557202,212.770368,181.417225,105.076786,91.548388,28.950989,14.228953,210.555733,6.252042,55.693370,50.125857,180.479037,215.092062,177.688367,210.743757,127.855469,209.602338,-0.000729,-1.435898,32.000000,-235.780105,210.574633,-0.158806,34.140230,0.656038,333926.389425,0.930003,20.940315,0.833080,4.311557,0.068876,0.068552,220.673767,32.000000,234.975533,206.917404,181.107599,195.115656,32.000000,187.023657,72.304592,74.003195,113.460838,28.240506,48.830831,20.302254,54.719310,40.314385,44.884045,59.616904,47.227348
49.354616,60.577146,212.744737,181.415566,104.967565,91.548658,28.954880,14.228990,210.526356,6.251084,55.733205,50.131256,180.481355,215.065962,177.689504,210.715110,127.845097,209.572635,-0.000731,-1.435884,32.000000,-235.779968,210.547295,-0.158820,34.138600,0.656175,333949.822572,0.929125,20.951479,0.827391,4.311850,0.060303,0.069602,220.671178,32.000000,234.950855,206.912679,181.218886,195.123945,32.000000,187.032825,72.306266,74.008735,113.461828,28.240506,48.804706,20.302254,54.750165,40.314385,44.931544,59.611888,47.199395
49.361965,60.599695,212.826120,181.414452,104.860311,91.548708,28.946574,14.229064,210.499906,6.250029,55.786398,50.136539,180.480441,215.040169,177.689461,210.688016,127.834933,209.545462,-0.000731,-1.435869,32.000000,-235.779810,210.517003,-0.158764,34.138185,0.656221,333973.975670,0.929698,20.964184,0.821845,4.311477,0.074394,0.077781,220.666765,32.000000,234.937102,206.926326,181.269158,195.110365,32.000000,187.060045,72.307798,74.012477,113.463967,28.240506,48.827305,20.302254,54.781402,40.314385,44.984929,59.613924,47.237620
49.366808,60.624072,212.699896,181.413899,104.815697,91.556891,28.937137,14.229078,210.476317,6.249218,55.846200,50.139076,180.479938,215.014324,177.683892,210.661383,127.823135,209.515752,-0.000731,-1.435847,32.000000,-235.779688,210.491739,-0.158850,34.141513,0.656187,334012.796765,0.929525,20.979067,0.821833,4.310534,0.064253,0.065786,220.640917,32.000000,234.933566,206.944726,181.233424,195.089484,32.000000,187.080495,72.308036,74.017283,113.465948,28.240506,48.794337,20.302254,54.811275,40.314385,45.044408,59.606420,47.170855
49.375503,60.649498,212.673062,181.413924,104.801649,91.564712,28.892531,14.229137,210.452095,6.248587,55.886590,50.149350,180.478978,214.993088,177.682182,210.635388,127.815919,209.490229,-0.000731,-1.435846,32.000000,-235.779534,210.467841,-0.158899,34.146683,0.656322,334052.128539,0.929695,20.993957,0.822497,4.311541,0.068565,0.066698,220.592798,32.000000,234.943658,206.944196,181.141443,195.095181,32.000000,187.075220,72.310208,74.021986,113.465868,28.240506,48.724153,20.302254,54.836795,40.314385,45.107671,59.613009,47.399101
49.393388,60.669779,212.606657,181.413949,104.693304,91.576950,28.945201,14.229104,210.430882,6.247283,55.902823,50.159446,180.479122,214.972842,177.680646,210.616197,127.804785,209.466530,-0.000730,-1.435300,32.000000,-235.779526,210.444915,-0.158589,34.149831,0.656047,334127.706671,0.930041,21.013287,0.823905,4.308561,0.104246,0.066998,220.565696,32.000000,234.952802,206.927236,186.530990,195.121315,32.000000,187.056413,72.311296,74.026127,113.465793,28.240506,48.687351,20.302254,54.853534,40.314385,45.163420,59.618094,47.211721
49.409780,60.682080,212.437569,181.412639,104.728678,91.589135,28.936440,14.229030,210.411792,6.246612,55.912250,50.167813,180.479670,214.951899,177.682235,210.598330,127.796625,209.443726,-0.000730,-1.433562,32.000000,-235.779615,210.422705,-0.158600,34.151446,0.655898,334192.623462,0.931439,21.029652,0.822195,4.307259,0.068377,0.074942,220.556307,32.000000,234.943840,206.914510,191.976890,195.141242,32.000000,187.049964,72.312018,74.031188,113.465036,28.240506,48.609908,20.302254,54.869592,40.314385,45.206479,59.618821,47.222359
49.420640,60.690783,212.574592,181.410082,104.823715,91.601499,28.936830,14.229033,210.392400,6.245749,55.928553,50.178290,180.480095,214.934125,177.679579,210.579832,127.786206,209.421216,-0.000729,-1.431817,32.000000,-235.779538,210.404086,-0.158540,34.152471,0.655623,334267.576293,0.929548,21.031299,0.825040,4.304355,0.068884,0.074615,220.549254,32.000000,234.921400,206.925714,190.192264,195.132033,32.000000,187.059550,72.313927,74.036359,113.464993,28.240506,48.646150,20.302254,54.884605,40.314385,45.231628,59.616943,47.165279
49.431734,60.700272,212.717775,181.406368,104.860316,91.613716,28.954364,14.229137,210.374430,6.245086,55.953048,50.194060,180.480056,214.916536,177.676326,210.563537,127.776895,209.400610,-0.000730,-1.430050,32.000000,-235.779334,210.386672,-0.158573,34.151820,0.655160,334328.719467,0.929645,21.026525,0.825224,4.299504,0.074193,0.075433,220.528730,32.000000,234.920111,206.948148,184.663701,195.100166,32.000000,187.074954,72.314997,74.040842,113.462676,28.240506,48.650974,20.302254,54.906495,40.314385,45.259522,59.606941,47.336225
49.442980,60.714106,212.704500,181.402251,104.945874,91.626001,28.940628,14.229026,210.357146,6.244228,55.972165,50.207671,180.477777,214.903181,177.678057,210.546970,127.766454,209.383820,-0.000729,-1.428287,32.000000,-235.779491,210.371709,-0.158315,34.149310,0.655417,334394.779874,0.929555,21.023919,0.827768,4.301332,0.068685,0.078292,220.491077,32.000000,234.939665,206.959732,180.931829,195.094243,32.000000,187.080617,72.316014,74.046632,113.458977,28.240506,48.632345,20.302254,54.921912,40.314385,45.294050,59.617484,47.251046
49.459396,60.727369,212.662630,181.397824,105.026732,91.646349,28.930685,14.228989,210.341865,6.243782,55.993068,50.219424,180.474019,214.892258,177.679956,210.530640,127.756557,209.364930,-0.000728,-1.426521,32.000000,-235.779505,210.357475,-0.157965,34.146995,0.655711,334459.112495,0.928910,21.021857,0.829870,4.303263,0.064919,0.064712,220.460236,32.000000,234.953938,206.958173,180.887957,195.106036,32.000000,187.063915,72.317166,74.051642,113.453746,28.240506,48.681033,20.302254,54.936491,40.314385,45.331330,59.607236,47.388169
49.483756,60.739870,212.746187,181.392997,105.073098,91.666689,28.944770,14.229026,210.331905,6.243346,55.999599,50.238661,180.473145,214.884225,177.684007,210.520025,127.750493,209.348248,-0.000727,-1.425353,32.000000,-235.779499,210.345514,-0.157855,34.146309,0.655722,334530.052331,0.929278,21.023986,0.834438,4.302016,0.066459,0.070303,220.442410,32.000000,234.951630,206.938791,180.928578,195.114256,32.000000,187.028931,72.316346,74.057237,113.446990,28.240506,48.705266,20.302254,54.935367,40.314385,45.367443,59.615114,47.232704
49.498830,60.751421,212.809143,181.387675,105.083122,91.691214,28.962376,14.229096,210.323415,6.242899,56.002266,50.253594,180.473292,214.877047,177.690136,210.511809,127.742601,209.337071,-0.000727,-1.424170,32.000000,-235.779398,210.334596,-0.157615,34.146322,0.655666,334626.086607,0.929497,21.020161,0.837725,4.299742,0.072786,0.074860,220.441468,32.000000,234.927882,206.939494,181.009133,195.104295,32.000000,187.020010,72.315815,74.062274,113.440822,28.240506,48.677705,20.302254,54.943714,40.314385,45.400451,59.610393,47.375404
49.511411,60.758198,212.827415,181.380922,105.213027,91.715816,28.935918,14.229039,210.317017,6.242539,56.021181,50.270991,180.472935,214.871917,177.692121,210.505573,127.732606,209.327115,-0.000727,-1.422413,32.000000,-235.779591,210.327843,-0.157500,34.145624,0.655752,334708.341142,0.928780,21.007319,0.837954,4.299314,0.071257,0.072326,220.428975,32.000000,234.924819,206.962654,179.206979,195.080716,32.000000,187.027363,72.314915,74.068090,113.435045,28.240506,48.676973,20.302254,54.952587,40.314385,45.426376,59.602220,47.412674
49.523620,60.767685,212.846056,181.374040,105.195241,91.740271,28.886484,14.229009,210.310253,6.242392,56.054721,50.285981,180.473454,214.864866,177.691157,210.499622,127.727073,209.318845,-0.000727,-1.420658,32.000000,-235.779666,210.323039,-0.157388,34.143929,0.655915,334814.647537,0.928181,21.003190,0.841934,4.299276,0.072297,0.074781,220.403784,32.000000,234.933783,206.984891,173.660929,195.070082,32.000000,187.025160,72.313606,74.074213,113.427264,28.240506,48.719250,20.302254,54.962515,40.314385,45.451834,59.616156,47.401963
49.535940,60.780612,212.877098,181.367407,105.171400,91.764734,28.948751,14.228939,210.305704,6.242421,56.086934,50.302958,180.469805,214.862715,177.687345,210.493886,127.722501,209.312422,-0.000727,-1.419477,32.000000,-235.779724,210.320592,-0.157418,34.143504,0.656018,334920.630733,0.929037,20.996884,0.848444,4.298553,0.071962,0.074819,220.361672,32.000000,234.951887,206.988090,175.450292,195.059684,32.000000,187.005292,72.312383,74.078460,113.419055,28.240506,48.709252,20.302254,54.974207,40.314385,45.483501,59.605997,47.373569
49.557691,60.797710,212.920192,181.361404,105.134770,91.789102,28.895070,14.229027,210.305709,6.242192,56.107784,50.315145,180.464500,214.860559,177.691792,210.495697,127.722733,209.306297,-0.000726,-1.419464,32.000000,-235.779614,210.319393,-0.157390,34.140378,0.656146,335022.350070,0.930646,20.993675,0.851083,4.297869,0.064344,0.070092,220.338955,32.000000,234.954789,206.972524,180.845051,195.057721,32.000000,186.970851,72.312048,74.084319,113.410974,28.240506,48.725639,20.302254,54.971120,40.314385,45.529420,59.610226,47.436592
49.569344,60.812344,212.970982,181.356335,105.125483,91.813434,28.948196,14.229087,210.306287,6.242069,56.139946,50.335858,180.461876,214.858982,177.689042,210.497387,127.712178,209.301874,-0.000725,-1.419453,32.000000,-235.779556,210.319362,-0.157459,34.136096,0.656282,335126.150728,0.928670,20.993796,0.853406,4.297427,0.061792,0.066211,220.334739,32.000000,234.944637,206.972193,180.938335,195.053060,32.000000,186.969468,72.310743,74.089360,113.402803,28.240506,48.776375,20.302254,54.976656,40.314385,45.571786,59.607669,47.372029
49.581946,60.829545,212.921908,181.351524,105.118703,91.837913,28.951476,14.229260,210.304663,6.241919,56.182169,50.344642,180.459683,214.859914,177.687767,210.495871,127.700634,209.296356,-0.000726,-1.418323,32.000000,-235.779401,210.316578,-0.157355,34.128186,0.656400,335219.324930,0.930236,20.988290,0.851032,4.296411,0.078673,0.070281,220.331286,32.000000,234.934655,206.987655,180.988731,195.035113,32.000000,186.981513,72.309188,74.093268,113.395832,28.240506,48.723119,20.302254,54.976760,40.314385,45.615335,59.616766,47.352146
49.594179,60.850969,212.837790,181.347196,105.143496,91.862302,28.967660,14.229166,210.303806,6.241508,56.255697,50.356700,180.457945,214.856523,177.683759,210.491715,127.693474,209.289685,-0.000727,-1.418294,32.000000,-235.779491,210.311684,-0.157433,34.123636,0.656660,335336.328407,0.928571,20.990817,0.860040,4.296425,0.070466,0.064186,220.307402,32.000000,234.940149,207.011683,180.951841,195.003649,32.000000,187.001316,72.307942,74.099502,113.390479,28.240506,48.684382,20.302254,54.983584,40.314385,45.664841,59.617622,47.173937
49.607096,60.878274,212.773178,181.343575,105.080520,91.886780,28.941913,14.229134,210.302148,6.240905,56.317244,50.370419,180.454492,214.857041,177.682468,210.490393,127.686958,209.282558,-0.000730,-1.418308,32.000000,-235.779517,210.312028,-0.157600,34.121210,0.656777,335457.578437,0.928496,20.994926,0.869653,4.294344,0.079549,0.074316,220.263492,32.000000,234.963793,207.018130,180.861166,194.996019,32.000000,187.001889,72.307627,74.106010,113.385334,28.240506,48.615166,20.302254,54.982363,40.314385,45.734470,59.614120,47.381200
49.618836,60.908902,212.746802,181.342522,105.129984,91.911372,28.929774,14.229168,210.303789,6.240699,56.363396,50.388073,180.451342,214.859336,177.684502,210.491610,127.678091,209.279592,-0.000729,-1.418912,32.000000,-235.779427,210.311714,-0.157640,34.123238,0.656766,335575.922211,0.928025,21.003646,0.874477,4.291588,0.070653,0.072799,220.240708,32.000000,234.978584,207.003246,180.827960,195.010470,32.000000,186.990345,72.307726,74.111093,113.379561,28.240506,48.580095,20.302254,54.985008,40.314385,45.809362,59.613107,47.395580
49.630937,60.935062,212.619789,181.341807,105.141086,91.943459,28.958612,14.229177,210.306748,6.240943,56.385430,50.406542,180.451715,214.860288,177.687060,210.490791,127.672371,209.277932,-0.000728,-1.420664,32.000000,-235.779501,210.312984,-0.157903,34.130025,0.656754,335700.464423,0.928899,21.017539,0.878499,4.289168,0.069762,0.070403,220.234385,32.000000,234.972622,206.992428,180.906084,195.021389,32.000000,186.981643,72.307511,74.117366,113.374967,28.240506,48.531710,20.302254,54.985195,40.314385,45.881992,59.615104,47.351486
49.648298,60.954499,212.714261,181.340603,105.211421,91.976115,28.948797,14.229264,210.314895,6.240435,56.374336,50.430118,180.450375,214.869074,177.687344,210.494105,127.669364,209.281934,-0.000729,-1.421273,32.000000,-235.779415,210.322102,-0.157677,34.143096,0.656762,335834.174510,0.929371,21.035978,0.886327,4.287622,0.069247,0.065907,220.232917,32.000000,234.953266,207.000525,181.003252,195.014693,32.000000,186.988766,72.307966,74.121598,113.371301,28.240506,48.573972,20.302254,54.982036,40.314385,45.944775,59.610285,47.407098
49.667413,60.964962,212.714276,181.338085,105.310922,92.008746,28.935344,14.229220,210.326468,6.240342,56.338142,50.449267,180.450715,214.884277,177.691894,210.507793,127.663779,209.290554,-0.000729,-1.419525,32.000000,-235.779530,210.335308,-0.157445,34.157353,0.656510,335983.814174,0.928585,21.049577,0.891466,4.284017,0.065558,0.069496,220.217501,32.000000,234.960360,207.017647,181.027301,194.994443,32.000000,187.008299,72.306621,74.126929,113.369917,28.240506,48.506094,20.302254,54.971409,40.314385,45.977333,59.599968,47.567553
49.683462,60.957385,212.759621,181.332191,105.339794,92.045349,28.963390,14.229274,210.343829,6.240464,56.290971,50.469844,180.447161,214.901895,177.691959,210.523740,127.660992,209.305597,-0.000728,-1.418366,32.000000,-235.779523,210.351074,-0.157342,34.172364,0.656537,336119.203172,0.928921,21.050998,0.895875,4.284422,0.073938,0.069142,220.178460,32.000000,234.987508,207.026523,180.956664,194.983828,32.000000,187.006999,72.305207,74.133529,113.367280,28.240506,48.524185,20.302254,54.962930,40.314385,45.982809,59.602004,47.528888
49.703014,60.943938,212.747940,181.324046,105.401314,92.081874,28.961263,14.229354,210.364203,6.240445,56.228065,50.492252,180.442924,214.924485,177.697400,210.541465,127.650593,209.321848,-0.000729,-1.418297,32.000000,-235.779478,210.366706,-0.157263,34.186287,0.656298,336247.834125,0.929315,21.041628,0.904477,4.282773,0.068363,0.073314,220.142072,32.000000,235.018719,207.014554,180.896022,194.995047,32.000000,186.990902,72.305110,74.140018,113.366560,28.240506,48.532441,20.302254,54.951226,40.314385,45.968025,59.615910,47.493525
49.716582,60.927293,212.795573,181.314096,105.448399,92.118357,28.940841,14.229402,210.388362,6.240641,56.182575,50.510536,180.439182,214.947657,177.702045,210.560621,127.641169,209.339903,-0.000730,-1.417125,32.000000,-235.779367,210.387647,-0.157286,34.198842,0.656176,336366.414269,0.928437,21.017405,0.912529,4.282303,0.069596,0.070771,220.116931,32.000000,235.034569,206.987956,180.926910,195.007551,32.000000,186.950258,72.305179,74.145327,113.364475,28.240506,48.573166,20.302254,54.942182,40.314385,45.939858,59.606548,47.558822
49.736670,60.910120,212.670338,181.302788,105.553347,92.146715,28.898767,14.229310,210.413138,6.241168,56.148434,50.525368,180.438499,214.971663,177.710262,210.579962,127.637075,209.363433,-0.000728,-1.417134,32.000000,-235.779433,210.407579,-0.157321,34.210074,0.655899,336488.380781,0.928439,20.983687,0.928614,4.280383,0.066761,0.071180,220.115757,32.000000,235.025103,206.984268,181.014729,195.003698,32.000000,186.935864,72.304309,74.151714,113.363489,28.240506,48.472453,20.302254,54.926298,40.314385,45.909747,59.617504,47.337839
49.751491,60.900251,212.716525,181.291614,105.646855,92.183345,28.952780,14.229201,210.438958,6.241544,56.121574,50.545543,180.432579,214.996475,177.713576,210.601911,127.632123,209.385530,-0.000729,-1.416587,32.000000,-235.779539,210.432082,-0.157567,34.220152,0.655843,336609.971124,0.929143,20.952976,0.944356,4.280173,0.064914,0.069878,220.103042,32.000000,235.032312,206.997880,186.537042,194.987353,32.000000,186.946447,72.302091,74.156851,113.361717,28.240506,48.501820,20.302254,54.913462,40.314385,45.890481,59.600617,47.549724
49.769479,60.892658,212.732784,181.280873,105.764335,92.211781,28.948534,14.229264,210.465107,6.241817,56.084944,50.567397,180.425711,215.022839,177.708780,210.625805,127.627776,209.408690,-0.000730,-1.416038,32.000000,-235.779561,210.457388,-0.157140,34.230395,0.655303,336686.041411,0.930328,20.914984,0.956683,4.275926,0.060893,0.076628,220.079325,32.000000,235.056145,207.013343,192.016523,194.966182,32.000000,186.953818,72.300204,74.161984,113.359786,28.240506,48.442725,20.302254,54.895132,40.314385,45.879185,59.601050,47.560069
49.787774,60.882886,212.672170,181.270132,105.890310,92.248461,28.937565,14.229168,210.495459,6.242356,56.031036,50.582773,180.416833,215.057382,177.705537,210.654690,127.622399,209.436425,-0.000730,-1.415412,32.000000,-235.779621,210.488303,-0.156868,34.238179,0.655289,336806.768841,0.928633,20.889760,0.969368,4.275581,0.103461,0.067528,220.038232,32.000000,235.097305,207.014847,191.940615,194.970631,32.000000,186.943721,72.299312,74.166499,113.359120,28.240506,48.394182,20.302254,54.875983,40.314385,45.872956,59.613058,47.541801
49.812224,60.866479,212.653696,181.258958,106.180761,92.285099,28.936403,14.229051,210.527596,6.242822,55.976943,50.601169,180.405417,215.093263,177.705718,210.688873,127.619362,209.466758,-0.000729,-1.413681,32.000000,-235.779590,210.521924,-0.157076,34.246868,0.655111,336897.353080,0.928669,20.863533,0.981817,4.274362,0.076641,0.074098,220.020896,32.000000,235.120315,206.995643,191.934209,194.985332,32.000000,186.897763,72.299047,74.171573,113.357591,28.240506,48.408013,20.302254,54.852645,40.314385,45.844161,59.598985,47.573789
49.830096,60.846280,212.706389,181.246429,106.373822,92.325705,28.959357,14.229107,210.565540,6.243002,55.915907,50.623734,180.398056,215.131036,177.706790,210.724748,127.614360,209.501311,-0.000730,-1.411925,32.000000,-235.779580,210.557807,-0.156773,34.253107,0.654877,337016.545105,0.928991,20.834816,0.996895,4.271574,0.069026,0.076020,220.017920,32.000000,235.124613,206.989016,192.021381,194.988477,32.000000,186.863306,72.298665,74.176548,113.355666,28.240506,48.424897,20.302254,54.828976,40.314385,45.809498,59.609469,47.396827
49.848742,60.824102,212.686180,181.233288,106.487864,92.366353,28.882524,14.229208,210.606425,6.243668,55.867233,50.645344,180.388955,215.169030,177.707814,210.761663,127.606721,209.535381,-0.000729,-1.410176,32.000000,-235.779479,210.594477,-0.156744,34.259075,0.654628,337119.292277,0.928856,20.793100,1.010542,4.269107,0.063641,0.072536,220.019766,32.000000,235.126761,206.998017,192.060280,194.966703,32.000000,186.852632,72.296438,74.178380,113.354207,28.240506,48.385107,20.302254,54.801335,40.314385,45.769559,59.593871,47.502549
49.868491,60.802017,212.606015,181.219743,106.550517,92.402962,28.927703,14.229218,210.646116,6.244301,55.819487,50.662442,180.381755,215.209983,177.702941,210.800534,127.600688,209.573323,-0.000728,-1.408413,32.000000,-235.779484,210.633863,-0.156731,34.263544,0.654671,337240.631348,0.928113,20.754405,1.027629,4.268633,0.065008,0.070443,220.003494,32.000000,235.140306,207.017525,192.035169,194.921140,32.000000,186.858858,72.293839,74.181910,113.351512,28.240506,48.350120,20.302254,54.772215,40.314385,45.724944,59.606823,47.556914
49.884618,60.782097,212.751454,181.206001,106.718659,92.439618,28.937171,14.229136,210.682318,6.242746,55.785371,50.686078,180.372843,215.251434,177.696307,210.840609,127.597653,209.612345,-0.000729,-1.406693,32.000000,-235.779650,210.672042,-0.156341,34.268682,0.654553,337363.806969,0.930555,20.712936,1.047182,4.266631,0.087388,0.068285,219.972992,32.000000,235.180953,207.025474,191.945263,194.904841,32.000000,186.860011,72.293151,74.186063,113.350374,28.240506,48.342054,20.302254,54.749566,40.314385,45.687458,59.602860,47.561683
49.902675,60.765270,212.756307,181.192655,106.783948,92.480489,28.948865,14.229080,210.722484,6.236447,55.756157,50.699427,180.361869,215.290426,177.695345,210.878125,127.595063,209.650783,-0.000728,-1.404965,32.000000,-235.779698,210.711792,-0.156377,34.272350,0.654296,337468.226547,0.929011,20.670425,1.066483,4.263334,0.066841,0.077622,219.959954,32.000000,235.211180,207.018869,191.893940,194.904649,32.000000,186.848279,72.291612,74.190522,113.349705,28.240506,48.367114,20.302254,54.720039,40.314385,45.654445,59.607600,47.561683
49.914937,60.752510,212.697589,181.180078,106.965564,92.504978,28.937046,14.229030,210.762768,6.226207,55.739903,50.712905,180.353904,215.329942,177.694822,210.915457,127.591263,209.688443,-0.000728,-1.404372,32.000000,-235.779779,210.751408,-0.156502,34.277698,0.654548,337573.345716,0.928697,20.633830,1.083160,4.264871,0.098626,0.075948,219.962741,32.000000,235.218316,206.999119,191.958535,194.917874,32.000000,186.831897,72.291689,74.194989,113.349400,28.240506,48.371485,20.302254,54.693961,40.314385,45.628193,59.600303,47.543708
49.926973,60.744587,212.800023,181.168590,107.091269,92.529341,28.938803,14.229160,210.804330,6.215575,55.734215,50.728929,180.343130,215.372129,177.688148,210.951879,127.589752,209.727362,-0.000728,-1.404351,32.000000,-235.779636,210.793270,-0.156173,34.286868,0.654541,337694.836136,0.928322,20.598338,1.099186,4.263425,0.075561,0.085167,219.982234,32.000000,235.202722,206.996970,192.043685,194.907205,32.000000,186.819578,72.290217,74.197459,113.348711,28.240506,48.390304,20.302254,54.667980,40.314385,45.611007,59.599781,47.537325
49.939152,60.742270,212.721967,181.158511,107.139004,92.553620,28.937339,14.229332,210.846070,6.204541,55.737639,50.746283,180.336287,215.412770,177.684004,210.991030,127.583408,209.768198,-0.000730,-1.404347,32.000000,-235.779437,210.836139,-0.156379,34.299309,0.654330,337767.486823,0.928665,20.572905,1.116149,4.261201,0.064846,0.070652,219.990718,32.000000,235.210537,207.007348,192.071847,194.884073,32.000000,186.819987,72.289257,74.200250,113.347786,28.240506,48.359090,20.302254,54.645091,40.314385,45.612740,59.604236,47.527201
49.957864,60.741990,212.655643,181.150436,107.111858,92.590132,28.940387,14.229361,210.889075,6.193406,55.733699,50.764376,180.325240,215.456670,177.677334,211.031746,127.582606,209.808779,-0.000729,-1.404331,32.000000,-235.779453,210.876697,-0.156600,34.313069,0.654393,337842.318691,0.928588,20.552545,1.131261,4.262226,0.059592,0.085720,219.981711,32.000000,235.233457,207.010303,197.536152,194.870868,32.000000,186.808546,72.287267,74.202699,113.346857,28.240506,48.301666,20.302254,54.612136,40.314385,45.617520,59.604148,47.470121
49.977998,60.737851,212.663889,181.142642,107.103035,92.626623,28.927920,14.229227,210.932645,6.182383,55.723393,50.783402,180.315575,215.501021,177.670274,211.074033,127.581927,209.851845,-0.000729,-1.404323,32.000000,-235.779690,210.922207,-0.156562,34.329010,0.654023,337931.412785,0.928624,20.537647,1.151873,4.259623,0.061734,0.067923,219.961874,32.000000,235.261647,206.993463,202.929836,194.864657,32.000000,186.786314,72.285956,74.204760,113.346400,28.240506,48.261557,20.302254,54.576300,40.314385,45.619471,59.612252,47.550458
49.996757,60.731456,212.658556,181.134977,107.129297,92.663201,28.951708,14.229313,210.979595,6.171247,55.704966,50.804136,180.303889,215.546987,177.665713,211.117677,127.577967,209.897063,-0.000730,-1.404327,32.000000,-235.779570,210.968072,-0.156822,34.344821,0.653670,338053.663219,0.928509,20.518040,1.166854,4.256700,0.073515,0.073798,219.959500,32.000000,235.273228,206.958456,202.941762,194.867529,32.000000,186.750371,72.285092,74.205880,113.345687,28.240506,48.213678,20.302254,54.535740,40.314385,45.612669,59.589799,47.697266
50.002438,60.724407,212.626874,181.127290,107.092774,92.699642,28.918530,14.229350,211.028003,6.159775,55.673982,50.820479,180.298336,215.591365,177.656961,211.166278,127.573386,209.944257,-0.000729,-1.404307,32.000000,-235.779548,211.016665,-0.156952,34.356547,0.653415,338169.522951,0.928854,20.493113,1.182576,4.255150,0.061466,0.072522,219.980139,32.000000,235.267170,206.948587,203.025705,194.863542,32.000000,186.743771,72.284308,74.207778,113.345300,28.240506,48.256388,20.302254,54.507254,40.314385,45.603591,59.607492,47.575476
50.021475,60.710341,212.833874,181.118718,107.095274,92.723973,28.924767,14.229368,211.076350,6.148783,55.652193,50.833959,180.289929,215.642237,177.646738,211.214745,127.572509,209.990529,-0.000729,-1.403153,32.000000,-235.779418,211.067920,-0.156860,34.367050,0.653139,338289.926836,0.928059,20.467353,1.202329,4.253447,0.066085,0.068340,220.001512,32.000000,235.275534,206.955549,203.062158,194.853441,32.000000,186.739684,72.284510,74.208417,113.346025,28.240506,48.354579,20.302254,54.472716,40.314385,45.583876,59.603519,47.556034
50.043076,60.695694,212.846794,181.110006,107.019095,92.748221,28.934205,14.229372,211.127543,6.137584,55.617494,50.848958,180.281131,215.693147,177.635597,211.265988,127.570695,210.040021,-0.000729,-1.403187,32.000000,-235.779361,211.120160,-0.157023,34.375606,0.653029,338419.721649,0.929356,20.454442,1.223389,4.252330,0.064342,0.064292,220.003363,32.000000,235.296988,206.957812,203.012843,194.833874,32.000000,186.742143,72.284054,74.209387,113.346126,28.240506,48.322877,20.302254,54.431056,40.314385,45.558097,59.601709,47.742534
50.065001,60.678021,212.832293,181.101030,106.939740,92.784882,28.930930,14.229509,211.178063,6.126542,55.572086,50.864240,180.271316,215.746902,177.630407,211.313955,127.567986,210.089147,-0.000728,-1.403189,32.000000,-235.779352,211.171431,-0.156967,34.384979,0.653199,338480.017642,0.928976,20.420733,1.240421,4.254850,0.073395,0.069199,219.983094,32.000000,235.327590,206.943221,208.427783,194.820344,32.000000,186.727992,72.284027,74.211221,113.346906,28.240506,48.308007,20.302254,54.382456,40.314385,45.530866,59.608642,47.536738
50.084293,60.654880,212.935003,181.091667,106.893080,92.821439,28.940822,14.229497,211.227233,6.115513,55.520364,50.885010,180.260621,215.801228,177.626641,211.365891,127.567453,210.139102,-0.000728,-1.403192,32.000000,-235.779374,211.219918,-0.156861,34.395548,0.652974,338540.116624,0.928439,20.383805,1.259513,4.253272,0.075289,0.070683,219.983959,32.000000,235.346579,206.913675,213.820874,194.825644,32.000000,186.693014,72.284941,74.212286,113.345712,28.240506,48.340795,20.302254,54.337904,40.314385,45.484945,59.597814,47.743194
50.106986,60.622003,212.870505,181.079060,106.832483,92.870218,28.945015,14.229475,211.296303,6.100872,55.441984,50.905059,180.250073,215.872930,177.617816,211.429770,127.561961,210.208063,-0.000727,-1.403176,32.000000,-235.779245,211.287810,-0.156826,34.409129,0.652746,338642.965851,0.928421,20.343524,1.279367,4.251119,0.066969,0.069159,220.015581,32.000000,235.338513,206.888847,213.926392,194.839392,32.000000,186.670412,72.285760,74.212108,113.343389,28.240506,48.338816,20.302254,54.277148,40.314385,45.419949,59.599172,47.678337
50.126535,60.594368,212.938800,181.068956,106.813596,92.906795,28.936741,14.229514,211.348619,6.090389,55.391521,50.919966,180.245687,215.927029,177.613502,211.482723,127.561383,210.259099,-0.000728,-1.403186,32.000000,-235.779185,211.339532,-0.156935,34.421466,0.652762,338736.725297,0.928019,20.300495,1.297333,4.251533,0.063374,0.072267,220.041373,32.000000,235.325473,206.889868,213.990649,194.821560,32.000000,186.670283,72.286282,74.211881,113.341205,28.240506,48.341695,20.302254,54.227133,40.314385,45.365593,59.600863,47.521184
50.141696,60.567284,213.007417,181.058813,106.791998,92.943294,28.935012,14.229370,211.405282,6.079311,55.336877,50.939283,180.236777,215.982850,177.607692,211.538088,127.559769,210.313450,-0.000728,-1.403192,32.000000,-235.779328,211.396665,-0.156853,34.435695,0.652396,338870.199086,0.927829,20.244232,1.326883,4.248320,0.066536,0.072755,220.051750,32.000000,235.330920,206.899632,213.969762,194.797998,32.000000,186.677497,72.286984,74.211682,113.337082,28.240506,48.364432,20.302254,54.181220,40.314385,45.309361,59.602643,47.533510
50.162100,60.538327,213.072779,181.048453,106.807457,92.975869,28.921375,14.229487,211.461579,6.068704,55.272144,50.956250,180.227294,216.041234,177.601249,211.597459,127.558478,210.370061,-0.000727,-1.403189,32.000000,-235.779273,211.454480,-0.156976,34.449142,0.652297,338958.371412,0.927994,20.196459,1.345264,4.248026,0.068358,0.065670,220.046595,32.000000,235.344925,206.891097,213.891145,194.790031,32.000000,186.667653,72.287934,74.211540,113.333321,28.240506,48.380243,20.302254,54.130669,40.314385,45.254118,59.597559,47.707391
50.180563,60.505078,213.176977,181.037701,106.863228,93.008365,28.951880,14.229542,211.521008,6.058109,55.204347,50.971329,180.219487,216.101414,177.594951,211.653212,127.559218,210.430401,-0.000725,-1.403171,32.000000,-235.779237,211.509665,-0.156584,34.461059,0.652212,339052.018535,0.928039,20.153760,1.365831,4.248110,0.066234,0.073187,220.048491,32.000000,235.351429,206.860893,213.857551,194.794808,32.000000,186.638573,72.289129,74.210825,113.328692,28.240506,48.455030,20.302254,54.075882,40.314385,45.184061,59.606341,47.714874
50.194562,60.469694,213.346002,181.026671,106.870493,93.032587,28.940971,14.229575,211.577355,6.047378,55.139221,50.980392,180.212267,216.157179,177.585938,211.710446,127.560075,210.488287,-0.000727,-1.402555,32.000000,-235.779189,211.568140,-0.156467,34.468767,0.652038,339124.641423,0.928315,20.103794,1.386861,4.247685,0.074995,0.067554,220.068884,32.000000,235.331766,206.830304,213.916518,194.800254,32.000000,186.617172,72.290192,74.209512,113.322784,28.240506,48.524055,20.302254,54.026729,40.314385,45.110475,59.602407,47.703502
50.211916,60.435469,213.400176,181.015686,106.985785,93.057600,28.929781,14.229608,211.631832,6.036346,55.094771,50.994097,180.205004,216.214611,177.578434,211.767568,127.559257,210.542786,-0.000728,-1.400810,32.000000,-235.779050,211.625016,-0.156077,34.472762,0.651999,339189.829689,0.927204,20.051542,1.407157,4.248198,0.075155,0.075261,220.098987,32.000000,235.310566,206.818321,210.302418,194.789307,32.000000,186.608195,72.290788,74.207431,113.316779,28.240506,48.603406,20.302254,53.972544,40.314385,45.036263,59.597273,47.650531
