OSU 80 Ton Compressor Load Stand
50.219164,60.404790,213.504527,181.005169,107.059132,93.082105,28.942727,14.229544,211.685345,6.025729,55.077705,51.000722,180.195409,216.269156,177.569458,211.822791,127.559336,210.596807,-0.000728,-1.399619,32.000000,-235.779104,211.679484,-0.156158,34.471035,0.652154,339224.764698,0.927424,20.001752,1.426474,4.250381,0.068390,0.074809,220.115129,32.000000,235.306961,206.818748,204.784496,194.768812,32.000000,186.603151,72.291140,74.205779,113.310728,28.240506,48.641349,20.302254,53.925392,40.314385,44.964350,59.598375,47.688242
50.230081,60.380041,213.530513,180.995545,107.095591,93.098485,28.941098,14.229628,211.735426,6.014906,55.085332,51.008184,180.185763,216.319606,177.558222,211.872426,127.561320,210.649004,-0.000727,-1.399605,32.000000,-235.779020,211.730766,-0.156029,34.468923,0.652113,339264.881470,0.927595,19.949672,1.446281,4.249991,0.075548,0.075712,220.113189,32.000000,235.315463,206.812107,202.863592,194.756094,32.000000,186.595769,72.291874,74.204501,113.303784,28.240506,48.677275,20.302254,53.876476,40.314385,44.912241,59.601994,47.664911
50.240987,60.369893,213.561544,180.988548,107.112021,93.110612,28.944150,14.229602,211.782990,6.003965,55.102508,51.017357,180.174132,216.368332,177.548650,211.922277,127.567546,210.697479,-0.000727,-1.399600,32.000000,-235.778890,211.782732,-0.156155,34.466917,0.652401,339313.312765,0.927202,19.911538,1.465023,4.251455,0.064072,0.072865,220.115092,32.000000,235.316555,206.788827,202.792539,194.760139,32.000000,186.563017,72.293331,74.202651,113.297208,28.240506,48.713501,20.302254,53.828056,40.314385,44.881900,59.608564,47.658968
50.247810,60.364355,213.629555,180.983729,107.079907,93.123249,28.946947,14.229420,211.829403,5.992774,55.127405,51.017501,180.166736,216.414468,177.539664,211.969900,127.575654,210.744798,-0.000728,-1.400731,32.000000,-235.779038,211.832878,-0.156225,34.464113,0.652439,339332.634352,0.927135,19.875561,1.481222,4.251049,0.066009,0.065687,220.137916,32.000000,235.296037,206.762366,202.815494,194.767641,32.000000,186.528411,72.294484,74.199594,113.290304,28.240506,48.707769,20.302254,53.776320,40.314385,44.867647,59.593920,47.539600
50.251551,60.362127,213.689927,180.980665,107.047623,93.135615,28.953060,14.229472,211.870139,5.981514,55.160025,51.022529,180.160951,216.458056,177.533147,212.015147,127.579758,210.789464,-0.000728,-1.402485,32.000000,-235.779028,211.875424,-0.155907,34.462454,0.652488,339346.080679,0.926911,19.854197,1.491878,4.250743,0.069526,0.079205,220.177366,32.000000,235.259877,206.748781,202.895782,194.756685,32.000000,186.523062,72.295397,74.196289,113.282701,28.240506,48.733201,20.302254,53.733913,40.314385,44.863757,59.596762,47.683546
50.257663,60.361904,213.798705,180.978930,107.049787,93.147804,28.967992,14.229548,211.908273,5.970334,55.195789,51.026733,180.154964,216.499383,177.520558,212.056782,127.579988,210.832956,-0.000728,-1.403061,32.000000,-235.778916,211.918700,-0.156062,34.461939,0.652692,339367.208367,0.926796,19.841645,1.500245,4.251520,0.063569,0.070068,220.218082,32.000000,235.235538,206.751317,202.935543,194.726835,32.000000,186.538520,72.296590,74.191819,113.275259,28.240506,48.833104,20.302254,53.687079,40.314385,44.866642,59.609351,47.553466
50.262624,60.363850,213.840111,180.979932,107.132279,93.159968,28.879732,14.229735,211.947825,5.959531,55.222489,51.027366,180.152570,216.539494,177.506787,212.096416,127.581848,210.873313,-0.000728,-1.403034,32.000000,-235.778620,211.961783,-0.155911,34.462471,0.652889,339400.226564,0.926642,19.835570,1.511691,4.252405,0.067314,0.068184,220.239318,32.000000,235.234577,206.759669,202.878087,194.696976,32.000000,186.546176,72.298208,74.188325,113.267724,28.240506,48.795434,20.302254,53.639049,40.314385,44.872792,59.605446,47.568360
50.267632,60.362679,213.825370,180.981978,107.171484,93.172217,28.951047,14.229833,211.987995,5.948414,55.243533,51.027720,180.148309,216.580269,177.500214,212.136966,127.586746,210.913931,-0.000728,-1.403004,32.000000,-235.778487,212.002180,-0.156099,34.464437,0.653145,339440.649165,0.926161,19.829065,1.526601,4.254052,0.062696,0.070463,220.249900,32.000000,235.239905,206.747345,202.795725,194.694095,32.000000,186.525002,72.300264,74.184712,113.259585,28.240506,48.914410,20.302254,53.594940,40.314385,44.877071,59.599831,47.726100
50.274556,60.359469,214.024675,180.984754,107.142369,93.184407,28.894599,14.229926,212.027063,5.937363,55.250713,51.029884,180.145277,216.619480,177.492441,212.178361,127.592463,210.954471,-0.000728,-1.403004,32.000000,-235.778510,212.040322,-0.156288,34.467086,0.653255,339481.095159,0.929016,19.825912,1.538786,4.254456,0.071106,0.068875,220.276587,32.000000,235.229316,206.714579,202.795624,194.706159,32.000000,186.495499,72.302236,74.181213,113.250327,28.240506,49.008298,20.302254,53.544727,40.314385,44.874300,59.596919,47.749871
50.275500,60.355298,214.015569,180.987945,107.076891,93.196650,28.957809,14.230015,212.066195,5.926516,55.243671,51.031088,180.144200,216.657322,177.484737,212.218532,127.596467,210.995315,-0.000729,-1.403015,32.000000,-235.778525,212.077787,-0.156189,34.469974,0.653217,339512.710456,0.926745,19.819593,1.548022,4.253739,0.059033,0.074042,220.321864,32.000000,235.197101,206.690333,202.870546,194.706847,32.000000,186.490584,72.303063,74.176076,113.240578,28.240506,48.997396,20.302254,53.499995,40.314385,44.868242,59.595906,47.683106
50.280734,60.344581,214.150452,180.990867,107.009635,93.204765,28.928958,14.229963,212.105135,5.915786,55.230766,51.029909,180.143772,216.698064,177.477363,212.259151,127.602089,211.034900,-0.000730,-1.403004,32.000000,-235.778642,212.118675,-0.156507,34.475109,0.653589,339538.931241,0.928529,19.809266,1.556412,4.257117,0.066663,0.067690,220.371226,32.000000,235.161774,206.688397,202.933948,194.686307,32.000000,186.507210,72.304562,74.170770,113.232156,28.240506,49.099053,20.302254,53.455956,40.314385,44.852282,59.597578,47.729915
50.287097,60.329962,214.271458,180.993137,107.033053,93.212838,28.882389,14.229801,212.140812,5.904708,55.207972,51.027615,180.143710,216.735898,177.469581,212.298931,127.611286,211.076012,-0.000731,-1.402992,32.000000,-235.778887,212.159429,-0.156458,34.479627,0.653584,339571.146877,0.926594,19.804124,1.566616,4.256856,0.069919,0.065777,220.407024,32.000000,235.148685,206.697257,202.920297,194.664214,32.000000,186.522239,72.306242,74.167368,113.224753,28.240506,49.132724,20.302254,53.404408,40.314385,44.826894,59.598926,47.712233
50.287446,60.311303,214.256093,180.994687,107.006527,93.224995,28.930269,14.229711,212.180611,5.893460,55.175594,51.025635,180.141273,216.774003,177.464273,212.338735,127.622239,211.115841,-0.000730,-1.403008,32.000000,-235.778901,212.197150,-0.156780,34.484207,0.653752,339574.648391,0.927466,19.788029,1.574763,4.259096,0.061521,0.067346,220.425082,32.000000,235.152173,206.690540,202.840628,194.661411,32.000000,186.519274,72.307419,74.163307,113.216984,28.240506,49.127726,20.302254,53.362270,40.314385,44.792557,59.593133,47.736958
50.293972,60.288468,214.168082,180.995444,106.970851,93.229205,28.950267,14.229738,212.222648,5.884426,55.136592,51.021832,180.135808,216.814361,177.462055,212.379057,127.632595,211.154805,-0.000730,-1.402977,32.000000,-235.778966,212.237402,-0.157204,34.488391,0.653876,339565.784853,0.928877,19.766872,1.579866,4.260963,0.057329,0.071322,220.446631,32.000000,235.151229,206.656227,202.791836,194.675628,32.000000,186.489104,72.308146,74.158144,113.206905,28.240506,49.185113,20.302254,53.311165,40.314385,44.743895,59.599919,47.696459
50.289666,60.263703,214.298694,180.995815,106.977909,93.229215,28.939824,14.229798,212.259929,5.880119,55.099696,51.028038,180.131794,216.852043,177.460368,212.416958,127.638933,211.193724,-0.000730,-1.402965,32.000000,-235.778903,212.273690,-0.157198,34.495410,0.653804,339568.557586,0.927408,19.747853,1.582761,4.260628,0.066995,0.077868,220.486873,32.000000,235.130462,206.618576,202.843713,194.684208,32.000000,186.447698,72.308134,74.152723,113.195846,28.240506,49.245016,20.302254,53.270840,40.314385,44.692114,59.598611,47.722725
50.289949,60.242346,214.379526,180.996286,106.954233,93.229157,28.887946,14.229719,212.296944,5.880070,55.058637,51.029987,180.132332,216.889603,177.459764,212.457072,127.643399,211.228972,-0.000730,-1.402955,32.000000,-235.779034,212.312734,-0.157167,34.501295,0.653454,339533.547434,0.926620,19.718313,1.585952,4.258325,0.070122,0.068673,220.532641,32.000000,235.101798,206.608261,202.917206,194.666365,32.000000,186.430343,72.308443,74.146863,113.186013,28.240506,49.251617,20.302254,53.226507,40.314385,44.642498,59.597942,47.690076
50.288586,60.221665,214.354836,180.996873,106.812941,93.241301,28.916222,14.229652,212.331470,5.880025,55.033030,51.025198,180.133747,216.923593,177.458634,212.492190,127.650436,211.263699,-0.000729,-1.402973,32.000000,-235.779127,212.346910,-0.157527,34.505786,0.653591,339496.047964,0.926981,19.697973,1.593145,4.261287,0.059705,0.073078,220.568783,32.000000,235.089171,206.618205,202.925607,194.632036,32.000000,186.442776,72.309402,74.141572,113.178262,28.240506,49.303275,20.302254,53.184760,40.314385,44.600378,59.600942,47.663224
50.284240,60.198929,214.403957,180.997589,106.685219,93.245487,28.930899,14.229499,212.365238,5.880396,55.008417,51.022376,180.132798,216.956940,177.455887,212.527429,127.660285,211.297706,-0.000726,-1.402961,32.000000,-235.779234,212.379301,-0.157583,34.510343,0.653610,339462.459825,0.928587,19.676326,1.600929,4.262870,0.067245,0.078579,220.584162,32.000000,235.092633,206.626751,202.851239,194.607568,32.000000,186.453004,72.310849,74.137160,113.172337,28.240506,49.303678,20.302254,53.143902,40.314385,44.551101,59.595110,47.719863
50.275087,60.181567,214.421991,180.999273,106.608308,93.233401,28.931684,14.229629,212.396313,5.880676,54.985359,51.014139,180.134758,216.987389,177.456254,212.558708,127.666814,211.329232,-0.000726,-1.402977,32.000000,-235.779130,212.410192,-0.157535,34.514178,0.653529,339470.616707,0.927776,19.657045,1.605964,4.262495,0.069561,0.080855,220.597157,32.000000,235.101147,206.614457,202.770181,194.614341,32.000000,186.439115,72.313014,74.132941,113.166982,28.240506,49.341303,20.302254,53.110456,40.314385,44.509709,59.602653,47.545616
50.267207,60.164875,214.454294,181.001709,106.550601,93.221242,28.929170,14.229755,212.426485,5.881538,54.959513,51.004851,180.135563,217.015908,177.455179,212.588191,127.678893,211.358993,-0.000725,-1.402971,32.000000,-235.778946,212.439345,-0.157747,34.517615,0.653584,339444.784423,0.927379,19.638775,1.607931,4.263840,0.080061,0.075971,220.634772,32.000000,235.090082,206.593418,202.793284,194.631647,32.000000,186.405194,72.314791,74.127979,113.162209,28.240506,49.382556,20.302254,53.077142,40.314385,44.472953,59.606312,47.554273
50.255025,60.147585,214.458100,181.004833,106.457901,93.209064,28.919664,14.229725,212.452464,5.882071,54.939161,50.991714,180.136176,217.038912,177.458372,212.615737,127.691696,211.387855,-0.000724,-1.403015,32.000000,-235.778938,212.462844,-0.157681,34.519651,0.653529,339375.023950,0.927377,19.630818,1.612357,4.264975,0.066512,0.066725,220.689668,32.000000,235.060161,206.580320,202.883940,194.632983,32.000000,186.382807,72.316492,74.121769,113.158713,28.240506,49.394952,20.302254,53.049714,40.314385,44.437555,59.596595,47.663150
50.244345,60.128425,214.481420,181.008579,106.488567,93.196934,28.921732,14.229692,212.474247,5.882792,54.935972,50.978561,180.136646,217.062761,177.461142,212.637713,127.700726,211.411768,-0.000722,-1.403040,32.000000,-235.779008,212.485841,-0.157658,34.521135,0.653500,339294.882177,0.927456,19.622225,1.610617,4.266286,0.070164,0.077324,220.735944,32.000000,235.032177,206.583658,202.935816,194.607453,32.000000,186.393857,72.318530,74.116085,113.158051,28.240506,49.430187,20.302254,53.018599,40.314385,44.395664,59.595503,47.505851
50.230259,60.117964,214.469863,181.014229,106.481407,93.184827,28.946709,14.229699,212.493891,5.883122,54.946135,50.966265,180.138455,217.079991,177.458578,212.657323,127.711598,211.433261,-0.000723,-1.404771,32.000000,-235.779121,212.504055,-0.157524,34.521106,0.653486,339215.720831,0.927844,19.617457,1.607840,4.267396,0.062716,0.068148,220.759516,32.000000,235.024539,206.592813,202.899696,194.575071,32.000000,186.424127,72.319268,74.110850,113.157020,28.240506,49.445086,20.302254,52.994738,40.314385,44.366699,59.607148,47.561977
50.215691,60.111597,214.463445,181.021597,106.519180,93.172610,28.956379,14.229662,212.508048,5.883360,54.967696,50.955368,180.138730,217.093738,177.457248,212.672401,127.721741,211.450378,-0.000723,-1.406494,32.000000,-235.779163,212.518684,-0.157416,34.522143,0.653506,339140.081835,0.927827,19.609277,1.607118,4.268767,0.070199,0.069322,220.775535,32.000000,235.032352,206.591524,202.817559,194.565442,32.000000,186.439182,72.320391,74.104708,113.156696,28.240506,49.452300,20.302254,52.971263,40.314385,44.348799,59.604364,47.552512
50.198762,60.109863,214.551852,181.030387,106.553809,93.148244,28.963195,14.229554,212.519842,5.883239,54.994379,50.937890,180.139276,217.101127,177.455401,212.687176,127.731731,211.465862,-0.000722,-1.408230,32.000000,-235.779358,212.528845,-0.157694,34.523203,0.653528,339074.833798,0.927166,19.613300,1.603710,4.269734,0.069422,0.086184,220.803927,32.000000,235.038473,206.570339,202.803263,194.577433,32.000000,186.432083,72.322166,74.098497,113.156243,28.240506,49.503262,20.302254,52.952603,40.314385,44.340086,59.592110,47.744148
50.180428,60.113300,214.456522,181.040306,106.681101,93.123878,28.944233,14.229642,212.531681,5.883561,55.018945,50.913520,180.142045,217.107577,177.451396,212.698630,127.740775,211.476910,-0.000722,-1.408812,32.000000,-235.779298,212.540717,-0.157978,34.524740,0.653559,339015.155953,0.927015,19.621916,1.599512,4.270845,0.070851,0.081687,220.855786,32.000000,235.023777,206.547255,202.878161,194.594833,32.000000,186.424820,72.323452,74.092322,113.156986,28.240506,49.517519,20.302254,52.935942,40.314385,44.348878,59.593182,47.564324
50.163702,60.115567,214.654206,181.050940,106.748596,93.087264,28.947346,14.229684,212.540458,5.884044,55.037948,50.900497,180.148227,217.115442,177.450388,212.713314,127.751324,211.487491,-0.000722,-1.409969,32.000000,-235.779287,212.551137,-0.158115,34.529419,0.653739,338918.581153,0.926894,19.637599,1.594899,4.274047,0.074335,0.088651,220.910922,32.000000,234.999103,206.544956,202.945101,194.587196,32.000000,186.427205,72.324360,74.086527,113.159187,28.240506,49.618753,20.302254,52.921883,40.314385,44.355938,59.598965,47.718102
50.144022,60.115092,214.780058,181.062159,106.760960,93.056431,28.943753,14.229606,212.549516,5.884180,55.037237,50.884671,180.154213,217.124396,177.448536,212.723048,127.760551,211.499643,-0.000721,-1.409960,32.000000,-235.779399,212.564042,-0.158018,34.532208,0.653543,338831.268497,0.927640,19.659903,1.589693,4.273708,0.067905,0.077748,220.949469,32.000000,235.000183,206.557950,202.926615,194.564544,32.000000,186.436875,72.325547,74.079910,113.163883,28.240506,49.669772,20.302254,52.908151,40.314385,44.359042,59.599162,47.600348
50.121587,60.106854,214.799021,181.076764,106.701685,93.015861,28.943496,14.229734,212.554739,5.884386,55.041559,50.858068,180.162121,217.130663,177.445837,212.729348,127.776988,211.514651,-0.000720,-1.409997,32.000000,-235.779183,212.570806,-0.157957,34.537574,0.653805,338694.158375,0.927521,19.679385,1.582817,4.279074,0.064774,0.081909,220.973116,32.000000,235.029503,206.554686,202.810307,194.549135,32.000000,186.449111,72.327126,74.072681,113.173949,28.240506,49.707496,20.302254,52.894790,40.314385,44.348391,59.602388,47.729695
50.096165,60.098132,214.794628,181.087138,106.658477,92.983333,28.890427,14.229724,212.559424,5.884211,55.047271,50.840225,180.166194,217.133044,177.445711,212.729998,127.791080,211.519405,-0.000720,-1.410029,32.000000,-235.779162,212.575087,-0.158043,34.543164,0.654011,338578.901588,0.927728,19.699174,1.577812,4.283264,0.068625,0.066406,220.996668,32.000000,235.055342,206.526662,202.764314,194.557127,32.000000,186.435451,72.329099,74.066441,113.183381,28.240506,49.794983,20.302254,52.890182,40.314385,44.325653,59.598237,47.645029
50.076093,60.092989,214.729864,181.097461,106.596547,92.950821,28.945076,14.229749,212.561128,5.883992,55.035066,50.823364,180.171463,217.130349,177.444317,212.732461,127.803538,211.522059,-0.000720,-1.410040,32.000000,-235.779033,212.578236,-0.158145,34.547623,0.653897,338408.192804,0.927768,19.714041,1.566586,4.285559,0.099552,0.074912,221.049029,32.000000,235.053732,206.509916,202.840469,194.567612,32.000000,186.412799,72.330027,74.059666,113.193011,28.240506,49.749013,20.302254,52.887158,40.314385,44.314954,59.607590,47.568947
50.057951,60.085520,214.659740,181.107783,106.531431,92.926526,28.918251,14.229702,212.562994,5.883556,55.039540,50.808163,180.179857,217.128128,177.448614,212.729343,127.812517,211.521395,-0.000716,-1.410049,32.000000,-235.779110,212.577151,-0.158087,34.552571,0.653816,338272.326025,0.929644,19.731511,1.554144,4.287646,0.075816,0.077854,221.111375,32.000000,235.054627,206.512658,202.929151,194.567950,32.000000,186.401595,72.330967,74.052022,113.205214,28.240506,49.761482,20.302254,52.879771,40.314385,44.300704,59.600480,47.518617
50.034228,60.079272,214.792873,181.118089,106.416162,92.893996,28.935598,14.229679,212.560970,5.883425,55.044016,50.786118,180.182170,217.123911,177.447104,212.725135,127.824395,211.524059,-0.000716,-1.411202,32.000000,-235.779267,212.573395,-0.158323,34.558141,0.653584,338139.664922,0.927961,19.747056,1.542608,4.288071,0.062688,0.070553,221.157881,32.000000,235.063609,206.528827,206.614310,194.539063,32.000000,186.417691,72.330988,74.045184,113.216358,28.240506,49.759987,20.302254,52.882415,40.314385,44.286014,59.603902,47.535271
50.017583,60.073301,214.725674,181.128510,106.357986,92.861227,28.958131,14.229778,212.554896,5.883680,55.037898,50.767392,180.187902,217.118303,177.447281,212.720926,127.834153,211.522251,-0.000714,-1.412942,32.000000,-235.779090,212.568469,-0.158408,34.565513,0.653356,338039.370144,0.928930,19.758292,1.533396,4.288225,0.067399,0.076332,221.175315,32.000000,235.090636,206.541464,212.041938,194.511793,32.000000,186.438292,72.332339,74.038228,113.228795,28.240506,49.802904,20.302254,52.879578,40.314385,44.274021,59.603184,47.503870
49.995019,60.066665,214.703165,181.139179,106.247501,92.836693,28.889185,14.229851,212.547145,5.883787,55.028118,50.745167,180.193512,217.108572,177.450292,212.713027,127.844111,211.517335,-0.000712,-1.414701,32.000000,-235.778975,212.558778,-0.158727,34.571502,0.653550,337909.294071,0.928517,19.776507,1.522443,4.292919,0.076557,0.080257,221.198210,32.000000,235.116016,206.534667,213.802844,194.507538,32.000000,186.431180,72.333509,74.032441,113.241175,28.240506,49.809491,20.302254,52.883549,40.314385,44.259719,59.602673,47.540553
49.982088,60.058691,214.672637,181.145690,106.221488,92.820253,28.943683,14.229875,212.539304,5.884087,55.020221,50.727099,180.198282,217.101513,177.452508,212.704619,127.849897,211.512214,-0.000712,-1.415862,32.000000,-235.778934,212.550752,-0.158433,34.574543,0.653213,337776.929110,0.927792,19.787708,1.512059,4.293004,0.068981,0.069924,221.223581,32.000000,235.127419,206.523936,213.825982,194.515250,32.000000,186.425471,72.334166,74.028166,113.248657,28.240506,49.807840,20.302254,52.886688,40.314385,44.246141,59.597431,47.551925
49.953592,60.044418,214.651937,181.158567,106.375593,92.787201,28.928326,14.230116,212.522819,5.884257,54.996302,50.708046,180.210522,217.082215,177.455959,212.686427,127.861531,211.497126,-0.000712,-1.417097,32.000000,-235.778653,212.530226,-0.158237,34.581731,0.653117,337677.993578,0.930205,19.804357,1.500393,4.294491,0.075113,0.074255,221.292791,32.000000,235.130315,206.508766,213.930336,194.516453,32.000000,186.450964,72.335411,74.019162,113.262682,28.240506,49.842488,20.302254,52.896604,40.314385,44.212722,59.601158,47.501155
49.932936,60.034251,214.727888,181.168258,106.407982,92.762814,28.928549,14.230037,212.509118,5.884301,54.981790,50.687841,180.218425,217.066764,177.452771,212.671766,127.871299,211.483987,-0.000711,-1.417068,32.000000,-235.778773,212.518157,-0.158311,34.585453,0.653002,337607.270551,0.928534,19.809730,1.492829,4.294991,0.070793,0.064617,221.343401,32.000000,235.136807,206.521527,213.985243,194.500156,32.000000,186.478541,72.336492,74.013245,113.275348,28.240506,49.889763,20.302254,52.901426,40.314385,44.191801,59.610324,47.477751
49.911312,60.022644,214.794661,181.178236,106.391927,92.738548,28.951203,14.230012,212.495774,5.883974,54.972727,50.670292,180.226084,217.050794,177.451322,212.655621,127.883563,211.468044,-0.000711,-1.418250,32.000000,-235.778862,212.502519,-0.158361,34.589284,0.652879,337469.133592,0.929243,19.824880,1.475957,4.297027,0.073507,0.065930,221.362005,32.000000,235.168938,206.531164,213.924256,194.494426,32.000000,186.498229,72.337292,74.008138,113.287713,28.240506,49.907983,20.302254,52.914004,40.314385,44.165906,59.606872,47.485675
49.891554,60.013040,214.747260,181.187591,106.287716,92.702139,28.899136,14.229910,212.478049,5.883746,54.960268,50.651819,180.229653,217.031533,177.452189,212.638050,127.898662,211.449375,-0.000711,-1.420013,32.000000,-235.778975,212.484070,-0.158572,34.592981,0.653004,337365.812732,0.929390,19.836050,1.461625,4.300326,0.077867,0.074943,221.368867,32.000000,235.204394,206.525332,213.849876,194.492087,32.000000,186.502168,72.337174,74.002284,113.299172,28.240506,49.930145,20.302254,52.924673,40.314385,44.142921,59.597903,47.526467
49.871026,60.004408,214.701388,181.196306,106.268216,92.673550,28.970288,14.229920,212.460884,5.884126,54.940442,50.635780,180.236556,217.011624,177.458540,212.618968,127.907513,211.431785,-0.000710,-1.421795,32.000000,-235.778957,212.464287,-0.158556,34.595653,0.653114,337256.596649,0.928833,19.846785,1.443824,4.303527,0.071441,0.074583,221.391203,32.000000,235.233033,206.501595,213.836715,194.504905,32.000000,186.496203,72.338333,73.996911,113.310807,28.240506,49.930083,20.302254,52.936990,40.314385,44.122450,59.599791,47.482373
49.847381,59.994345,214.669410,181.204355,106.261097,92.645111,28.947289,14.229879,212.440949,5.884017,54.909314,50.620353,180.242528,216.987454,177.463890,212.594248,127.912979,211.412568,-0.000709,-1.422297,32.000000,-235.778921,212.444527,-0.158627,34.594822,0.652888,337098.996165,0.930522,19.857603,1.422244,4.304281,0.062661,0.084695,221.436236,32.000000,235.231668,206.483813,213.914127,194.512941,32.000000,186.501162,72.337843,73.990637,113.322850,28.240506,49.904922,20.302254,52.955310,40.314385,44.104096,59.612222,47.523239
49.823947,59.980447,214.739578,181.211715,106.192480,92.616583,28.928081,14.229849,212.418263,5.883773,54.894751,50.600466,180.253499,216.961456,177.465300,212.569950,127.923114,211.389656,-0.000709,-1.422788,32.000000,-235.778904,212.420369,-0.158712,34.592818,0.652755,336983.522149,0.928349,19.870196,1.407282,4.305133,0.061476,0.082502,221.484419,32.000000,235.241270,206.487336,213.978798,194.502976,32.000000,186.519712,72.338253,73.984731,113.337054,28.240506,49.963098,20.302254,52.973785,40.314385,44.072653,59.602279,47.548771
49.803429,59.970513,214.676845,181.218240,106.178390,92.579992,28.905905,14.229973,212.388785,5.883568,54.895130,50.583677,180.259073,216.930020,177.468460,212.540655,127.932635,211.362668,-0.000707,-1.424556,32.000000,-235.778709,212.390615,-0.158449,34.588400,0.652744,336874.432647,0.929262,19.884588,1.395142,4.306533,0.067793,0.071684,221.518226,32.000000,235.270848,206.495871,213.946111,194.489139,32.000000,186.543609,72.337992,73.979139,113.349149,28.240506,49.911723,20.302254,52.991488,40.314385,44.047054,59.608072,47.359116
49.774223,59.965641,214.560449,181.225131,106.162517,92.543386,28.936700,14.229923,212.358431,5.883128,54.918879,50.563342,180.265587,216.898740,177.474869,212.507927,127.942345,211.331875,-0.000706,-1.426309,32.000000,-235.778718,212.359321,-0.158504,34.583813,0.652957,336752.319901,0.930039,19.894935,1.377049,4.309967,0.062927,0.072010,221.526239,32.000000,235.310532,206.494034,213.866328,194.481653,32.000000,186.555048,72.337628,73.973864,113.361708,28.240506,49.965567,20.302254,53.020598,40.314385,44.030059,59.601424,47.568727
49.753519,59.966556,214.649174,181.232462,106.190471,92.506856,28.955732,14.229990,212.320079,5.882889,54.947533,50.542622,180.266288,216.860004,177.477940,212.469073,127.950153,211.298286,-0.000706,-1.428054,32.000000,-235.778641,212.323883,-0.158082,34.577481,0.652859,336604.892583,0.930781,19.906236,1.358152,4.310483,0.068227,0.071833,221.543921,32.000000,235.339533,206.472940,213.806894,194.498815,32.000000,186.535299,72.337628,73.966769,113.374097,28.240506,50.043517,20.302254,53.044613,40.314385,44.024451,59.600922,47.343929
49.725626,59.973984,214.663730,181.240309,106.247118,92.470111,28.955688,14.230007,212.280117,5.882271,54.987549,50.523870,180.273088,216.817094,177.482633,212.426492,127.959021,211.261651,-0.000705,-1.429820,32.000000,-235.778431,212.284175,-0.157903,34.570782,0.652759,336468.423036,0.930010,19.931604,1.337745,4.310674,0.064963,0.075127,221.580103,32.000000,235.346630,206.457524,213.877707,194.509602,32.000000,186.517185,72.339217,73.962107,113.388065,28.240506,49.967657,20.302254,53.077081,40.314385,44.040912,59.611642,47.367040
49.707387,59.987981,214.463146,181.249218,106.320128,92.433517,28.929256,14.230076,212.238760,5.881578,55.031874,50.494925,180.283931,216.773190,177.484198,212.384488,127.969087,211.219243,-0.000706,-1.431570,32.000000,-235.778346,212.238711,-0.157764,34.561518,0.653033,336337.030127,0.929459,19.953964,1.318265,4.314251,0.065143,0.075570,221.629320,32.000000,235.338808,206.461157,213.951617,194.506296,32.000000,186.520033,72.340637,73.955070,113.401823,28.240506,49.907270,20.302254,53.104354,40.314385,44.067343,59.609970,47.344736
49.684419,60.001105,214.431689,181.258940,106.326284,92.397066,28.945973,14.230227,212.193441,5.880729,55.083099,50.471817,180.291204,216.723007,177.480586,212.338052,127.976640,211.178148,-0.000705,-1.433311,32.000000,-235.778126,212.191467,-0.157867,34.553507,0.653255,336215.844276,0.929683,19.990292,1.296665,4.316964,0.075376,0.071158,221.666728,32.000000,235.344205,206.479968,213.965527,194.476789,32.000000,186.550000,72.341046,73.949761,113.415915,28.240506,49.902603,20.302254,53.134408,40.314385,44.097858,59.614406,47.387949
49.663100,60.013787,214.501231,181.269266,106.395319,92.360273,28.934868,14.230306,212.146152,5.880539,55.116789,50.451618,180.297304,216.673719,177.476616,212.290475,127.982877,211.136210,-0.000706,-1.435092,32.000000,-235.778003,212.144250,-0.157862,34.545800,0.652982,336093.486275,0.930573,20.023195,1.271861,4.314513,0.066093,0.069983,221.678585,32.000000,235.377316,206.493778,213.889660,194.456947,32.000000,186.574081,72.340845,73.944968,113.428721,28.240506,49.919048,20.302254,53.165867,40.314385,44.126522,59.608544,47.417516
49.643718,60.026457,214.516094,181.279985,106.378457,92.323465,28.935235,14.230297,212.097671,5.880430,55.149012,50.427204,180.300559,216.624063,177.476425,212.242805,127.991143,211.091942,-0.000707,-1.436859,32.000000,-235.778082,212.096787,-0.157832,34.537055,0.653094,335979.279665,0.930174,20.060133,1.250023,4.315874,0.063045,0.069821,221.695196,32.000000,235.411048,206.479347,213.812285,194.467754,32.000000,186.577413,72.341090,73.938424,113.440291,28.240506,49.990449,20.302254,53.199590,40.314385,44.155267,59.608633,47.404897
49.626840,60.031865,214.500056,181.289719,106.409534,92.286806,28.922237,14.230299,212.049483,5.879970,55.167182,50.408515,180.305779,216.572648,177.477362,212.193830,128.001125,211.048379,-0.000709,-1.438608,32.000000,-235.778027,212.049666,-0.157646,34.529120,0.653382,335863.428270,0.930630,20.094928,1.229206,4.319127,0.069782,0.067542,221.725660,32.000000,235.429976,206.459455,213.852445,194.489170,32.000000,186.581664,72.341244,73.932295,113.450862,28.240506,50.007652,20.302254,53.230488,40.314385,44.173188,59.611140,47.365939
49.609616,60.036113,214.545241,181.298745,106.497762,92.250263,28.935607,14.230347,212.001970,5.879234,55.174109,50.389558,180.313410,216.522517,177.480680,212.147637,128.006250,211.003636,-0.000709,-1.440385,32.000000,-235.777986,212.001924,-0.157505,34.519819,0.653556,335743.459900,0.930678,20.127708,1.205547,4.321113,0.070896,0.069518,221.774032,32.000000,235.423035,206.448296,213.933130,194.500195,32.000000,186.598552,72.341077,73.927590,113.460201,28.240506,50.001671,20.302254,53.261082,40.314385,44.184391,59.613324,47.417223
49.583356,60.038026,214.480569,181.309299,106.557074,92.201673,28.935806,14.230250,211.936563,5.878179,55.175033,50.361866,180.326985,216.457861,177.476455,212.081367,128.010138,210.940616,-0.000711,-1.442670,32.000000,-235.777985,211.938136,-0.157714,34.509539,0.653607,335609.587606,0.931088,20.150632,1.180416,4.322259,0.062681,0.072619,221.823918,32.000000,235.432585,206.475607,213.973804,194.472652,32.000000,186.656596,72.341392,73.921621,113.471177,28.240506,50.020081,20.302254,53.308072,40.314385,44.192532,59.609301,47.420524
49.570863,60.035426,214.375866,181.315830,106.528394,92.177268,28.955190,14.230376,211.891165,5.877327,55.161852,50.350365,180.334326,216.408303,177.474430,212.034539,128.018716,210.896420,-0.000714,-1.443838,32.000000,-235.777815,211.891241,-0.158043,34.502340,0.653817,335484.238948,0.930654,20.172761,1.159728,4.324670,0.071568,0.073860,221.843262,32.000000,235.468336,206.489468,213.889259,194.468310,32.000000,186.674866,72.340597,73.917409,113.477183,28.240506,49.980272,20.302254,53.341350,40.314385,44.191082,59.606980,47.348038
49.556845,60.029227,214.363479,181.321109,106.525889,92.152889,28.959686,14.230321,211.845142,5.876668,55.137427,50.334983,180.340096,216.359016,177.478743,211.987292,128.024203,210.851023,-0.000716,-1.443848,32.000000,-235.777779,211.844329,-0.158107,34.493634,0.653829,335320.756473,0.930703,20.201944,1.133916,4.325657,0.060596,0.075371,221.860051,32.000000,235.501769,206.484541,213.833991,194.480301,32.000000,186.672036,72.340818,73.913243,113.483181,28.240506,49.961086,20.302254,53.374607,40.314385,44.177412,59.604276,47.414288
49.533571,60.016186,214.189312,181.323459,106.555409,92.116359,28.964994,14.230390,211.797980,5.875834,55.117561,50.316608,180.348043,216.308483,177.482219,211.937480,128.031667,210.805379,-0.000716,-1.443863,32.000000,-235.777637,211.795498,-0.158091,34.484346,0.653705,335221.381640,0.930085,20.212320,1.109959,4.324635,0.064645,0.075638,221.897863,32.000000,235.508647,206.458680,212.046808,194.505719,32.000000,186.652129,72.340240,73.909002,113.487100,28.240506,49.879183,20.302254,53.417396,40.314385,44.153376,59.617976,47.398147
49.519555,60.006525,214.113907,181.325117,106.642263,92.079671,28.926642,14.230471,211.749070,5.875335,55.107902,50.300033,180.353731,216.255496,177.487587,211.886969,128.037842,210.759480,-0.000716,-1.443853,32.000000,-235.777462,211.746313,-0.158055,34.475744,0.653820,335124.844137,0.929969,20.220685,1.088673,4.325608,0.061980,0.066444,221.959991,32.000000,235.496662,206.454670,206.636300,194.520860,32.000000,186.660469,72.338961,73.904174,113.492478,28.240506,49.859947,20.302254,53.456232,40.314385,44.127890,59.606912,47.386775
49.503142,60.000419,214.031993,181.326532,106.596657,92.047214,28.938891,14.230408,211.699838,5.874574,55.108514,50.285098,180.362121,216.202891,177.493646,211.836346,128.041452,210.712386,-0.000716,-1.445022,32.000000,-235.777504,211.698104,-0.157924,34.466279,0.653603,334978.653732,0.929877,20.231832,1.065323,4.324124,0.063444,0.070906,222.007711,32.000000,235.501027,206.471398,202.976487,194.502511,32.000000,186.690267,72.338966,73.901111,113.497753,28.240506,49.837623,20.302254,53.494501,40.314385,44.109948,59.604050,47.275991
49.480565,59.998045,214.013714,181.328149,106.611980,92.022951,28.951121,14.230343,211.647695,5.873810,55.123449,50.260592,180.363824,216.147818,177.493086,211.781417,128.045076,210.663474,-0.000717,-1.446189,32.000000,-235.777515,211.644658,-0.157773,34.454383,0.653483,334831.927778,0.931005,20.236742,1.043169,4.323825,0.062635,0.071209,222.036757,32.000000,235.528348,206.486510,202.924861,194.488614,32.000000,186.724663,72.337898,73.897326,113.503331,28.240506,49.783133,20.302254,53.539732,40.314385,44.104590,59.611711,47.241068
49.463054,59.999215,213.883222,181.329530,106.726438,91.988755,28.945706,14.230306,211.592107,5.872818,55.157301,50.240199,180.363732,216.087512,177.494696,211.723675,128.052692,210.610199,-0.000719,-1.446186,32.000000,-235.777462,211.587288,-0.157810,34.442828,0.653436,334711.165300,0.930606,20.247704,1.023161,4.323604,0.061962,0.075133,222.045711,32.000000,235.561351,206.482940,201.056621,194.503596,32.000000,186.739487,72.337529,73.894286,113.507040,28.240506,49.693905,20.302254,53.587980,40.314385,44.104550,59.618143,47.240408
49.448966,60.007755,213.788179,181.331960,106.874773,91.952324,28.951919,14.230274,211.534652,5.872129,55.191465,50.221174,180.363541,216.026350,177.496503,211.664352,128.055194,210.552075,-0.000720,-1.447336,32.000000,-235.777512,211.528456,-0.157816,34.430909,0.653699,334628.408170,0.930428,20.268812,1.002504,4.325208,0.073642,0.077098,222.073092,32.000000,235.573679,206.458136,195.648865,194.534230,32.000000,186.712130,72.336616,73.891070,113.510040,28.240506,49.717688,20.302254,53.630964,40.314385,44.115509,59.615910,47.254127
49.437376,60.021321,213.816724,181.335463,106.957664,91.915833,28.902704,14.230239,211.476042,5.871194,55.222533,50.200866,180.367365,215.963412,177.499535,211.606335,128.054139,210.494884,-0.000721,-1.449069,32.000000,-235.777560,211.468737,-0.157447,34.419207,0.653596,334503.542466,0.930621,20.288201,0.976333,4.324101,0.072701,0.069871,222.120574,32.000000,235.563340,206.448610,190.277809,194.555571,32.000000,186.705219,72.334839,73.888375,113.511275,28.240506,49.690703,20.302254,53.669663,40.314385,44.143191,59.617985,47.230796
49.419702,60.037569,213.915824,181.340061,107.010130,91.879368,28.947980,14.230304,211.415830,5.870674,55.263718,50.181920,180.371517,215.905784,177.502342,211.546529,128.051428,210.437455,-0.000722,-1.450825,32.000000,-235.777560,211.408460,-0.157543,34.408439,0.653537,334386.077910,0.930365,20.311404,0.953581,4.323411,0.064732,0.072609,222.167695,32.000000,235.556808,206.455516,184.820301,194.551391,32.000000,186.735948,72.334283,73.886205,113.513559,28.240506,49.733009,20.302254,53.718954,40.314385,44.180087,59.618340,47.254788
49.406160,60.053570,213.757774,181.345298,107.088547,91.846864,28.915230,14.230222,211.354342,5.869939,55.284190,50.161330,180.371219,215.845537,177.497685,211.486958,128.049297,210.381503,-0.000724,-1.452597,32.000000,-235.777513,211.348636,-0.157590,34.398750,0.653716,334278.481868,0.931853,20.337033,0.934708,4.325001,0.072991,0.066890,222.195184,32.000000,235.565137,206.475842,179.288023,194.522078,32.000000,186.777332,72.333461,73.884963,113.515351,28.240506,49.637013,20.302254,53.766627,40.314385,44.216762,59.612340,47.254274
49.395095,60.064482,213.596712,181.350075,107.118425,91.822370,28.926578,14.230153,211.298148,5.869329,55.296279,50.145211,180.377001,215.786094,177.495558,211.429591,128.044033,210.325719,-0.000725,-1.453211,32.000000,-235.777397,211.288596,-0.157376,34.387801,0.654096,334181.142322,0.930431,20.371683,0.917405,4.328553,0.070082,0.067400,222.201144,32.000000,235.592881,206.485114,173.777446,194.522689,32.000000,186.794539,72.333135,73.883168,113.518825,28.240506,49.642364,20.302254,53.810445,40.314385,44.247654,59.618644,47.161318
49.379094,60.071489,213.564542,181.354179,107.101802,91.798175,28.915303,14.230097,211.239600,5.867918,55.308478,50.126822,180.381607,215.725592,177.493895,211.369709,128.043762,210.265809,-0.000727,-1.453236,32.000000,-235.777525,211.230358,-0.157356,34.376052,0.653900,334094.267715,0.931475,20.401786,0.900031,4.326541,0.058968,0.075335,222.221839,32.000000,235.609587,206.469363,168.349818,194.549167,32.000000,186.781724,72.333034,73.881973,113.521252,28.240506,49.580135,20.302254,53.860711,40.314385,44.267154,59.610246,47.205852
49.365575,60.075775,213.609336,181.357395,107.184320,91.765849,28.945009,14.230000,211.181497,5.866999,55.322081,50.110995,180.381860,215.665792,177.495954,211.310021,128.046355,210.207935,-0.000727,-1.453237,32.000000,-235.777589,211.172656,-0.157067,34.364734,0.653741,334034.597832,0.931117,20.424223,0.885847,4.324249,0.079775,0.068500,222.260120,32.000000,235.608830,206.446627,162.982662,194.581123,32.000000,186.768387,72.332230,73.879439,113.523799,28.240506,49.563643,20.302254,53.908281,40.314385,44.277504,59.611868,47.236299
49.351516,60.084826,213.513618,181.360671,107.286297,91.729342,28.939780,14.229896,211.122598,5.865677,55.341031,50.097391,180.383014,215.605062,177.500131,211.253013,128.045621,210.151194,-0.000727,-1.453234,32.000000,-235.777608,211.114167,-0.157472,34.355711,0.653913,333965.704972,0.931583,20.447900,0.865225,4.324999,0.070998,0.068824,222.312709,32.000000,235.587388,206.442421,159.402935,194.589476,32.000000,186.763424,72.331650,73.877546,113.527583,28.240506,49.526842,20.302254,53.960633,40.314385,44.295073,59.605161,47.195360
49.342936,60.094752,213.398872,181.363722,107.278489,91.700866,28.957329,14.229681,211.063578,5.864781,55.359331,50.083171,180.384571,215.546230,177.504191,211.194179,128.038751,210.096216,-0.000727,-1.453233,32.000000,-235.777849,211.056617,-0.157326,34.346256,0.654153,333856.969409,0.930590,20.466275,0.842444,4.327091,0.070026,0.073571,222.349836,32.000000,235.586200,206.466057,159.413125,194.576242,32.000000,186.774332,72.330992,73.876072,113.532150,28.240506,49.498145,20.302254,54.007294,40.314385,44.317296,59.615743,47.176285
49.333679,60.103702,213.287896,181.366172,107.277831,91.676501,28.969642,14.229761,211.005940,5.863848,55.371243,50.069368,180.386653,215.487547,177.509188,211.134929,128.034896,210.038987,-0.000727,-1.452671,32.000000,-235.777661,210.999494,-0.157395,34.336031,0.654038,333744.961887,0.930701,20.489978,0.823384,4.326384,0.063729,0.067268,222.360555,32.000000,235.608372,206.479130,159.327871,194.562538,32.000000,186.796695,72.329989,73.874501,113.535073,28.240506,49.410410,20.302254,54.054431,40.314385,44.341586,59.625765,47.062712
49.321449,60.109827,213.140377,181.367645,107.275441,91.643931,28.966141,14.229724,210.948920,5.863080,55.389331,50.053105,180.386290,215.426978,177.513065,211.077790,128.031035,209.982216,-0.000728,-1.452056,32.000000,-235.777613,210.942687,-0.157208,34.324874,0.653889,333670.417850,0.930050,20.508850,0.811070,4.324811,0.068480,0.078523,222.370086,32.000000,235.629849,206.478053,159.257576,194.561571,32.000000,186.803069,72.329106,73.872698,113.537339,28.240506,49.335724,20.302254,54.103592,40.314385,44.356389,59.622618,47.059117
49.310784,60.118557,213.172912,181.367907,107.354277,91.619384,28.887058,14.229821,210.889591,5.861719,55.421134,50.043987,180.386797,215.367834,177.519742,211.018800,128.025246,209.927170,-0.000729,-1.452060,32.000000,-235.777637,210.880187,-0.156773,34.313821,0.653792,333604.897151,0.929621,20.527451,0.794951,4.323373,0.062116,0.075510,222.400025,32.000000,235.635308,206.455690,159.269082,194.586438,32.000000,186.786064,72.329890,73.871300,113.540588,28.240506,49.329347,20.302254,54.156626,40.314385,44.375175,59.621890,47.208786
49.301235,60.132014,213.222131,181.368925,107.310928,91.586911,28.890774,14.229726,210.829780,5.859718,55.453944,50.030058,180.389414,215.309938,177.522393,210.959095,128.022286,209.869592,-0.000730,-1.452023,32.000000,-235.777774,210.821094,-0.156654,34.302472,0.653617,333508.284301,0.929671,20.546329,0.778993,4.321454,0.067298,0.077136,222.449538,32.000000,235.615014,206.453423,159.373830,194.597988,32.000000,186.781283,72.328981,73.869608,113.543883,28.240506,49.316831,20.302254,54.205955,40.314385,44.401339,59.618231,47.254127
49.293839,60.149238,213.123769,181.370705,107.286843,91.566655,28.948152,14.229880,210.770530,5.858420,55.499290,50.021570,180.395567,215.251975,177.525210,210.903245,128.022046,209.814274,-0.000730,-1.453279,32.000000,-235.777663,210.762595,-0.156450,34.294823,0.653853,333446.100311,0.932209,20.566182,0.765563,4.323049,0.063845,0.074640,222.494084,32.000000,235.611062,206.476570,159.418976,194.582907,32.000000,186.794403,72.329094,73.869362,113.547931,28.240506,49.325296,20.302254,54.255798,40.314385,44.438305,59.614406,47.175331
49.289217,60.169271,212.917666,181.373248,107.351786,91.546431,28.900119,14.229865,210.712898,5.857242,55.529004,50.015625,180.395325,215.197532,177.529844,210.847046,128.014484,209.758930,-0.000730,-1.454517,32.000000,-235.777662,210.708098,-0.156499,34.287015,0.654071,333354.615956,0.931990,20.589600,0.748415,4.324884,0.080531,0.072374,222.510342,32.000000,235.622505,206.502319,159.370593,194.562560,32.000000,186.813208,72.328607,73.869210,113.550342,28.240506,49.181435,20.302254,54.303882,40.314385,44.484944,59.614229,47.198221
49.280051,60.183953,212.894916,181.376111,107.374035,91.534253,28.946071,14.229828,210.658022,5.856168,55.553749,50.004189,180.397803,215.143950,177.531752,210.791433,128.005959,209.708639,-0.000731,-1.454528,32.000000,-235.777696,210.653684,-0.156501,34.277830,0.653979,333305.923900,0.930133,20.614541,0.729333,4.323538,0.060048,0.070274,222.508483,32.000000,235.650028,206.509588,159.291456,194.559041,32.000000,186.818083,72.328718,73.869618,113.554129,28.240506,49.146033,20.302254,54.353718,40.314385,44.523709,59.625765,47.034465
49.272488,60.195925,212.908433,181.378205,107.379934,91.522008,28.951038,14.229990,210.603193,5.855559,55.571154,49.994339,180.397604,215.089012,177.533440,210.739602,127.999601,209.657333,-0.000732,-1.454532,32.000000,-235.777537,210.600967,-0.156474,34.267685,0.653644,333271.769331,0.931618,20.639395,0.717559,4.319762,0.066753,0.073210,222.525736,32.000000,235.669400,206.496364,159.276802,194.586021,32.000000,186.804490,72.329261,73.869966,113.556483,28.240506,49.104107,20.302254,54.404939,40.314385,44.555529,59.621310,47.063592
49.265346,60.207104,212.867122,181.379849,107.330609,91.505780,28.948344,14.229898,210.551418,5.855014,55.598450,49.987878,180.403707,215.036170,177.535021,210.689702,127.991099,209.607069,-0.000733,-1.454536,32.000000,-235.777636,210.550216,-0.156519,34.257716,0.653811,333265.110988,0.930241,20.663641,0.708511,4.320103,0.059328,0.067386,222.559627,32.000000,235.671379,206.489223,159.372173,194.603071,32.000000,186.807037,72.330358,73.872255,113.558887,28.240506,49.046298,20.302254,54.456453,40.314385,44.581343,59.620120,47.167994
49.262567,60.219403,212.860086,181.381365,107.225698,91.481433,28.965325,14.229880,210.500186,5.854106,55.614644,49.982793,180.408617,214.987515,177.534974,210.642008,127.981016,209.556331,-0.000735,-1.454535,32.000000,-235.777761,210.500811,-0.156255,34.249162,0.654055,333250.572310,0.930143,20.683508,0.696937,4.321041,0.064867,0.065831,222.601270,32.000000,235.662551,206.504116,159.437254,194.603212,32.000000,186.826756,72.330467,73.871604,113.560198,28.240506,49.093451,20.302254,54.504772,40.314385,44.611059,59.607757,47.231310
49.258046,60.230764,213.096984,181.382721,107.150164,91.473368,28.957258,14.229898,210.450594,5.853068,55.613084,49.982878,180.410725,214.939559,177.537962,210.593742,127.970613,209.510156,-0.000735,-1.454507,32.000000,-235.777841,210.454317,-0.156240,34.240243,0.654142,333223.553225,0.930240,20.702140,0.687869,4.320829,0.063681,0.071714,222.622394,32.000000,235.673687,206.525764,159.434229,194.587804,32.000000,186.862232,72.330652,73.872792,113.561848,28.240506,49.194216,20.302254,54.552413,40.314385,44.639476,59.617671,47.225587
49.257940,60.234633,213.052654,181.383161,107.136953,91.473323,28.945229,14.229883,210.403202,5.852621,55.608899,49.980629,180.412321,214.894977,177.544466,210.548592,127.963897,209.464987,-0.000736,-1.454507,32.000000,-235.777942,210.407761,-0.156013,34.229563,0.654169,333168.433032,0.929535,20.717340,0.680213,4.320930,0.070042,0.066772,222.626725,32.000000,235.701721,206.532302,159.348050,194.590072,32.000000,186.877539,72.331909,73.873579,113.562158,28.240506,49.192238,20.302254,54.599494,40.314385,44.658832,59.620641,47.173863
49.253845,60.235221,212.966854,181.382547,107.177207,91.461256,28.953828,14.229818,210.358103,5.851485,55.610781,49.979678,180.412131,214.848552,177.551968,210.506072,127.956411,209.418542,-0.000735,-1.454493,32.000000,-235.777983,210.361060,-0.155875,34.217610,0.654857,333173.384990,0.929834,20.733420,0.674471,4.326136,0.072101,0.070864,222.635895,32.000000,235.721401,206.517026,159.304291,194.614895,32.000000,186.869749,72.333801,73.873974,113.562391,28.240506,49.107567,20.302254,54.646086,40.314385,44.661307,59.626738,47.247011
49.250135,60.236738,212.987735,181.380736,107.269367,91.457330,28.886807,14.229939,210.314756,5.850515,55.611076,49.981562,180.414719,214.803919,177.558700,210.462484,127.945069,209.373442,-0.000735,-1.454500,32.000000,-235.777811,210.318426,-0.155544,34.205675,0.654977,333188.991338,0.930231,20.737401,0.665389,4.325245,0.106680,0.065057,222.659501,32.000000,235.722738,206.501384,159.364056,194.634270,32.000000,186.857373,72.336141,73.875706,113.562575,28.240506,49.114851,20.302254,54.695245,40.314385,44.666933,59.615763,47.090518
49.252354,60.243020,212.904526,181.378715,107.334680,91.457508,28.955464,14.229706,210.270293,5.849560,55.621490,49.981227,180.416707,214.761734,177.562882,210.419696,127.934125,209.329223,-0.000735,-1.454493,32.000000,-235.778122,210.274892,-0.155451,34.193704,0.654982,333161.076052,0.929919,20.742264,0.656629,4.323863,0.061657,0.074586,222.696907,32.000000,235.704182,206.502282,159.447382,194.631156,32.000000,186.862616,72.338343,73.876938,113.563122,28.240506,49.045646,20.302254,54.739346,40.314385,44.679753,59.607954,47.227201
49.251231,60.251187,212.757325,181.376897,107.405862,91.457681,28.948366,14.229654,210.224855,5.848333,55.647548,49.981540,180.419060,214.718241,177.563592,210.375015,127.921529,209.283567,-0.000735,-1.454464,32.000000,-235.778168,210.230279,-0.155578,34.182412,0.655268,333170.172959,0.932117,20.747653,0.652192,4.324612,0.064692,0.070374,222.714292,32.000000,235.708031,206.525720,159.476361,194.608755,32.000000,186.887671,72.341111,73.877301,113.564409,28.240506,49.012301,20.302254,54.784311,40.314385,44.698343,59.612016,47.169828
49.253604,60.262443,212.754148,181.375252,107.449228,91.457670,28.951112,14.229669,210.184297,5.847648,55.680984,49.987622,180.417928,214.676545,177.566087,210.332717,127.913030,209.239815,-0.000735,-1.454461,32.000000,-235.778328,210.188866,-0.155497,34.170936,0.655316,333194.976181,0.929878,20.751618,0.647663,4.322728,0.064718,0.070288,222.715493,32.000000,235.728695,206.544671,159.398474,194.600338,32.000000,186.897174,72.342022,73.879309,113.567184,28.240506,48.979817,20.302254,54.829419,40.314385,44.721267,59.614101,47.128302
49.259922,60.277991,212.713399,181.373753,107.508471,91.449592,28.949682,14.229656,210.143858,5.846776,55.712934,49.990691,180.417397,214.635835,177.573291,210.291716,127.903742,209.196827,-0.000736,-1.454449,32.000000,-235.778434,210.147919,-0.155372,34.161143,0.655249,333227.643411,0.930151,20.760959,0.644281,4.319838,0.065571,0.063544,222.698886,32.000000,235.752494,206.536808,159.321434,194.614957,32.000000,186.884785,72.344625,73.881597,113.570002,28.240506,48.907930,20.302254,54.867695,40.314385,44.758838,59.619972,47.229989
49.265749,60.295295,212.681490,181.372524,107.565218,91.441506,28.940906,14.229616,210.103443,5.845931,55.744835,49.994332,180.415995,214.597480,177.580098,210.252056,127.891248,209.156287,-0.000735,-1.453879,32.000000,-235.778463,210.109571,-0.155414,34.152452,0.655459,333253.609271,0.930041,20.769738,0.637465,4.319565,0.056022,0.074465,222.712664,32.000000,235.757787,206.510984,159.336362,194.639630,32.000000,186.846451,72.348079,73.884078,113.574200,28.240506,48.891359,20.302254,54.905323,40.314385,44.799200,59.616874,47.213482
