OSU 80 Ton Compressor Load Stand
49.272646,60.314539,212.862491,181.371362,107.568030,91.449487,28.965738,14.229672,210.062858,5.845178,55.783269,49.996817,180.416791,214.558464,177.589705,210.212231,127.877692,209.112578,-0.000734,-1.453287,32.000000,-235.778435,210.071257,-0.155646,34.145266,0.655464,333253.749139,0.929912,20.778691,0.631706,4.318184,0.069458,0.066748,222.742337,32.000000,235.749547,206.508480,159.431932,194.653111,32.000000,186.823368,72.350875,73.886655,113.578350,28.240506,48.916211,20.302254,54.941923,40.314385,44.843233,59.624368,47.233731
49.279436,60.335563,212.856855,181.370144,107.538773,91.458360,28.954052,14.229577,210.027033,5.844704,55.822344,50.005846,180.420291,214.524185,177.593852,210.175169,127.860183,209.075157,-0.000735,-1.451541,32.000000,-235.778513,210.036781,-0.155500,34.137906,0.655474,333261.510471,0.930033,20.789911,0.630004,4.317025,0.071420,0.071382,222.754062,32.000000,235.738222,206.525838,164.961933,194.633794,32.000000,186.821836,72.354375,73.889294,113.581233,28.240506,48.949962,20.302254,54.977523,40.314385,44.891828,59.616353,47.252000
49.286948,60.358209,212.983832,181.368746,107.590009,91.459113,28.947106,14.229602,209.992288,5.843940,55.863621,50.014525,180.417553,214.487283,177.593652,210.135927,127.848453,209.036405,-0.000736,-1.450949,32.000000,-235.778469,210.000324,-0.155441,34.130420,0.656009,333331.980245,0.929222,20.801956,0.628253,4.320095,0.066541,0.075760,222.742991,32.000000,235.741539,206.552150,170.463481,194.604570,32.000000,186.828942,72.356803,73.891325,113.582831,28.240506,48.997884,20.302254,55.011996,40.314385,44.946113,59.611180,47.059851
49.297653,60.380434,212.913803,181.366540,107.578820,91.463042,28.959487,14.229608,209.956528,5.842731,55.908225,50.027568,180.418054,214.450697,177.592833,210.102060,127.838961,208.997999,-0.000736,-1.450970,32.000000,-235.778468,209.964490,-0.155463,34.125926,0.656164,333414.428014,0.929598,20.815894,0.632656,4.319385,0.062266,0.070365,222.714747,32.000000,235.762089,206.560818,170.371576,194.594251,32.000000,186.824815,72.359757,73.893885,113.583492,28.240506,49.002511,20.302254,55.044363,40.314385,44.999977,59.612330,47.214876
49.313978,60.404397,212.910077,181.364418,107.486713,91.475180,28.951195,14.229682,209.925286,5.841780,55.931831,50.042476,180.417065,214.422504,177.595097,210.070085,127.825838,208.964156,-0.000735,-1.450982,32.000000,-235.778546,209.932758,-0.155669,34.122627,0.656542,333458.221588,0.929728,20.830700,0.630813,4.321303,0.072333,0.078998,222.703543,32.000000,235.764351,206.551147,170.330790,194.597910,32.000000,186.794441,72.362401,73.897457,113.582636,28.240506,48.956925,20.302254,55.069104,40.314385,45.055694,59.613639,47.241435
49.324763,60.425570,212.848326,181.361928,107.396250,91.491460,28.959517,14.229695,209.895315,5.840960,55.939641,50.056801,180.416039,214.393820,177.598974,210.040833,127.812890,208.934149,-0.000734,-1.452144,32.000000,-235.778547,209.906168,-0.155786,34.119845,0.656430,333507.562430,0.929204,20.841757,0.626850,4.318944,0.073880,0.079800,222.710903,32.000000,235.751345,206.549685,175.782265,194.597743,32.000000,186.784135,72.364328,73.899769,113.578487,28.240506,48.912457,20.302254,55.093321,40.314385,45.115558,59.617838,47.184061
49.334266,60.439429,212.834006,181.358619,107.303385,91.515708,28.955467,14.229659,209.867979,5.839710,55.945500,50.072617,180.416233,214.368265,177.605096,210.012482,127.800695,208.906911,-0.000734,-1.450972,32.000000,-235.778556,209.877963,-0.155941,34.116654,0.656438,333591.436700,0.929314,20.848690,0.628116,4.317439,0.062019,0.065000,222.726875,32.000000,235.724543,206.565987,181.309651,194.584151,32.000000,186.785657,72.366802,73.901817,113.573966,28.240506,48.910268,20.302254,55.122445,40.314385,45.150837,59.613619,47.156329
49.347338,60.448555,212.729424,181.352944,107.308539,91.540060,28.937523,14.229612,209.840576,5.838953,55.961829,50.086756,180.414096,214.341740,177.610252,209.986692,127.789242,208.878565,-0.000733,-1.449727,32.000000,-235.778647,209.853044,-0.156262,34.114981,0.656395,333690.423729,0.929041,20.858617,0.630548,4.315243,0.067222,0.066896,222.727260,32.000000,235.717016,206.599180,186.837021,194.550563,32.000000,186.805336,72.369266,73.903839,113.568091,28.240506,48.887213,20.302254,55.147691,40.314385,45.179117,59.620710,47.206585
49.362474,60.459066,212.728891,181.346404,107.246680,91.564277,28.937397,14.229748,209.817944,5.838610,55.979638,50.104472,180.411997,214.319869,177.614662,209.966871,127.780425,208.852627,-0.000733,-1.448462,32.000000,-235.778553,209.830892,-0.156301,34.114347,0.656526,333809.436298,0.929255,20.862564,0.633198,4.314121,0.068376,0.078888,222.706964,32.000000,235.725881,206.619839,192.290600,194.545494,32.000000,186.803129,72.369841,73.907089,113.560967,28.240506,48.786359,20.302254,55.167970,40.314385,45.205489,59.619156,47.223827
49.374414,60.470330,212.656706,181.339227,107.168888,91.580412,28.939082,14.229836,209.795756,5.838040,55.994999,50.121477,180.410856,214.299289,177.622318,209.944837,127.774147,208.828729,-0.000732,-1.447265,32.000000,-235.778564,209.813080,-0.156661,34.114511,0.656378,333919.390950,0.929831,20.858063,0.634715,4.310859,0.077216,0.069619,222.688412,32.000000,235.734721,206.616684,197.694236,194.553744,32.000000,186.771936,72.372604,73.911132,113.553794,28.240506,48.727840,20.302254,55.190718,40.314385,45.235087,59.615350,47.180760
49.388251,60.481715,212.665099,181.331641,107.078281,91.604814,28.923916,14.229815,209.776459,5.837933,56.003016,50.137102,180.404030,214.281578,177.631074,209.927038,127.764102,208.808211,-0.000732,-1.446075,32.000000,-235.778591,209.795022,-0.156873,34.115390,0.656415,334024.452977,0.929793,20.852797,0.634441,4.309527,0.071264,0.066083,222.687190,32.000000,235.729623,206.600109,203.117445,194.570276,32.000000,186.738239,72.372816,73.913768,113.543737,28.240506,48.764530,20.302254,55.208907,40.314385,45.265200,59.610452,47.221626
49.402260,60.492415,212.697604,181.323288,107.033573,91.629062,28.947768,14.229765,209.760381,5.837071,56.011561,50.159994,180.404065,214.268542,177.636796,209.914323,127.744938,208.788434,-0.000732,-1.444304,32.000000,-235.778682,209.779113,-0.156725,34.116519,0.656265,334099.283612,0.929684,20.851618,0.632341,4.307022,0.070805,0.074496,222.701075,32.000000,235.695138,206.608980,206.772588,194.555736,32.000000,186.721286,72.374039,73.916818,113.532994,28.240506,48.762208,20.302254,55.228122,40.314385,45.294387,59.612370,47.412601
49.422833,60.502368,212.693982,181.314581,106.966807,91.653394,28.949960,14.229938,209.747856,5.836583,56.013548,50.180767,180.403081,214.258224,177.638103,209.901654,127.725455,208.770257,-0.000733,-1.443566,32.000000,-235.778629,209.768272,-0.156579,34.117596,0.656307,334208.974730,0.930161,20.848586,0.635193,4.305986,0.070707,0.076637,222.701590,32.000000,235.684155,206.637847,206.772588,194.523031,32.000000,186.755573,72.374202,73.918584,113.521285,28.240506,48.742675,20.302254,55.239936,40.314385,45.322317,59.623168,47.232337
49.435565,60.511115,212.691431,181.305465,106.907873,91.685872,28.952313,14.229836,209.737133,5.836105,56.025592,50.195586,180.399756,214.248472,177.638191,209.892112,127.715854,208.759305,-0.000733,-1.443546,32.000000,-235.778810,209.756825,-0.156321,34.119885,0.656389,334333.558310,0.929377,20.844694,0.647424,4.305423,0.069482,0.072839,222.677201,32.000000,235.690641,206.660932,201.238687,194.493151,32.000000,186.777903,72.375090,73.921730,113.509614,28.240506,48.723577,20.302254,55.253688,40.314385,45.348651,59.609685,47.394846
49.451006,60.518197,212.720082,181.295883,106.957459,91.710182,28.975709,14.229892,209.729358,5.835415,56.034782,50.214892,180.393223,214.241559,177.636695,209.884675,127.707725,208.750818,-0.000733,-1.442377,32.000000,-235.778799,209.748879,-0.156367,34.123278,0.656327,334454.219667,0.929153,20.833222,0.660533,4.303557,0.074995,0.077193,222.641935,32.000000,235.704743,206.670391,195.749878,194.494429,32.000000,186.771173,72.376148,73.924636,113.497032,28.240506,48.728368,20.302254,55.266299,40.314385,45.369427,59.610167,47.179880
49.466805,60.526218,212.718779,181.286587,106.969870,91.738587,28.959837,14.229852,209.721985,5.834924,56.027272,50.235387,180.388021,214.236370,177.639728,209.879593,127.697293,208.742570,-0.000734,-1.441975,32.000000,-235.778796,209.741869,-0.156392,34.128478,0.656386,334590.431938,0.929166,20.828711,0.666293,4.302397,0.066960,0.070077,222.631586,32.000000,235.705280,206.648807,190.342217,194.513794,32.000000,186.737682,72.378630,73.928332,113.483438,28.240506,48.725052,20.302254,55.276827,40.314385,45.391684,59.626797,47.386482
49.481566,60.530255,212.793446,181.277084,106.975184,91.775228,28.955188,14.229792,209.719086,5.834388,56.000334,50.255954,180.386187,214.234258,177.638452,209.877926,127.684120,208.736180,-0.000734,-1.441603,32.000000,-235.778774,209.740005,-0.156492,34.133349,0.656394,334690.980357,0.928361,20.819721,0.671446,4.301633,0.065827,0.070311,222.643517,32.000000,235.685908,206.644285,184.973710,194.525750,32.000000,186.720429,72.380376,73.931938,113.467567,28.240506,48.729605,20.302254,55.287102,40.314385,45.410223,59.610265,47.290297
49.499942,60.529612,212.612683,181.266842,107.045047,91.811706,28.945455,14.229776,209.717287,5.834343,55.983258,50.272620,180.381965,214.235766,177.635604,209.877253,127.671919,208.732682,-0.000733,-1.441379,32.000000,-235.778721,209.742526,-0.156820,34.138164,0.656333,334811.272467,0.928851,20.811301,0.678986,4.300233,0.065816,0.069667,222.656198,32.000000,235.669062,206.655846,179.504775,194.510189,32.000000,186.723718,72.382703,73.935743,113.451338,28.240506,48.610912,20.302254,55.291970,40.314385,45.419801,59.626994,47.182521
49.513155,60.523593,212.387094,181.255332,107.116185,91.839974,28.957325,14.229785,209.717559,5.834128,55.973553,50.288324,180.372952,214.237540,177.631984,209.877026,127.654885,208.727070,-0.000732,-1.441152,32.000000,-235.778745,209.742882,-0.156868,34.142835,0.656506,334962.898664,0.929077,20.799980,0.689918,4.300459,0.076076,0.074349,222.641247,32.000000,235.669624,206.677023,173.976526,194.483837,32.000000,186.728002,72.383803,73.937840,113.433071,28.240506,48.561565,20.302254,55.300960,40.314385,45.411164,59.620523,47.243049
49.527378,60.521895,212.514583,181.242516,107.171102,91.864219,28.901695,14.229695,209.718088,5.833931,55.979312,50.305139,180.364694,214.236523,177.631630,209.877019,127.642979,208.725901,-0.000734,-1.440545,32.000000,-235.778828,209.743608,-0.156726,34.147448,0.656087,335103.840706,0.929378,20.780223,0.700893,4.295211,0.073108,0.077368,222.602567,32.000000,235.686272,206.683042,170.262093,194.475162,32.000000,186.715450,72.384730,73.941459,113.413974,28.240506,48.558319,20.302254,55.307780,40.314385,45.408978,59.612340,47.400275
49.541110,60.523676,212.483865,181.229869,107.220919,91.888407,28.969212,14.229762,209.718759,5.833925,55.982578,50.322351,180.354043,214.236985,177.631873,209.878326,127.633510,208.722924,-0.000734,-1.439964,32.000000,-235.778761,209.745202,-0.156578,34.152837,0.655561,335220.657773,0.928996,20.760465,0.715958,4.289508,0.057356,0.065808,222.575117,32.000000,235.694974,206.670335,170.242375,194.488309,32.000000,186.682370,72.385098,73.945312,113.393506,28.240506,48.511011,20.302254,55.315071,40.314385,45.413954,59.604227,47.244663
49.561673,60.527897,212.412269,181.217458,107.256964,91.912917,28.979692,14.229641,209.721347,5.833421,55.976415,50.342859,180.343054,214.242595,177.628788,209.881678,127.621106,208.720607,-0.000735,-1.439979,32.000000,-235.778855,209.749242,-0.156545,34.160580,0.655750,335318.016475,0.930732,20.743980,0.727455,4.290851,0.073600,0.073834,222.565423,32.000000,235.681095,206.650522,170.300531,194.491193,32.000000,186.658687,72.387010,73.948257,113.371469,28.240506,48.449159,20.302254,55.317649,40.314385,45.426803,59.620002,47.177385
49.580499,60.533519,212.496431,181.205350,107.362120,91.937133,28.927209,14.229595,209.728185,5.832647,55.958700,50.364116,180.338492,214.251819,177.624079,209.888472,127.614436,208.722153,-0.000735,-1.439976,32.000000,-235.778899,209.757403,-0.156519,34.168384,0.655607,335415.060282,0.928529,20.731487,0.735878,4.289041,0.074745,0.076793,222.570132,32.000000,235.647722,206.652257,170.376933,194.468885,32.000000,186.644727,72.388684,73.950485,113.348210,28.240506,48.458703,20.302254,55.310700,40.314385,45.444439,59.620975,47.390150
49.595265,60.533404,212.452604,181.192897,107.394131,91.973639,28.932047,14.229514,209.736462,5.832551,55.950334,50.380069,180.332150,214.260671,177.620325,209.895055,127.601772,208.724981,-0.000734,-1.438214,32.000000,-235.779026,209.766587,-0.156460,34.174647,0.655262,335517.237966,0.928029,20.714340,0.747471,4.285817,0.072017,0.077168,222.563232,32.000000,235.638264,206.666675,170.399152,194.432672,32.000000,186.657273,72.388993,73.952251,113.326340,28.240506,48.418656,20.302254,55.310983,40.314385,45.453483,59.611495,47.238720
49.609567,60.533629,212.354593,181.180129,107.412771,92.010162,28.942390,14.229494,209.743271,5.832701,55.961570,50.397665,180.320548,214.271225,177.616843,209.902351,127.589909,208.731507,-0.000734,-1.437646,32.000000,-235.779056,209.777598,-0.156515,34.179736,0.655265,335610.740900,0.929583,20.700403,0.754682,4.285887,0.063307,0.069876,222.534636,32.000000,235.651663,206.680187,170.335225,194.401824,32.000000,186.657328,72.390134,73.956000,113.304681,28.240506,48.406493,20.302254,55.311703,40.314385,45.458597,59.610196,47.211354
49.625371,60.536765,212.381518,181.167328,107.397171,92.034496,28.960991,14.229468,209.752278,5.832373,55.972547,50.416305,180.307905,214.283983,177.612628,209.913703,127.577811,208.741164,-0.000733,-1.437651,32.000000,-235.779037,209.789578,-0.156510,34.187695,0.655146,335756.364429,0.929493,20.684952,0.768338,4.283728,0.068324,0.070215,222.502387,32.000000,235.671638,206.675197,170.286309,194.404743,32.000000,186.629404,72.391073,73.958775,113.283667,28.240506,48.353028,20.302254,55.310463,40.314385,45.464483,59.598611,47.356328
49.641145,60.545380,212.420008,181.154773,107.331391,92.058935,28.937799,14.229518,209.764199,5.832542,55.971145,50.434368,180.295777,214.301124,177.611094,209.924870,127.566342,208.751495,-0.000734,-1.437618,32.000000,-235.779019,209.806616,-0.156297,34.195921,0.654944,335900.817241,0.929236,20.670327,0.782491,4.280517,0.062281,0.071335,222.486682,32.000000,235.667797,206.646159,170.309233,194.411719,32.000000,186.579058,72.392151,73.961867,113.262912,28.240506,48.364211,20.302254,55.304407,40.314385,45.488962,59.612862,47.219865
49.657121,60.550887,212.321174,181.143019,107.331380,92.091390,28.970704,14.229664,209.778861,5.832152,55.953601,50.450666,180.288184,214.320837,177.605887,209.938838,127.556862,208.766228,-0.000735,-1.437023,32.000000,-235.778924,209.824823,-0.156267,34.203878,0.654846,336003.842515,0.928567,20.657056,0.797974,4.279696,0.071253,0.080537,222.489564,32.000000,235.643053,206.641403,170.399305,194.403026,32.000000,186.551713,72.390772,73.964435,113.241614,28.240506,48.314398,20.302254,55.299933,40.314385,45.508838,59.599319,47.398734
49.673372,60.550991,212.342906,181.130406,107.439880,92.115567,28.928485,14.229688,209.797216,5.832247,55.926697,50.467762,180.279736,214.339576,177.600652,209.955497,127.546618,208.780996,-0.000735,-1.435258,32.000000,-235.778845,209.843330,-0.156507,34.210720,0.654789,336112.497603,0.929255,20.649300,0.813066,4.279112,0.064069,0.079046,222.477941,32.000000,235.630653,206.653285,170.439462,194.374201,32.000000,186.539468,72.389232,73.965996,113.220429,28.240506,48.270832,20.302254,55.292019,40.314385,45.520329,59.616432,47.407685
49.686771,60.546182,212.345365,181.116743,107.383422,92.151976,28.927809,14.229765,209.817867,5.832685,55.901761,50.485056,180.269063,214.362134,177.596307,209.976005,127.536537,208.799802,-0.000733,-1.434692,32.000000,-235.778711,209.864290,-0.156437,34.217998,0.654487,336243.288777,0.928212,20.638231,0.827713,4.275745,0.065732,0.074708,222.452737,32.000000,235.632154,206.671081,170.390679,194.335767,32.000000,186.529798,72.387704,73.969468,113.200710,28.240506,48.244589,20.302254,55.287565,40.314385,45.519618,59.613993,47.360657
49.702304,60.536949,212.346837,181.101839,107.391799,92.188412,28.945199,14.229842,209.840472,5.832948,55.870863,50.500895,180.259878,214.387902,177.594013,209.999711,127.526651,208.821774,-0.000734,-1.432943,32.000000,-235.778531,209.887061,-0.156038,34.224806,0.654396,336339.201481,0.929477,20.621477,0.843136,4.274783,0.072740,0.075503,222.409060,32.000000,235.647851,206.670456,170.303797,194.321245,32.000000,186.509574,72.386699,73.971905,113.181216,28.240506,48.266977,20.302254,55.276658,40.314385,45.503874,59.610609,47.378412
49.717507,60.526397,212.450648,181.086069,107.399201,92.224785,28.934232,14.229878,209.861820,5.833245,55.843889,50.518162,180.244703,214.414137,177.585349,210.022565,127.513751,208.844863,-0.000733,-1.431198,32.000000,-235.778429,209.910183,-0.156079,34.228932,0.654363,336475.302061,0.929579,20.602772,0.859809,4.273680,0.092289,0.072671,222.391187,32.000000,235.653942,206.652629,170.291321,194.316767,32.000000,186.481082,72.385948,73.973984,113.161418,28.240506,48.292421,20.302254,55.265095,40.314385,45.486056,59.612114,47.366013
49.729993,60.516960,212.467935,181.070298,107.383569,92.261284,28.935774,14.229896,209.885707,5.833542,55.832145,50.537068,180.233471,214.438630,177.582176,210.046201,127.502340,208.867373,-0.000733,-1.430601,32.000000,-235.778460,209.935557,-0.155863,34.233983,0.654306,336604.039639,0.929046,20.577434,0.877400,4.272374,0.057452,0.067318,222.386305,32.000000,235.640625,206.644170,170.377742,194.307806,32.000000,186.461935,72.383840,73.974779,113.140600,28.240506,48.291809,20.302254,55.258174,40.314385,45.468407,59.603037,47.409299
49.741195,60.509515,212.417541,181.054991,107.420382,92.285550,28.933645,14.229722,209.911542,5.833929,55.821217,50.552347,180.220889,214.466298,177.572739,210.071386,127.493067,208.893986,-0.000732,-1.430013,32.000000,-235.778711,209.961057,-0.155723,34.237779,0.654514,336737.141366,0.929427,20.551120,0.898392,4.273156,0.061927,0.070958,222.381558,32.000000,235.617492,206.652198,170.443303,194.268696,32.000000,186.463375,72.381288,73.974773,113.120056,28.240506,48.265004,20.302254,55.251711,40.314385,45.453191,59.614592,47.362784
49.754828,60.504940,212.327023,181.040610,107.369343,92.310015,28.946782,14.229695,209.936629,5.834265,55.814225,50.568939,180.206133,214.493908,177.562476,210.097126,127.485781,208.918961,-0.000732,-1.429428,32.000000,-235.778737,209.988633,-0.155862,34.240457,0.654558,336870.676840,0.929466,20.528743,0.917695,4.272430,0.064167,0.065006,222.368620,32.000000,235.617230,206.673776,170.430952,194.227187,32.000000,186.478176,72.377866,73.975305,113.100241,28.240506,48.193480,20.302254,55.237625,40.314385,45.447623,59.614111,47.396680
49.767828,60.500018,212.229427,181.027205,107.311783,92.345024,28.971474,14.229676,209.961441,5.834558,55.807040,50.580172,180.197457,214.525071,177.551950,210.124180,127.476358,208.945468,-0.000733,-1.428854,32.000000,-235.778786,210.013645,-0.155571,34.243099,0.654412,336959.547600,0.929530,20.509691,0.936295,4.270455,0.079710,0.064823,222.338271,32.000000,235.639823,206.674485,170.351280,194.207508,32.000000,186.477834,72.374743,73.977999,113.081756,28.240506,48.133865,20.302254,55.228736,40.314385,45.441491,59.597332,47.398294
49.781881,60.495564,212.175058,181.014536,107.369668,92.381570,28.924075,14.229659,209.987857,5.834724,55.788721,50.595215,180.184968,214.557031,177.545303,210.152930,127.467484,208.970777,-0.000734,-1.428140,32.000000,-235.778838,210.040319,-0.155502,34.245146,0.654183,337047.537888,0.929064,20.490991,0.952335,4.267466,0.075004,0.077656,222.309702,32.000000,235.653560,206.657405,170.306379,194.207296,32.000000,186.450524,72.372653,73.979642,113.063898,28.240506,48.043256,20.302254,55.211151,40.314385,45.435581,59.609950,47.570928
49.794080,60.490644,212.160870,181.002307,107.373930,92.406028,28.961554,14.229684,210.015098,5.835235,55.776080,50.605827,180.172222,214.585350,177.539212,210.180948,127.456029,208.997771,-0.000733,-1.428141,32.000000,-235.778855,210.069307,-0.155480,34.245337,0.654015,337177.369035,0.928345,20.472603,0.971045,4.264390,0.066894,0.077467,222.297744,32.000000,235.652805,206.629997,170.378160,194.215205,32.000000,186.422064,72.371156,73.980035,113.046456,28.240506,48.018171,20.302254,55.196878,40.314385,45.430683,59.611091,47.382960
49.804111,60.484329,212.288834,180.990225,107.477145,92.430239,28.929666,14.229575,210.044966,5.835488,55.775940,50.619561,180.165101,214.616965,177.532910,210.212385,127.447153,209.025196,-0.000733,-1.426976,32.000000,-235.778906,210.098890,-0.155263,34.245555,0.653953,337311.961130,0.929935,20.453596,0.988788,4.262094,0.060908,0.079716,222.302295,32.000000,235.627142,206.621216,170.471213,194.208659,32.000000,186.417199,72.369902,73.981877,113.032234,28.240506,48.032145,20.302254,55.185281,40.314385,45.421010,59.609587,47.388756
49.816018,60.483216,212.181970,180.978530,107.543711,92.454510,28.952914,14.229522,210.075778,5.836302,55.778128,50.631319,180.158373,214.648761,177.521285,210.240194,127.436937,209.050444,-0.000733,-1.425803,32.000000,-235.779039,210.127196,-0.155080,34.246051,0.653952,337407.815089,0.928716,20.436046,1.009702,4.260765,0.064446,0.069791,222.293369,32.000000,235.624528,206.630133,170.488180,194.175186,32.000000,186.434466,72.367925,73.983572,113.019482,28.240506,47.983873,20.302254,55.170824,40.314385,45.419116,59.604050,47.359336
49.832129,60.482504,212.219066,180.967710,107.553882,92.478771,28.938113,14.229514,210.107400,5.836884,55.764042,50.646276,180.147680,214.681404,177.506732,210.272072,127.429581,209.079050,-0.000734,-1.425807,32.000000,-235.779016,210.160924,-0.154874,34.245970,0.654266,337498.019332,0.929762,20.419346,1.028187,4.262476,0.061652,0.075292,222.264994,32.000000,235.639523,206.632363,170.405609,194.151604,32.000000,186.429669,72.365040,73.984380,113.006907,28.240506,47.980739,20.302254,55.152037,40.314385,45.421576,59.596359,47.372102
49.848764,60.478792,212.381978,180.957320,107.581448,92.507310,28.937971,14.229288,210.141792,5.837330,55.732082,50.664114,180.136156,214.716771,177.496065,210.305902,127.420811,209.111778,-0.000733,-1.424774,32.000000,-235.779253,210.196825,-0.154386,34.243683,0.654063,337595.322291,0.929012,20.405911,1.047246,4.259312,0.065092,0.074580,222.217906,32.000000,235.662075,206.612521,170.334533,194.136977,32.000000,186.408657,72.364384,73.984943,112.996569,28.240506,48.059022,20.302254,55.128168,40.314385,45.424935,59.603017,47.414728
49.861356,60.468676,212.466758,180.946913,107.658904,92.544189,28.934007,14.229331,210.176475,5.837564,55.709812,50.677174,180.123755,214.752390,177.490145,210.338645,127.413799,209.145518,-0.000733,-1.424803,32.000000,-235.779238,210.230019,-0.153925,34.241741,0.654138,337685.433296,0.929399,20.388525,1.064623,4.258679,0.065906,0.068047,222.191399,32.000000,235.667661,206.575651,170.329582,194.142907,32.000000,186.367698,72.363018,73.984588,112.986622,28.240506,48.082296,20.302254,55.107501,40.314385,45.406568,59.587950,47.558308
49.874209,60.459187,212.450511,180.935883,107.797312,92.568539,28.959156,14.229377,210.211129,5.837493,55.699677,50.693399,180.115488,214.788704,177.486234,210.371050,127.408962,209.178258,-0.000734,-1.423645,32.000000,-235.779243,210.264838,-0.153872,34.240083,0.654536,337789.849232,0.929341,20.367603,1.084856,4.260526,0.068639,0.071402,222.186384,32.000000,235.649762,206.563174,170.431172,194.135088,32.000000,186.344692,72.361397,73.985432,112.977581,28.240506,48.056327,20.302254,55.090915,40.314385,45.389051,59.609380,47.389123
49.893229,60.452161,212.494006,180.925426,107.927101,92.592925,28.932937,14.229297,210.246105,5.837763,55.675410,50.705092,180.106200,214.825772,177.479384,210.407150,127.405476,209.214610,-0.000735,-1.423649,32.000000,-235.779230,210.301993,-0.153876,34.238149,0.654859,337916.622201,0.929556,20.344464,1.103682,4.261151,0.059559,0.066087,222.179674,32.000000,235.649359,206.567278,170.487684,194.112212,32.000000,186.345496,72.361148,73.986413,112.971271,28.240506,48.083735,20.302254,55.059582,40.314385,45.374697,59.600165,47.551412
49.906856,60.445327,212.531415,180.915002,107.951238,92.629359,28.924103,14.229176,210.283767,5.838088,55.659655,50.713116,180.094717,214.862913,177.466662,210.442853,127.406807,209.249812,-0.000735,-1.423138,32.000000,-235.779389,210.336675,-0.153659,34.235273,0.654868,337994.236335,0.928706,20.321683,1.119983,4.259727,0.066483,0.069287,222.153565,32.000000,235.656905,206.581630,175.992448,194.076848,32.000000,186.337820,72.359695,73.987925,112.966492,28.240506,48.066724,20.302254,55.032422,40.314385,45.365838,59.609065,47.400495
49.920573,60.436415,212.473240,180.904074,107.981188,92.657908,28.946062,14.229307,210.321427,5.838519,55.643860,50.726252,180.085815,214.899274,177.454831,210.478740,127.403232,209.284043,-0.000734,-1.421463,32.000000,-235.779279,210.375199,-0.153892,34.233189,0.654941,338067.864050,0.929386,20.294993,1.136195,4.258975,0.082639,0.074806,222.108183,32.000000,235.681530,206.575928,181.412256,194.051337,32.000000,186.314902,72.359070,73.989833,112.961853,28.240506,48.074467,20.302254,55.008787,40.314385,45.349877,59.598906,47.547010
49.934892,60.430216,212.556525,180.893145,107.957606,92.682565,28.923052,14.229248,210.360541,5.839044,55.615976,50.742723,180.076870,214.942162,177.447828,210.518624,127.395668,209.318056,-0.000735,-1.420292,32.000000,-235.779364,210.412783,-0.154243,34.231091,0.655169,338181.606507,0.929740,20.274074,1.147187,4.258561,0.075835,0.074215,222.087241,32.000000,235.695109,206.555073,186.808002,194.047629,32.000000,186.274278,72.357856,73.989270,112.957168,28.240506,48.102685,20.302254,54.980985,40.314385,45.337919,59.597677,47.513994
49.946286,60.421032,212.544174,180.882031,107.973645,92.706991,28.934587,14.229303,210.401611,5.839824,55.579885,50.760450,180.065750,214.986220,177.443023,210.560179,127.386852,209.355440,-0.000735,-1.420297,32.000000,-235.779300,210.452911,-0.154043,34.228639,0.655122,338271.946399,0.929018,20.250987,1.162745,4.256226,0.078396,0.078820,222.076868,32.000000,235.682575,206.543186,192.265402,194.042616,32.000000,186.224348,72.356103,73.988416,112.953784,28.240506,48.047832,20.302254,54.953228,40.314385,45.324572,59.598257,47.582300
49.963122,60.409672,212.503324,180.870603,107.937705,92.731220,28.883233,14.229228,210.441622,5.840725,55.549761,50.775158,180.055255,215.031243,177.436704,210.601676,127.379950,209.395884,-0.000735,-1.419298,32.000000,-235.779446,210.494953,-0.154158,34.227434,0.655338,338358.861945,0.929697,20.229993,1.182212,4.256673,0.084946,0.078201,222.073742,32.000000,235.661462,206.552314,197.788800,194.017294,32.000000,186.194502,72.354744,73.987580,112.953039,28.240506,48.023964,20.302254,54.923393,40.314385,45.304399,59.611504,47.582886
49.976459,60.396943,212.551479,180.858731,107.849497,92.755675,28.942279,14.229245,210.484914,5.841274,55.527237,50.792150,180.046080,215.074000,177.430695,210.643733,127.374518,209.439508,-0.000735,-1.417547,32.000000,-235.779580,210.536446,-0.154006,34.226519,0.655390,338445.432658,0.929315,20.209040,1.204110,4.255455,0.085684,0.079328,222.047901,32.000000,235.655847,206.574933,203.309374,193.965747,32.000000,186.190073,72.352862,73.986829,112.955273,28.240506,48.011589,20.302254,54.891281,40.314385,45.279484,59.598965,47.543488
49.991419,60.388130,212.612141,180.847095,107.832893,92.780237,28.932669,14.229250,210.530349,5.841894,55.499509,50.813155,180.036733,215.118290,177.424670,210.689357,127.375379,209.484542,-0.000735,-1.417418,32.000000,-235.779438,210.581367,-0.153757,34.226085,0.655285,338521.450634,0.930838,20.180293,1.225163,4.253203,0.059817,0.070046,221.999954,32.000000,235.667027,206.583212,206.961238,193.927613,32.000000,186.183614,72.352911,73.986184,112.957281,28.240506,47.998586,20.302254,54.861270,40.314385,45.260349,59.616245,47.508419
50.014147,60.370725,212.740982,180.831724,107.723666,92.817017,28.931149,14.229248,210.590852,5.842593,55.451656,50.836233,180.022465,215.182268,177.414469,210.749913,127.375274,209.544768,-0.000735,-1.415710,32.000000,-235.779437,210.644284,-0.153927,34.226761,0.655409,338596.494780,0.928880,20.153793,1.245855,4.253032,0.077856,0.069985,221.950161,32.000000,235.674930,206.561148,205.162264,193.914599,32.000000,186.160308,72.354216,73.984327,112.962666,28.240506,48.050650,20.302254,54.812153,40.314385,45.230113,59.621998,47.503283
50.031451,60.355466,212.806950,180.819557,107.665828,92.853647,28.942831,14.229224,210.640524,5.842943,55.417529,50.854875,180.014101,215.234423,177.407486,210.801514,127.377395,209.591738,-0.000736,-1.414513,32.000000,-235.779460,210.693309,-0.153937,34.229353,0.655538,338664.178031,0.929107,20.129538,1.260746,4.252973,0.072787,0.074371,221.940026,32.000000,235.653677,206.541567,203.423385,193.913925,32.000000,186.134389,72.356104,73.982415,112.965785,28.240506,48.150486,20.302254,54.771621,40.314385,45.200012,59.602476,47.555154
50.042175,60.339962,212.857631,180.807024,107.669482,92.890146,28.924498,14.229234,210.690072,5.843535,55.387487,50.871786,180.007212,215.285273,177.401333,210.851449,127.373654,209.642204,-0.000735,-1.412765,32.000000,-235.779504,210.745059,-0.153925,34.233789,0.655774,338762.531413,0.929017,20.088678,1.281913,4.253616,0.070361,0.068226,221.940215,32.000000,235.623508,206.543853,203.508605,193.899692,32.000000,186.127164,72.357163,73.980491,112.971573,28.240506,48.154224,20.302254,54.735647,40.314385,45.167981,59.606449,47.542168
50.059437,60.324760,212.802767,180.794428,107.552351,92.926723,28.952520,14.229283,210.739877,5.844460,55.345994,50.887960,179.995887,215.338243,177.398108,210.903633,127.364987,209.693557,-0.000735,-1.411003,32.000000,-235.779533,210.794460,-0.153915,34.240461,0.655896,338862.795056,0.928618,20.055567,1.296213,4.253463,0.064025,0.069427,221.926268,32.000000,235.610648,206.558938,203.513144,193.871022,32.000000,186.139419,72.357543,73.978999,112.979063,28.240506,48.136255,20.302254,54.699699,40.314385,45.136828,59.604207,47.545176
50.076952,60.306319,212.801831,180.782548,107.471317,92.963217,28.950492,14.229357,210.793551,5.845081,55.284732,50.906903,179.981022,215.393125,177.391030,210.957920,127.362636,209.748892,-0.000735,-1.411000,32.000000,-235.779437,210.850477,-0.154193,34.249324,0.656028,338976.950634,0.929315,20.029002,1.317596,4.253565,0.060650,0.073883,221.884843,32.000000,235.617082,206.561627,203.433081,193.851650,32.000000,186.136571,72.357863,73.978749,112.986039,28.240506,48.121909,20.302254,54.657806,40.314385,45.100652,59.611829,47.563297
50.095661,60.281014,212.854635,180.769950,107.416501,92.991653,28.924059,14.229281,210.851762,5.845460,55.205865,50.923519,179.967940,215.447318,177.381160,211.014936,127.364857,209.805131,-0.000737,-1.409813,32.000000,-235.779488,210.907965,-0.154215,34.258396,0.655820,339096.370024,0.928391,19.996000,1.344212,4.251002,0.070420,0.069914,221.839785,32.000000,235.619892,206.539054,203.351149,193.850097,32.000000,186.105914,72.358223,73.977712,112.993470,28.240506,48.102488,20.302254,54.608725,40.314385,45.054117,59.591766,47.526100
50.114001,60.250987,212.842582,180.756507,107.422905,93.028131,28.905932,14.229273,210.909234,5.846063,55.127463,50.940333,179.956646,215.503714,177.374990,211.070344,127.367187,209.860872,-0.000737,-1.408074,32.000000,-235.779497,210.963734,-0.154278,34.265636,0.655677,339200.069511,0.928418,19.959501,1.365901,4.249496,0.061548,0.073958,221.817870,32.000000,235.601261,206.507946,203.376809,193.853415,32.000000,186.079454,72.358036,73.975378,113.001574,28.240506,48.094783,20.302254,54.559644,40.314385,44.991841,59.606498,47.548844
50.130307,60.218383,212.825553,180.742093,107.408417,93.064750,28.940228,14.229128,210.966326,5.846773,55.079734,50.956462,179.947709,215.559494,177.367719,211.129951,127.371316,209.914186,-0.000736,-1.406354,32.000000,-235.779572,211.017083,-0.154392,34.274673,0.655564,339257.226111,0.929107,19.914912,1.383327,4.248963,0.069099,0.076912,221.813578,32.000000,235.573968,206.500289,203.454949,193.842903,32.000000,186.069776,72.358488,73.972570,113.008645,28.240506,48.100734,20.302254,54.516837,40.314385,44.920554,59.605269,47.559702
50.146556,60.196686,212.917116,180.727679,107.387896,93.093247,28.920323,14.229031,211.020642,5.847501,55.058043,50.970661,179.937485,215.613219,177.357839,211.182815,127.373884,209.965410,-0.000736,-1.405168,32.000000,-235.779622,211.068513,-0.154463,34.285396,0.655395,339338.261240,0.929606,19.865990,1.400469,4.247168,0.075329,0.074394,221.801406,32.000000,235.550655,206.512681,203.494559,193.812974,32.000000,186.075522,72.360489,73.969186,113.014952,28.240506,48.129179,20.302254,54.467615,40.314385,44.865393,59.597598,47.540700
50.162984,60.181721,212.958894,180.714617,107.312853,93.129869,28.963223,14.229040,211.072066,5.848136,55.042515,50.983084,179.927666,215.668645,177.345441,211.234964,127.377249,210.017373,-0.000736,-1.405171,32.000000,-235.779585,211.122359,-0.154315,34.298297,0.655202,339414.118158,0.928457,19.816590,1.414959,4.245447,0.066569,0.069401,221.771395,32.000000,235.547663,206.522530,203.439410,193.781535,32.000000,186.071992,72.361726,73.967212,113.021590,28.240506,48.139690,20.302254,54.419235,40.314385,44.825832,59.592622,47.679291
50.178161,60.170957,213.013386,180.702973,107.352045,93.154277,28.965465,14.229064,211.126162,5.848921,55.022549,51.000392,179.915373,215.723508,177.334621,211.288994,127.382883,210.070934,-0.000738,-1.403999,32.000000,-235.779526,211.177662,-0.154508,34.310947,0.655165,339476.847771,0.928996,19.778158,1.430276,4.245897,0.062553,0.068287,221.734555,32.000000,235.554297,206.509889,203.347906,193.771572,32.000000,186.049367,72.363457,73.964178,113.027599,28.240506,48.171823,20.302254,54.367993,40.314385,44.801335,59.629876,47.532263
50.193702,60.161864,213.051168,180.692811,107.362266,93.178721,28.930183,14.228950,211.177439,5.849676,54.994154,51.014306,179.902123,215.777201,177.324757,211.341628,127.387354,210.124076,-0.000737,-1.404024,32.000000,-235.779695,211.232323,-0.154508,34.324250,0.655060,339575.182524,0.927614,19.746278,1.445054,4.245339,0.058786,0.079604,221.710826,32.000000,235.550025,206.481457,203.331202,193.777445,32.000000,186.014463,72.365844,73.961096,113.031545,28.240506,48.179898,20.302254,54.319504,40.314385,44.782399,59.588806,47.628594
50.206901,60.150027,213.024608,180.683710,107.378974,93.203252,28.884188,14.229019,211.229744,5.850377,54.962220,51.027694,179.892509,215.831338,177.315222,211.394805,127.391766,210.175114,-0.000738,-1.404009,32.000000,-235.779556,211.282154,-0.154357,34.338610,0.654917,339630.924083,0.927450,19.719892,1.458114,4.245141,0.078171,0.074862,221.708297,32.000000,235.519676,206.459874,203.402947,193.777028,32.000000,185.983800,72.369062,73.957956,113.034999,28.240506,48.142504,20.302254,54.268368,40.314385,44.759241,59.607020,47.724265
50.219810,60.137903,212.975578,180.674709,107.402128,93.227689,28.926175,14.229020,211.283649,5.851104,54.928685,51.039066,179.885238,215.885920,177.306209,211.447161,127.396690,210.227271,-0.000737,-1.402831,32.000000,-235.779422,211.334185,-0.154189,34.351361,0.654723,339691.215660,0.928486,19.694807,1.472188,4.244580,0.071491,0.071720,221.706301,32.000000,235.486141,206.461902,203.455302,193.757108,32.000000,185.977569,72.373082,73.956038,113.038480,28.240506,48.156351,20.302254,54.217648,40.314385,44.733586,59.603174,47.673202
50.231346,60.124526,213.057848,180.665555,107.378753,93.252143,28.931434,14.229107,211.335315,5.851400,54.905325,51.050631,179.876375,215.939956,177.295400,211.501981,127.403843,210.281605,-0.000739,-1.402839,32.000000,-235.779315,211.386763,-0.154414,34.365100,0.654395,339750.169210,0.929911,19.669388,1.485584,4.242935,0.095279,0.068437,221.688946,32.000000,235.478001,206.472032,203.420599,193.730856,32.000000,185.985285,72.376713,73.954532,113.041171,28.240506,48.168000,20.302254,54.169454,40.314385,44.707172,59.596733,47.748623
50.246898,60.108930,213.097482,180.655990,107.470021,93.276462,28.946890,14.229036,211.389235,5.852206,54.880169,51.062177,179.868229,215.994992,177.286475,211.556927,127.412312,210.336198,-0.000738,-1.402839,32.000000,-235.779327,211.439836,-0.154149,34.379175,0.654057,339807.289530,0.928512,19.643986,1.498854,4.240868,0.070653,0.073707,221.655761,32.000000,235.490294,206.470852,203.331204,193.709671,32.000000,185.983376,72.380274,73.952536,113.043489,28.240506,48.178441,20.302254,54.113058,40.314385,44.673112,59.595749,47.702842
50.257071,60.093060,213.191303,180.646653,107.489800,93.300943,28.933530,14.229138,211.444108,5.852839,54.848955,51.075495,179.858166,216.051078,177.280091,211.613832,127.419961,210.391230,-0.000738,-1.402825,32.000000,-235.779124,211.496184,-0.154311,34.392938,0.653988,339859.924383,0.928320,19.618745,1.510652,4.241532,0.061789,0.068079,221.627846,32.000000,235.493942,206.444840,203.262891,193.706582,32.000000,185.950869,72.384110,73.949170,113.044697,28.240506,48.192567,20.302254,54.058700,40.314385,44.638495,59.601021,47.677530
50.264050,60.076246,213.272799,180.637327,107.369699,93.325435,28.941997,14.229163,211.496502,5.853880,54.825390,51.087014,179.847173,216.104867,177.275826,211.667830,127.424283,210.446692,-0.000737,-1.401776,32.000000,-235.779020,211.550173,-0.154679,34.406271,0.653767,339904.462502,0.927711,19.587157,1.521222,4.241008,0.072710,0.084129,221.628247,32.000000,235.476191,206.408078,203.297567,193.714993,32.000000,185.914397,72.386946,73.944749,113.043679,28.240506,48.282520,20.302254,54.011567,40.314385,44.602457,59.589199,47.678998
50.274521,60.061104,213.456094,180.628358,107.398713,93.337455,28.888652,14.229186,211.549325,5.854651,54.813932,51.096202,179.838386,216.158009,177.273301,211.721471,127.428129,210.499446,-0.000738,-1.400593,32.000000,-235.778925,211.602115,-0.154679,34.418974,0.653737,339954.447213,0.928137,19.560830,1.532758,4.242016,0.071403,0.067888,221.641623,32.000000,235.450382,206.395815,203.357121,193.705330,32.000000,185.906587,72.389780,73.941044,113.042394,28.240506,48.387168,20.302254,53.957663,40.314385,44.564126,59.613835,47.701521
50.278330,60.050255,213.481972,180.620090,107.352971,93.357769,28.931568,14.229263,211.600025,5.855385,54.809852,51.103780,179.832196,216.207137,177.265360,211.772354,127.432715,210.552219,-0.000739,-1.400597,32.000000,-235.778854,211.648537,-0.154667,34.431034,0.653716,340011.620375,0.927926,19.536840,1.547769,4.243048,0.073477,0.072981,221.640767,32.000000,235.441292,206.399988,203.358582,193.672840,32.000000,185.913345,72.391744,73.937478,113.040620,28.240506,48.401517,20.302254,53.910922,40.314385,44.540195,59.603519,47.557428
50.286284,60.043223,213.494148,180.613085,107.426931,93.370014,28.937952,14.229283,211.649634,5.856324,54.803078,51.110969,179.823871,216.258708,177.255044,211.827379,127.437870,210.604142,-0.000740,-1.401192,32.000000,-235.778756,211.702055,-0.154778,34.443016,0.653801,340023.524572,0.929509,19.510937,1.562307,4.245811,0.108188,0.079691,221.614890,32.000000,235.454316,206.398850,203.275342,193.644146,32.000000,185.918762,72.393879,73.933724,113.038532,28.240506,48.412172,20.302254,53.859021,40.314385,44.521913,59.596083,47.717956
50.291987,60.034855,213.376288,180.607051,107.474176,93.382391,28.932341,14.229345,211.697782,5.857187,54.801128,51.116280,179.815894,216.308975,177.245585,211.878457,127.446575,210.657158,-0.000742,-1.402940,32.000000,-235.778696,211.751329,-0.155025,34.454787,0.653711,340074.287693,0.928228,19.496173,1.576111,4.246004,0.064358,0.080338,221.588851,32.000000,235.472676,206.378421,203.186941,193.642405,32.000000,185.894880,72.396964,73.929876,113.035944,28.240506,48.379158,20.302254,53.812167,40.314385,44.504927,59.606715,47.693378
50.290185,60.027457,213.385110,180.601839,107.473649,93.390546,28.935132,14.229435,211.745670,5.857874,54.805083,51.117013,179.810344,216.356428,177.238317,211.925845,127.455508,210.705197,-0.000744,-1.402932,32.000000,-235.778636,211.799319,-0.155482,34.467306,0.653491,340096.621938,0.927966,19.480968,1.589043,4.245574,0.067710,0.066535,221.590746,32.000000,235.476680,206.345769,203.186698,193.657381,32.000000,185.862216,72.399270,73.925792,113.032032,28.240506,48.353189,20.302254,53.767313,40.314385,44.484846,59.603086,47.722064
50.293000,60.023336,213.417167,180.597301,107.500409,93.390407,28.926761,14.229342,211.793318,5.858816,54.797509,51.121647,179.807114,216.404009,177.230636,211.974602,127.463043,210.752393,-0.000744,-1.402930,32.000000,-235.778650,211.850588,-0.155925,34.479130,0.653028,340112.738997,0.928133,19.466740,1.598805,4.242749,0.079574,0.081733,221.609484,32.000000,235.457356,206.329162,203.261863,193.654944,32.000000,185.848616,72.400932,73.921235,113.028117,28.240506,48.350713,20.302254,53.723228,40.314385,44.475794,59.596880,47.712306
50.300633,60.017441,213.562685,180.594186,107.469953,93.394632,28.956523,14.229417,211.841333,5.860196,54.777324,51.124600,179.802062,216.452214,177.221775,212.026487,127.470362,210.800328,-0.000744,-1.402936,32.000000,-235.778595,211.899356,-0.155803,34.490322,0.652873,340119.389258,0.928143,19.461194,1.606603,4.243077,0.069020,0.079023,221.619136,32.000000,235.441520,206.332593,203.287842,193.627058,32.000000,185.857981,72.403790,73.915894,113.024968,28.240506,48.458352,20.302254,53.669734,40.314385,44.464033,59.590802,47.724192
50.302005,60.006090,213.704027,180.590644,107.379362,93.406841,28.937940,14.229328,211.889957,5.861213,54.757769,51.128157,179.797288,216.502298,177.211013,212.076338,127.478818,210.847545,-0.000744,-1.402923,32.000000,-235.778743,211.948466,-0.155809,34.500702,0.652677,340099.151339,0.928342,19.454180,1.615500,4.243477,0.075519,0.085733,221.604496,32.000000,235.447145,206.338151,199.591433,193.592387,32.000000,185.878628,72.404967,73.910443,113.020887,28.240506,48.491307,20.302254,53.624306,40.314385,44.444721,59.603233,47.685161
50.306523,59.991340,213.715770,180.586937,107.381631,93.415216,28.930028,14.229325,211.936779,5.862161,54.738315,51.131667,179.796207,216.550630,177.205069,212.125579,127.488420,210.894513,-0.000744,-1.402927,32.000000,-235.778829,211.997474,-0.156004,34.510598,0.652706,340089.851893,0.927261,19.440445,1.624869,4.245726,0.071264,0.066211,221.581157,32.000000,235.464853,206.327140,194.086669,193.579405,32.000000,185.885700,72.407015,73.905066,113.016787,28.240506,48.520651,20.302254,53.575171,40.314385,44.412980,59.584665,47.711059
50.304997,59.975249,213.825862,180.583325,107.443966,93.415250,28.899879,14.229221,211.985565,5.863009,54.723213,51.130804,179.786908,216.598974,177.202404,212.175567,127.496339,210.941651,-0.000745,-1.402924,32.000000,-235.778879,212.044561,-0.155975,34.516680,0.652854,340104.843783,0.927922,19.427684,1.632849,4.248420,0.076061,0.076652,221.567417,32.000000,235.472626,206.299169,192.262592,193.593182,32.000000,185.865166,72.409142,73.899428,113.012015,28.240506,48.597861,20.302254,53.529926,40.314385,44.376557,59.602978,47.631676
50.301067,59.960947,213.811836,180.580446,107.387739,93.415168,28.944149,14.229258,212.027655,5.864239,54.731442,51.119450,179.781728,216.640480,177.198649,212.220630,127.507003,210.988047,-0.000744,-1.402917,32.000000,-235.778831,212.088796,-0.155824,34.521703,0.652672,340098.145367,0.928130,19.408292,1.639592,4.248272,0.078897,0.076404,221.574166,32.000000,235.451126,206.269814,192.323149,193.609241,32.000000,185.844175,72.411068,73.894403,113.007235,28.240506,48.589596,20.302254,53.488716,40.314385,44.342678,59.599447,47.549064
50.300687,59.956239,213.864930,180.578756,107.356349,93.415061,28.906977,14.229347,212.068341,5.865122,54.753963,51.113851,179.779768,216.678725,177.191147,212.262918,127.520020,211.032881,-0.000742,-1.402903,32.000000,-235.778829,212.128657,-0.155884,34.526710,0.652774,340066.483848,0.929090,19.393769,1.648075,4.250589,0.094648,0.079490,221.582823,32.000000,235.426117,206.254796,192.384625,193.598137,32.000000,185.857874,72.414129,73.889388,113.004255,28.240506,48.647185,20.302254,53.447867,40.314385,44.320846,59.608997,47.728741
50.295889,59.957292,213.961427,180.578633,107.322403,93.411190,28.935149,14.229370,212.106545,5.865809,54.776538,51.104557,179.776573,216.713962,177.184330,212.301459,127.530525,211.070456,-0.000742,-1.404661,32.000000,-235.778762,212.166365,-0.156140,34.530403,0.652664,340032.950320,0.927713,19.383504,1.653551,4.250642,0.068445,0.065847,221.577762,32.000000,235.417228,206.255577,192.359202,193.572948,32.000000,185.892848,72.416923,73.883854,113.000467,28.240506,48.757719,20.302254,53.406121,40.314385,44.320642,59.593635,47.535564
50.288014,59.960268,214.064989,180.580451,107.402254,93.398884,28.918443,14.229168,212.142965,5.866694,54.792514,51.098202,179.774045,216.750107,177.177068,212.339043,127.544364,211.106879,-0.000741,-1.405247,32.000000,-235.778896,212.205333,-0.156186,34.534099,0.652679,340004.375397,0.928901,19.379187,1.656130,4.251730,0.067957,0.068681,221.558233,32.000000,235.429085,206.252712,192.266386,193.564751,32.000000,185.918361,72.418690,73.878046,112.996578,28.240506,48.733300,20.302254,53.369377,40.314385,44.326963,59.620759,47.532630
50.287213,59.960795,214.039211,180.583566,107.416855,93.390134,28.895593,14.229100,212.178632,5.867255,54.804753,51.088206,179.770909,216.787194,177.171227,212.374256,127.554444,211.143461,-0.000742,-1.404077,32.000000,-235.779051,212.240998,-0.156208,34.535924,0.652842,339976.956048,0.928058,19.385168,1.658693,4.254054,0.064489,0.072798,221.543103,32.000000,235.443239,206.225588,193.992171,193.581558,32.000000,185.905720,72.419266,73.873710,112.993840,28.240506,48.763812,20.302254,53.326162,40.314385,44.329624,59.589602,47.703356
50.278087,59.962120,214.090813,180.587153,107.475382,93.389683,28.958546,14.229046,212.212856,5.868284,54.820827,51.076420,179.769721,216.820576,177.164273,212.407720,127.562369,211.179039,-0.000741,-1.404087,32.000000,-235.779075,212.273884,-0.156092,34.536693,0.652995,339917.366227,0.928639,19.396235,1.657520,4.256780,0.066917,0.076838,221.557056,32.000000,235.435863,206.191194,199.421372,193.602287,32.000000,185.881234,72.419953,73.868799,112.991063,28.240506,48.809551,20.302254,53.294370,40.314385,44.331349,59.612714,47.530869
50.260251,59.965239,214.129257,180.591402,107.450455,93.371780,28.934392,14.229136,212.239015,5.869219,54.850360,51.059948,179.771161,216.847349,177.157789,212.435485,127.569130,211.208519,-0.000740,-1.404083,32.000000,-235.779047,212.300897,-0.156264,34.534848,0.652858,339869.346447,0.929304,19.397587,1.660160,4.256335,0.072551,0.077853,221.585107,32.000000,235.417949,206.174708,203.089885,193.604267,32.000000,185.871936,72.420421,73.863025,112.991070,28.240506,48.809484,20.302254,53.269644,40.314385,44.334886,59.600303,47.545763
50.251531,59.971149,214.207949,180.596504,107.429064,93.347513,28.898763,14.229146,212.263170,5.869915,54.884535,51.044156,179.773093,216.871095,177.151103,212.460596,127.579058,211.234876,-0.000742,-1.405240,32.000000,-235.778926,212.322618,-0.156320,34.532328,0.653051,339861.843269,0.927468,19.408288,1.664604,4.258134,0.069527,0.082955,221.598735,32.000000,235.408157,206.180493,203.093539,193.581351,32.000000,185.881968,72.419833,73.857312,112.991374,28.240506,48.904439,20.302254,53.240992,40.314385,44.347909,59.598621,47.698733
50.240889,59.981644,214.344677,180.604250,107.511380,93.323208,28.931392,14.229164,212.286439,5.870439,54.919956,51.030853,179.774292,216.892868,177.143055,212.482201,127.593323,211.257810,-0.000743,-1.406991,32.000000,-235.778904,212.343162,-0.156400,34.528469,0.653244,339801.961035,0.928434,19.429738,1.668090,4.260410,0.066837,0.068388,221.583134,32.000000,235.417655,206.186074,203.015188,193.560340,32.000000,185.889640,72.419132,73.851540,112.990542,28.240506,48.999810,20.302254,53.211389,40.314385,44.367895,59.603391,47.521625
