OSU 80 Ton Compressor Load Stand
50.230932,59.992143,214.499374,180.612703,107.592500,93.298829,28.934200,14.229068,212.306544,5.870986,54.962179,51.016702,179.776199,216.912622,177.137132,212.504304,127.610619,211.278463,-0.000743,-1.408148,32.000000,-235.778953,212.362525,-0.156219,34.524504,0.653394,339709.712288,0.929529,19.444614,1.667323,4.262715,0.069979,0.069933,221.565407,32.000000,235.435238,206.175986,202.923524,193.566308,32.000000,185.883495,72.420071,73.845616,112.990664,28.240506,49.063382,20.302254,53.182924,40.314385,44.391431,59.596152,47.558235
50.211136,60.003541,214.494243,180.621810,107.609934,93.274445,28.929670,14.229193,212.323653,5.871631,55.004993,51.000811,179.779838,216.929807,177.131672,212.519988,127.628901,211.298093,-0.000741,-1.408130,32.000000,-235.778711,212.377756,-0.156545,34.520862,0.653720,339616.237560,0.928482,19.466049,1.661030,4.266339,0.062984,0.072647,221.572900,32.000000,235.436231,206.161228,202.912379,193.582027,32.000000,185.875810,72.421242,73.839259,112.991615,28.240506,49.096286,20.302254,53.165159,40.314385,44.415077,59.609449,47.543121
50.198113,60.016731,214.456661,180.631518,107.603899,93.250035,28.935589,14.229087,212.340051,5.872200,55.047884,50.985692,179.784976,216.947187,177.125860,212.537525,127.638933,211.313702,-0.000740,-1.408108,32.000000,-235.778758,212.393061,-0.156599,34.517978,0.654081,339515.993160,0.928377,19.486787,1.650910,4.270265,0.060110,0.079885,221.596680,32.000000,235.422362,206.156179,202.969438,193.591215,32.000000,185.876669,72.422057,73.833013,112.991223,28.240506,49.137569,20.302254,53.143073,40.314385,44.444898,59.611396,47.566159
50.180072,60.029615,214.488812,180.642370,107.542043,93.225714,28.930046,14.229148,212.352026,5.872233,55.087358,50.969288,179.789338,216.960752,177.122907,212.548809,127.645738,211.328439,-0.000741,-1.408099,32.000000,-235.778754,212.406274,-0.156445,34.513448,0.654205,339423.256009,0.928711,19.518546,1.639450,4.271846,0.076398,0.073193,221.616586,32.000000,235.403534,206.170152,203.005518,193.575309,32.000000,185.882693,72.422144,73.827458,112.992551,28.240506,49.179151,20.302254,53.126531,40.314385,44.474383,59.603568,47.547083
50.165676,60.039048,214.496846,180.653430,107.454772,93.201230,28.954489,14.229137,212.364522,5.872855,55.116446,50.952351,179.793725,216.972473,177.121795,212.559434,127.654002,211.342114,-0.000741,-1.408111,32.000000,-235.778810,212.420032,-0.156558,34.510622,0.654180,339341.731870,0.928575,19.545135,1.634842,4.272206,0.070052,0.071292,221.615025,32.000000,235.407431,206.185446,202.969797,193.561701,32.000000,185.895724,72.422357,73.822739,112.995092,28.240506,49.151218,20.302254,53.108599,40.314385,44.499862,59.592218,47.697266
50.150382,60.045154,214.547699,180.664724,107.384030,93.176974,28.954578,14.229134,212.377266,5.873247,55.125288,50.938229,179.798368,216.985036,177.122588,212.573792,127.666552,211.355069,-0.000740,-1.408133,32.000000,-235.778829,212.431703,-0.156416,34.507787,0.654383,339269.786941,0.928910,19.576583,1.633158,4.274382,0.068917,0.072174,221.602850,32.000000,235.423036,206.186948,202.876124,193.562893,32.000000,185.910242,72.422221,73.817898,112.998224,28.240506,49.200860,20.302254,53.091674,40.314385,44.517635,59.612104,47.687215
50.136665,60.048055,214.658334,180.676275,107.304791,93.152572,28.919227,14.229158,212.390004,5.873387,55.106436,50.927337,179.801672,216.997707,177.123792,212.586780,127.679884,211.367297,-0.000741,-1.408127,32.000000,-235.778936,212.443767,-0.156432,34.504162,0.654459,339187.778874,0.928198,19.600835,1.629644,4.275769,0.075506,0.064780,221.593185,32.000000,235.429851,206.173849,202.837838,193.582222,32.000000,185.919347,72.421577,73.812128,113.001447,28.240506,49.272219,20.302254,53.076873,40.314385,44.524611,59.603833,47.647670
50.123196,60.041560,214.708227,180.686766,107.232800,93.128243,28.924606,14.229188,212.401061,5.873525,55.084723,50.916102,179.808645,217.004538,177.122790,212.596962,127.693956,211.376756,-0.000741,-1.408133,32.000000,-235.778932,212.452046,-0.156470,34.499506,0.654629,339095.213562,0.928280,19.622685,1.621596,4.278087,0.067299,0.071021,221.606210,32.000000,235.413493,206.164212,202.896360,193.604241,32.000000,185.927575,72.420536,73.806594,113.006343,28.240506,49.328049,20.302254,53.060557,40.314385,44.517455,59.605338,47.553906
50.106759,60.034448,214.752611,180.696066,107.160484,93.103798,28.940033,14.229240,212.411672,5.873915,55.071801,50.902134,179.817660,217.011358,177.122707,212.604323,127.707078,211.385566,-0.000741,-1.408125,32.000000,-235.778923,212.461424,-0.156440,34.494137,0.654920,338996.447088,0.929458,19.639712,1.612512,4.281464,0.063459,0.066877,221.624804,32.000000,235.392468,206.167915,202.969736,193.608700,32.000000,185.958048,72.418292,73.800405,113.012987,28.240506,49.388402,20.302254,53.048167,40.314385,44.502478,59.589976,47.687802
50.084574,60.025892,214.903537,180.707926,107.170776,93.071239,28.932139,14.229103,212.420181,5.873982,55.063602,50.877683,179.828789,217.018845,177.122033,212.613544,127.721603,211.396696,-0.000741,-1.408147,32.000000,-235.779188,212.468609,-0.156856,34.487440,0.655076,338884.424288,0.929301,19.647089,1.601725,4.283610,0.090406,0.073559,221.629569,32.000000,235.388703,206.183079,202.947568,193.602164,32.000000,186.008924,72.413077,73.792704,113.023043,28.240506,49.489322,20.302254,53.035941,40.314385,44.482059,59.593910,47.572542
50.066036,60.020408,214.939632,180.717190,107.164214,93.046692,28.938620,14.229156,212.426761,5.874511,55.046797,50.862613,179.832408,217.020744,177.122324,212.616442,127.731690,211.398897,-0.000740,-1.408129,32.000000,-235.779097,212.474475,-0.156602,34.480736,0.655264,338774.732013,0.928880,19.656912,1.591664,4.285901,0.061202,0.063719,221.605670,32.000000,235.398510,206.187255,202.871835,193.613314,32.000000,186.028917,72.410180,73.787618,113.030981,28.240506,49.520711,20.302254,53.028843,40.314385,44.470070,59.594146,47.502843
50.046675,60.014786,215.005791,180.726814,107.124022,93.022319,28.951784,14.229248,212.431342,5.874679,55.028762,50.846095,179.836400,217.022054,177.123333,212.619811,127.743992,211.400081,-0.000739,-1.409216,32.000000,-235.779046,212.476720,-0.156633,34.473525,0.655709,338635.920679,0.929240,19.671217,1.581004,4.290813,0.069583,0.073027,221.592798,32.000000,235.397636,206.161043,202.814465,193.654329,32.000000,186.017437,72.408010,73.782321,113.039973,28.240506,49.613447,20.302254,53.026695,40.314385,44.457564,59.614701,47.555080
50.030357,60.008101,215.070741,180.735949,107.080961,92.997945,28.921080,14.229039,212.431704,5.875066,55.012026,50.828756,179.842480,217.019350,177.124549,212.617448,127.755568,211.399755,-0.000739,-1.410980,32.000000,-235.779334,212.473375,-0.156434,34.463996,0.655936,338535.357908,0.929151,19.684842,1.571682,4.293123,0.066548,0.070880,221.601363,32.000000,235.382831,206.143276,202.865910,193.683178,32.000000,186.014096,72.406021,73.776031,113.049697,28.240506,49.719873,20.302254,53.023273,40.314385,44.443403,59.598739,47.569093
50.011913,60.002047,215.034332,180.744927,107.080605,92.973356,28.898377,14.229044,212.427369,5.875073,55.001369,50.805840,179.854232,217.015736,177.129869,212.613668,127.769451,211.398962,-0.000738,-1.412728,32.000000,-235.779351,212.468130,-0.156113,34.453418,0.656243,338431.867891,0.928867,19.699185,1.559793,4.296105,0.069595,0.069414,221.616143,32.000000,235.354028,206.149559,202.940418,193.690007,32.000000,186.039908,72.404683,73.770522,113.059522,28.240506,49.673465,20.302254,53.020058,40.314385,44.429094,59.595198,47.502036
49.988424,59.996752,214.905650,180.753705,107.069636,92.949206,28.936082,14.228991,212.419687,5.874970,55.003132,50.786946,179.861529,217.009028,177.127945,212.604247,127.782759,211.392037,-0.000738,-1.414501,32.000000,-235.779480,212.460996,-0.155997,34.443899,0.656556,338326.245056,0.929926,19.709330,1.548103,4.298805,0.065045,0.069751,221.617631,32.000000,235.337862,206.178435,202.960730,193.670815,32.000000,186.077189,72.402523,73.765330,113.070199,28.240506,49.631281,20.302254,53.028542,40.314385,44.416155,59.606961,47.566232
49.974173,59.992342,214.815644,180.762243,107.035209,92.916730,28.932995,14.228879,212.410794,5.875343,54.994064,50.768184,179.865903,217.003300,177.128160,212.594372,127.799150,211.382437,-0.000738,-1.416243,32.000000,-235.779602,212.455284,-0.156044,34.435699,0.656698,338217.485841,0.930773,19.722305,1.533944,4.299662,0.067376,0.071788,221.602711,32.000000,235.337643,206.196041,202.886093,193.670722,32.000000,186.086661,72.402119,73.760357,113.081888,28.240506,49.620756,20.302254,53.026316,40.314385,44.406164,59.593379,47.570634
49.955811,59.985623,214.881546,180.771411,106.934791,92.892173,28.949819,14.228820,212.402340,5.875245,54.982726,50.755009,179.871151,216.992550,177.132807,212.581658,127.813223,211.372032,-0.000738,-1.417390,32.000000,-235.779677,212.442184,-0.156093,34.426636,0.656688,338116.214230,0.929786,19.741252,1.518230,4.299108,0.063879,0.075600,221.593262,32.000000,235.336773,206.193913,202.803619,193.697205,32.000000,186.080202,72.401987,73.755393,113.093265,28.240506,49.650662,20.302254,53.029336,40.314385,44.392654,59.595975,47.562123
49.935238,59.977058,214.989964,180.780249,106.848136,92.867700,28.945484,14.228770,212.391623,5.875075,54.974589,50.735728,179.879423,216.978794,177.137143,212.567470,127.825552,211.358662,-0.000737,-1.417404,32.000000,-235.779770,212.425268,-0.155987,34.416779,0.656578,337973.100609,0.929841,19.751553,1.498506,4.298533,0.068113,0.066084,221.594814,32.000000,235.316426,206.182025,202.831513,193.726115,32.000000,186.066667,72.402204,73.751536,113.105640,28.240506,49.713097,20.302254,53.034529,40.314385,44.375260,59.619294,47.562637
49.918153,59.968350,214.987038,180.788700,106.910797,92.843247,28.941265,14.228753,212.374454,5.874795,54.970043,50.717025,179.887366,216.961948,177.145133,212.551778,127.840073,211.346493,-0.000736,-1.419144,32.000000,-235.779842,212.405817,-0.155824,34.405668,0.656905,337862.981959,0.929414,19.763794,1.480818,4.301432,0.065484,0.067841,221.611293,32.000000,235.265407,206.186591,202.916629,193.739786,32.000000,186.067307,72.401585,73.747226,113.117508,28.240506,49.781012,20.302254,53.042887,40.314385,44.353615,59.603568,47.544222
49.901332,59.961203,215.020380,180.796707,106.930791,92.818895,28.936244,14.228860,212.352788,5.874367,54.979121,50.695520,179.897117,216.940439,177.146063,212.533853,127.849575,211.329081,-0.000737,-1.420899,32.000000,-235.779758,212.383149,-0.155464,34.393457,0.657362,337756.537922,0.929708,19.776477,1.463843,4.305376,0.072177,0.073470,221.618949,32.000000,235.223401,206.214366,202.959325,193.732051,32.000000,186.098457,72.401471,73.741947,113.130237,28.240506,49.789678,20.302254,53.048399,40.314385,44.337177,59.603174,47.361684
49.877619,59.960065,214.817520,180.804764,106.896949,92.786346,28.881231,14.228797,212.326236,5.874127,55.014104,50.669946,179.907616,216.913101,177.141971,212.507906,127.859324,211.306542,-0.000737,-1.422642,32.000000,-235.779749,212.355147,-0.155324,34.380642,0.657568,337642.849382,0.929927,19.785422,1.445094,4.306791,0.075126,0.078458,221.616634,32.000000,235.208637,206.240521,202.900838,193.724053,32.000000,186.130779,72.399677,73.738703,113.140658,28.240506,49.685967,20.302254,53.060711,40.314385,44.329727,59.608938,47.374817
49.852555,59.968259,214.587425,180.813972,106.926363,92.737719,28.898513,14.228856,212.296016,5.873612,55.068854,50.649104,179.914790,216.879908,177.143970,212.475629,127.869670,211.279174,-0.000737,-1.424388,32.000000,-235.779691,212.323376,-0.155225,34.370010,0.657721,337419.944650,0.932100,19.819034,1.411964,4.306892,0.064680,0.066531,221.598888,32.000000,235.200717,206.250088,206.450116,193.737044,32.000000,186.151312,72.397766,73.734196,113.152815,28.240506,49.669719,20.302254,53.080954,40.314385,44.337322,59.595877,47.589343
49.822231,59.989137,214.438716,180.828864,106.847952,92.680616,28.950842,14.228872,212.251256,5.873117,55.112365,50.624969,179.920635,216.836030,177.149969,212.432179,127.876189,211.239676,-0.000738,-1.426732,32.000000,-235.779655,212.279186,-0.154924,34.357261,0.657721,337419.944650,0.932100,19.819034,1.411964,4.306892,0.066466,0.067460,221.598328,32.000000,235.168253,206.226267,213.638758,193.788397,32.000000,186.135395,72.397124,73.729465,113.167077,28.240506,49.586161,20.302254,53.107372,40.314385,44.379891,59.610373,47.350239
49.806533,60.005019,214.439601,180.841369,106.819860,92.655985,28.939433,14.228897,212.215912,5.872607,55.127404,50.610113,179.932791,216.800724,177.154682,212.395637,127.889693,211.207326,-0.000737,-1.428490,32.000000,-235.779605,212.243188,-0.154732,34.349472,0.657391,337251.761140,0.931590,19.853150,1.392106,4.304442,0.061448,0.076552,221.624109,32.000000,235.117474,206.227153,213.733105,193.807832,32.000000,186.149947,72.396346,73.726442,113.177394,28.240506,49.560623,20.302254,53.121617,40.314385,44.421474,59.614809,47.349432
49.788994,60.015752,214.417302,180.853780,106.819144,92.623360,28.949321,14.228924,212.179776,5.872019,55.133458,50.591780,179.942656,216.765899,177.157058,212.357920,127.896367,211.174132,-0.000738,-1.430274,32.000000,-235.779484,212.206757,-0.154389,34.340822,0.657296,337078.390105,0.930006,19.905400,1.371860,4.304077,0.070415,0.074715,221.642431,32.000000,235.085889,206.249863,213.765809,193.806408,32.000000,186.187610,72.394804,73.723815,113.187468,28.240506,49.535098,20.302254,53.139746,40.314385,44.445762,59.605584,47.386629
49.766215,60.015422,214.423443,180.864380,106.800008,92.586597,28.946926,14.228770,212.144523,5.871515,55.138265,50.575712,179.952774,216.728390,177.161493,212.320453,127.905587,211.138078,-0.000740,-1.431442,32.000000,-235.779570,212.169267,-0.154172,34.333710,0.657476,336993.976877,0.930487,19.937529,1.347111,4.305451,0.071107,0.075074,221.644163,32.000000,235.066010,206.278723,213.709002,193.803119,32.000000,186.224974,72.392368,73.721800,113.197314,28.240506,49.580126,20.302254,53.165046,40.314385,44.453482,59.610983,47.318984
49.752085,60.014972,214.579859,180.873790,106.836386,92.558121,28.941286,14.228833,212.110361,5.870601,55.131354,50.561667,179.959892,216.693415,177.165620,212.284808,127.914131,211.104160,-0.000741,-1.431471,32.000000,-235.779631,212.131116,-0.153878,34.325218,0.657580,336888.224910,0.930228,19.966418,1.328899,4.306520,0.064783,0.067489,221.625459,32.000000,235.063150,206.286222,213.631171,193.825383,32.000000,186.242677,72.390638,73.719973,113.207434,28.240506,49.608160,20.302254,53.181398,40.314385,44.452745,59.627397,47.398588
49.734963,60.013199,214.556150,180.882294,106.893794,92.533776,28.944581,14.228853,212.072635,5.870259,55.127914,50.539771,179.965096,216.650538,177.173450,212.247468,127.917283,211.066952,-0.000741,-1.433203,32.000000,-235.779602,212.091130,-0.153865,34.317359,0.657717,336753.272409,0.930403,19.989679,1.307144,4.308615,0.067819,0.066520,221.623304,32.000000,235.042540,206.267249,213.612737,193.867204,32.000000,186.230331,72.389526,73.718413,113.216785,28.240506,49.617190,20.302254,53.200433,40.314385,44.451730,59.608564,47.519864
49.719546,60.008904,214.524729,180.890175,106.897995,92.502198,28.940269,14.228917,212.032570,5.869813,55.122596,50.524566,179.972249,216.608735,177.181530,212.208549,127.926755,211.028889,-0.000740,-1.434944,32.000000,-235.779531,212.054082,-0.154031,34.310445,0.658166,336643.431859,0.930587,20.003865,1.286809,4.312982,0.070158,0.073035,221.637856,32.000000,235.003405,206.268399,213.709223,193.893258,32.000000,186.241856,72.388926,73.715117,113.225126,28.240506,49.701128,20.302254,53.223750,40.314385,44.442154,59.603548,47.382373
49.702662,60.005829,214.597825,180.897786,106.782509,92.466368,28.953817,14.228843,211.996666,5.869236,55.112131,50.510532,179.980583,216.568659,177.189364,212.170995,127.935671,210.992018,-0.000741,-1.436666,32.000000,-235.779553,212.014101,-0.153893,34.304170,0.658279,336558.455549,0.930584,20.019831,1.270716,4.313990,0.078016,0.079562,221.651310,32.000000,234.962624,206.283563,213.766852,193.899520,32.000000,186.264361,72.388966,73.712946,113.233973,28.240506,49.751693,20.302254,53.247866,40.314385,44.434375,59.616274,47.390591
49.691683,60.001447,214.518817,180.904887,106.741304,92.438742,28.937163,14.228735,211.961779,5.868335,55.094239,50.495713,179.986670,216.527355,177.195141,212.130447,127.944328,210.954409,-0.000740,-1.438466,32.000000,-235.779648,211.977890,-0.153694,34.297416,0.658281,336431.671742,0.930712,20.031515,1.248007,4.314696,0.064749,0.072187,221.643983,32.000000,234.940491,206.316501,213.751926,193.895944,32.000000,186.307673,72.388398,73.712247,113.240857,28.240506,49.707537,20.302254,53.267021,40.314385,44.426008,59.594225,47.382520
49.674381,59.994753,214.490884,180.911092,106.708585,92.414127,28.965912,14.228638,211.923135,5.868099,55.082604,50.480609,179.994427,216.487535,177.199872,212.091548,127.951745,210.918285,-0.000739,-1.438454,32.000000,-235.779758,211.938790,-0.153764,34.290195,0.658366,336178.916325,0.930728,20.052942,1.204525,4.316996,0.070021,0.072863,221.616315,32.000000,234.939674,206.331063,213.668474,193.909604,32.000000,186.328361,72.388229,73.710030,113.248802,28.240506,49.704455,20.302254,53.292862,40.314385,44.414646,59.612911,47.384061
49.656630,59.984745,214.426262,180.916018,106.525491,92.389717,28.921997,14.228579,211.880905,5.867513,55.072781,50.460357,179.998751,216.443959,177.206223,212.050190,127.960361,210.878925,-0.000738,-1.438436,32.000000,-235.779823,211.891626,-0.153798,34.282175,0.658366,336178.916325,0.930728,20.052942,1.204525,4.316996,0.066173,0.075471,221.608228,32.000000,234.930088,206.332299,213.630441,193.937141,32.000000,186.329913,72.387633,73.708554,113.255349,28.240506,49.686239,20.302254,53.318271,40.314385,44.391994,59.604876,47.397267
49.645706,59.980178,214.311087,180.919012,106.590365,92.373466,28.969543,14.228546,211.851406,5.867216,55.067363,50.451137,180.004002,216.411782,177.212105,212.019790,127.961870,210.850343,-0.000738,-1.439039,32.000000,-235.779822,211.863871,-0.153742,34.276117,0.658449,336079.940814,0.929896,20.064192,1.184538,4.317938,0.066556,0.070981,221.615943,32.000000,234.903433,206.331210,213.690602,193.951296,32.000000,186.329643,72.386296,73.706856,113.259698,28.240506,49.670221,20.302254,53.338435,40.314385,44.380236,59.620651,47.418323
49.626782,59.971888,214.226158,180.923189,106.578384,92.349024,28.972084,14.228428,211.804056,5.866752,55.070017,50.429119,180.015895,216.363326,177.219287,211.974676,127.962333,210.804714,-0.000740,-1.439663,32.000000,-235.780020,211.816330,-0.153493,34.265886,0.658477,335976.091846,0.931403,20.072598,1.162226,4.318180,0.062089,0.079412,221.639174,32.000000,234.856958,206.354582,213.791036,193.944197,32.000000,186.361188,72.384911,73.705432,113.266776,28.240506,49.611540,20.302254,53.368863,40.314385,44.359992,59.621654,47.403577
49.604198,59.965458,214.238517,180.927205,106.591648,92.312457,28.946288,14.228419,211.753996,5.866419,55.087470,50.405801,180.026333,216.308721,177.224432,211.925507,127.967649,210.757433,-0.000741,-1.441443,32.000000,-235.780093,211.766722,-0.153637,34.256010,0.658344,335916.078890,0.929924,20.079366,1.150771,4.316810,0.067342,0.073540,221.627952,32.000000,234.841907,206.393879,213.750032,193.922430,32.000000,186.409413,72.383640,73.704555,113.274196,28.240506,49.551711,20.302254,53.405836,40.314385,44.345207,59.593349,47.416856
49.590750,59.967593,214.226857,180.931516,106.655106,92.275927,28.947715,14.228411,211.701904,5.866384,55.099030,50.386399,180.033346,216.254189,177.225081,211.874543,127.975301,210.709965,-0.000740,-1.443192,32.000000,-235.780062,211.715589,-0.153592,34.246892,0.658385,335828.905345,0.929966,20.090715,1.134425,4.316745,0.064501,0.072978,221.593359,32.000000,234.848793,206.406964,213.604989,193.935552,32.000000,186.435192,72.382748,73.704482,113.280584,28.240506,49.571085,20.302254,53.439033,40.314385,44.343267,59.627545,47.239601
49.570149,59.971330,214.168716,180.936433,106.641116,92.239352,28.962774,14.228466,211.649919,5.866027,55.106653,50.369361,180.038947,216.198284,177.224970,211.821668,127.981405,210.662154,-0.000739,-1.444937,32.000000,-235.780019,211.662903,-0.153649,34.235678,0.658582,335693.908748,0.930876,20.107730,1.112650,4.318959,0.071299,0.064200,221.573892,32.000000,234.839027,206.391322,213.547603,193.978246,32.000000,186.429139,72.380795,73.704135,113.285716,28.240506,49.594425,20.302254,53.477292,40.314385,44.350389,59.607167,47.393379
49.548479,59.977285,214.117240,180.941387,106.605549,92.202761,28.952745,14.228365,211.597367,5.865542,55.129454,50.350605,180.044932,216.141930,177.229119,211.768060,127.984501,210.611838,-0.000739,-1.446668,32.000000,-235.780095,211.607798,-0.153693,34.223017,0.658622,335558.759487,0.930744,20.123830,1.088470,4.319895,0.083897,0.074217,221.585869,32.000000,234.801065,206.372763,213.636611,194.022535,32.000000,186.408152,72.379194,73.703371,113.290004,28.240506,49.570308,20.302254,53.515532,40.314385,44.361428,59.604276,47.233438
49.524496,59.983838,214.077228,180.946219,106.567426,92.166202,28.956903,14.228205,211.540264,5.864939,55.183302,50.327300,180.052445,216.083273,177.232925,211.709874,127.981379,210.560101,-0.000738,-1.448431,32.000000,-235.780205,211.548434,-0.153454,34.211778,0.658690,335433.145407,0.930325,20.148967,1.065716,4.320518,0.065479,0.067534,221.617457,32.000000,234.746882,206.384225,213.768903,194.033951,32.000000,186.418758,72.378292,73.703186,113.294099,28.240506,49.542246,20.302254,53.561513,40.314385,44.375515,59.622126,47.386042
49.501201,60.002535,214.070715,180.952105,106.556041,92.129475,28.957401,14.228228,211.484781,5.864048,55.239022,50.302859,180.061407,216.023577,177.237029,211.656429,127.978829,210.506445,-0.000738,-1.450192,32.000000,-235.780286,211.489735,-0.153401,34.201484,0.658823,335316.161729,0.930740,20.177436,1.045095,4.321369,0.064333,0.066786,221.619210,32.000000,234.717921,206.416376,213.779950,194.015712,32.000000,186.447982,72.376479,73.703730,113.296410,28.240506,49.551945,20.302254,53.606963,40.314385,44.408795,59.624417,47.388390
49.482555,60.019775,214.073398,180.959584,106.484690,92.093042,28.932974,14.228195,211.427318,5.863729,55.280637,50.284733,180.066633,215.964260,177.239759,211.600263,127.979560,210.453091,-0.000737,-1.451940,32.000000,-235.780271,211.433438,-0.153738,34.193590,0.658973,335212.863588,0.930748,20.208918,1.030193,4.322653,0.064486,0.066729,221.588844,32.000000,234.715910,206.444006,213.660746,194.006273,32.000000,186.467474,72.375538,73.704641,113.297793,28.240506,49.582093,20.302254,53.654773,40.314385,44.448180,59.622509,47.252660
49.465458,60.035247,213.987039,180.967479,106.371976,92.056407,28.938396,14.228416,211.370615,5.863617,55.309614,50.263959,180.070425,215.906001,177.240202,211.544270,127.980755,210.397953,-0.000739,-1.452523,32.000000,-235.780014,211.378905,-0.153489,34.185376,0.659193,335121.602650,0.930888,20.251837,1.014047,4.324556,0.070154,0.073443,221.550631,32.000000,234.720162,206.442592,213.559517,194.027971,32.000000,186.461728,72.375773,73.705999,113.298079,28.240506,49.494679,20.302254,53.698580,40.314385,44.486904,59.613757,47.229182
49.447683,60.046914,213.910696,180.974849,106.337368,92.019961,28.942388,14.228354,211.309195,5.862988,55.337152,50.242695,180.077160,215.845434,177.243708,211.486601,127.979368,210.340039,-0.000738,-1.453868,32.000000,-235.780013,211.320387,-0.153658,34.178534,0.659326,335021.036618,0.931733,20.288470,0.994722,4.326240,0.063785,0.076965,221.544135,32.000000,234.697133,206.421571,213.592595,194.065363,32.000000,186.441958,72.375914,73.706653,113.297415,28.240506,49.461802,20.302254,53.744967,40.314385,44.517394,59.587262,47.211281
49.430780,60.057927,213.776716,180.981408,106.308213,91.983590,28.943929,14.228349,211.248656,5.861922,55.365856,50.225077,180.086316,215.786378,177.247647,211.426584,127.977503,210.283908,-0.000740,-1.455075,32.000000,-235.780061,211.261550,-0.153800,34.173199,0.659266,334915.178504,0.931580,20.321733,0.974308,4.325989,0.077314,0.064065,221.563019,32.000000,234.651650,206.426516,213.733685,194.069928,32.000000,186.455573,72.376073,73.707088,113.297267,28.240506,49.411594,20.302254,53.793366,40.314385,44.540661,59.620788,47.254127
49.410605,60.069902,213.652372,180.987878,106.378255,91.947018,28.958790,14.228411,211.183696,5.861253,55.400442,50.199813,180.095313,215.723818,177.249863,211.366983,127.975978,210.224649,-0.000740,-1.455106,32.000000,-235.780000,211.201064,-0.153932,34.168729,0.659196,334810.540673,0.931479,20.351896,0.955505,4.326000,0.065324,0.069486,221.572185,32.000000,234.615799,206.464049,213.815483,194.048657,32.000000,186.498257,72.375690,73.708383,113.297072,28.240506,49.359577,20.302254,53.843184,40.314385,44.568282,59.608623,47.201156
49.395914,60.082204,213.582089,180.994445,106.485016,91.902299,28.955553,14.228468,211.125612,5.860708,55.424827,50.180556,180.102156,215.663339,177.249861,211.308439,127.971475,210.165478,-0.000740,-1.455104,32.000000,-235.779928,211.144362,-0.153990,34.166349,0.658965,334705.417735,0.931438,20.380506,0.937796,4.324769,0.061839,0.064719,221.549099,32.000000,234.616622,206.505218,213.755655,194.028514,32.000000,186.538562,72.374794,73.710468,113.297126,28.240506,49.311779,20.302254,53.893992,40.314385,44.596757,59.615723,47.179733
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
