OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Tuesday, May 14, 2019
12:30:01 AM
40-100
1
Test Comments:
40-100
Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
49.369759,60.097889,213.566362,181.007369,106.478768,91.841508,28.953034,14.228399,211.015341,5.859920,55.413893,50.155113,180.112384,215.547121,177.251257,211.198191,127.970119,210.057796,-0.000740,-1.455153,32.000000,-235.779910,211.033771,-0.153728,34.161529,0.658544,334472.022500,0.931022,20.441093,0.902513,4.323882,0.067765,0.065561,221.487875,32.000000,234.640358,206.485738,213.613147,194.091142,32.000000,186.511516,72.373677,73.713178,113.294141,28.240506,49.261056,20.302254,53.987400,40.314385,44.638588,59.633072,47.235272
49.354971,60.097056,213.583739,181.012331,106.484494,91.817305,28.928210,14.228341,210.961745,5.859588,55.395956,50.137361,180.122129,215.491330,177.255680,211.145350,127.969496,210.005980,-0.000738,-1.455170,32.000000,-235.779919,210.981877,-0.153449,34.158351,0.658400,334363.098071,0.931110,20.464050,0.885316,4.324260,0.064730,0.080507,221.492756,32.000000,234.612816,206.472919,213.734684,194.123349,32.000000,186.500010,72.372785,73.714926,113.291928,28.240506,49.276586,20.302254,54.039295,40.314385,44.641832,59.625312,47.240041
49.343857,60.096100,213.585687,181.015929,106.478674,91.792842,28.957406,14.228543,210.911148,5.858890,55.377651,50.124141,180.127984,215.438742,177.261302,211.091949,127.963935,209.954909,-0.000738,-1.454001,32.000000,-235.779631,210.931608,-0.153278,34.154383,0.658487,334288.151799,0.931067,20.484027,0.866291,4.325854,0.066433,0.070388,221.501747,32.000000,234.585162,206.490140,213.845828,194.118075,32.000000,186.531623,72.370748,73.716405,113.289532,28.240506,49.270292,20.302254,54.087274,40.314385,44.639550,59.604050,47.172103
49.333817,60.095452,213.482865,181.018237,106.432830,91.768408,28.925333,14.228521,210.861510,5.858134,55.371814,50.110751,180.132980,215.385295,177.262883,211.043882,127.957186,209.904549,-0.000737,-1.452249,32.000000,-235.779626,210.883475,-0.152952,34.148972,0.658580,334209.657761,0.931924,20.498608,0.848828,4.327502,0.076405,0.071615,221.480989,32.000000,234.591837,206.526707,213.823045,194.087879,32.000000,186.590183,72.369069,73.718710,113.287508,28.240506,49.233499,20.302254,54.136270,40.314385,44.641249,59.612527,47.243636
49.320427,60.094635,213.426481,181.019937,106.407071,91.743909,28.895258,14.228522,210.816406,5.857454,55.370504,50.101846,180.133585,215.333530,177.267465,210.994387,127.952023,209.853758,-0.000736,-1.450499,32.000000,-235.779597,210.834101,-0.152892,34.144896,0.658604,334136.625369,0.930965,20.509237,0.836560,4.328516,0.076325,0.069197,221.434771,32.000000,234.626957,206.538989,213.698322,194.082768,32.000000,186.626734,72.368238,73.722735,113.283526,28.240506,49.251369,20.302254,54.188430,40.314385,44.638917,59.619775,47.165279
49.309681,60.095666,213.493985,181.021012,106.485910,91.719438,28.974221,14.228471,210.771531,5.856827,55.357595,50.095398,180.131942,215.284073,177.276436,210.947529,127.949232,209.807520,-0.000736,-1.448723,32.000000,-235.779622,210.788457,-0.153015,34.141538,0.658430,334064.597772,0.931955,20.519057,0.825724,4.327313,0.076998,0.070069,221.396259,32.000000,234.656300,206.519014,213.630927,194.117192,32.000000,186.623749,72.368716,73.726707,113.279907,28.240506,49.222678,20.302254,54.239795,40.314385,44.640461,59.646575,47.230723
49.302436,60.094820,213.446444,181.021517,106.442130,91.707088,28.946584,14.228413,210.727244,5.856687,55.328270,50.087107,180.134044,215.239379,177.284011,210.902756,127.944601,209.764679,-0.000736,-1.448124,32.000000,-235.779762,210.747102,-0.153149,34.136402,0.658359,333992.554206,0.932952,20.532204,0.813148,4.327345,0.070498,0.071525,221.394129,32.000000,234.653455,206.495447,213.696329,194.165758,32.000000,186.599982,72.370030,73.731081,113.275949,28.240506,49.163295,20.302254,54.287872,40.314385,44.643963,59.622352,47.231237
49.299161,60.090390,213.386038,181.021531,106.446739,91.694983,28.939657,14.228491,210.686846,5.856452,55.306895,50.076137,180.139617,215.194130,177.288505,210.858009,127.941896,209.722731,-0.000735,-1.446754,32.000000,-235.779744,210.704928,-0.153443,34.130168,0.658511,333916.315659,0.930387,20.544441,0.799787,4.329657,0.071906,0.069538,221.412951,32.000000,234.633043,206.502801,213.829598,194.182307,32.000000,186.600723,72.370131,73.735366,113.271161,28.240506,49.227148,20.302254,54.332910,40.314385,44.634461,59.634016,47.222286
49.287943,60.081594,213.439901,181.019864,106.440328,91.678777,28.918435,14.228392,210.642495,5.856166,55.307801,50.068077,180.140514,215.148948,177.287633,210.814506,127.938363,209.680556,-0.000735,-1.446565,32.000000,-235.779836,210.661839,-0.153427,34.122672,0.658504,333882.744724,0.931298,20.551153,0.789451,4.329329,0.063062,0.067699,221.405252,32.000000,234.632896,206.537235,213.856476,194.163471,32.000000,186.630444,72.369259,73.738552,113.266793,28.240506,49.197671,20.302254,54.383984,40.314385,44.618980,59.619402,47.222286
49.278389,60.079047,213.339896,181.017277,106.401797,91.650561,28.895610,14.228429,210.585996,5.855418,55.321688,50.057478,180.138520,215.090499,177.290562,210.756244,127.930512,209.623819,-0.000736,-1.446541,32.000000,-235.779873,210.605651,-0.153468,34.113750,0.658437,333839.697397,0.931455,20.550140,0.777499,4.328391,0.068158,0.077325,221.348385,32.000000,234.679800,206.573982,213.694274,194.137290,32.000000,186.657498,72.369737,73.744462,113.263832,28.240506,49.145371,20.302254,54.453200,40.314385,44.608841,59.629994,47.246717
49.275268,60.084133,213.207915,181.016743,106.448661,91.638662,28.939906,14.228506,210.543427,5.854824,55.327987,50.051585,180.132896,215.046007,177.293480,210.712120,127.923561,209.584252,-0.000736,-1.446545,32.000000,-235.779907,210.565746,-0.153843,34.106622,0.658688,333784.186933,0.932185,20.553047,0.766293,4.330469,0.073423,0.074744,221.291025,32.000000,234.718703,206.557115,213.582708,194.164263,32.000000,186.630119,72.369437,73.748934,113.258688,28.240506,49.090910,20.302254,54.503112,40.314385,44.615276,59.633406,47.244883
49.269253,60.089137,213.116660,181.016727,106.511285,91.630631,28.944669,14.228486,210.513173,5.854409,55.338012,50.045149,180.134007,215.013660,177.297911,210.682510,127.919990,209.555947,-0.000735,-1.446529,32.000000,-235.780054,210.539663,-0.153942,34.100775,0.658552,333697.720385,0.932826,20.560470,0.754312,4.329279,0.070794,0.070358,221.287873,32.000000,234.718173,206.536162,213.629231,194.190683,32.000000,186.594935,72.369566,73.752177,113.256222,28.240506,49.013899,20.302254,54.532508,40.314385,44.624955,59.626620,47.248625
49.259926,60.099340,212.949003,181.017159,106.430944,91.614209,28.934681,14.228416,210.452507,5.853332,55.368626,50.038569,180.139884,214.954961,177.298781,210.620521,127.910308,209.501182,-0.000736,-1.446519,32.000000,-235.780143,210.482465,-0.153894,34.091145,0.658369,333674.445421,0.931355,20.568815,0.747432,4.326875,0.064574,0.069736,221.293359,32.000000,234.688804,206.535569,213.825529,194.203626,32.000000,186.565485,72.370398,73.758381,113.251243,28.240506,48.909435,20.302254,54.601132,40.314385,44.647135,59.611642,47.225954
49.247788,60.114822,212.818415,181.017563,106.442731,91.602207,28.942604,14.228398,210.407251,5.852689,55.412168,50.035636,180.147054,214.908238,177.295225,210.577645,127.901133,209.457552,-0.000736,-1.446517,32.000000,-235.780209,210.435940,-0.153815,34.083670,0.658307,333660.677653,0.931257,20.580095,0.741106,4.325551,0.058969,0.086401,221.293811,32.000000,234.672627,206.575279,213.856465,194.171330,32.000000,186.600009,72.371041,73.762530,113.246625,28.240506,48.767784,20.302254,54.658621,40.314385,44.680087,59.608888,47.226321
49.246160,60.134196,212.741969,181.018747,106.597316,91.589857,28.950812,14.228573,210.360719,5.851839,55.456815,50.037056,180.149651,214.863139,177.291768,210.533654,127.893246,209.414638,-0.000738,-1.446506,32.000000,-235.780047,210.389409,-0.153850,34.076609,0.658144,333636.014555,0.931630,20.600035,0.731636,4.322966,0.057742,0.069851,221.242877,32.000000,234.698041,206.623584,213.733818,194.130105,32.000000,186.637099,72.369919,73.768041,113.241632,28.240506,48.768842,20.302254,54.709732,40.314385,44.721175,59.639268,47.232264
49.245241,60.153621,212.693839,181.020257,106.722533,91.577627,28.949922,14.228626,210.314097,5.851037,55.487920,50.032523,180.148803,214.822179,177.291139,210.492308,127.886509,209.371535,-0.000739,-1.446508,32.000000,-235.780056,210.343153,-0.153820,34.070303,0.658091,333635.047082,0.931543,20.628189,0.725553,4.321380,0.075479,0.079286,221.188517,32.000000,234.735561,206.623818,213.558630,194.132526,32.000000,186.626102,72.370742,73.773485,113.237039,28.240506,48.745132,20.302254,54.754508,40.314385,44.767767,59.646792,47.243342
49.241544,60.172211,212.639502,181.022048,106.717969,91.565591,28.966235,14.228592,210.269337,5.850336,55.516870,50.030429,180.144762,214.778818,177.292770,210.446824,127.878895,209.327161,-0.000739,-1.446501,32.000000,-235.780128,210.299926,-0.154058,34.065010,0.658039,333627.271160,0.931235,20.649261,0.718428,4.319971,0.063607,0.075746,221.163368,32.000000,234.743425,206.599972,213.564433,194.157414,32.000000,186.600998,72.372678,73.779532,113.231553,28.240506,48.670180,20.302254,54.804576,40.314385,44.811003,59.601355,46.999689
49.239062,60.190677,212.488623,181.023547,106.845857,91.553484,28.947669,14.228675,210.229425,5.849749,55.550241,50.023066,180.147278,214.735716,177.296937,210.402414,127.866460,209.286282,-0.000740,-1.446502,32.000000,-235.780031,210.261018,-0.153954,34.060149,0.658013,333617.517065,0.931206,20.669646,0.710084,4.319074,0.100573,0.064427,221.173940,32.000000,234.719529,206.589761,213.708913,194.171501,32.000000,186.586628,72.373712,73.785236,113.225755,28.240506,48.552807,20.302254,54.853491,40.314385,44.854537,59.597411,47.238353
49.237588,60.213543,212.481055,181.024709,106.863466,91.541516,28.948833,14.228833,210.186174,5.848967,55.605551,50.022665,180.150340,214.695122,177.296640,210.358448,127.854946,209.246332,-0.000740,-1.446521,32.000000,-235.779904,210.219940,-0.153866,34.057699,0.657991,333610.766670,0.930681,20.692097,0.702171,4.318295,0.073395,0.075846,221.171878,32.000000,234.708605,206.618503,213.781986,194.162432,32.000000,186.610035,72.375019,73.791659,113.220760,28.240506,48.560157,20.302254,54.902250,40.314385,44.903948,59.583947,47.202917
49.241458,60.240441,212.521430,181.026210,106.850392,91.529425,28.954394,14.228883,210.146916,5.848134,55.651614,50.027395,180.149348,214.655384,177.303232,210.318082,127.842728,209.204444,-0.000740,-1.447665,32.000000,-235.779854,210.178707,-0.153695,34.058194,0.657740,333611.238597,0.931252,20.713153,0.700300,4.315448,0.071399,0.071038,221.120022,32.000000,234.729116,206.632914,213.699150,194.165396,32.000000,186.617582,72.375065,73.798616,113.214284,28.240506,48.509690,20.302254,54.944841,40.314385,44.963206,59.613560,47.245176
49.246725,60.268951,212.416551,181.028150,106.807548,91.529359,28.943300,14.228879,210.110038,5.847217,55.687622,50.032394,180.146193,214.621050,177.308185,210.277558,127.829485,209.166465,-0.000738,-1.447692,32.000000,-235.779828,210.142555,-0.153578,34.058667,0.657747,333615.388331,0.931179,20.737560,0.697832,4.315424,0.075397,0.071592,221.078382,32.000000,234.745607,206.625987,213.634550,194.190478,32.000000,186.591219,72.375558,73.803767,113.208904,28.240506,48.477807,20.302254,54.984356,40.314385,45.029691,59.630535,47.158016
49.250333,60.291590,212.374202,181.029943,106.812230,91.529320,28.883201,14.228866,210.075813,5.846586,55.715590,50.039739,180.145172,214.589069,177.312223,210.240905,127.820184,209.128860,-0.000739,-1.447704,32.000000,-235.779940,210.106274,-0.153781,34.061396,0.657746,333621.338747,0.930863,20.760417,0.695385,4.315904,0.069554,0.074594,221.062556,32.000000,234.751141,206.616951,213.702392,194.212187,32.000000,186.579501,72.376333,73.811394,113.203953,28.240506,48.418765,20.302254,55.025918,40.314385,45.087854,59.609891,47.219425
49.260410,60.310725,212.344907,181.031012,106.885582,91.533553,28.940922,14.228807,210.043293,5.845914,55.725652,50.050483,180.149529,214.558561,177.314373,210.210027,127.804803,209.095778,-0.000738,-1.447678,32.000000,-235.779978,210.073946,-0.153928,34.064342,0.657506,333673.993280,0.931180,20.783428,0.695332,4.313313,0.068297,0.075731,221.054454,32.000000,234.741849,206.627248,213.769264,194.202994,32.000000,186.587314,72.376278,73.817494,113.199450,28.240506,48.385793,20.302254,55.061094,40.314385,45.136432,59.601365,47.221992
49.268213,60.324484,212.384417,181.031402,106.818645,91.545880,28.952102,14.228896,210.010671,5.845030,55.742981,50.059142,180.153426,214.529489,177.314775,210.178387,127.791399,209.064824,-0.000738,-1.446491,32.000000,-235.779926,210.045615,-0.154123,34.065496,0.657368,333713.781862,0.933098,20.802299,0.691463,4.312137,0.062992,0.073966,221.040834,32.000000,234.745131,206.657650,213.797885,194.178420,32.000000,186.627747,72.376243,73.822432,113.196265,28.240506,48.371542,20.302254,55.097124,40.314385,45.176484,59.641264,47.251193
49.275032,60.335913,212.217277,181.030653,106.816222,91.558102,28.895911,14.228964,209.981783,5.844574,55.762955,50.067174,180.158258,214.503108,177.315858,210.150142,127.779680,209.034923,-0.000739,-1.446457,32.000000,-235.779918,210.020071,-0.154083,34.065556,0.657208,333771.504420,0.931118,20.810913,0.695260,4.310661,0.065786,0.066626,220.995351,32.000000,234.770878,206.677050,213.729740,194.160689,32.000000,186.657251,72.375977,73.828821,113.193042,28.240506,48.295151,20.302254,55.132451,40.314385,45.204526,59.627466,47.171809
49.289488,60.348057,212.171661,181.028304,106.825365,91.570451,28.956511,14.228883,209.954697,5.844118,55.787767,50.079154,180.158075,214.481168,177.323387,210.122508,127.770926,209.007850,-0.000738,-1.446436,32.000000,-235.779919,209.994854,-0.154090,34.064019,0.657292,333850.084094,0.930755,20.816528,0.697822,4.310780,0.069092,0.072272,220.957123,32.000000,234.800556,206.684958,213.655098,194.163901,32.000000,186.664722,72.376844,73.836358,113.191562,28.240506,48.219215,20.302254,55.164056,40.314385,45.235095,59.594451,47.190665
49.298344,60.364925,212.135400,181.025450,106.940965,91.582458,28.964708,14.228826,209.932046,5.842857,55.810953,50.086753,180.158279,214.459205,177.326793,210.098361,127.762379,208.981382,-0.000737,-1.446429,32.000000,-235.780079,209.971626,-0.153878,34.059449,0.656972,333923.619846,0.932576,20.820840,0.699067,4.306791,0.069298,0.067965,220.929937,32.000000,234.822697,206.671366,213.654792,194.183674,32.000000,186.651856,72.377151,73.843381,113.191596,28.240506,48.166656,20.302254,55.193834,40.314385,45.272895,59.654354,47.176358
49.306618,60.380973,211.895562,181.022163,107.053286,91.594711,28.955243,14.228699,209.908234,5.841825,55.836314,50.100441,180.159338,214.436692,177.334625,210.072707,127.753213,208.954681,-0.000736,-1.446434,32.000000,-235.780228,209.948378,-0.153760,34.052164,0.656855,333987.784913,0.930480,20.817899,0.698337,4.304603,0.064035,0.069132,220.929789,32.000000,234.820508,206.669683,213.723339,194.198376,32.000000,186.644779,72.376340,73.849754,113.190626,28.240506,48.087584,20.302254,55.223507,40.314385,45.313480,59.637832,47.197268
49.319534,60.398890,211.933558,181.018753,107.104058,91.606892,28.961049,14.228802,209.885880,5.841219,55.876144,50.114707,180.160462,214.416203,177.340264,210.049235,127.741164,208.931339,-0.000736,-1.445092,32.000000,-235.780199,209.926812,-0.153462,34.045625,0.656886,334059.648620,0.930197,20.825526,0.697611,4.303094,0.067132,0.070989,220.924856,32.000000,234.823640,206.689631,213.786031,194.180824,32.000000,186.656195,72.376471,73.856317,113.189838,28.240506,48.049102,20.302254,55.255482,40.314385,45.352364,59.624634,47.222873
49.335267,60.421363,211.937443,181.015528,107.040523,91.618920,28.937744,14.228883,209.866849,5.841142,55.897975,50.129448,180.160565,214.399928,177.339923,210.029623,127.728574,208.909896,-0.000736,-1.443346,32.000000,-235.780054,209.908937,-0.153260,34.039664,0.656545,334133.174548,0.930493,20.832943,0.697420,4.297508,0.064371,0.077314,220.906780,32.000000,234.842477,206.717313,213.741844,194.164399,32.000000,186.667809,72.374596,73.863091,113.190382,28.240506,47.965468,20.302254,55.273757,40.314385,45.406851,59.620533,47.319057
49.352962,60.440151,211.961990,181.012446,106.993840,91.631150,28.944541,14.228699,209.856143,5.840349,55.907228,50.153777,180.159886,214.387499,177.342750,210.013696,127.713317,208.895425,-0.000736,-1.441609,32.000000,-235.780226,209.896539,-0.153066,34.035674,0.656727,334210.586552,0.930207,20.837389,0.701290,4.297152,0.069762,0.076564,220.864763,32.000000,234.874204,206.732540,213.652269,194.162481,32.000000,186.663180,72.373776,73.870401,113.190162,28.240506,47.984544,20.302254,55.294161,40.314385,45.455996,59.578991,47.171956
49.365608,60.453702,211.986772,181.008287,106.979344,91.659521,28.945350,14.228757,209.846399,5.839877,55.914292,50.173788,180.156324,214.378419,177.345894,210.000282,127.704954,208.882274,-0.000737,-1.439869,32.000000,-235.780281,209.887095,-0.153205,34.033824,0.656800,334292.158794,0.930808,20.843457,0.706365,4.295861,0.084798,0.079598,220.827762,32.000000,234.892555,206.718575,213.600052,194.187536,32.000000,186.639374,72.374333,73.877486,113.190925,28.240506,47.957121,20.302254,55.313592,40.314385,45.496632,59.594677,47.349211
49.384907,60.464449,212.010700,181.002848,107.067546,91.691996,28.943805,14.228686,209.838782,5.839010,55.915600,50.190675,180.152825,214.372146,177.354445,209.992795,127.695575,208.870771,-0.000736,-1.438099,32.000000,-235.780382,209.877819,-0.153195,34.035602,0.656856,334372.645108,0.930393,20.843797,0.716550,4.294818,0.070516,0.071613,220.815477,32.000000,234.891865,206.723350,213.656447,194.196233,32.000000,186.626917,72.373239,73.883821,113.192370,28.240506,47.923509,20.302254,55.331162,40.314385,45.525566,59.589996,47.397927
49.403922,60.474829,212.097067,180.995927,107.171721,91.716378,28.955291,14.228882,209.832896,5.838573,55.918542,50.209460,180.152956,214.369653,177.362282,209.983799,127.681634,208.861689,-0.000735,-1.436329,32.000000,-235.780340,209.874490,-0.153166,34.040187,0.657030,334498.301060,0.930427,20.844168,0.720302,4.294220,0.071205,0.068710,220.805118,32.000000,234.884122,206.739137,213.717253,194.187111,32.000000,186.624015,72.372306,73.891151,113.195266,28.240506,47.979748,20.302254,55.343515,40.314385,45.553352,59.641972,47.377164
49.425333,60.484161,212.095949,180.988383,107.228583,91.740814,28.968045,14.228930,209.829767,5.837953,55.927929,50.229562,180.147521,214.372992,177.365368,209.981362,127.666693,208.856162,-0.000735,-1.434581,32.000000,-235.780388,209.870438,-0.153338,34.044909,0.657086,334632.196503,0.930433,20.834804,0.725651,4.293026,0.067203,0.068520,220.783517,32.000000,234.888612,206.770584,213.714643,194.154342,32.000000,186.642617,72.371510,73.896838,113.198921,28.240506,47.944906,20.302254,55.351671,40.314385,45.579658,59.619048,47.393525
49.445827,60.492652,211.908235,180.980592,107.263251,91.765172,28.968704,14.228669,209.828881,5.837689,55.938779,50.252225,180.146687,214.376370,177.361567,209.983779,127.656436,208.851362,-0.000733,-1.433959,32.000000,-235.780664,209.872055,-0.153329,34.052726,0.657159,334744.200641,0.929944,20.825376,0.736408,4.293122,0.070507,0.069749,220.735599,32.000000,234.906418,206.798933,213.643863,194.137529,32.000000,186.648161,72.370290,73.906024,113.201323,28.240506,47.896855,20.302254,55.360985,40.314385,45.604313,59.626561,47.337913
49.467364,60.501071,211.959176,180.972705,107.293195,91.793734,28.951740,14.228669,209.830825,5.837255,55.936977,50.272843,180.142872,214.385770,177.365164,209.983513,127.643345,208.853902,-0.000733,-1.433974,32.000000,-235.780679,209.874808,-0.153489,34.060792,0.657021,334856.096464,0.929363,20.812411,0.749412,4.291240,0.071626,0.070842,220.696508,32.000000,234.924067,206.807494,213.585512,194.155781,32.000000,186.618413,72.368937,73.912711,113.203130,28.240506,47.891747,20.302254,55.364706,40.314385,45.627150,59.620798,47.343709
49.487305,60.510188,212.023685,180.964875,107.251621,91.830422,28.927960,14.228676,209.834230,5.836982,55.939758,50.291971,180.137612,214.397107,177.364133,209.987567,127.634000,208.857249,-0.000731,-1.433974,32.000000,-235.780713,209.882328,-0.153600,34.069610,0.656437,334958.192144,0.929186,20.799567,0.757987,4.285665,0.079407,0.072035,220.678386,32.000000,234.932355,206.808051,213.615593,194.173035,32.000000,186.567131,72.368425,73.919085,113.205539,28.240506,47.804760,20.302254,55.369882,40.314385,45.652429,59.646369,47.531456
49.506641,60.517509,211.998141,180.956725,107.165712,91.867102,28.954552,14.228670,209.844555,5.836843,55.939317,50.313581,180.133241,214.411000,177.363849,209.994750,127.622288,208.862592,-0.000730,-1.433963,32.000000,-235.780819,209.892495,-0.153591,34.077252,0.656363,335080.728919,0.929596,20.785573,0.771969,4.284829,0.069167,0.073915,220.664309,32.000000,234.912702,206.817567,213.703816,194.173177,32.000000,186.540787,72.367293,73.924960,113.207479,28.240506,47.780536,20.302254,55.373240,40.314385,45.675085,59.638766,47.354127
49.530820,60.523708,212.008714,180.948440,107.185915,91.903766,28.913228,14.228677,209.856867,5.836743,55.945902,50.338482,180.130392,214.425783,177.365536,210.006871,127.607263,208.872311,-0.000729,-1.432806,32.000000,-235.780833,209.905374,-0.153528,34.085043,0.656390,335227.687108,0.930343,20.773943,0.782485,4.284406,0.079684,0.075522,220.646487,32.000000,234.900158,206.851108,213.759221,194.132703,32.000000,186.553140,72.366432,73.931176,113.208827,28.240506,47.808602,20.302254,55.372577,40.314385,45.695193,59.596093,47.377164
49.547073,60.529591,211.966185,180.939922,107.155171,91.940278,28.921376,14.228707,209.871134,5.836529,55.950789,50.357601,180.127894,214.445778,177.367505,210.023175,127.598168,208.883907,-0.000727,-1.432410,32.000000,-235.780747,209.919849,-0.153403,34.092015,0.656251,335377.527687,0.929479,20.761154,0.796071,4.282216,0.080733,0.077125,220.602546,32.000000,234.908171,206.885721,208.251205,194.100650,32.000000,186.573827,72.366104,73.936813,113.211208,28.240506,47.697167,20.302254,55.373504,40.314385,45.712827,59.669815,47.371809
49.568859,60.535963,212.012346,180.931073,107.206063,91.976816,28.906881,14.228842,209.892752,5.836311,55.955692,50.381604,180.122226,214.468318,177.369989,210.041835,127.583830,208.901748,-0.000726,-1.430824,32.000000,-235.780593,209.937876,-0.153477,34.099863,0.656123,335528.455859,0.930695,20.742214,0.814503,4.280339,0.073561,0.071422,220.554702,32.000000,234.923311,206.903080,202.790499,194.096767,32.000000,186.587712,72.366411,73.942955,113.213326,28.240506,47.761198,20.302254,55.370657,40.314385,45.732173,59.620523,47.392792
49.591455,60.543160,212.189675,180.922418,107.173619,92.013314,28.889057,14.228894,209.913968,5.836636,55.948637,50.407632,180.118456,214.492311,177.368099,210.062811,127.569840,208.920949,-0.000727,-1.429060,32.000000,-235.780558,209.960610,-0.153431,34.107614,0.655991,335673.602616,0.930482,20.731204,0.827661,4.278077,0.077237,0.079143,220.515445,32.000000,234.922579,206.896064,202.774137,194.106864,32.000000,186.572281,72.366689,73.948532,113.215768,28.240506,47.814025,20.302254,55.362219,40.314385,45.752821,59.633131,47.467846
49.613353,60.548159,212.303713,180.913527,107.209164,92.049866,28.932231,14.228779,209.939982,5.836616,55.938138,50.434005,180.118958,214.520113,177.365915,210.088195,127.560645,208.940647,-0.000727,-1.427321,32.000000,-235.780767,209.984820,-0.153183,34.116581,0.655968,335825.366982,0.930885,20.714940,0.848252,4.277128,0.066936,0.073278,220.505845,32.000000,234.905025,206.900805,202.870098,194.116722,32.000000,186.564370,72.366962,73.955487,113.216865,28.240506,47.860102,20.302254,55.356173,40.314385,45.771674,59.664543,47.371955
49.637374,60.550569,212.287685,180.904257,107.098225,92.086496,28.935823,14.228854,209.970635,5.836869,55.916946,50.461710,180.114459,214.557753,177.365929,210.118798,127.546230,208.966207,-0.000726,-1.425557,32.000000,-235.780638,210.011506,-0.153133,34.128748,0.656220,335976.089186,0.931380,20.698665,0.868973,4.278755,0.066281,0.081856,220.492799,32.000000,234.890524,206.918504,202.943143,194.106081,32.000000,186.569526,72.367719,73.961198,113.219243,28.240506,47.842469,20.302254,55.346315,40.314385,45.785609,59.632915,47.449358
49.660633,60.550000,212.340672,180.894465,106.956447,92.123031,28.896287,14.228947,210.006476,5.837573,55.883737,50.487905,180.104413,214.595692,177.364853,210.154562,127.533128,208.997552,-0.000726,-1.423787,32.000000,-235.780373,210.045680,-0.153118,34.142578,0.656313,336117.006668,0.929921,20.680926,0.885070,4.279165,0.066304,0.073194,220.472233,32.000000,234.895741,206.948033,202.934184,194.088844,32.000000,186.587510,72.366805,73.965689,113.222842,28.240506,47.858944,20.302254,55.329385,40.314385,45.789475,59.542622,47.581492
49.690206,60.539118,212.481464,180.883427,106.931643,92.159698,28.949175,14.229094,210.046796,5.837901,55.844402,50.517913,180.095654,214.639080,177.363718,210.193442,127.526173,209.034412,-0.000725,-1.422034,32.000000,-235.780296,210.085414,-0.153224,34.160997,0.656046,336262.183628,0.929687,20.658402,0.908443,4.276771,0.068706,0.073343,220.421855,32.000000,234.923406,206.959719,202.865510,194.088010,32.000000,186.583913,72.366806,73.973029,113.225148,28.240506,47.940289,20.302254,55.312015,40.314385,45.777796,59.652663,47.515902
49.727034,60.519687,212.490725,180.867556,106.783442,92.220809,28.899320,14.228961,210.105965,5.838517,55.758497,50.548546,180.081339,214.702317,177.367957,210.249581,127.510287,209.086743,-0.000723,-1.419695,32.000000,-235.780390,210.145751,-0.153188,34.185979,0.655887,336402.703263,0.930848,20.633701,0.932526,4.275835,0.075088,0.070343,220.378229,32.000000,234.947649,206.937582,202.835465,194.114505,32.000000,186.541098,72.366308,73.979345,113.228620,28.240506,47.918486,20.302254,55.278728,40.314385,45.744313,59.542041,47.540480
49.752594,60.500921,212.575519,180.854287,106.744976,92.269629,28.937112,14.228989,210.155004,5.839210,55.694334,50.578271,180.073484,214.752468,177.369809,210.296036,127.498657,209.132414,-0.000722,-1.417912,32.000000,-235.780266,210.194992,-0.153471,34.206052,0.655743,336515.688882,0.928883,20.592145,0.952394,4.276124,0.074125,0.075675,220.369194,32.000000,234.944374,206.938560,202.945274,194.123514,32.000000,186.525544,72.365147,73.984064,113.229779,28.240506,47.931628,20.302254,55.254710,40.314385,45.710137,59.625991,47.509959
49.780656,60.480550,212.596378,180.840279,106.723370,92.318508,28.943938,14.229037,210.206061,5.840102,55.635456,50.611850,180.071476,214.805986,177.373679,210.348853,127.483711,209.183137,-0.000722,-1.416138,32.000000,-235.780253,210.244938,-0.153383,34.224458,0.655277,336718.363727,0.930297,20.534536,0.986611,4.273143,0.069659,0.084210,220.362854,32.000000,234.941799,206.955894,203.003278,194.113683,32.000000,186.515995,72.363908,73.988428,113.231467,28.240506,47.927373,20.302254,55.226377,40.314385,45.669095,59.567327,47.553613
49.804911,60.459933,212.686045,180.825873,106.618091,92.367287,28.931938,14.229073,210.259776,5.840634,55.565115,50.648762,180.063151,214.865041,177.370721,210.404396,127.473224,209.234961,-0.000722,-1.414385,32.000000,-235.780228,210.297739,-0.153541,34.241981,0.655095,336877.725522,0.929004,20.489287,1.014236,4.272652,0.074223,0.072335,220.337613,32.000000,234.958269,206.979693,202.962622,194.089602,32.000000,186.517334,72.362699,73.992516,113.232639,28.240506,47.980785,20.302254,55.199085,40.314385,45.627025,59.560069,47.498367
49.835040,60.434516,212.829063,180.810499,106.685080,92.420212,28.910547,14.229007,210.320457,5.841352,55.478597,50.678835,180.052607,214.928531,177.369842,210.463260,127.467349,209.291778,-0.000721,-1.412616,32.000000,-235.780259,210.356671,-0.153796,34.255215,0.654785,337039.519520,0.928651,20.439851,1.046943,4.270662,0.067887,0.078800,220.294532,32.000000,234.984381,206.989201,202.867671,194.060421,32.000000,186.499472,72.361067,73.997775,113.232529,28.240506,48.016887,20.302254,55.164647,40.314385,45.577533,59.656823,47.696899
49.862302,60.404412,212.835701,180.794003,106.764343,92.481378,28.935891,14.229053,210.384266,5.842225,55.392318,50.709409,180.040820,214.995278,177.364738,210.524231,127.462223,209.351093,-0.000720,-1.410864,32.000000,-235.780182,210.421501,-0.154005,34.265420,0.654677,337195.429976,0.928979,20.394122,1.075572,4.270383,0.071295,0.074288,220.270074,32.000000,235.008376,206.982629,202.838826,194.057383,32.000000,186.457692,72.360689,74.000318,113.233019,28.240506,48.085971,20.302254,55.130975,40.314385,45.518901,59.650578,47.523165
49.892371,60.371544,212.972048,180.776566,106.779867,92.542578,28.892417,14.229167,210.450121,5.843044,55.301670,50.741045,180.032223,215.064807,177.361160,210.590804,127.458027,209.414897,-0.000720,-1.409096,32.000000,-235.780115,210.486577,-0.154010,34.273854,0.654721,337348.573102,0.929519,20.337526,1.101336,4.270671,0.069057,0.064900,220.260281,32.000000,235.011946,206.973929,202.911287,194.056846,32.000000,186.425701,72.359524,74.004743,113.231124,28.240506,48.140035,20.302254,55.090318,40.314385,45.449400,59.604069,47.567699
49.919107,60.337834,213.000563,180.758372,106.752546,92.603626,28.886713,14.229245,210.517938,5.843318,55.215828,50.772963,180.025380,215.135192,177.360067,210.658252,127.448645,209.482691,-0.000720,-1.407335,32.000000,-235.779862,210.556874,-0.153792,34.280843,0.654610,337526.862760,0.928687,20.279221,1.127218,4.268469,0.074240,0.069561,220.255028,32.000000,234.994992,206.983621,202.969732,194.032366,32.000000,186.405517,72.357942,74.007364,113.228333,28.240506,48.132959,20.302254,55.051761,40.314385,45.376743,59.648434,47.665865
49.941508,60.304249,213.077927,180.739032,106.825520,92.660510,28.934954,14.229274,210.585950,5.843786,55.148309,50.799191,180.012100,215.209407,177.362580,210.725575,127.445265,209.549311,-0.000721,-1.405614,32.000000,-235.779962,210.623112,-0.153636,34.286332,0.654776,337697.901545,0.930003,20.215261,1.153736,4.268629,0.088579,0.085715,220.242617,32.000000,234.996466,207.001714,202.996841,193.990815,32.000000,186.405021,72.358446,74.010957,113.226448,28.240506,48.161230,20.302254,55.014047,40.314385,45.303958,59.612852,47.700421
49.970492,60.274780,213.052634,180.719086,107.004455,92.709168,28.958284,14.229228,210.652315,5.844302,55.088108,50.828158,179.997241,215.282230,177.359393,210.794110,127.443847,209.617831,-0.000722,-1.405044,32.000000,-235.780046,210.690670,-0.153407,34.295710,0.654771,337878.976006,0.930169,20.153920,1.186833,4.266914,0.073094,0.070500,220.206948,32.000000,235.017028,207.013050,202.934034,193.963815,32.000000,186.387516,72.359431,74.015896,113.222859,28.240506,48.180016,20.302254,54.971701,40.314385,45.235600,59.563442,47.570928
49.999199,60.247982,213.168520,180.699514,107.072542,92.758075,28.947768,14.229315,210.721656,5.845351,55.029804,50.852193,179.978460,215.357600,177.354555,210.865614,127.444345,209.685302,-0.000721,-1.403317,32.000000,-235.779852,210.759310,-0.153577,34.307842,0.654917,338038.106127,0.928648,20.097192,1.213509,4.266550,0.071707,0.071918,220.177916,32.000000,235.042232,207.012436,202.885847,193.959418,32.000000,186.346588,72.361025,74.020915,113.218960,28.240506,48.231192,20.302254,54.922999,40.314385,45.176263,59.584783,47.564398
50.021982,60.222409,213.264359,180.681295,107.070732,92.806972,28.932939,14.229410,210.791853,5.846345,54.965921,50.882444,179.963142,215.430481,177.346798,210.934367,127.439796,209.753130,-0.000721,-1.401568,32.000000,-235.779737,210.829239,-0.153782,34.323839,0.654650,338163.420801,0.927723,20.037791,1.238883,4.263569,0.069313,0.073529,220.158605,32.000000,235.048150,206.990314,202.907785,193.961880,32.000000,186.293334,72.361993,74.023710,113.212794,28.240506,48.245915,20.302254,54.876174,40.314385,45.120827,59.552683,47.694478
50.049792,60.194998,213.272166,180.663740,107.070987,92.855887,28.937525,14.229340,210.858824,5.847512,54.902178,50.912589,179.950286,215.502525,177.342461,211.003772,127.433217,209.820668,-0.000722,-1.399807,32.000000,-235.779713,210.898720,-0.153727,34.342102,0.654645,338289.015581,0.927898,19.981360,1.261969,4.263439,0.074093,0.067481,220.160065,32.000000,235.036995,206.989055,202.998881,193.949794,32.000000,186.262284,72.363909,74.027403,113.205827,28.240506,48.232588,20.302254,54.826036,40.314385,45.062381,59.535836,47.736004
50.079175,60.167148,213.447233,180.646242,107.006458,92.912796,28.939621,14.229271,210.928012,5.848636,54.839998,50.936082,179.937306,215.576243,177.336885,211.076222,127.427642,209.890750,-0.000723,-1.399195,32.000000,-235.779819,210.969688,-0.153829,34.363013,0.654582,338430.204104,0.928334,19.932279,1.290221,4.263413,0.068571,0.082788,220.148539,32.000000,235.036046,207.004146,203.037635,193.918274,32.000000,186.257180,72.365694,74.029614,113.201282,28.240506,48.351199,20.302254,54.774617,40.314385,45.001801,59.610550,47.678851
50.108098,60.137305,213.516176,180.628575,106.930649,92.973752,28.928220,14.229264,211.002854,5.849417,54.762347,50.964126,179.922789,215.654628,177.328551,211.150993,127.426919,209.963516,-0.000724,-1.399176,32.000000,-235.779910,211.043145,-0.153922,34.381664,0.654234,338568.924115,0.928042,19.876183,1.320396,4.261200,0.067949,0.072330,220.121733,32.000000,235.051085,207.025407,202.976391,193.888414,32.000000,186.247415,72.366352,74.033294,113.198272,28.240506,48.397845,20.302254,54.714924,40.314385,44.939969,59.618625,47.714581
50.131240,60.103918,213.537990,180.610516,106.965118,93.034950,28.887487,14.229160,211.076089,5.850107,54.705883,50.986866,179.908000,215.730544,177.323658,211.224027,127.424996,210.037908,-0.000724,-1.399153,32.000000,-235.780108,211.116181,-0.154046,34.396780,0.654228,338733.095286,0.927876,19.818037,1.350449,4.262195,0.072391,0.078542,220.075499,32.000000,235.081123,207.024179,202.903059,193.879190,32.000000,186.213364,72.368844,74.037585,113.193104,28.240506,48.441026,20.302254,54.660283,40.314385,44.865848,59.616500,47.712086
50.154179,60.070886,213.557886,180.591572,107.005692,93.095946,28.933217,14.229303,211.144060,5.850772,54.670147,51.004280,179.892466,215.803393,177.316403,211.294011,127.427066,210.106459,-0.000725,-1.399139,32.000000,-235.779872,211.186678,-0.154213,34.408005,0.654073,338901.243885,0.928187,19.758388,1.376581,4.261111,0.074211,0.081015,220.048609,32.000000,235.099430,207.002712,202.891776,193.881882,32.000000,186.165412,72.370212,74.040801,113.188737,28.240506,48.438471,20.302254,54.605671,40.314385,44.791950,59.631302,47.668580
50.177302,60.047987,213.746724,180.573712,107.050448,93.140853,28.941794,14.229203,211.209703,5.851603,54.645847,51.027349,179.879697,215.874246,177.306983,211.364346,127.425778,210.176755,-0.000725,-1.399141,32.000000,-235.779865,211.255124,-0.154112,34.414899,0.653941,339072.073841,0.929553,19.701162,1.404474,4.259579,0.061020,0.077016,220.041046,32.000000,235.101287,206.999059,202.968251,193.865768,32.000000,186.117416,72.370017,74.043547,113.184383,28.240506,48.511255,20.302254,54.548716,40.314385,44.729453,59.548129,47.508125
50.192823,60.032805,213.811676,180.557258,107.032539,93.177562,28.930584,14.229332,211.276425,5.852445,54.647558,51.045607,179.868672,215.943105,177.293846,211.430193,127.423088,210.242597,-0.000726,-1.399121,32.000000,-235.779727,211.318906,-0.154072,34.416995,0.653886,339236.004180,0.928144,19.644508,1.426327,4.258028,0.064395,0.069206,220.033276,32.000000,235.092486,207.002330,203.023113,193.841118,32.000000,186.088701,72.370876,74.047241,113.180951,28.240506,48.605144,20.302254,54.495103,40.314385,44.689629,59.584164,47.694772
50.210752,60.022920,213.763440,180.542533,106.962490,93.214328,28.942321,14.229233,211.339483,5.853444,54.669974,51.061871,179.851953,216.009172,177.278262,211.495840,127.419192,210.308066,-0.000726,-1.399107,32.000000,-235.779773,211.379599,-0.153919,34.418306,0.654165,339359.357292,0.927789,19.597806,1.452144,4.259829,0.076013,0.072636,220.012480,32.000000,235.099788,207.020868,203.017268,193.801178,32.000000,186.092060,72.371070,74.049904,113.177724,28.240506,48.597423,20.302254,54.441989,40.314385,44.667612,59.576119,47.697413
50.226541,60.024627,213.783426,180.530401,107.044722,93.250900,28.908206,14.229124,211.398865,5.854564,54.692393,51.077236,179.840198,216.070055,177.266005,211.554652,127.419784,210.371171,-0.000727,-1.400819,32.000000,-235.779821,211.440760,-0.153736,34.421278,0.654322,339469.595183,0.928161,19.566651,1.477802,4.259806,0.068631,0.069871,219.975969,32.000000,235.123944,207.025454,202.936397,193.774501,32.000000,186.082790,72.372110,74.054411,113.175328,28.240506,48.611533,20.302254,54.387673,40.314385,44.662966,59.623139,47.728374
50.242145,60.027850,214.013427,180.519975,107.174548,93.287772,28.941834,14.229244,211.458467,5.855765,54.701859,51.092944,179.825022,216.131594,177.259307,211.614474,127.423527,210.433681,-0.000729,-1.401430,32.000000,-235.779709,211.501317,-0.153901,34.424309,0.654236,339586.701701,0.927762,19.538321,1.504532,4.257324,0.059461,0.066920,219.955389,32.000000,235.146612,207.011795,202.886542,193.767523,32.000000,186.054120,72.374554,74.055430,113.174563,28.240506,48.666393,20.302254,54.330976,40.314385,44.668764,59.581548,47.675770
50.255039,60.030186,214.057254,180.510728,107.242043,93.320389,28.941798,14.229083,211.517135,5.857442,54.705775,51.109080,179.810551,216.191406,177.245360,211.674577,127.428238,210.492071,-0.000730,-1.401404,32.000000,-235.779818,211.559580,-0.153968,34.429759,0.654303,339711.300946,0.928904,19.523787,1.525943,4.256384,0.063627,0.066085,219.947882,32.000000,235.148293,206.990285,202.912068,193.766215,32.000000,186.023121,72.376872,74.057466,113.174304,28.240506,48.743852,20.302254,54.278113,40.314385,44.678017,59.623896,47.672395
50.273520,60.029230,214.025220,180.502132,107.358878,93.344807,28.933660,14.229053,211.576235,5.858836,54.704122,51.124395,179.803367,216.251741,177.239925,211.733759,127.429840,210.550116,-0.000730,-1.401381,32.000000,-235.779831,211.615337,-0.153909,34.435418,0.654826,339832.274555,0.927883,19.510965,1.543991,4.259640,0.108341,0.065826,219.952292,32.000000,235.128526,206.985286,202.988211,193.752035,32.000000,186.021380,72.377714,74.059450,113.174960,28.240506,48.791710,20.302254,54.219143,40.314385,44.676140,59.625017,47.697119
50.285171,60.026122,214.064808,180.493813,107.358996,93.369141,28.945408,14.229123,211.630118,5.859110,54.713777,51.136563,179.793892,216.308255,177.230511,211.790625,127.432194,210.607792,-0.000732,-1.401409,32.000000,-235.779761,211.668619,-0.154011,34.444021,0.654902,339937.281539,0.927952,19.500044,1.559630,4.259419,0.067829,0.073895,219.953133,32.000000,235.130517,207.000283,202.994287,193.716642,32.000000,186.035801,72.378639,74.060935,113.177363,28.240506,48.810186,20.302254,54.161659,40.314385,44.671012,59.566766,47.683913
50.295160,60.025586,213.974024,180.486365,107.417282,93.393533,28.940713,14.229136,211.682532,5.859658,54.730135,51.143223,179.782809,216.364678,177.217541,211.844446,127.438648,210.661885,-0.000733,-1.401419,32.000000,-235.779703,211.720360,-0.154030,34.454308,0.654696,340010.422033,0.928078,19.480092,1.578253,4.257216,0.069618,0.076761,219.929311,32.000000,235.148725,207.007076,202.918078,193.700055,32.000000,186.038295,72.380028,74.061789,113.180812,28.240506,48.773573,20.302254,54.106627,40.314385,44.667141,59.605230,47.554933
50.306056,60.027532,214.158723,180.479840,107.532376,93.418033,28.915272,14.229151,211.729995,5.860821,54.751115,51.153918,179.770765,216.414337,177.203702,211.894338,127.440460,210.711591,-0.000734,-1.401440,32.000000,-235.779634,211.768891,-0.154036,34.466987,0.654654,340083.556606,0.927699,19.465010,1.595992,4.257017,0.074223,0.080556,219.902008,32.000000,235.173899,206.993045,208.311364,193.699035,32.000000,186.009936,72.382090,74.063743,113.184193,28.240506,48.889872,20.302254,54.051675,40.314385,44.669075,59.568389,47.672321
50.316732,60.031868,214.135063,180.474292,107.610813,93.442564,28.931946,14.229091,211.776187,5.861628,54.754607,51.163104,179.763062,216.464148,177.194382,211.940392,127.447419,210.759625,-0.000734,-1.401467,32.000000,-235.779750,211.815003,-0.154047,34.481627,0.654323,340153.852886,0.927888,19.454211,1.608379,4.254366,0.070396,0.074894,219.890084,32.000000,235.184888,206.958635,213.699553,193.701592,32.000000,185.956501,72.383853,74.065424,113.188215,28.240506,48.866344,20.302254,53.995079,40.314385,44.679126,59.603912,47.719203
50.326528,60.032404,214.106466,180.469847,107.724416,93.467184,28.939325,14.229114,211.826516,5.861894,54.739327,51.172787,179.755167,216.516461,177.188533,211.988580,127.455318,210.808858,-0.000733,-1.401541,32.000000,-235.779717,211.863331,-0.153993,34.499360,0.654526,340235.580936,0.928731,19.444964,1.623878,4.257116,0.068309,0.075227,219.898599,32.000000,235.185867,206.943246,213.785982,193.699593,32.000000,185.926411,72.385586,74.066853,113.191490,28.240506,48.860526,20.302254,53.940352,40.314385,44.683492,59.556282,47.728227
50.342594,60.025613,214.052645,180.465239,107.676157,93.491563,28.946019,14.229178,211.875863,5.862897,54.695659,51.183391,179.746844,216.570574,177.179248,212.038387,127.458276,210.861150,-0.000731,-1.401517,32.000000,-235.779575,211.914036,-0.153958,34.516305,0.654263,340311.106931,0.928233,19.438335,1.633643,4.255743,0.075071,0.078114,219.893543,32.000000,235.183355,206.939078,213.811382,193.675948,32.000000,185.914948,72.386929,74.066987,113.197493,28.240506,48.853671,20.302254,53.876927,40.314385,44.676732,59.636681,47.680979
50.351094,60.010984,214.173988,180.459940,107.685877,93.515983,28.941270,14.228930,211.923330,5.863807,54.647632,51.188903,179.741690,216.618017,177.165795,212.088115,127.466646,210.911338,-0.000732,-1.401524,32.000000,-235.779859,211.962715,-0.153779,34.530267,0.653933,340380.966072,0.928044,19.428810,1.642883,4.254346,0.088534,0.072314,219.874156,32.000000,235.196060,206.950028,213.771548,193.638684,32.000000,185.915125,72.387431,74.066724,113.202556,28.240506,48.906846,20.302254,53.813538,40.314385,44.653363,59.550017,47.706731
50.358923,59.988001,214.227628,180.453424,107.695833,93.540588,28.946836,14.228956,211.969721,5.864268,54.610631,51.198610,179.736660,216.666677,177.153417,212.137216,127.476140,210.958062,-0.000732,-1.401528,32.000000,-235.779810,212.009141,-0.153869,34.542884,0.653477,340445.239418,0.927728,19.405523,1.658125,4.251919,0.078154,0.073081,219.837023,32.000000,235.222890,206.947212,213.667926,193.614391,32.000000,185.908738,72.388052,74.067336,113.205665,28.240506,48.953281,20.302254,53.760996,40.314385,44.601559,59.611386,47.654566
50.362087,59.971473,214.242622,180.446023,107.737711,93.564919,28.928514,14.228941,212.013974,5.865311,54.572433,51.194780,179.728576,216.712963,177.147678,212.181544,127.482333,211.004793,-0.000731,-1.401534,32.000000,-235.779708,212.054932,-0.153915,34.549430,0.653517,340496.214703,0.927915,19.382169,1.667221,4.253611,0.074377,0.071418,219.819124,32.000000,235.237851,206.932781,213.625124,193.604157,32.000000,185.885157,72.388800,74.067331,113.211236,28.240506,48.968899,20.302254,53.702770,40.314385,44.559265,59.610757,47.710619
50.363646,59.956275,214.288713,180.438567,107.772713,93.581304,28.929294,14.228922,212.056737,5.866413,54.559154,51.195252,179.721671,216.756865,177.140513,212.223900,127.491514,211.050308,-0.000731,-1.401537,32.000000,-235.779730,212.098417,-0.154178,34.556905,0.653433,340536.171489,0.927765,19.351149,1.673984,4.254015,0.074274,0.070159,219.816136,32.000000,235.234673,206.924365,213.679785,193.603200,32.000000,185.853877,72.391308,74.069376,113.217136,28.240506,49.016148,20.302254,53.654143,40.314385,44.523172,59.629512,47.859922
50.367186,59.943632,214.258233,180.431584,107.771802,93.593613,28.951925,14.228956,212.099443,5.867095,54.547827,51.199101,179.716713,216.797715,177.132069,212.269957,127.498001,211.093277,-0.000730,-1.401567,32.000000,-235.779740,212.140197,-0.153983,34.561113,0.653446,340592.347971,0.928489,19.331374,1.684047,4.254046,0.064833,0.063000,219.817632,32.000000,235.214341,206.926812,213.723825,193.584280,32.000000,185.829570,72.391497,74.070815,113.224384,28.240506,49.006630,20.302254,53.599360,40.314385,44.489940,59.602555,47.676283
50.367329,59.934771,214.304180,180.425607,107.673954,93.605738,28.928713,14.228922,212.141009,5.867841,54.537981,51.193634,179.707603,216.839306,177.117321,212.308609,127.510250,211.134135,-0.000730,-1.401588,32.000000,-235.779786,212.182221,-0.153935,34.563877,0.653468,340616.318107,0.928557,19.314576,1.690696,4.254829,0.077189,0.078525,219.801443,32.000000,235.206586,206.940673,213.715547,193.548091,32.000000,185.834588,72.392914,74.070871,113.231945,28.240506,49.047177,20.302254,53.549249,40.314385,44.469399,59.613943,47.713554
50.366851,59.925563,214.352322,180.420294,107.648298,93.609399,28.950478,14.228914,212.176659,5.868236,54.542861,51.186128,179.702434,216.880079,177.105212,212.347759,127.524155,211.170820,-0.000729,-1.401601,32.000000,-235.779770,212.220398,-0.153797,34.565586,0.653349,340632.481613,0.927850,19.298301,1.699153,4.253925,0.082252,0.075870,219.761785,32.000000,235.213184,206.946338,213.639820,193.516232,32.000000,185.838491,72.393455,74.071101,113.240665,28.240506,49.072775,20.302254,53.499293,40.314385,44.448254,59.626453,47.700935
50.362214,59.920868,214.317224,180.416441,107.558955,93.609242,28.930145,14.228859,212.210943,5.868961,54.562304,51.181626,179.695277,216.913994,177.096012,212.382164,127.535233,211.204373,-0.000729,-1.401613,32.000000,-235.779947,212.253929,-0.153520,34.568984,0.653457,340644.282796,0.928690,19.289292,1.701112,4.254825,0.070929,0.074562,219.722455,32.000000,235.222587,206.933118,213.589156,193.516191,32.000000,185.836119,72.395100,74.069758,113.251210,28.240506,49.113087,20.302254,53.452623,40.314385,44.431857,59.607836,47.685674
50.360149,59.919557,214.455898,180.414387,107.478262,93.596957,28.942132,14.228766,212.243245,5.869601,54.565715,51.174654,179.689863,216.948170,177.086892,212.416486,127.546472,211.238947,-0.000729,-1.401616,32.000000,-235.780066,212.287235,-0.153303,34.571955,0.653540,340621.955292,0.928015,19.280576,1.699959,4.255821,0.069950,0.069765,219.698800,32.000000,235.213157,206.905225,213.613833,193.520844,32.000000,185.824692,72.396429,74.069870,113.260449,28.240506,49.177760,20.302254,53.407168,40.314385,44.425606,59.628764,47.838572
50.352196,59.920505,214.500553,180.414471,107.393110,93.584724,28.931916,14.228588,212.274958,5.869978,54.569796,51.165728,179.687145,216.980556,177.080139,212.449402,127.556689,211.270169,-0.000728,-1.401601,32.000000,-235.780165,212.317753,-0.153213,34.574795,0.653441,340599.580411,0.928748,19.280637,1.700545,4.255516,0.061678,0.073657,219.693671,32.000000,235.184229,206.895130,213.680156,193.508796,32.000000,185.832571,72.397880,74.071541,113.272389,28.240506,49.220340,20.302254,53.363107,40.314385,44.426995,59.606656,47.738865
50.346937,59.917776,214.547762,180.415431,107.428075,93.572434,28.927683,14.228667,212.305967,5.870648,54.575522,51.157124,179.681021,217.009738,177.071394,212.480554,127.567709,211.299128,-0.000728,-1.401589,32.000000,-235.780144,212.349202,-0.153080,34.576826,0.653611,340535.332008,0.928281,19.281447,1.701323,4.258444,0.078569,0.084214,219.681738,32.000000,235.178501,206.901596,213.693403,193.493415,32.000000,185.850914,72.400589,74.070466,113.286544,28.240506,49.239341,20.302254,53.320815,40.314385,44.422853,59.618369,47.718910
