OSU 80 Ton Compressor Load Stand
50.341848,59.914350,214.566659,180.416896,107.367900,93.560170,28.890382,14.228683,212.333264,5.871400,54.585779,51.148027,179.676869,217.036089,177.056292,212.510380,127.583503,211.330311,-0.000728,-1.401572,32.000000,-235.780030,212.375741,-0.153164,34.578749,0.653655,340479.620929,0.928651,19.290558,1.701959,4.260004,0.063107,0.077612,219.649140,32.000000,235.191465,206.909098,213.628841,193.491936,32.000000,185.857766,72.401922,74.068587,113.300131,28.240506,49.312416,20.302254,53.280362,40.314385,44.415133,59.624358,47.651045
50.330835,59.910190,214.517768,180.418790,107.306863,93.548233,28.915620,14.228793,212.362062,5.872319,54.591937,51.130547,179.671719,217.056834,177.047296,212.537461,127.590828,211.356853,-0.000727,-1.401568,32.000000,-235.779822,212.403100,-0.153095,34.579127,0.653683,340415.948686,0.928765,19.293228,1.701001,4.261387,0.066007,0.079077,219.603036,32.000000,235.212862,206.890421,213.536729,193.495007,32.000000,185.850136,72.402711,74.069548,113.316011,28.240506,49.288433,20.302254,53.241273,40.314385,44.405805,59.614160,47.568947
50.321196,59.905261,214.499751,180.421038,107.262773,93.527752,28.935392,14.228853,212.387263,5.873124,54.599433,51.118328,179.669719,217.078339,177.045857,212.561575,127.600909,211.378513,-0.000727,-1.401568,32.000000,-235.779857,212.426614,-0.153041,34.579747,0.653647,340342.699255,0.929937,19.295027,1.696042,4.262193,0.060275,0.077276,219.576070,32.000000,235.211704,206.858687,213.498067,193.501847,32.000000,185.830972,72.402526,74.067683,113.331594,28.240506,49.298291,20.302254,53.206713,40.314385,44.393832,59.576532,47.717589
50.310574,59.902804,214.489416,180.423985,107.256612,93.507315,28.926430,14.228787,212.407232,5.873477,54.612827,51.103671,179.669039,217.096902,177.040704,212.580934,127.616168,211.401938,-0.000727,-1.401572,32.000000,-235.779951,212.445806,-0.152985,34.577999,0.653572,340289.450355,0.929220,19.302174,1.697939,4.262154,0.072529,0.072409,219.563941,32.000000,235.197788,206.847149,213.564966,193.504372,32.000000,185.827212,72.403559,74.067727,113.349664,28.240506,49.334227,20.302254,53.171311,40.314385,44.385539,59.655072,47.549504
50.292428,59.902969,214.455084,180.427504,107.223500,93.486936,28.933631,14.228836,212.425399,5.873983,54.650755,51.080570,179.672077,217.113916,177.040526,212.599476,127.630649,211.421980,-0.000727,-1.401577,32.000000,-235.780022,212.460632,-0.153101,34.575056,0.653474,340198.508889,0.928566,19.307143,1.695382,4.262612,0.070681,0.068881,219.551769,32.000000,235.175149,206.849462,213.590418,193.496980,32.000000,185.833340,72.403870,74.064581,113.367608,28.240506,49.291644,20.302254,53.142147,40.314385,44.382042,59.647155,47.564104
50.277587,59.908355,214.417188,180.432241,107.214632,93.458523,28.944010,14.228949,212.439549,5.874530,54.702274,51.066237,179.672007,217.128061,177.032305,212.612164,127.641051,211.437806,-0.000726,-1.403348,32.000000,-235.779776,212.471299,-0.152906,34.572881,0.653452,340101.400396,0.928860,19.315596,1.688261,4.263307,0.064405,0.069828,219.527339,32.000000,235.170259,206.861896,213.562726,193.467364,32.000000,185.834927,72.404656,74.063920,113.384848,28.240506,49.261693,20.302254,53.116331,40.314385,44.384467,59.586200,47.686555
50.257383,59.921561,214.404057,180.438842,107.252508,93.421891,28.942129,14.228991,212.450626,5.875119,54.759521,51.046893,179.673099,217.137767,177.022187,212.623590,127.650860,211.451153,-0.000725,-1.405130,32.000000,-235.779604,212.480216,-0.153113,34.570614,0.653497,340015.135945,0.928795,19.334402,1.680741,4.264162,0.115407,0.071308,219.481294,32.000000,235.180125,206.858041,213.466807,193.456870,32.000000,185.837536,72.406414,74.062152,113.399767,28.240506,49.312596,20.302254,53.094681,40.314385,44.413435,59.597431,47.738425
50.235345,59.937973,214.455400,180.448700,107.258144,93.385235,28.974749,14.228912,212.458461,5.875367,54.816789,51.027396,179.672271,217.142777,177.018857,212.629990,127.662578,211.457636,-0.000726,-1.406899,32.000000,-235.779658,212.483427,-0.152947,34.569576,0.653434,339910.301986,0.928495,19.355037,1.675836,4.264667,0.065305,0.070815,219.438311,32.000000,235.175168,206.836221,213.411019,193.453818,32.000000,185.828211,72.407438,74.058834,113.414658,28.240506,49.343127,20.302254,53.080796,40.314385,44.447358,59.612006,47.551118
50.216834,59.955463,214.459152,180.460103,107.207532,93.348442,28.930404,14.228920,212.466215,5.876145,54.839541,51.009822,179.675471,217.149229,177.013883,212.639454,127.673477,211.463315,-0.000725,-1.408672,32.000000,-235.779705,212.489007,-0.153177,34.570111,0.653438,339790.264554,0.928635,19.389008,1.670663,4.266121,0.077561,0.080215,219.416556,32.000000,235.146267,206.822622,213.434898,193.458066,32.000000,185.818487,72.408680,74.055544,113.429180,28.240506,49.355384,20.302254,53.060273,40.314385,44.485062,59.616068,47.550605
50.198394,59.968441,214.365194,180.472319,107.056006,93.315843,28.936276,14.228789,212.474233,5.876582,54.842554,50.994464,179.679114,217.156835,177.010196,212.647966,127.684967,211.471524,-0.000724,-1.409244,32.000000,-235.779799,212.496302,-0.152913,34.572026,0.653585,339671.324810,0.927713,19.428079,1.661196,4.269014,0.070582,0.071894,219.412366,32.000000,235.104782,206.822136,213.489788,193.452856,32.000000,185.842298,72.410390,74.052257,113.443355,28.240506,49.337920,20.302254,53.044964,40.314385,44.525362,59.570307,47.676650
50.181975,59.971318,214.297817,180.484619,106.936120,93.291333,28.954070,14.228887,212.481496,5.876778,54.827921,50.976814,179.684259,217.162967,177.007503,212.657926,127.695049,211.479270,-0.000722,-1.411001,32.000000,-235.779695,212.503065,-0.152912,34.571892,0.653566,339552.647628,0.929189,19.464607,1.652269,4.270663,0.073789,0.070535,219.392642,32.000000,235.081020,206.835146,213.498625,193.430251,32.000000,185.889625,72.412619,74.048692,113.457694,28.240506,49.297533,20.302254,53.027069,40.314385,44.531564,59.582738,47.555374
50.168021,59.961351,214.412889,180.494815,106.977592,93.266936,28.943650,14.228903,212.487631,5.877299,54.802284,50.961272,179.692180,217.168929,177.005349,212.663939,127.709199,211.486411,-0.000724,-1.412174,32.000000,-235.779604,212.511144,-0.152997,34.569878,0.653329,339442.366423,0.929084,19.496555,1.643630,4.270360,0.062887,0.066605,219.357720,32.000000,235.077913,206.840444,213.409188,193.414455,32.000000,185.913951,72.414539,74.044876,113.471964,28.240506,49.335673,20.302254,53.008004,40.314385,44.518442,59.542828,47.499981
50.151141,59.946834,214.516155,180.503355,106.879641,93.242528,28.928999,14.228934,212.495390,5.877406,54.775148,50.940856,179.695040,217.170440,177.004649,212.673691,127.725823,211.492971,-0.000725,-1.412213,32.000000,-235.779510,212.516635,-0.153267,34.565975,0.653207,339350.497302,0.928610,19.516327,1.636238,4.270414,0.070601,0.073119,219.316796,32.000000,235.077615,206.832951,213.333250,193.428046,32.000000,185.911214,72.415701,74.041006,113.484651,28.240506,49.433724,20.302254,52.993679,40.314385,44.490433,59.605259,47.561977
50.131736,59.931185,214.538226,180.510662,106.711161,93.213956,28.928166,14.228946,212.499995,5.877252,54.762988,50.921079,179.696617,217.173797,177.003025,212.680127,127.737324,211.498418,-0.000724,-1.412333,32.000000,-235.779506,212.521663,-0.153189,34.563532,0.653448,339234.382029,0.928961,19.520723,1.624568,4.273896,0.082405,0.101369,219.287026,32.000000,235.057799,206.801984,213.312700,193.456758,32.000000,185.898836,72.416112,74.036647,113.497189,28.240506,49.532837,20.302254,52.983871,40.314385,44.452010,59.585118,47.531089
50.111602,59.917822,214.517005,180.517162,106.599191,93.177200,28.941323,14.229231,212.502665,5.876691,54.772976,50.898467,179.707840,217.171640,177.007400,212.681680,127.749887,211.500878,-0.000724,-1.413629,32.000000,-235.779158,212.522737,-0.153116,34.561245,0.653730,339110.182017,0.929496,19.523585,1.610221,4.277393,0.088385,0.076446,219.275677,32.000000,235.019330,206.785377,213.387633,193.460399,32.000000,185.917335,72.417348,74.033618,113.510767,28.240506,49.458793,20.302254,52.973400,40.314385,44.421185,59.574486,47.533730
50.085400,59.913510,214.483445,180.524689,106.489359,93.140688,28.947155,14.229325,212.497595,5.876713,54.792664,50.873270,179.710946,217.165449,177.002586,212.679071,127.762843,211.499877,-0.000724,-1.413697,32.000000,-235.778957,212.518938,-0.152995,34.560183,0.653802,338980.654962,0.929595,19.527919,1.600612,4.279489,0.067240,0.075149,219.259079,32.000000,234.991754,206.787004,213.402265,193.448442,32.000000,185.959504,72.418579,74.029255,113.525672,28.240506,49.443650,20.302254,52.971529,40.314385,44.403874,59.650489,47.557868
50.062529,59.915167,214.448203,180.533748,106.493865,93.104171,28.933687,14.229381,212.490959,5.877378,54.815689,50.850837,179.720258,217.160322,176.999250,212.673834,127.775491,211.497015,-0.000724,-1.414908,32.000000,-235.778769,212.512774,-0.153033,34.558568,0.653738,338822.684160,0.929184,19.535295,1.588904,4.280785,0.061722,0.065946,219.225052,32.000000,234.976540,206.795832,213.351285,193.439437,32.000000,185.999534,72.419767,74.025142,113.539001,28.240506,49.495836,20.302254,52.974185,40.314385,44.400067,59.621910,47.526834
50.040343,59.918308,214.551686,180.544003,106.450392,93.067646,28.924323,14.229428,212.486563,5.877604,54.819605,50.831122,179.722805,217.149437,176.996037,212.664373,127.788291,211.490271,-0.000723,-1.416064,32.000000,-235.778763,212.503010,-0.152760,34.555128,0.653717,338680.266385,0.929156,19.557984,1.575601,4.282355,0.064170,0.067212,219.172574,32.000000,234.979562,206.784912,213.266581,193.450301,32.000000,186.003215,72.420387,74.022263,113.552526,28.240506,49.516386,20.302254,52.973262,40.314385,44.409756,59.594294,47.517589
50.019383,59.918448,214.569885,180.555116,106.465796,93.030932,28.919307,14.229595,212.480056,5.877448,54.806097,50.819275,179.726419,217.140211,176.997667,212.655029,127.799679,211.483125,-0.000725,-1.416060,32.000000,-235.778594,212.495214,-0.152884,34.551059,0.653673,338543.315853,0.929696,19.583217,1.561959,4.283607,0.059938,0.069591,219.139472,32.000000,234.968920,206.759850,213.222734,193.473655,32.000000,185.992517,72.419930,74.018478,113.565349,28.240506,49.584551,20.302254,52.975161,40.314385,44.409308,59.625794,47.570707
50.002065,59.913362,214.576561,180.566070,106.398351,92.994210,28.929966,14.229420,212.474780,5.877270,54.776952,50.798014,179.734061,217.131605,177.000382,212.649951,127.812155,211.475924,-0.000725,-1.416656,32.000000,-235.778691,212.487613,-0.152884,34.541618,0.653948,338406.970879,0.930093,19.609238,1.546817,4.287574,0.064012,0.073343,219.124713,32.000000,234.943717,206.752815,213.278742,193.496064,32.000000,185.989053,72.419551,74.014673,113.578293,28.240506,49.606768,20.302254,52.973784,40.314385,44.400987,59.628991,47.551338
49.979917,59.903818,214.574168,180.575996,106.234523,92.957483,28.951277,14.229388,212.463839,5.877731,54.769467,50.773940,179.744124,217.120732,176.998722,212.642181,127.822618,211.465791,-0.000726,-1.417185,32.000000,-235.778706,212.476586,-0.153105,34.529065,0.654034,338268.110025,0.930316,19.630998,1.532946,4.289735,0.071608,0.065232,219.113688,32.000000,234.900919,206.759472,213.309600,193.498809,32.000000,186.011567,72.417692,74.010425,113.590752,28.240506,49.606010,20.302254,52.977865,40.314385,44.383656,59.611799,47.517810
49.953410,59.896270,214.511625,180.585097,106.172195,92.920869,28.943429,14.229304,212.446440,5.877644,54.804238,50.742972,179.753014,217.101451,177.000051,212.627142,127.835620,211.450698,-0.000726,-1.417181,32.000000,-235.778729,212.458530,-0.153143,34.514077,0.654151,338118.304204,0.929948,19.643782,1.517970,4.291354,0.078441,0.074500,219.087419,32.000000,234.880643,206.782646,213.301173,193.476766,32.000000,186.053765,72.416786,74.006296,113.603420,28.240506,49.591577,20.302254,52.987731,40.314385,44.356169,59.658141,47.523019
49.923064,59.897168,214.537034,180.593576,106.153442,92.884208,28.934088,14.229417,212.426516,5.877523,54.864971,50.715238,179.758108,217.080136,176.997846,212.607244,127.849427,211.431572,-0.000726,-1.418384,32.000000,-235.778553,212.438631,-0.153122,34.502121,0.654352,337969.936973,0.929325,19.657098,1.503988,4.293208,0.070537,0.073129,219.053477,32.000000,234.876290,206.796684,213.196443,193.467877,32.000000,186.095632,72.415207,74.002704,113.614943,28.240506,49.611947,20.302254,53.005725,40.314385,44.357228,59.592346,47.552366
49.899906,59.913086,214.488408,180.604268,106.300405,92.847656,28.943502,14.229438,212.405558,5.877187,54.910463,50.688931,179.765079,217.057156,177.003766,212.584714,127.863777,211.413023,-0.000727,-1.420162,32.000000,-235.778523,212.416850,-0.153322,34.491167,0.654523,337822.887242,0.929735,19.676921,1.485745,4.294234,0.069099,0.065042,219.017882,32.000000,234.870776,206.784407,213.143150,193.478997,32.000000,186.104335,72.415355,73.999693,113.626382,28.240506,49.618038,20.302254,53.020380,40.314385,44.380925,59.610187,47.535564
49.879297,59.926679,214.478411,180.616471,106.348226,92.802964,28.959206,14.229324,212.380089,5.876890,54.954649,50.665706,179.772941,217.033278,177.008238,212.559963,127.874277,211.389709,-0.000727,-1.420757,32.000000,-235.778737,212.392857,-0.153126,34.482977,0.654888,337687.290802,0.930292,19.709166,1.465294,4.297353,0.070826,0.070792,219.000795,32.000000,234.844441,206.759488,213.168465,193.509356,32.000000,186.096626,72.415195,73.995494,113.636894,28.240506,49.614133,20.302254,53.036145,40.314385,44.413437,59.636839,47.504530
49.857578,59.939665,214.431689,180.629695,106.266584,92.754046,28.906760,14.229250,212.352547,5.876261,54.989843,50.641927,179.784598,217.005519,177.010580,212.534596,127.886424,211.363967,-0.000728,-1.422501,32.000000,-235.778920,212.365051,-0.153098,34.475615,0.655020,337564.333057,0.930137,19.749017,1.444502,4.298373,0.092018,0.070119,219.001069,32.000000,234.800178,206.752319,213.222020,193.522160,32.000000,186.107247,72.412259,73.991573,113.645152,28.240506,49.600798,20.302254,53.048941,40.314385,44.440826,59.647795,47.562784
49.832607,59.953761,214.456667,180.643452,106.180300,92.705202,28.940947,14.229265,212.324138,5.875719,55.029560,50.616679,179.796052,216.977303,177.009322,212.503044,127.896721,211.338151,-0.000729,-1.423099,32.000000,-235.779061,212.337113,-0.153077,34.469561,0.655092,337413.779719,0.929641,19.783915,1.425904,4.299949,0.081379,0.074038,218.993400,32.000000,234.770989,206.760329,213.239677,193.519537,32.000000,186.152312,72.410556,73.985673,113.653857,28.240506,49.626713,20.302254,53.069396,40.314385,44.472098,59.595788,47.549724
49.812098,59.965994,214.392678,180.657428,106.203627,92.656355,28.944726,14.229213,212.294732,5.875439,55.064752,50.599109,179.805478,216.946667,177.010952,212.473048,127.907671,211.309084,-0.000729,-1.423118,32.000000,-235.779096,212.308983,-0.152828,34.464435,0.655058,337244.605214,0.931314,19.819359,1.404814,4.300885,0.071233,0.074558,218.968888,32.000000,234.755219,206.772172,213.157787,193.511767,32.000000,186.191042,72.408960,73.981672,113.662392,28.240506,49.621049,20.302254,53.089878,40.314385,44.500694,59.611229,47.473789
49.794631,59.975012,214.371783,180.671275,106.228989,92.612025,28.943528,14.229151,212.263748,5.875279,55.075171,50.577700,179.813107,216.913873,177.015861,212.442051,127.918648,211.280279,-0.000730,-1.424306,32.000000,-235.779179,212.279351,-0.152921,34.458527,0.655183,337082.685088,0.930271,19.859289,1.385548,4.303541,0.086157,0.074990,218.931076,32.000000,234.750248,206.769344,213.066700,193.525835,32.000000,186.206607,72.406970,73.978096,113.670620,28.240506,49.610518,20.302254,53.106736,40.314385,44.524374,59.574240,47.468800
49.775380,59.979692,214.297481,180.684451,106.277655,92.579641,28.956775,14.229198,212.233714,5.874679,55.066848,50.560098,179.817685,216.881560,177.018074,212.411978,127.929330,211.251013,-0.000731,-1.424335,32.000000,-235.779132,212.250904,-0.153050,34.451230,0.655047,336914.629739,0.930110,19.892744,1.364499,4.304028,0.063473,0.072383,218.918891,32.000000,234.730574,206.747398,211.235666,193.562195,32.000000,186.198062,72.405417,73.974480,113.677680,28.240506,49.563537,20.302254,53.126354,40.314385,44.540877,59.608210,47.531676
49.758462,59.978908,214.169108,180.696415,106.301992,92.547126,28.952659,14.229352,212.203020,5.874089,55.069227,50.536392,179.829191,216.849084,177.020856,212.382104,127.935241,211.221635,-0.000731,-1.425543,32.000000,-235.778889,212.218551,-0.153156,34.441996,0.655015,336756.284349,0.930085,19.919843,1.343513,4.305118,0.067454,0.072228,218.931421,32.000000,234.695493,206.746329,205.867128,193.587871,32.000000,186.205608,72.403383,73.973248,113.683822,28.240506,49.559534,20.302254,53.145684,40.314385,44.538918,59.639209,47.319864
49.736265,59.977004,214.196670,180.706122,106.286554,92.510570,28.934809,14.229368,212.167412,5.873555,55.087606,50.518859,179.840067,216.811685,177.026834,212.348699,127.945460,211.191463,-0.000732,-1.427278,32.000000,-235.778921,212.184393,-0.153320,34.433583,0.654992,336638.118028,0.929741,19.944456,1.322660,4.305291,0.069612,0.065865,218.939631,32.000000,234.665154,206.760722,202.238460,193.599125,32.000000,186.238599,72.402122,73.969263,113.689901,28.240506,49.579066,20.302254,53.171192,40.314385,44.535263,59.563157,47.367627
49.716901,59.980585,214.253274,180.715947,106.307484,92.474029,28.947321,14.229307,212.129917,5.873132,55.113065,50.492566,179.852641,216.773925,177.031739,212.312544,127.953037,211.160387,-0.000732,-1.429031,32.000000,-235.779108,212.147763,-0.153315,34.426047,0.654857,336519.861589,0.929892,19.961195,1.306539,4.304175,0.062779,0.068788,218.933988,32.000000,234.646504,206.780758,202.223434,193.579622,32.000000,186.277182,72.400102,73.966148,113.694987,28.240506,49.549813,20.302254,53.195688,40.314385,44.536941,59.620690,47.558308
49.689447,59.989894,214.150153,180.729531,106.427949,92.425088,28.948448,14.229223,212.080939,5.872858,55.139720,50.462466,179.866782,216.727001,177.039927,212.263169,127.959973,211.109091,-0.000732,-1.429047,32.000000,-235.779173,212.100202,-0.153268,34.421303,0.655055,336382.084803,0.930549,19.982288,1.285832,4.306650,0.068104,0.077953,218.902099,32.000000,234.638832,206.787772,202.095231,193.598883,32.000000,186.310757,72.398513,73.963728,113.700397,28.240506,49.493166,20.302254,53.233214,40.314385,44.556744,59.572500,47.431530
49.672960,59.996038,214.055130,180.740018,106.434254,92.388513,28.950267,14.229200,212.044375,5.872594,55.135196,50.445032,179.876828,216.694268,177.047690,212.227645,127.970284,211.070176,-0.000732,-1.429045,32.000000,-235.779281,212.063878,-0.153436,34.420097,0.655284,336252.876001,0.930186,20.005937,1.267451,4.309466,0.068378,0.065549,218.889011,32.000000,234.622621,206.778658,202.064279,193.636703,32.000000,186.304584,72.398041,73.961117,113.703995,28.240506,49.465411,20.302254,53.260018,40.314385,44.573907,59.646870,47.341361
49.652876,59.999186,214.078165,180.750500,106.468560,92.360058,28.935929,14.229164,212.011593,5.872163,55.115878,50.430645,179.887360,216.659796,177.053641,212.191364,127.976981,211.038503,-0.000733,-1.429030,32.000000,-235.779313,212.024304,-0.153296,34.418311,0.655134,336092.569051,0.930245,20.043707,1.242680,4.309771,0.066624,0.071364,218.893101,32.000000,234.585900,206.774669,202.118797,193.669605,32.000000,186.309392,72.397638,73.958312,113.707030,28.240506,49.516037,20.302254,53.289531,40.314385,44.580982,59.611436,47.507171
49.634870,59.993227,214.045477,180.759223,106.516578,92.331504,28.951613,14.229193,211.975758,5.871266,55.100737,50.416320,179.897624,216.623441,177.056929,212.157201,127.978909,211.001546,-0.000734,-1.429037,32.000000,-235.779182,211.989732,-0.153212,34.415367,0.654888,335959.604790,0.930173,20.066951,1.218837,4.309289,0.061465,0.071259,218.903677,32.000000,234.546349,206.785968,202.172366,193.672376,32.000000,186.343720,72.397159,73.955414,113.710272,28.240506,49.513832,20.302254,53.320323,40.314385,44.574362,59.623168,47.556768
49.622863,59.989039,214.017374,180.764291,106.556303,92.311161,28.944044,14.229096,211.952051,5.870897,55.093476,50.407549,179.901031,216.599218,177.057281,212.132063,127.977865,210.976912,-0.000733,-1.429040,32.000000,-235.779239,211.966651,-0.153198,34.413353,0.654997,335861.120203,0.930769,20.090935,1.201124,4.311496,0.080583,0.068151,218.902318,32.000000,234.531068,206.804497,202.172753,193.659886,32.000000,186.379791,72.396179,73.954052,113.712350,28.240506,49.493021,20.302254,53.343574,40.314385,44.565352,59.600755,47.548844
49.599326,59.980048,214.071553,180.772584,106.569058,92.278815,28.949423,14.229049,211.906484,5.870323,55.072448,50.383906,179.908775,216.550681,177.060290,212.087679,127.986295,210.931780,-0.000733,-1.427856,32.000000,-235.779368,211.922003,-0.153133,34.406839,0.654971,335759.133417,0.930333,20.103659,1.186342,4.312401,0.066835,0.075538,218.869193,32.000000,234.515370,206.829980,202.060618,193.661974,32.000000,186.413595,72.396719,73.953311,113.717043,28.240506,49.543878,20.302254,53.385078,40.314385,44.545319,59.641491,47.359336
49.585354,59.972885,214.154902,180.778015,106.600597,92.254517,28.954324,14.229037,211.870452,5.869624,55.059787,50.366212,179.915030,216.515077,177.067074,212.053198,127.994823,210.898218,-0.000733,-1.427842,32.000000,-235.779378,211.886201,-0.153200,34.401850,0.654934,335690.103624,0.930608,20.111933,1.178816,4.312878,0.062745,0.066312,218.847291,32.000000,234.500745,206.822266,202.004744,193.690028,32.000000,186.405946,72.396660,73.952818,113.722506,28.240506,49.561913,20.302254,53.419834,40.314385,44.528953,59.590753,47.477384
49.571116,59.968705,214.087452,180.782561,106.650543,92.230073,28.937595,14.229107,211.834512,5.869393,55.035811,50.349627,179.921183,216.479611,177.069878,212.018564,128.001799,210.867244,-0.000731,-1.427831,32.000000,-235.779297,211.850423,-0.153212,34.394981,0.655185,335562.798042,0.930572,20.127379,1.154685,4.316017,0.064970,0.075754,218.849410,32.000000,234.468022,206.814495,202.029340,193.720092,32.000000,186.400980,72.395983,73.953327,113.728852,28.240506,49.530779,20.302254,53.447511,40.314385,44.517016,59.599231,47.390591
49.551540,59.961921,214.113410,180.786788,106.643716,92.197676,28.939264,14.229207,211.799677,5.868664,55.026679,50.332851,179.929356,216.443830,177.074819,211.981905,128.008015,210.833183,-0.000731,-1.427806,32.000000,-235.779218,211.814917,-0.153032,34.387839,0.655427,335460.086982,0.930440,20.134727,1.134478,4.318914,0.068976,0.067435,218.861862,32.000000,234.429035,206.820177,202.093472,193.732505,32.000000,186.425057,72.396582,73.953413,113.737372,28.240506,49.593596,20.302254,53.488300,40.314385,44.504342,59.605495,47.329696
49.535433,59.956595,214.236498,180.790975,106.729712,92.161156,28.944137,14.229345,211.764263,5.868540,55.028365,50.315661,179.935068,216.407081,177.078576,211.944400,128.010529,210.796371,-0.000731,-1.428967,32.000000,-235.779104,211.776692,-0.153075,34.380284,0.655392,335363.246669,0.931014,20.145336,1.116724,4.318794,0.059112,0.065201,218.863397,32.000000,234.401162,206.844470,202.098532,193.724050,32.000000,186.460869,72.395815,73.953205,113.746037,28.240506,49.654286,20.302254,53.526329,40.314385,44.485722,59.597037,47.366233
49.520733,59.956793,214.107736,180.795404,106.799934,92.124636,28.945432,14.229368,211.728354,5.868405,55.038857,50.295948,179.942531,216.373648,177.080750,211.906069,128.014505,210.759027,-0.000732,-1.428951,32.000000,-235.779100,211.741484,-0.153264,34.373486,0.655558,335239.541511,0.931021,20.158892,1.098653,4.321024,0.061088,0.076995,218.839914,32.000000,234.387610,206.868755,202.021094,193.721651,32.000000,186.489502,72.395226,73.953979,113.754819,28.240506,49.651373,20.302254,53.563631,40.314385,44.485763,59.573886,47.312234
49.506525,59.959604,214.058903,180.801003,106.755575,92.087867,28.941326,14.229318,211.689006,5.867899,55.049811,50.278444,179.947875,216.337216,177.086627,211.868448,128.016454,210.723273,-0.000731,-1.429513,32.000000,-235.779177,211.702855,-0.153150,34.367539,0.655867,335106.692757,0.930815,20.170307,1.083325,4.324914,0.063697,0.074411,218.810056,32.000000,234.380400,206.874446,201.938253,193.740096,32.000000,186.506675,72.396207,73.954443,113.764133,28.240506,49.620670,20.302254,53.601069,40.314385,44.489742,59.648817,47.412087
49.488162,59.964333,214.073536,180.807242,106.765161,92.051167,28.937176,14.229451,211.648503,5.867403,55.062283,50.264111,179.954546,216.298190,177.092508,211.829940,128.018895,210.685478,-0.000731,-1.430117,32.000000,-235.779161,211.662744,-0.153025,34.361112,0.655626,334976.788498,0.930708,20.185787,1.066347,4.323598,0.083875,0.085231,218.798714,32.000000,234.360384,206.865649,201.937704,193.765046,32.000000,186.511090,72.396864,73.955016,113.772664,28.240506,49.579454,20.302254,53.642450,40.314385,44.497879,59.617051,47.372395
49.471988,59.970717,213.923941,180.813977,106.807480,92.018492,28.945940,14.229444,211.610080,5.867031,55.064682,50.251153,179.961995,216.258964,177.096723,211.788973,128.019490,210.648012,-0.000730,-1.430562,32.000000,-235.779098,211.621876,-0.153151,34.352810,0.655543,334852.690884,0.930769,20.203370,1.051950,4.323852,0.073276,0.078370,218.810779,32.000000,234.323094,206.872732,202.003558,193.784159,32.000000,186.518837,72.397330,73.956786,113.781653,28.240506,49.466174,20.302254,53.686028,40.314385,44.510392,59.601788,47.411207
49.457334,59.978490,213.909371,180.821066,106.827468,91.993995,28.952836,14.229207,211.573532,5.867005,55.061296,50.237075,179.968537,216.221599,177.103878,211.751378,128.019804,210.609748,-0.000730,-1.431024,32.000000,-235.779307,211.582203,-0.153174,34.343954,0.655646,334732.786431,0.930922,20.227197,1.036349,4.325752,0.070110,0.081110,218.816755,32.000000,234.287971,206.898256,202.046329,193.781536,32.000000,186.534010,72.396932,73.958157,113.790952,28.240506,49.548222,20.302254,53.729720,40.314385,44.527675,59.642287,47.411060
49.450220,59.980774,213.979738,180.827381,106.778679,91.969493,28.924925,14.229151,211.539259,5.866333,55.040597,50.226347,179.976759,216.187938,177.108690,211.714812,128.018885,210.573587,-0.000729,-1.432143,32.000000,-235.779525,211.547038,-0.153312,34.334690,0.655453,334631.202327,0.930660,20.250407,1.022706,4.324143,0.059091,0.070912,218.798618,32.000000,234.271262,206.928290,202.011719,193.773386,32.000000,186.542757,72.396598,73.959888,113.798834,28.240506,49.594060,20.302254,53.765120,40.314385,44.536758,59.590842,47.361097
49.440006,59.974495,213.914941,180.832433,106.729654,91.945221,28.944285,14.228903,211.504356,5.865635,55.007050,50.212909,179.982503,216.156123,177.112883,211.681978,128.018398,210.538591,-0.000729,-1.430921,32.000000,-235.779863,211.513924,-0.153307,34.326840,0.655595,334560.572770,0.930512,20.273430,1.009063,4.325129,0.065475,0.070005,218.766889,32.000000,234.265247,206.940516,201.929133,193.780589,32.000000,186.543890,72.395764,73.962277,113.806447,28.240506,49.541092,20.302254,53.805501,40.314385,44.532067,59.600362,47.407098
49.433022,59.962905,213.861994,180.836017,106.761587,91.920701,28.933503,14.228834,211.471653,5.864684,54.970815,50.204567,179.988780,216.126817,177.122944,211.653137,128.018329,210.507319,-0.000730,-1.429765,32.000000,-235.779874,211.483317,-0.153333,34.321080,0.655830,334480.602759,0.931315,20.283117,0.997385,4.327175,0.072231,0.082871,218.747228,32.000000,234.249839,206.936240,201.890648,193.799038,32.000000,186.546343,72.395711,73.964690,113.814433,28.240506,49.523335,20.302254,53.842966,40.314385,44.507978,59.597077,47.306732
49.423842,59.949253,213.729244,180.837928,106.666891,91.896485,28.950268,14.228797,211.440630,5.864377,54.945126,50.186089,179.994143,216.097641,177.133468,211.623754,128.017965,210.476742,-0.000728,-1.429768,32.000000,-235.780015,211.451544,-0.153168,34.316523,0.655771,334392.184292,0.930642,20.287469,0.985679,4.326758,0.069298,0.071766,218.745937,32.000000,234.210931,206.929560,201.944632,193.818810,32.000000,186.550527,72.395960,73.967172,113.822791,28.240506,49.467788,20.302254,53.881145,40.314385,44.476800,59.609252,47.333804
49.411953,59.936237,213.752122,180.838122,106.684697,91.872011,28.952914,14.228873,211.405547,5.863945,54.933726,50.173956,179.997144,216.065692,177.137660,211.589154,128.015782,210.445865,-0.000728,-1.429747,32.000000,-235.779931,211.418425,-0.152910,34.315698,0.655649,334293.564962,0.930856,20.283149,0.974853,4.326298,0.076110,0.073119,218.752404,32.000000,234.164848,206.940830,202.024561,193.816565,32.000000,186.569416,72.396879,73.968763,113.830624,28.240506,49.435743,20.302254,53.924931,40.314385,44.446451,59.604679,47.361317
49.402860,59.927975,213.751545,180.838512,106.727734,91.847638,28.948943,14.228973,211.371525,5.862920,54.926026,50.161850,180.001766,216.032719,177.140998,211.557037,128.015136,210.414847,-0.000728,-1.429775,32.000000,-235.779839,211.384606,-0.152651,34.315688,0.655359,334195.843921,0.930228,20.279056,0.964561,4.324416,0.069084,0.064153,218.751801,32.000000,234.138361,206.969848,202.025952,193.805949,32.000000,186.604095,72.398132,73.971323,113.839232,28.240506,49.464225,20.302254,53.966265,40.314385,44.421825,59.636377,47.399101
49.394829,59.922273,213.789810,180.839317,106.800624,91.823251,28.908499,14.229041,211.341939,5.862042,54.916673,50.162581,180.002183,216.000763,177.143918,211.525241,128.013818,210.383463,-0.000727,-1.431510,32.000000,-235.779839,211.355586,-0.152785,34.317959,0.655362,334103.172561,0.930109,20.278420,0.955982,4.325919,0.070349,0.084073,218.733816,32.000000,234.131191,206.985846,201.940821,193.812757,32.000000,186.612197,72.398582,73.973945,113.847237,28.240506,49.491821,20.302254,54.009989,40.314385,44.407859,59.590842,47.331016
49.389654,59.916939,213.769726,180.840757,106.801550,91.798927,28.907046,14.229066,211.314019,5.861354,54.908210,50.156995,180.000460,215.972165,177.151958,211.494083,128.009565,210.353424,-0.000727,-1.430922,32.000000,-235.779756,211.324907,-0.152976,34.318114,0.655269,334011.888324,0.930158,20.279627,0.945817,4.326704,0.059481,0.060016,218.710097,32.000000,234.126915,206.977720,201.870118,193.842943,32.000000,186.592563,72.399485,73.976279,113.855099,28.240506,49.477215,20.302254,54.046262,40.314385,44.395086,59.610226,47.384428
49.386506,59.911795,213.698398,180.842466,106.713715,91.778331,28.952419,14.228980,211.282944,5.861367,54.892208,50.153386,180.000501,215.943282,177.157485,211.463871,128.008573,210.321926,-0.000727,-1.429748,32.000000,-235.779934,211.293228,-0.152782,34.314698,0.655211,333924.155318,0.931364,20.282292,0.936194,4.328182,0.091525,0.089012,218.707512,32.000000,234.102339,206.964197,201.887723,193.880338,32.000000,186.563923,72.399812,73.978890,113.862603,28.240506,49.421996,20.302254,54.084410,40.314385,44.382548,59.595188,47.344883
49.380537,59.906476,213.627268,180.843491,106.652817,91.774210,28.959884,14.229019,211.257834,5.861057,54.866448,50.148225,180.004870,215.915914,177.160420,211.434187,128.006009,210.291143,-0.000726,-1.430931,32.000000,-235.779902,211.264886,-0.152795,34.307421,0.655037,333839.634449,0.931258,20.282349,0.929973,4.328229,0.085958,0.088588,218.714361,32.000000,234.065745,206.970588,201.961184,193.895118,32.000000,186.558179,72.401095,73.981809,113.870439,28.240506,49.424865,20.302254,54.122622,40.314385,44.369907,59.623041,47.218471
49.372761,59.898666,213.682943,180.843797,106.668782,91.774213,28.933713,14.229107,211.232497,5.860729,54.847990,50.144181,180.007051,215.888485,177.163497,211.407224,128.002079,210.264264,-0.000727,-1.429162,32.000000,-235.779615,211.238909,-0.152690,34.296181,0.654834,333762.188278,0.929642,20.280485,0.919983,4.327060,0.076236,0.080355,218.714654,32.000000,234.039577,206.994931,201.993200,193.881304,32.000000,186.577232,72.403735,73.984246,113.880000,28.240506,49.430160,20.302254,54.167287,40.314385,44.356819,59.623503,47.320525
49.369130,59.886054,213.662893,180.843350,106.687941,91.765927,28.950165,14.229077,211.203824,5.860358,54.840092,50.139742,180.009045,215.863606,177.166900,211.381046,127.999804,210.234217,-0.000728,-1.428556,32.000000,-235.779525,211.211086,-0.152548,34.282939,0.654850,333749.101102,0.929471,20.281384,0.911812,4.326143,0.065496,0.071978,218.686394,32.000000,234.029495,207.020492,201.943911,193.862817,32.000000,186.594508,72.406211,73.988340,113.889208,28.240506,49.430141,20.302254,54.204843,40.314385,44.327386,59.607167,47.381713
49.363897,59.879855,213.744091,180.842222,106.667171,91.766082,28.937236,14.229127,211.176822,5.859733,54.846956,50.133587,180.009597,215.834743,177.169082,211.353437,127.994934,210.204990,-0.000726,-1.428540,32.000000,-235.779441,211.182153,-0.152493,34.271634,0.655255,333751.968192,0.930454,20.281676,0.906368,4.327952,0.073440,0.074025,218.652915,32.000000,234.031798,207.026843,201.861268,193.872201,32.000000,186.597033,72.407955,73.992687,113.898677,28.240506,49.485803,20.302254,54.244046,40.314385,44.307498,59.616982,47.346423
49.354465,59.879256,213.759904,180.841565,106.796897,91.766095,28.943551,14.229200,211.150771,5.859314,54.853950,50.130866,180.007237,215.807554,177.172253,211.327927,127.989347,210.176967,-0.000725,-1.427341,32.000000,-235.779402,211.151571,-0.152339,34.262676,0.655419,333712.739985,0.929885,20.272848,0.898163,4.327864,0.087995,0.075731,218.639605,32.000000,234.027149,207.017972,201.847711,193.899730,32.000000,186.586770,72.409844,73.996510,113.906199,28.240506,49.478324,20.302254,54.289264,40.314385,44.298697,59.595002,47.376944
49.353288,59.881710,213.611951,180.841318,106.774784,91.762088,28.941469,14.229141,211.124705,5.858819,54.857764,50.128501,180.010498,215.782865,177.179929,211.302075,127.981311,210.153562,-0.000724,-1.428472,32.000000,-235.779579,211.124326,-0.152459,34.256890,0.655852,333717.567384,0.930395,20.272103,0.892838,4.329968,0.072567,0.081737,218.637961,32.000000,234.002220,207.013676,203.719496,193.913829,32.000000,186.580023,72.412197,74.000031,113.912577,28.240506,49.445843,20.302254,54.330444,40.314385,44.302539,59.618802,47.385602
49.350200,59.884669,213.626575,180.841419,106.753742,91.757949,28.956040,14.229144,211.098677,5.858556,54.861914,50.126379,180.013332,215.757647,177.185415,211.275747,127.974180,210.126075,-0.000724,-1.428403,32.000000,-235.779681,211.099249,-0.152365,34.256423,0.656164,333733.502889,0.930386,20.281335,0.888650,4.331116,0.064532,0.065299,218.634353,32.000000,233.969410,207.027884,209.208423,193.903678,32.000000,186.589376,72.415114,74.003546,113.920489,28.240506,49.387044,20.302254,54.368153,40.314385,44.308116,59.625558,47.353320
49.351097,59.885922,213.624750,180.841436,106.805303,91.757912,28.939252,14.229156,211.076206,5.858471,54.861327,50.125744,180.011749,215.735414,177.183223,211.250455,127.966068,210.098391,-0.000725,-1.427830,32.000000,-235.779683,211.076547,-0.152174,34.260019,0.655956,333736.461317,0.930443,20.285015,0.888520,4.328221,0.062743,0.074360,218.616264,32.000000,233.951616,207.051983,212.832142,193.890730,32.000000,186.600667,72.416516,74.007749,113.926301,28.240506,49.385192,20.302254,54.406458,40.314385,44.311150,59.607639,47.362931
49.351087,59.883306,213.674679,180.840740,106.804902,91.757875,28.893750,14.229156,211.054874,5.858131,54.848453,50.131014,180.010267,215.712635,177.181936,211.228000,127.960386,210.070921,-0.000725,-1.426104,32.000000,-235.779594,211.051892,-0.152180,34.264900,0.656002,333738.943602,0.930004,20.291194,0.886059,4.328788,0.066038,0.072504,218.583746,32.000000,233.953981,207.066783,212.750031,193.894807,32.000000,186.609698,72.418058,74.011956,113.930865,28.240506,49.444996,20.302254,54.441335,40.314385,44.308543,59.619726,47.397120
49.352995,59.877569,213.621773,180.839090,106.674743,91.757983,28.935534,14.229344,211.033598,5.857351,54.834577,50.136280,180.008957,215.691630,177.183684,211.205275,127.955561,210.044961,-0.000724,-1.426113,32.000000,-235.779429,211.029139,-0.151928,34.267798,0.655926,333753.433481,0.930528,20.291511,0.884511,4.328673,0.072834,0.073470,218.555137,32.000000,233.951010,207.061380,212.710116,193.909889,32.000000,186.600206,72.418989,74.015974,113.934820,28.240506,49.479818,20.302254,54.476543,40.314385,44.297175,59.602279,47.377751
49.354319,59.869458,213.699158,180.836244,106.587367,91.757765,28.938321,14.229267,211.011357,5.857222,54.835770,50.143015,180.005995,215.670719,177.187344,211.183214,127.949362,210.024966,-0.000725,-1.426136,32.000000,-235.779506,211.004381,-0.151668,34.267226,0.655929,333760.040462,0.931986,20.288906,0.880606,4.329685,0.071521,0.070936,218.548501,32.000000,233.924431,207.056707,212.759591,193.916093,32.000000,186.591726,72.419080,74.020261,113.936791,28.240506,49.410365,20.302254,54.511748,40.314385,44.277710,59.632806,47.389270
49.352623,59.865798,213.644583,180.832919,106.412362,91.757844,28.955284,14.229240,210.983660,5.856522,54.866446,50.137730,180.005404,215.642898,177.187159,211.157816,127.940823,209.997547,-0.000724,-1.427890,32.000000,-235.779477,210.980596,-0.151899,34.262644,0.655731,333760.124145,0.930588,20.281180,0.876371,4.328446,0.073794,0.072425,218.552834,32.000000,233.889989,207.068933,212.831384,193.912514,32.000000,186.604994,72.419010,74.023553,113.938948,28.240506,49.430015,20.302254,54.549383,40.314385,44.264877,59.592032,47.228669
49.350448,59.872052,213.497409,180.830424,106.299904,91.757949,28.935120,14.229255,210.956117,5.856589,54.911708,50.134356,180.004411,215.615143,177.185115,211.129364,127.934073,209.969090,-0.000723,-1.429632,32.000000,-235.779553,210.954603,-0.151963,34.258211,0.655871,333759.247170,0.930449,20.271688,0.875590,4.329898,0.063837,0.074022,218.545185,32.000000,233.872125,207.093084,212.838379,193.901923,32.000000,186.625644,72.418231,74.026913,113.939941,28.240506,49.394890,20.302254,54.586592,40.314385,44.266551,59.611072,47.380026
49.357272,59.884873,213.554279,180.829248,106.269991,91.757899,28.918524,14.229303,210.929566,5.855973,54.945712,50.136477,180.002619,215.594644,177.181308,211.105355,127.929151,209.943907,-0.000724,-1.431390,32.000000,-235.779506,210.931914,-0.152075,34.251101,0.655856,333771.491326,0.929931,20.269796,0.874558,4.328941,0.061823,0.064510,218.522572,32.000000,233.873514,207.113598,212.770164,193.901440,32.000000,186.634378,72.417616,74.031355,113.939869,28.240506,49.419742,20.302254,54.619625,40.314385,44.290673,59.610413,47.390370
49.358691,59.900915,213.377361,180.829879,106.265367,91.757770,28.928591,14.229425,210.900401,5.855366,54.974486,50.139067,180.001493,215.570466,177.181129,211.077997,127.923231,209.916458,-0.000725,-1.433141,32.000000,-235.779439,210.903205,-0.152184,34.242857,0.655674,333792.009440,0.930640,20.278318,0.871372,4.326149,0.087113,0.064396,218.499926,32.000000,233.881119,207.108588,212.693439,193.923314,32.000000,186.629626,72.417164,74.035471,113.938847,28.240506,49.311862,20.302254,54.650573,40.314385,44.325827,59.596103,47.382227
49.362550,59.912176,213.356537,180.830039,106.305554,91.757749,28.952910,14.229441,210.874362,5.854649,55.000761,50.146089,179.999584,215.546683,177.183198,211.049846,127.914077,209.888434,-0.000725,-1.433164,32.000000,-235.779474,210.876865,-0.151863,34.233805,0.655876,333810.692219,0.931064,20.284026,0.867502,4.326703,0.161233,0.067362,218.500447,32.000000,233.876684,207.096284,212.698941,193.952287,32.000000,186.620323,72.416034,74.039414,113.936811,28.240506,49.266946,20.302254,54.682842,40.314385,44.353927,59.624467,47.317003
49.364811,59.924211,213.348618,180.830053,106.325419,91.757917,28.935099,14.229432,210.846294,5.853879,55.030524,50.150195,180.001048,215.520354,177.181868,211.022545,127.904136,209.861205,-0.000726,-1.433187,32.000000,-235.779543,210.851944,-0.151770,34.224751,0.655677,333838.095012,0.930749,20.298590,0.863837,4.322995,0.067882,0.069313,218.514293,32.000000,233.856489,207.095203,212.771278,193.968341,32.000000,186.618057,72.414932,74.042456,113.932404,28.240506,49.255340,20.302254,54.716943,40.314385,44.379413,59.614219,47.239601
49.372972,59.937957,213.196188,180.829871,106.346212,91.761949,28.951336,14.229382,210.818468,5.853646,55.073376,50.153685,179.999292,215.493958,177.181913,210.997094,127.896422,209.835028,-0.000725,-1.433187,32.000000,-235.779597,210.823428,-0.151557,34.218418,0.655781,333864.370604,0.929915,20.305827,0.863204,4.322235,0.123209,0.065524,218.523502,32.000000,233.839391,207.112699,212.813695,193.964005,32.000000,186.628048,72.413335,74.044881,113.926786,28.240506,49.153644,20.302254,54.746522,40.314385,44.406762,59.617474,47.337032
49.380327,59.954345,213.196626,180.829441,106.336618,91.774074,28.954219,14.229391,210.789216,5.852882,55.107238,50.158438,179.998994,215.468106,177.180552,210.969102,127.886256,209.809237,-0.000725,-1.433185,32.000000,-235.779496,210.796158,-0.151701,34.213289,0.655943,333894.710712,0.930471,20.315507,0.863636,4.321876,0.070606,0.073313,218.512291,32.000000,233.839682,207.135321,212.775130,193.958570,32.000000,186.638170,72.411210,74.049086,113.918886,28.240506,49.158678,20.302254,54.770382,40.314385,44.443196,59.631725,47.372249
49.386714,59.967461,213.185457,180.828886,106.302524,91.786327,28.940879,14.229352,210.759341,5.852247,55.142933,50.168669,179.997896,215.439822,177.183259,210.941972,127.879476,209.781733,-0.000724,-1.433173,32.000000,-235.779559,210.766862,-0.151807,34.209261,0.655708,333932.977497,0.929855,20.320747,0.862207,4.318075,0.067167,0.069493,218.492032,32.000000,233.853618,207.141263,212.690434,193.967323,32.000000,186.636877,72.410281,74.054386,113.911121,28.240506,49.081245,20.302254,54.798048,40.314385,44.474852,59.611996,47.228889
49.387537,59.981446,213.142425,180.827892,106.312651,91.798555,28.932612,14.229378,210.731102,5.851598,55.177019,50.173311,179.992280,215.409446,177.186550,210.912458,127.876108,209.751492,-0.000722,-1.433207,32.000000,-235.779568,210.739744,-0.151756,34.205693,0.655842,334009.018075,0.929774,20.329473,0.863363,4.317441,0.067106,0.081684,218.491828,32.000000,233.861266,207.131255,212.668499,193.987567,32.000000,186.613813,72.408054,74.058833,113.902100,28.240506,49.157200,20.302254,54.827222,40.314385,44.505150,59.607128,47.167187
49.393293,59.997205,213.096003,180.826828,106.369513,91.810885,28.944532,14.229321,210.702868,5.850923,55.212738,50.182943,179.991277,215.382466,177.187398,210.884202,127.867988,209.720996,-0.000723,-1.433190,32.000000,-235.779566,210.709361,-0.151696,34.204958,0.655933,334075.775793,0.930227,20.335935,0.860534,4.316656,0.072558,0.078843,218.511042,32.000000,233.843911,207.124524,212.734957,194.012018,32.000000,186.591207,72.406123,74.063468,113.893123,28.240506,49.149779,20.302254,54.858459,40.314385,44.537541,59.605584,47.313555
49.401295,60.015647,213.142564,180.826062,106.412301,91.823130,28.896452,14.229392,210.673900,5.850285,55.245374,50.192119,179.991285,215.356927,177.188677,210.855586,127.855733,209.692381,-0.000723,-1.433164,32.000000,-235.779587,210.680020,-0.151550,34.203824,0.656019,334141.554287,0.930634,20.349060,0.853336,4.315713,0.064885,0.076668,218.530564,32.000000,233.821439,207.142038,212.809448,194.015111,32.000000,186.589674,72.404151,74.066806,113.883734,28.240506,49.052466,20.302254,54.881801,40.314385,44.579166,59.614307,47.148552
49.409583,60.032869,212.889401,180.825717,106.372671,91.835382,28.947830,14.229532,210.642498,5.849605,55.288871,50.198336,179.991746,215.330293,177.185963,210.824651,127.847268,209.662674,-0.000724,-1.433164,32.000000,-235.779555,210.652219,-0.151527,34.202778,0.655986,334215.482281,0.930295,20.358824,0.850800,4.314270,0.079325,0.068003,218.530634,32.000000,233.817746,207.168759,212.805740,193.999905,32.000000,186.598387,72.402632,74.069770,113.873304,28.240506,48.937047,20.302254,54.906072,40.314385,44.619125,59.621978,47.216563
49.413304,60.052405,212.745752,180.825260,106.413691,91.847633,28.951167,14.229574,210.610713,5.848970,55.337262,50.206514,179.989317,215.301818,177.181827,210.794158,127.838982,209.633867,-0.000724,-1.433144,32.000000,-235.779445,210.622420,-0.151260,34.201256,0.656143,334297.254262,0.931847,20.368930,0.853056,4.314514,0.060458,0.063016,218.519430,32.000000,233.830984,207.186416,212.729583,193.999458,32.000000,186.602300,72.401418,74.074431,113.863358,28.240506,48.890543,20.302254,54.929845,40.314385,44.660942,59.607531,47.157943
49.422239,60.075027,212.742985,180.824726,106.572913,91.859794,28.951648,14.229728,210.583730,5.848800,55.394234,50.219825,179.985562,215.273800,177.183854,210.764865,127.832765,209.605052,-0.000724,-1.434897,32.000000,-235.779330,210.595346,-0.151403,34.199092,0.655660,334370.836693,0.930188,20.377519,0.851137,4.308666,0.058446,0.073422,218.512585,32.000000,233.840382,207.185028,212.675052,194.012932,32.000000,186.583917,72.400166,74.079582,113.854274,28.240506,48.810157,20.302254,54.951805,40.314385,44.708167,59.612793,47.207539
49.424776,60.101506,212.705991,180.824154,106.502976,91.872245,28.952742,14.229751,210.554377,5.848682,55.456850,50.224471,179.984067,215.243145,177.185497,210.730999,127.825722,209.576629,-0.000723,-1.436669,32.000000,-235.779422,210.566323,-0.151377,34.197882,0.655468,334449.791420,0.930176,20.393180,0.849356,4.305435,0.063584,0.068575,218.523888,32.000000,233.832407,207.181116,212.714848,194.033488,32.000000,186.554460,72.399474,74.084714,113.844570,28.240506,48.819400,20.302254,54.979554,40.314385,44.768673,59.625824,47.399688
49.432700,60.133978,212.774021,180.823960,106.460469,91.888393,28.943120,14.229729,210.525755,5.847982,55.504230,50.240961,179.985025,215.215337,177.182298,210.701574,127.818237,209.549862,-0.000724,-1.437848,32.000000,-235.779368,210.536930,-0.151366,34.198347,0.655535,334525.084958,0.930155,20.406499,0.845500,4.304600,0.065739,0.078548,218.544127,32.000000,233.815634,207.194862,212.797620,194.038870,32.000000,186.543093,72.398335,74.089676,113.834001,28.240506,48.818945,20.302254,55.003716,40.314385,44.838456,59.597952,47.212014
49.446372,60.161763,212.741011,180.824114,106.455063,91.912888,28.897138,14.229843,210.501029,5.847191,55.530230,50.256242,179.989267,215.193860,177.182060,210.679437,127.811001,209.523770,-0.000725,-1.437871,32.000000,-235.779313,210.514894,-0.151339,34.198603,0.655586,334612.576766,0.930258,20.430336,0.842604,4.303631,0.067940,0.075391,218.554953,32.000000,233.810761,207.227470,212.819902,194.022625,32.000000,186.561291,72.396798,74.094729,113.823314,28.240506,48.809154,20.302254,55.020255,40.314385,44.907754,59.612153,47.386922
49.456714,60.183441,212.708978,180.823792,106.467792,91.937267,28.940965,14.229718,210.479447,5.846612,55.550251,50.272247,179.989669,215.174346,177.184783,210.656553,127.801820,209.503343,-0.000724,-1.436677,32.000000,-235.779433,210.495863,-0.151416,34.198702,0.655810,334716.821724,0.930647,20.454559,0.840731,4.304317,0.065938,0.071224,218.540395,32.000000,233.824183,207.254405,212.761240,194.011361,32.000000,186.580678,72.394948,74.100258,113.813044,28.240506,48.777488,20.302254,55.035114,40.314385,44.966723,59.612360,47.335198
49.468147,60.197595,212.707810,180.822167,106.525449,91.961745,28.937500,14.229659,210.459063,5.846154,55.561280,50.284543,179.986815,215.157810,177.188286,210.637481,127.793250,209.483086,-0.000725,-1.435508,32.000000,-235.779444,210.476531,-0.151313,34.198096,0.655811,334841.797691,0.932162,20.468111,0.838844,4.302459,0.069218,0.071273,218.511381,32.000000,233.844935,207.259790,212.699774,194.009161,32.000000,186.579667,72.394011,74.105309,113.801944,28.240506,48.744725,20.302254,55.051254,40.314385,45.000407,59.598277,47.382373
49.475608,60.207603,212.741532,180.818580,106.503842,91.986058,28.947356,14.229631,210.439381,5.845812,55.566292,50.301314,179.987760,215.142649,177.190179,210.620448,127.787823,209.462365,-0.000726,-1.434341,32.000000,-235.779434,210.456768,-0.151173,34.197267,0.655847,334964.782166,0.930836,20.479025,0.840880,4.300912,0.067746,0.069284,218.503781,32.000000,233.852917,207.254446,212.720308,194.021103,32.000000,186.572513,72.394177,74.111876,113.791341,28.240506,48.743157,20.302254,55.069981,40.314385,45.027975,59.612478,47.371442
