OSU 80 Ton Compressor Load Stand
49.486244,60.216736,212.744528,180.814303,106.486783,92.010450,28.949259,14.229714,210.422053,5.845423,55.573454,50.312426,179.989086,215.129552,177.189413,210.605634,127.781069,209.445532,-0.000726,-1.434337,32.000000,-235.779361,210.442713,-0.151261,34.196634,0.655924,335077.758650,0.930994,20.481283,0.842365,4.299894,0.080747,0.077891,218.512227,32.000000,233.837384,207.260914,212.801425,194.032236,32.000000,186.575524,72.394422,74.118211,113.781282,28.240506,48.756162,20.302254,55.082750,40.314385,45.051533,59.612173,47.524633
49.496986,60.226420,212.724433,180.809655,106.511912,92.023011,28.950028,14.229809,210.407425,5.845061,55.596294,50.328771,179.989017,215.117981,177.188471,210.592793,127.771127,209.429164,-0.000728,-1.432565,32.000000,-235.779126,210.429379,-0.151321,34.196506,0.656121,335182.131768,0.930794,20.483527,0.840546,4.299928,0.068965,0.070963,218.523022,32.000000,233.822739,207.287474,212.863830,194.026967,32.000000,186.595756,72.393944,74.123461,113.772454,28.240506,48.754446,20.302254,55.095515,40.314385,45.073203,59.622952,47.384721
49.510793,60.238076,212.690526,180.804957,106.573598,92.035246,28.946425,14.229656,210.391502,5.844699,55.629083,50.342089,179.986403,215.106612,177.186530,210.579693,127.763218,209.411848,-0.000729,-1.431988,32.000000,-235.779342,210.416737,-0.151460,34.197844,0.656213,335286.119301,0.930782,20.481595,0.841412,4.299064,0.070303,0.072046,218.514660,32.000000,233.826125,207.314924,212.840305,194.014071,32.000000,186.612790,72.391228,74.127478,113.762553,28.240506,48.688311,20.302254,55.107519,40.314385,45.101647,59.617159,47.333951
49.524372,60.254712,212.719226,180.800411,106.670597,92.051649,28.945902,14.229585,210.378141,5.844448,55.651637,50.358493,179.983012,215.096490,177.184698,210.567623,127.757503,209.397904,-0.000729,-1.431990,32.000000,-235.779422,210.403715,-0.151762,34.198687,0.656164,335352.846027,0.930686,20.480106,0.845628,4.297725,0.079280,0.076076,218.492711,32.000000,233.846268,207.328781,212.772946,194.013604,32.000000,186.614868,72.389436,74.131867,113.751350,28.240506,48.660801,20.302254,55.113515,40.314385,45.137702,59.608190,47.362271
49.536709,60.268517,212.758472,180.796251,106.816725,92.067869,28.897713,14.229595,210.365343,5.843948,55.665511,50.375483,179.977498,215.089628,177.185319,210.555801,127.752632,209.383157,-0.000729,-1.431959,32.000000,-235.779358,210.392681,-0.151885,34.198867,0.656018,335415.261828,0.930669,20.477405,0.847480,4.295842,0.070236,0.068033,218.484263,32.000000,233.859983,207.322621,212.750271,194.032371,32.000000,186.596642,72.388476,74.136156,113.740717,28.240506,48.715291,20.302254,55.122351,40.314385,45.174459,59.619392,47.388536
49.551637,60.279665,212.710738,180.792247,106.731343,92.089992,28.945139,14.229665,210.353922,5.843723,55.668393,50.388228,179.976774,215.082000,177.184403,210.544400,127.743296,209.371839,-0.000730,-1.431954,32.000000,-235.779237,210.384180,-0.151894,34.199918,0.656061,335495.019006,0.930613,20.479921,0.848317,4.295243,0.066605,0.074239,218.492675,32.000000,233.851978,207.314346,212.813069,194.051189,32.000000,186.571937,72.387787,74.141502,113.730615,28.240506,48.678037,20.302254,55.127722,40.314385,45.204954,59.606528,47.405851
49.566875,60.288329,212.811742,180.788163,106.805867,92.114344,28.945138,14.229715,210.345625,5.843505,55.672397,50.404397,179.978667,215.078857,177.182493,210.535865,127.733403,209.360756,-0.000729,-1.430801,32.000000,-235.778953,210.375392,-0.151678,34.201234,0.656149,335570.317177,0.932108,20.480901,0.848027,4.294966,0.066679,0.069533,218.509790,32.000000,233.836071,207.328201,212.895734,194.054537,32.000000,186.566416,72.386894,74.146214,113.722903,28.240506,48.681873,20.302254,55.130177,40.314385,45.227138,59.632364,47.568506
49.578824,60.295764,212.913897,180.783490,106.865966,92.138763,28.945383,14.229651,210.336040,5.843197,55.682308,50.421107,179.978954,215.074485,177.176415,210.527431,127.729485,209.350259,-0.000729,-1.430232,32.000000,-235.778946,210.369753,-0.151627,34.202475,0.656037,335670.024735,0.930524,20.476535,0.853403,4.292709,0.058027,0.069264,218.515730,32.000000,233.839361,207.358454,212.905549,194.039778,32.000000,186.575631,72.385524,74.151375,113.714663,28.240506,48.760697,20.302254,55.133947,40.314385,45.247552,59.610157,47.373569
49.591705,60.302804,212.862022,180.778234,106.933917,92.163170,28.960123,14.229611,210.326827,5.842647,55.698817,50.440493,179.972675,215.072806,177.173559,210.519938,127.720938,209.341285,-0.000728,-1.428500,32.000000,-235.778988,210.362186,-0.151640,34.203678,0.656250,335775.344165,0.930477,20.469366,0.859419,4.293427,0.100065,0.071616,218.500807,32.000000,233.865471,207.377141,212.840445,194.024239,32.000000,186.576282,72.384053,74.155671,113.707154,28.240506,48.747478,20.302254,55.137695,40.314385,45.266666,59.616127,47.397560
49.603415,60.311136,212.843173,180.772750,106.910884,92.187628,28.937731,14.229577,210.320752,5.841930,55.722114,50.449229,179.967841,215.072000,177.178357,210.514501,127.715967,209.336320,-0.000728,-1.428487,32.000000,-235.778973,210.356547,-0.151660,34.205246,0.656496,335871.922304,0.930488,20.464389,0.859663,4.294452,0.076202,0.087353,218.479604,32.000000,233.890479,207.372423,212.779575,194.031031,32.000000,186.548135,72.384066,74.159611,113.701326,28.240506,48.771480,20.302254,55.141735,40.314385,45.284951,59.616019,47.338060
49.614561,60.322445,212.919721,180.767395,106.930308,92.203944,28.954958,14.229574,210.317117,5.841729,55.756826,50.459543,179.962695,215.070638,177.179354,210.508688,127.708841,209.335891,-0.000728,-1.428482,32.000000,-235.778861,210.353645,-0.151667,34.205932,0.656403,335974.576122,0.930012,20.458050,0.865071,4.292291,0.075188,0.071634,218.476587,32.000000,233.892465,207.360745,212.808440,194.046622,32.000000,186.504701,72.383558,74.163824,113.693759,28.240506,48.687576,20.302254,55.141935,40.314385,45.313405,59.609478,47.382887
49.624822,60.340416,212.872673,180.763548,107.001305,92.228383,28.892814,14.229594,210.312286,5.841056,55.794580,50.468117,179.959287,215.066347,177.176114,210.504117,127.700531,209.330362,-0.000730,-1.428475,32.000000,-235.778845,210.350229,-0.151780,34.207257,0.656397,336074.527046,0.930758,20.454222,0.868305,4.290898,0.063709,0.071743,218.490878,32.000000,233.882236,207.370580,212.890937,194.049748,32.000000,186.480967,72.383312,74.167241,113.685665,28.240506,48.729287,20.302254,55.146108,40.314385,45.352000,59.605220,47.400715
49.639420,60.360925,212.833127,180.760867,107.172109,92.252754,28.955600,14.229672,210.309551,5.840682,55.814027,50.486378,179.958066,215.068401,177.171662,210.500309,127.693098,209.326919,-0.000730,-1.427327,32.000000,-235.778766,210.349338,-0.151613,34.210136,0.656556,336152.064295,0.930167,20.453960,0.875280,4.291476,0.074476,0.073912,218.499391,32.000000,233.876208,207.396643,212.918439,194.029801,32.000000,186.476306,72.383537,74.171206,113.678418,28.240506,48.671061,20.302254,55.144521,40.314385,45.398638,59.601542,47.390224
49.655181,60.377965,212.948487,180.758538,107.302375,92.277021,28.944113,14.229557,210.314075,5.840507,55.809948,50.504574,179.954663,215.074257,177.168496,210.503870,127.684583,209.327961,-0.000731,-1.425557,32.000000,-235.778890,210.352969,-0.151491,34.212783,0.656525,336269.789932,0.932247,20.461278,0.881655,4.289641,0.070327,0.070801,218.488882,32.000000,233.891858,207.423830,212.876782,193.997430,32.000000,186.477672,72.383784,74.175826,113.669546,28.240506,48.697528,20.302254,55.138779,40.314385,45.451203,59.602663,47.562637
49.669500,60.385524,212.998845,180.755743,107.358490,92.301491,28.947854,14.229557,210.320395,5.840382,55.792555,50.518815,179.950917,215.081515,177.167178,210.509802,127.676498,209.329948,-0.000730,-1.423791,32.000000,-235.778842,210.357717,-0.151325,34.214517,0.656439,336385.895793,0.930222,20.466637,0.887884,4.287583,0.078649,0.071898,218.466380,32.000000,233.917969,207.428607,212.800615,193.982603,32.000000,186.468423,72.383825,74.179773,113.659847,28.240506,48.754369,20.302254,55.133446,40.314385,45.471812,59.596772,47.560803
49.682138,60.382416,213.072442,180.750641,107.391566,92.325755,28.944839,14.229464,210.328657,5.841006,55.769764,50.531766,179.948898,215.091050,177.167204,210.516892,127.669734,209.338819,-0.000730,-1.422166,32.000000,-235.778942,210.366107,-0.151156,34.215901,0.656662,336499.297804,0.930553,20.467321,0.896764,4.288545,0.072502,0.075721,218.458601,32.000000,233.929828,207.420222,212.796827,193.983733,32.000000,186.444851,72.383498,74.183151,113.649311,28.240506,48.755928,20.302254,55.130305,40.314385,45.476419,59.603391,47.400495
49.698336,60.378841,213.048987,180.744927,107.460700,92.350202,28.941291,14.229391,210.337868,5.841124,55.744167,50.548821,179.946444,215.100556,177.166752,210.524853,127.663611,209.346959,-0.000731,-1.421695,32.000000,-235.778978,210.377571,-0.151206,34.218698,0.656761,336601.841781,0.930403,20.460027,0.905544,4.288323,0.082733,0.079282,218.468160,32.000000,233.918174,207.418774,212.877770,193.981292,32.000000,186.423459,72.381889,74.186033,113.637766,28.240506,48.792906,20.302254,55.120170,40.314385,45.472450,59.583790,47.550458
49.714258,60.373744,213.014245,180.738587,107.493375,92.374567,28.942929,14.229392,210.352077,5.841071,55.715045,50.564190,179.944138,215.115263,177.168658,210.536398,127.658307,209.355868,-0.000732,-1.419920,32.000000,-235.778843,210.389395,-0.151533,34.225227,0.656920,336689.451546,0.930477,20.443811,0.915411,4.288713,0.063376,0.069225,218.477061,32.000000,233.904609,207.433321,212.958210,193.961875,32.000000,186.428866,72.381040,74.188626,113.625359,28.240506,48.749496,20.302254,55.108553,40.314385,45.467392,59.603155,47.577604
49.730564,60.366069,213.166229,180.731607,107.482978,92.398970,28.943504,14.229375,210.368500,5.841020,55.675999,50.583859,179.939159,215.137504,177.167374,210.549610,127.652440,209.366336,-0.000732,-1.418187,32.000000,-235.778847,210.405896,-0.151622,34.235249,0.656801,336773.959873,0.930495,20.423439,0.924384,4.286843,0.067817,0.065146,218.476826,32.000000,233.912355,207.456638,212.957894,193.931706,32.000000,186.451027,72.380188,74.192309,113.613402,28.240506,48.775125,20.302254,55.098390,40.314385,45.453554,59.610137,47.502036
49.746015,60.353225,213.111386,180.723373,107.513612,92.435576,28.955408,14.229337,210.388884,5.841449,55.620192,50.604330,179.933596,215.162555,177.164277,210.570693,127.645557,209.384148,-0.000733,-1.416420,32.000000,-235.778944,210.427835,-0.151562,34.248927,0.656586,336855.226330,0.930348,20.401835,0.932805,4.284772,0.071114,0.068731,218.456341,32.000000,233.936619,207.465002,212.883319,193.912129,32.000000,186.460056,72.379437,74.195846,113.602012,28.240506,48.763919,20.302254,55.085950,40.314385,45.431856,59.591766,47.665131
49.766877,60.334550,213.080013,180.714145,107.533949,92.472156,28.923573,14.229141,210.415911,5.841349,55.548897,50.628165,179.924148,215.193888,177.163014,210.595081,127.643030,209.406478,-0.000733,-1.414694,32.000000,-235.779241,210.453320,-0.151287,34.264277,0.656693,336933.924300,0.930222,20.377260,0.942335,4.286423,0.066667,0.067560,218.435084,32.000000,233.957884,207.452158,212.843209,193.914342,32.000000,186.438135,72.378567,74.198508,113.591053,28.240506,48.782027,20.302254,55.067047,40.314385,45.399568,59.606262,47.546349
49.785419,60.310957,213.067185,180.703843,107.499696,92.508616,28.946381,14.229253,210.446464,5.841515,55.468943,50.649918,179.919039,215.225917,177.161813,210.626882,127.635308,209.437228,-0.000732,-1.412952,32.000000,-235.779055,210.483859,-0.151432,34.280577,0.656380,337053.531211,0.929858,20.348407,0.955449,4.283989,0.064772,0.070576,218.436883,32.000000,233.954714,207.434757,212.897764,193.925297,32.000000,186.401987,72.376616,74.201004,113.578795,28.240506,48.742667,20.302254,55.048994,40.314385,45.353936,59.602270,47.582740
49.807092,60.283357,213.040651,180.692384,107.471223,92.545201,28.940655,14.229194,210.479060,5.841940,55.391825,50.670413,179.913743,215.261772,177.160884,210.656658,127.628645,209.466701,-0.000731,-1.411189,32.000000,-235.779084,210.516137,-0.151661,34.294436,0.656008,337154.885813,0.930776,20.308121,0.965789,4.281563,0.066867,0.071260,218.449949,32.000000,233.942893,207.436294,212.981314,193.921969,32.000000,186.383854,72.374667,74.203337,113.566985,28.240506,48.734496,20.302254,55.023099,40.314385,45.294512,59.608062,47.559556
49.821690,60.252402,213.062300,180.679267,107.336193,92.581870,28.960956,14.229265,210.510763,5.841946,55.336450,50.686627,179.905697,215.298970,177.157578,210.690882,127.625725,209.496138,-0.000731,-1.409487,32.000000,-235.778955,210.550327,-0.151728,34.303337,0.655679,337260.155470,0.929970,20.265326,0.984268,4.279711,0.066663,0.075390,218.454946,32.000000,233.946214,207.453367,213.004828,193.896390,32.000000,186.380904,72.372593,74.204831,113.556062,28.240506,48.731972,20.302254,55.003141,40.314385,45.229773,59.618015,47.539380
49.838790,60.227030,213.234053,180.665476,107.290381,92.618519,28.937585,14.229208,210.542868,5.841997,55.297684,50.702476,179.894960,215.332339,177.152771,210.723337,127.622645,209.524956,-0.000730,-1.407789,32.000000,-235.778991,210.583882,-0.151521,34.310248,0.655321,337357.487135,0.930009,20.215289,1.001241,4.277316,0.071175,0.080157,218.435490,32.000000,233.964331,207.465187,209.346048,193.871640,32.000000,186.379732,72.370448,74.207992,113.545415,28.240506,48.774773,20.302254,54.981836,40.314385,45.168527,59.611072,47.539306
49.854652,60.206200,213.286908,180.651865,107.265058,92.655143,28.910433,14.229208,210.577606,5.842381,55.253705,50.723962,179.884201,215.369522,177.150644,210.757459,127.616003,209.557002,-0.000730,-1.406031,32.000000,-235.779069,210.618051,-0.151546,34.315975,0.655235,337449.521723,0.929350,20.169225,1.014455,4.276497,0.064024,0.076967,218.411954,32.000000,233.984154,207.460853,203.915189,193.868329,32.000000,186.359430,72.367590,74.209616,113.534599,28.240506,48.789408,20.302254,54.960933,40.314385,45.119653,59.601788,47.718543
49.872126,60.188871,213.430277,180.639286,107.178744,92.691626,28.945467,14.229100,210.612125,5.842596,55.198344,50.741021,179.873992,215.409660,177.149496,210.794274,127.610214,209.591316,-0.000729,-1.405478,32.000000,-235.779184,210.652878,-0.151382,34.319099,0.655490,337546.347957,0.930055,20.126161,1.027613,4.278476,0.077636,0.067929,218.402997,32.000000,233.993519,207.443554,202.146186,193.875932,32.000000,186.326593,72.364833,74.210899,113.522831,28.240506,48.927868,20.302254,54.933069,40.314385,45.082443,59.598847,47.554347
49.893848,60.167436,213.564498,180.626910,107.203184,92.727921,28.929477,14.229176,210.648138,5.842898,55.144872,50.761083,179.864009,215.453858,177.146353,210.832965,127.604911,209.625276,-0.000729,-1.404590,32.000000,-235.779015,210.690881,-0.151317,34.322457,0.655536,337656.031950,0.930920,20.088922,1.045460,4.278175,0.066925,0.071831,218.412380,32.000000,233.985818,207.437750,202.216244,193.874025,32.000000,186.312299,72.361718,74.212378,113.511416,28.240506,49.031074,20.302254,54.903872,40.314385,45.038886,59.615448,47.554493
49.910816,60.144732,213.673987,180.614275,107.194675,92.764430,28.933176,14.229248,210.685454,5.843528,55.104549,50.776123,179.855088,215.496996,177.141980,210.871707,127.600219,209.658916,-0.000729,-1.402822,32.000000,-235.778852,210.731613,-0.151443,34.326777,0.655811,337766.903626,0.929759,20.053521,1.063248,4.279550,0.066116,0.078546,218.423449,32.000000,233.977835,207.448607,202.260224,193.848410,32.000000,186.311408,72.358289,74.212888,113.501608,28.240506,49.047473,20.302254,54.872684,40.314385,44.990609,59.614189,47.527201
49.924444,60.124194,213.628569,180.601770,107.218805,92.788851,28.944821,14.229367,210.725010,5.844438,55.084738,50.791251,179.843485,215.537244,177.134703,210.907467,127.595877,209.696777,-0.000730,-1.402803,32.000000,-235.778668,210.768927,-0.151597,34.334439,0.655999,337867.757980,0.930139,20.009629,1.080422,4.280377,0.064870,0.072791,218.417834,32.000000,233.989151,207.465673,202.225892,193.823920,32.000000,186.308080,72.355049,74.213895,113.491168,28.240506,49.014667,20.302254,54.846821,40.314385,44.939252,59.606597,47.566966
49.938220,60.109256,213.543936,180.589780,107.271439,92.813020,28.956755,14.229401,210.763060,5.844929,55.064770,50.805908,179.830626,215.578582,177.126098,210.943427,127.595578,209.731387,-0.000730,-1.402825,32.000000,-235.778614,210.805178,-0.151631,34.342514,0.656177,337970.597923,0.929982,19.969386,1.096873,4.281116,0.069872,0.070949,218.396965,32.000000,234.011438,207.465061,202.144864,193.817263,32.000000,186.280693,72.352071,74.214615,113.480036,28.240506,49.060665,20.302254,54.818962,40.314385,44.906677,59.597814,47.497120
49.958469,60.098143,213.659116,180.579206,107.393903,92.837372,28.926964,14.229552,210.799669,5.846026,55.040240,50.817220,179.819285,215.618973,177.117891,210.979639,127.590494,209.767339,-0.000729,-1.402848,32.000000,-235.778483,210.839995,-0.151602,34.348918,0.655916,338033.714422,0.929523,19.934766,1.114447,4.279037,0.068469,0.069876,218.389487,32.000000,234.024774,207.444916,202.116021,193.824135,32.000000,186.235425,72.349104,74.214462,113.468757,28.240506,49.130488,20.302254,54.783965,40.314385,44.879725,59.615960,47.491838
49.974393,60.087179,213.761672,180.569097,107.449401,92.861867,28.939894,14.229478,210.835484,5.846760,55.020833,50.825552,179.806194,215.657854,177.113798,211.014664,127.587939,209.802814,-0.000728,-1.402849,32.000000,-235.778616,210.878761,-0.151658,34.353853,0.655575,338095.223087,0.929063,19.905596,1.126843,4.276162,0.066057,0.075368,218.402250,32.000000,234.010013,207.428861,202.169750,193.827317,32.000000,186.195173,72.345960,74.214050,113.457901,28.240506,49.093155,20.302254,54.751738,40.314385,44.855714,59.607511,47.533804
49.988804,60.076322,213.756062,180.559426,107.472361,92.898575,28.916240,14.229487,210.872124,5.847203,55.002893,50.839347,179.797216,215.697381,177.107632,211.049814,127.584416,209.838159,-0.000727,-1.402849,32.000000,-235.778622,210.913677,-0.151607,34.357394,0.655622,338165.972491,0.929822,19.873569,1.144487,4.276735,0.063353,0.064755,218.417632,32.000000,233.990451,207.432872,202.238349,193.802673,32.000000,186.184155,72.343206,74.213333,113.448080,28.240506,49.090582,20.302254,54.718714,40.314385,44.831934,59.598700,47.532630
50.000698,60.065532,213.715980,180.550165,107.417450,92.926980,28.936551,14.229338,210.907221,5.847211,54.983380,50.849424,179.789016,215.735682,177.097881,211.085674,127.579125,209.873560,-0.000726,-1.402841,32.000000,-235.778834,210.948753,-0.151471,34.359977,0.655719,338235.871196,0.929299,19.846164,1.159437,4.277424,0.064826,0.068780,218.424491,32.000000,233.991312,207.446901,202.239477,193.764938,32.000000,186.191134,72.340491,74.212899,113.438897,28.240506,49.168310,20.302254,54.686615,40.314385,44.808277,59.588953,47.552806
50.017359,60.052853,213.823608,180.541350,107.478616,92.959484,28.940064,14.229618,210.942382,5.847682,54.961253,50.864412,179.778343,215.774947,177.087848,211.117985,127.576483,209.910865,-0.000725,-1.402841,32.000000,-235.778696,210.982759,-0.151199,34.365416,0.655715,338353.454789,0.930106,19.820430,1.175306,4.276079,0.069724,0.080058,218.412109,32.000000,234.009948,207.453164,202.161950,193.740487,32.000000,186.195430,72.338588,74.213044,113.429087,28.240506,49.218251,20.302254,54.653450,40.314385,44.781675,59.590527,47.691103
50.032351,60.040411,213.751940,180.532990,107.470326,92.991952,28.893703,14.229688,210.981124,5.848169,54.925430,50.880178,179.767879,215.815353,177.083720,211.153819,127.572956,209.948582,-0.000723,-1.402861,32.000000,-235.778518,211.019976,-0.150907,34.371996,0.655631,338445.334220,0.929467,19.797363,1.192961,4.274260,0.085194,0.073851,218.401191,32.000000,234.027432,207.434779,202.100276,193.747345,32.000000,186.177488,72.336758,74.213889,113.420025,28.240506,49.169506,20.302254,54.613397,40.314385,44.753801,59.581725,47.708345
50.046176,60.026356,213.652582,180.524472,107.427304,93.028404,28.944659,14.229798,211.019620,5.848864,54.891860,50.892089,179.759146,215.854814,177.081972,211.192602,127.570474,209.987901,-0.000724,-1.402870,32.000000,-235.778504,211.057079,-0.150679,34.382138,0.655770,338541.775780,0.929308,19.767493,1.208631,4.274988,0.065183,0.069747,218.409823,32.000000,234.026419,207.409795,202.131169,193.768115,32.000000,186.143836,72.333944,74.214401,113.409997,28.240506,49.127734,20.302254,54.576329,40.314385,44.726345,59.609734,47.561463
50.058787,60.008838,213.796145,180.515186,107.380259,93.059027,28.884672,14.229626,211.058879,5.848989,54.869149,50.902436,179.753589,215.895312,177.075510,211.229240,127.568705,210.025711,-0.000724,-1.402883,32.000000,-235.778759,211.093140,-0.150688,34.394327,0.655536,338641.553389,0.930786,19.739583,1.225329,4.272275,0.066039,0.068234,218.430885,32.000000,234.011954,207.403055,202.212410,193.767360,32.000000,186.118868,72.331090,74.214410,113.399058,28.240506,49.135165,20.302254,54.540999,40.314385,44.687029,59.614445,47.548477
50.073315,59.996490,213.793180,180.505773,107.254336,93.083472,28.947482,14.229611,211.093211,5.849348,54.866200,50.912420,179.742864,215.932819,177.067833,211.261968,127.568313,210.059672,-0.000725,-1.403438,32.000000,-235.778841,211.130073,-0.150920,34.406895,0.655209,338752.718005,0.929195,19.711268,1.241539,4.269109,0.072215,0.074338,218.446437,32.000000,233.999581,207.413110,202.237549,193.738648,32.000000,186.117220,72.328120,74.214011,113.388292,28.240506,49.158438,20.302254,54.501614,40.314385,44.655337,59.608298,47.541874
50.083117,59.989428,213.860476,180.497163,107.175419,93.107879,28.946467,14.229629,211.126692,5.849919,54.875770,50.921337,179.732286,215.967897,177.060972,211.294183,127.567598,210.093148,-0.000726,-1.405166,32.000000,-235.778796,211.161728,-0.150955,34.416843,0.655325,338838.016225,0.931130,19.680748,1.256508,4.270901,0.065822,0.074228,218.438419,32.000000,234.006248,207.421868,202.177763,193.704062,32.000000,186.122682,72.325669,74.213844,113.377638,28.240506,49.236293,20.302254,54.463497,40.314385,44.633384,59.599270,47.528228
50.095134,59.987317,213.739608,180.489482,107.060700,93.128101,28.932039,14.229708,211.159467,5.850343,54.888959,50.929271,179.721952,216.001222,177.055012,211.324510,127.567045,210.127248,-0.000726,-1.406361,32.000000,-235.778565,211.192675,-0.150962,34.422385,0.655063,338902.987564,0.929026,19.653419,1.268753,4.269603,0.071848,0.071533,218.417549,32.000000,234.019819,207.415056,202.101148,193.700294,32.000000,186.109257,72.324341,74.213746,113.367488,28.240506,49.148795,20.302254,54.426742,40.314385,44.623306,59.610501,47.557208
50.102716,59.989823,213.696484,180.482857,107.022148,93.146634,28.932577,14.229588,211.186684,5.850750,54.895852,50.939427,179.714051,216.031041,177.045573,211.352716,127.568804,210.155863,-0.000727,-1.406366,32.000000,-235.778686,211.220117,-0.150987,34.423648,0.655069,338978.266562,0.929085,19.636254,1.281151,4.270111,0.065292,0.078159,218.413784,32.000000,234.022021,207.396413,202.099596,193.711613,32.000000,186.076947,72.322397,74.213264,113.356070,28.240506,49.172712,20.302254,54.388356,40.314385,44.628847,59.595484,47.511573
50.109426,59.991390,213.840622,180.477620,107.139788,93.170958,28.965824,14.229518,211.211919,5.851099,54.899313,50.947625,179.707110,216.060528,177.035669,211.380154,127.566726,210.180967,-0.000727,-1.407506,32.000000,-235.778953,211.247174,-0.150983,34.422482,0.654709,339042.014990,0.929500,19.621760,1.293605,4.266674,0.071341,0.074711,218.432332,32.000000,234.005651,207.381456,202.170675,193.711965,32.000000,186.052389,72.319180,74.212159,113.345165,28.240506,49.243650,20.302254,54.352842,40.314385,44.632996,59.610767,47.532483
50.117629,59.993203,213.942724,180.472754,107.210386,93.187198,28.936976,14.229551,211.236152,5.851345,54.909443,50.957596,179.703474,216.090819,177.031060,211.406833,127.569216,210.207061,-0.000727,-1.407510,32.000000,-235.778956,211.272249,-0.150863,34.420228,0.654647,339104.380637,0.929519,19.616452,1.301830,4.265168,0.067542,0.069557,218.449657,32.000000,233.987307,207.382975,202.219242,193.686096,32.000000,186.052986,72.317069,74.211325,113.337316,28.240506,49.273889,20.302254,54.318830,40.314385,44.636732,59.620061,47.571588
50.122851,59.995575,214.114382,180.468348,107.072728,93.199457,28.936617,14.229504,211.259846,5.852096,54.927781,50.961447,179.698569,216.117374,177.023603,211.430594,127.571377,210.232732,-0.000725,-1.407475,32.000000,-235.778998,211.295241,-0.151037,34.416520,0.655073,339194.659124,0.928562,19.611104,1.312666,4.267473,0.073797,0.072039,218.446698,32.000000,233.986985,207.389161,202.195681,193.650773,32.000000,186.065324,72.314760,74.211217,113.330684,28.240506,49.393865,20.302254,54.283103,40.314385,44.641044,59.599486,47.534537
50.128094,59.998815,214.047699,180.464492,107.113568,93.211758,28.942736,14.229401,211.281457,5.852328,54.954603,50.963014,179.691286,216.143623,177.014569,211.452637,127.572735,210.259337,-0.000726,-1.408655,32.000000,-235.779050,211.318243,-0.151040,34.412543,0.655356,339246.058420,0.929486,19.604469,1.319279,4.268812,0.072684,0.069918,218.427288,32.000000,234.000765,207.384823,202.117858,193.638356,32.000000,186.062327,72.312471,74.209994,113.324453,28.240506,49.419293,20.302254,54.247142,40.314385,44.648320,59.603843,47.526320
50.130787,60.006391,214.160844,180.461755,107.108031,93.224127,28.956957,14.229462,211.300981,5.852708,54.988641,50.968589,179.684591,216.164243,177.009034,211.470421,127.575523,210.281681,-0.000726,-1.409835,32.000000,-235.779077,211.336564,-0.151012,34.410332,0.655826,339286.454036,0.929520,19.601460,1.326073,4.271792,0.077653,0.074880,218.418062,32.000000,234.003435,207.361402,202.066945,193.649881,32.000000,186.029653,72.310749,74.209292,113.321001,28.240506,49.463863,20.302254,54.214199,40.314385,44.662160,59.603833,47.548624
50.134881,60.018639,214.350593,180.459861,107.124327,93.236428,28.905635,14.229445,211.319004,5.853249,55.025489,50.975114,179.678927,216.184815,177.006422,211.490117,127.578962,210.299180,-0.000726,-1.410993,32.000000,-235.779026,211.354675,-0.151200,34.411399,0.655797,339329.370246,0.929347,19.599300,1.333995,4.270015,0.087511,0.063899,218.426783,32.000000,233.988354,207.336141,202.119007,193.663489,32.000000,186.000103,72.309043,74.208836,113.319526,28.240506,49.533117,20.302254,54.180312,40.314385,44.684606,59.608642,47.547303
50.140683,60.033211,214.454329,180.459005,107.091720,93.248645,28.949423,14.229401,211.337636,5.853831,55.059639,50.975884,179.676514,216.205128,177.002050,211.507761,127.578938,210.318732,-0.000726,-1.411947,32.000000,-235.779103,211.370852,-0.151429,34.415393,0.656145,339376.941123,0.928977,19.604102,1.338999,4.272042,0.065785,0.068994,218.441766,32.000000,233.964702,207.328715,202.200267,193.654800,32.000000,185.997041,72.307082,74.208560,113.319711,28.240506,49.625931,20.302254,54.143549,40.314385,44.717718,59.590832,47.581566
50.140519,60.047762,214.430570,180.459384,107.014641,93.260683,28.944633,14.229378,211.355040,5.854313,55.098101,50.973345,179.673532,216.225428,176.992540,211.524592,127.579817,210.338320,-0.000725,-1.413135,32.000000,-235.779273,211.386989,-0.151182,34.420092,0.656590,339427.571241,0.930696,19.612133,1.341661,4.275478,0.075365,0.073962,218.447077,32.000000,233.954091,207.340643,202.206040,193.629040,32.000000,186.009379,72.306047,74.207581,113.322129,28.240506,49.693575,20.302254,54.110942,40.314385,44.750891,59.607541,47.360363
50.140715,60.061876,214.482961,180.460453,107.019016,93.260723,28.945141,14.229395,211.368000,5.854694,55.143245,50.972264,179.671079,216.239443,176.985115,211.539887,127.584092,210.356096,-0.000727,-1.413121,32.000000,-235.779233,211.401752,-0.151053,34.424885,0.656785,339486.151065,0.929328,19.620730,1.348504,4.277052,0.072330,0.081524,218.427384,32.000000,233.961886,207.347158,202.123651,193.613359,32.000000,186.012330,72.304932,74.206819,113.326616,28.240506,49.746696,20.302254,54.080650,40.314385,44.783543,59.602781,47.518983
50.140341,60.078721,214.465654,180.462493,107.043996,93.252416,28.945837,14.229464,211.380877,5.854728,55.188812,50.968778,179.670125,216.250436,176.982406,211.550650,127.588122,210.369875,-0.000729,-1.413125,32.000000,-235.779165,211.410279,-0.151080,34.426563,0.656756,339546.359278,0.929641,19.635450,1.354456,4.276593,0.077402,0.068977,218.405359,32.000000,233.969444,207.332037,202.043852,193.618892,32.000000,185.990138,72.304470,74.205875,113.332178,28.240506,49.706464,20.302254,54.050507,40.314385,44.819082,59.619864,47.548477
50.132146,60.097809,214.385461,180.465331,107.056763,93.240152,28.941206,14.229525,211.385511,5.854967,55.239641,50.962276,179.670909,216.256071,176.976396,211.555426,127.587344,210.380056,-0.000728,-1.413132,32.000000,-235.779077,211.416132,-0.151067,34.425769,0.656798,339556.084216,0.929656,19.649362,1.356379,4.277621,0.068743,0.065595,218.407464,32.000000,233.961258,207.305115,202.063527,193.632267,32.000000,185.965053,72.304290,74.205291,113.337850,28.240506,49.671270,20.302254,54.024878,40.314385,44.860948,59.591432,47.565498
50.129656,60.118649,214.356414,180.468791,107.205770,93.236071,28.937982,14.229522,211.390235,5.855338,55.287103,50.958265,179.671662,216.262289,176.972683,211.559646,127.588505,210.383538,-0.000729,-1.413123,32.000000,-235.779018,211.423720,-0.150872,34.424420,0.656714,339539.803874,0.929600,19.666592,1.357153,4.277307,0.068164,0.071585,218.423495,32.000000,233.938686,207.292783,202.141186,193.633680,32.000000,185.962675,72.305735,74.204639,113.344850,28.240506,49.695448,20.302254,54.002519,40.314385,44.908930,59.597077,47.549504
50.127844,60.141936,214.382447,180.473539,107.325888,93.236071,28.928764,14.229604,211.393554,5.855289,55.316116,50.953625,179.673625,216.267763,176.965426,211.563577,127.586523,210.391275,-0.000731,-1.413159,32.000000,-235.779059,211.425535,-0.150981,34.421574,0.656601,339525.469114,0.929841,19.694120,1.361480,4.276407,0.066155,0.077073,218.430573,32.000000,233.917707,207.298643,202.178528,193.612668,32.000000,185.983947,72.307600,74.203589,113.352017,28.240506,49.715190,20.302254,53.972676,40.314385,44.960795,59.607866,47.557942
50.128563,60.158475,214.492869,180.478086,107.465862,93.236055,28.938414,14.229519,211.398754,5.855267,55.331779,50.951297,179.674487,216.272811,176.960482,211.566850,127.586138,210.398834,-0.000732,-1.413157,32.000000,-235.779171,211.428755,-0.150845,34.419460,0.656602,339535.594390,0.930006,19.717525,1.361533,4.276040,0.081941,0.077626,218.415254,32.000000,233.916641,207.308487,202.130815,193.590282,32.000000,186.005182,72.309469,74.203530,113.359561,28.240506,49.754088,20.302254,53.944798,40.314385,45.007097,59.604089,47.525880
50.129305,60.168076,214.379438,180.482250,107.496215,93.231982,28.942609,14.229534,211.406197,5.855493,55.328349,50.950257,179.672319,216.280014,176.959381,211.570753,127.589055,210.407394,-0.000733,-1.413722,32.000000,-235.779213,211.433021,-0.150999,34.418411,0.656774,339569.063802,0.930397,19.742679,1.366212,4.276714,0.060015,0.076493,218.388463,32.000000,233.929743,207.301021,203.841169,193.588515,32.000000,186.006291,72.311631,74.202665,113.367598,28.240506,49.712213,20.302254,53.911545,40.314385,45.038312,59.586249,47.551705
50.128256,60.170549,214.279711,180.485854,107.491103,93.228024,28.941982,14.229538,211.410350,5.855486,55.322117,50.945751,179.672095,216.286848,176.956805,211.578747,127.593407,210.415888,-0.000735,-1.415450,32.000000,-235.779146,211.436028,-0.151121,34.418237,0.657075,339589.152538,0.930112,19.758476,1.369233,4.278855,0.065530,0.078346,218.375237,32.000000,233.938067,207.276285,209.197259,193.605292,32.000000,185.990594,72.314152,74.201403,113.375449,28.240506,49.731875,20.302254,53.885012,40.314385,45.045470,59.605476,47.528301
50.126183,60.169420,214.273436,180.487681,107.528559,93.220004,28.939987,14.229621,211.415063,5.855396,55.312948,50.941969,179.673809,216.290941,176.953756,211.581311,127.597818,210.421825,-0.000735,-1.416618,32.000000,-235.779054,211.441018,-0.151495,34.420580,0.656836,339580.045913,0.929946,19.767314,1.369299,4.276529,0.067220,0.073987,218.378593,32.000000,233.918898,207.256399,212.815609,193.615081,32.000000,185.983909,72.316583,74.200372,113.383033,28.240506,49.708597,20.302254,53.857489,40.314385,45.047223,59.593369,47.588462
50.120386,60.168538,214.222391,180.489654,107.533923,93.220208,28.942104,14.229509,211.418092,5.854967,55.316994,50.931993,179.677972,216.291645,176.952431,211.583457,127.600460,210.427695,-0.000735,-1.415724,32.000000,-235.779211,211.442676,-0.151625,34.422350,0.656615,339562.033102,0.929954,19.770867,1.367908,4.274629,0.067686,0.077895,218.388563,32.000000,233.891730,207.258642,212.876982,193.601693,32.000000,186.001533,72.319443,74.198461,113.391229,28.240506,49.689707,20.302254,53.831266,40.314385,45.046536,59.606292,47.383107
50.113422,60.169257,214.211802,180.491688,107.594680,93.216156,28.944826,14.229311,211.416344,5.854610,55.329141,50.926985,179.680698,216.291801,176.947969,211.584063,127.605574,210.429196,-0.000734,-1.415713,32.000000,-235.779425,211.439410,-0.151539,34.423754,0.656526,339524.936686,0.929977,19.771872,1.365567,4.274681,0.077555,0.070089,218.386462,32.000000,233.886231,207.274512,212.860056,193.574940,32.000000,186.029046,72.322743,74.197506,113.399417,28.240506,49.683523,20.302254,53.813383,40.314385,45.046400,59.594431,47.500642
50.111255,60.172934,214.204417,180.493700,107.678292,93.203984,28.934964,14.229243,211.412203,5.854106,55.342828,50.921119,179.682010,216.289685,176.940580,211.582480,127.612662,210.429426,-0.000733,-1.415695,32.000000,-235.779546,211.434734,-0.151755,34.421802,0.656446,339524.117579,0.930027,19.776963,1.364971,4.274157,0.064986,0.068256,218.364718,32.000000,233.898578,207.280356,212.771106,193.564355,32.000000,186.048309,72.325989,74.196211,113.407501,28.240506,49.693618,20.302254,53.785722,40.314385,45.056287,59.606980,47.550825
50.100219,60.176998,214.176292,180.496049,107.714565,93.191990,28.948837,14.229257,211.408822,5.854138,55.359633,50.914088,179.682643,216.285071,176.938968,211.578770,127.618091,210.425029,-0.000734,-1.415710,32.000000,-235.779591,211.429545,-0.151766,34.419817,0.656450,339505.903642,0.930043,19.784856,1.360379,4.274539,0.062518,0.067483,218.341011,32.000000,233.905992,207.259889,212.712389,193.575253,32.000000,186.042106,72.329810,74.195267,113.417121,28.240506,49.681409,20.302254,53.769118,40.314385,45.066792,59.619667,47.532263
50.088078,60.184085,214.102799,180.498982,107.603590,93.179786,28.911690,14.229147,211.402190,5.854251,55.385872,50.904175,179.683518,216.277309,176.937268,211.574558,127.623391,210.422288,-0.000735,-1.415733,32.000000,-235.779717,211.424264,-0.151658,34.416576,0.656411,339454.891566,0.930292,19.790764,1.353372,4.274577,0.067291,0.072386,218.342019,32.000000,233.895374,207.238574,212.746599,193.591419,32.000000,186.026608,72.333352,74.195242,113.426674,28.240506,49.674807,20.302254,53.751528,40.314385,45.081040,59.609891,47.389490
50.079322,60.194013,214.039719,180.502717,107.537857,93.167472,28.966839,14.229101,211.395801,5.853841,55.411029,50.898399,179.688001,216.268812,176.933213,211.568422,127.630445,210.415212,-0.000737,-1.415712,32.000000,-235.779873,211.415699,-0.151768,34.414817,0.656437,339414.062185,0.929962,19.806201,1.346412,4.274957,0.079618,0.071949,218.355486,32.000000,233.874815,207.238066,212.817511,193.595783,32.000000,186.030007,72.336338,74.193230,113.435337,28.240506,49.654137,20.302254,53.738005,40.314385,45.102181,59.606843,47.426394
50.069385,60.206601,214.062851,180.507474,107.522897,93.147169,28.937705,14.229146,211.387547,5.853532,55.432984,50.894798,179.693030,216.258901,176.927184,211.561085,127.630891,210.407807,-0.000739,-1.415708,32.000000,-235.779837,211.406609,-0.151743,34.412288,0.656411,339377.581197,0.931301,19.825799,1.340156,4.274526,0.086793,0.085183,218.359716,32.000000,233.865662,207.253604,212.832222,193.582076,32.000000,186.054587,72.339257,74.191225,113.443835,28.240506,49.621579,20.302254,53.721791,40.314385,45.132426,59.609321,47.423166
50.059098,60.217136,214.038424,180.513140,107.614013,93.126756,28.882497,14.229181,211.375056,5.853807,55.459113,50.883328,179.695502,216.247066,176.926610,211.550897,127.636955,210.398538,-0.000739,-1.417491,32.000000,-235.779767,211.396151,-0.151665,34.408668,0.656339,339337.687903,0.929608,19.844751,1.330634,4.274014,0.069292,0.088431,218.336388,32.000000,233.877015,207.265223,212.764568,193.567972,32.000000,186.075066,72.341487,74.189915,113.451442,28.240506,49.597442,20.302254,53.708892,40.314385,45.159696,59.597352,47.355301
50.046795,60.228364,214.057747,180.518694,107.608300,93.106468,28.944598,14.229087,211.362898,5.853429,55.493907,50.873278,179.696630,216.231685,176.927138,211.537179,127.643440,210.383955,-0.000739,-1.419243,32.000000,-235.779702,211.382096,-0.151598,34.403237,0.656425,339285.431725,0.930575,19.867583,1.327607,4.275324,0.065200,0.072064,218.306495,32.000000,233.894724,207.257545,212.676606,193.571188,32.000000,186.070269,72.344092,74.188274,113.459733,28.240506,49.672711,20.302254,53.697508,40.314385,45.186303,59.593300,47.420891
50.030226,60.241625,214.019644,180.524242,107.520143,93.077990,28.936387,14.229064,211.347453,5.853195,55.535047,50.855740,179.698236,216.212529,176.927183,211.521080,127.647793,210.368644,-0.000740,-1.420993,32.000000,-235.779777,211.366585,-0.151631,34.397648,0.656436,339219.869949,0.932386,19.888725,1.318312,4.275715,0.063362,0.067918,218.297798,32.000000,233.899172,207.241494,212.682346,193.585107,32.000000,186.054022,72.347436,74.186487,113.467914,28.240506,49.590531,20.302254,53.693127,40.314385,45.214579,59.607669,47.563811
50.012437,60.258261,213.958042,180.529891,107.477197,93.041281,28.944060,14.229103,211.328612,5.852856,55.578566,50.839656,179.702544,216.192964,176.923492,211.502070,127.652030,210.347568,-0.000741,-1.422745,32.000000,-235.779758,211.347216,-0.151889,34.393216,0.656596,339156.385214,0.930462,19.912639,1.306744,4.277152,0.063027,0.066318,218.306408,32.000000,233.885031,207.233524,212.752347,193.588048,32.000000,186.057845,72.351325,74.184588,113.476288,28.240506,49.659537,20.302254,53.688856,40.314385,45.254411,59.604836,47.567112
49.997511,60.280914,214.022807,180.537359,107.439670,93.004686,28.967082,14.229063,211.311290,5.852767,55.608087,50.826358,179.706354,216.174250,176.921390,211.483406,127.654515,210.332025,-0.000741,-1.423908,32.000000,-235.779749,211.326760,-0.152096,34.390686,0.656630,339072.577700,0.930813,19.942990,1.297053,4.277807,0.112894,0.075006,218.312786,32.000000,233.870790,207.242314,212.795149,193.570297,32.000000,186.088044,72.354359,74.182181,113.485793,28.240506,49.677003,20.302254,53.687309,40.314385,45.303466,59.615527,47.550752
49.982654,60.297665,214.032037,180.545113,107.530902,92.976357,28.905579,14.229004,211.294770,5.852643,55.616910,50.817431,179.710672,216.154926,176.923652,211.466064,127.657472,210.315415,-0.000741,-1.425041,32.000000,-235.779827,211.307418,-0.151838,34.388009,0.656551,338963.723936,0.930604,19.977978,1.285467,4.278097,0.067089,0.071995,218.301860,32.000000,233.879696,207.259963,212.757497,193.556296,32.000000,186.119062,72.356780,74.180017,113.495352,28.240506,49.664485,20.302254,53.685118,40.314385,45.350591,59.611180,47.543782
49.969387,60.306060,213.937793,180.552379,107.477827,92.951941,28.877520,14.229076,211.282992,5.851771,55.596705,50.810519,179.715664,216.139037,176.924098,211.454507,127.662899,210.302649,-0.000741,-1.424480,32.000000,-235.779812,211.294554,-0.151855,34.385562,0.656685,338863.788432,0.929860,20.016034,1.277562,4.280669,0.078491,0.073266,218.276825,32.000000,233.902886,207.260473,212.669747,193.563463,32.000000,186.126977,72.359360,74.177464,113.505084,28.240506,49.650253,20.302254,53.682114,40.314385,45.384542,59.608800,47.412968
49.958534,60.303644,213.951097,180.558382,107.458093,92.927547,28.958411,14.228996,211.270468,5.851609,55.563055,50.802081,179.717707,216.121976,176.925444,211.441214,127.667411,210.290464,-0.000741,-1.422715,32.000000,-235.780046,211.281454,-0.152112,34.385007,0.656755,338785.452681,0.931900,20.048119,1.268815,4.282126,0.077698,0.072913,218.265589,32.000000,233.915527,207.241357,209.064347,193.586920,32.000000,186.118222,72.361477,74.174993,113.514287,28.240506,49.624795,20.302254,53.680470,40.314385,45.381950,59.596585,47.525660
49.947293,60.294906,213.851172,180.562137,107.349402,92.912174,28.895561,14.229030,211.261436,5.851304,55.524769,50.790800,179.722234,216.108708,176.929199,211.432425,127.672531,210.277785,-0.000739,-1.422725,32.000000,-235.780013,211.271746,-0.152154,34.384359,0.656594,338706.159827,0.932854,20.070212,1.258936,4.281377,0.069868,0.070605,218.273726,32.000000,233.902251,207.223199,203.705947,193.600465,32.000000,186.118186,72.363671,74.172802,113.523629,28.240506,49.599262,20.302254,53.677610,40.314385,45.369809,59.609823,47.566599
49.933735,60.284272,213.778515,180.564892,107.251443,92.888567,28.944996,14.229128,211.250230,5.851478,55.498916,50.776344,179.727556,216.094298,176.933341,211.420567,127.679174,210.269202,-0.000739,-1.421594,32.000000,-235.779847,211.258666,-0.152213,34.383145,0.656575,338613.512970,0.930220,20.079003,1.250174,4.282574,0.066097,0.080389,218.289985,32.000000,233.878608,207.228531,201.962025,193.595175,32.000000,186.144473,72.367137,74.171124,113.534171,28.240506,49.564396,20.302254,53.675484,40.314385,45.350692,59.611750,47.437032
49.928158,60.273729,213.686085,180.567000,107.155698,92.872274,28.910788,14.229051,211.240069,5.851334,55.471485,50.766300,179.729841,216.080990,176.933986,211.408867,127.681624,210.260122,-0.000739,-1.423349,32.000000,-235.779772,211.246678,-0.152590,34.381502,0.656377,338545.749946,0.932298,20.081875,1.240632,4.281537,0.064919,0.075694,218.294273,32.000000,233.873757,207.248473,201.961263,193.581288,32.000000,186.178362,72.370833,74.169043,113.544920,28.240506,49.483900,20.302254,53.670815,40.314385,45.327193,59.599958,47.575183
49.915999,60.265263,213.557895,180.568810,107.084733,92.847882,28.937960,14.229113,211.229968,5.851090,55.437419,50.757259,179.729724,216.069644,176.930599,211.396626,127.680086,210.248726,-0.000740,-1.425094,32.000000,-235.779673,211.235756,-0.152816,34.380429,0.656214,338444.708429,0.930721,20.085245,1.230995,4.281244,0.069008,0.079949,218.281380,32.000000,233.890777,207.257484,201.881319,193.584543,32.000000,186.189746,72.373309,74.167228,113.554841,28.240506,49.466974,20.302254,53.670131,40.314385,45.310633,59.608239,47.549724
49.906892,60.252180,213.514030,180.569635,107.096066,92.823427,28.941534,14.229120,211.219417,5.850705,55.392470,50.747700,179.731489,216.057980,176.932103,211.386420,127.679254,210.235958,-0.000740,-1.426285,32.000000,-235.779707,211.224309,-0.152896,34.378830,0.655976,338372.011120,0.931747,20.080464,1.225379,4.279871,0.070470,0.064701,218.267352,32.000000,233.909033,207.249977,201.813123,193.603016,32.000000,186.175925,72.376218,74.165548,113.565053,28.240506,49.395810,20.302254,53.668524,40.314385,45.287038,59.604886,47.410326
49.896771,60.236942,213.459767,180.570051,106.985182,92.807150,28.932168,14.229188,211.210967,5.850480,55.340830,50.741042,179.732873,216.046729,176.933654,211.374739,127.682011,210.224779,-0.000739,-1.426278,32.000000,-235.779551,211.215286,-0.153031,34.376878,0.655670,338284.352049,0.930856,20.084561,1.222943,4.278346,0.080346,0.068591,218.270062,32.000000,233.907326,207.231360,201.839175,193.624146,32.000000,186.158090,72.379148,74.163781,113.574578,28.240506,49.380420,20.302254,53.670506,40.314385,45.257416,59.628882,47.405704
49.888330,60.219685,213.315619,180.570093,107.055145,92.794891,28.925002,14.229204,211.200081,5.849861,55.292279,50.727184,179.735512,216.032773,176.931874,211.364339,127.685390,210.218324,-0.000739,-1.426859,32.000000,-235.779508,211.204181,-0.152952,34.372822,0.655511,338187.390383,0.930650,20.080891,1.219322,4.278247,0.059822,0.067387,218.285238,32.000000,233.888058,207.229386,201.919200,193.631775,32.000000,186.161797,72.381883,74.160969,113.583373,28.240506,49.296124,20.302254,53.668001,40.314385,45.222786,59.610963,47.384721
49.876504,60.200543,213.132210,180.569798,106.986525,92.774480,28.922616,14.229243,211.190778,5.848826,55.253196,50.718751,179.738574,216.019228,176.928411,211.355471,127.687985,210.208094,-0.000739,-1.426258,32.000000,-235.779560,211.192348,-0.152627,34.370832,0.655400,338111.722846,0.930958,20.076113,1.212664,4.278028,0.062861,0.068251,218.298088,32.000000,233.870720,207.248373,201.950630,193.615689,32.000000,186.180249,72.384977,74.157776,113.591845,28.240506,49.206721,20.302254,53.672684,40.314385,45.181608,59.604148,47.550605
49.869166,60.182934,213.200032,180.568653,106.926668,92.754196,28.952373,14.229388,211.181405,5.848520,55.193674,50.716912,179.739004,216.011212,176.926831,211.349956,127.693514,210.201160,-0.000739,-1.426259,32.000000,-235.779296,211.185041,-0.152576,34.369384,0.655151,338046.398496,0.931196,20.067581,1.207033,4.275862,0.078340,0.073320,218.288488,32.000000,233.876140,207.263048,201.900174,193.597837,32.000000,186.205490,72.387792,74.155201,113.599666,28.240506,49.194475,20.302254,53.675614,40.314385,45.142561,59.600627,47.579952
49.864253,60.158406,213.315529,180.567098,106.885658,92.750141,28.969227,14.229370,211.175800,5.848164,55.116362,50.709099,179.739158,216.005649,176.928437,211.344173,127.695925,210.196272,-0.000737,-1.426287,32.000000,-235.779305,211.176972,-0.152566,34.366438,0.654751,337952.220032,0.931264,20.060666,1.200870,4.273199,0.065034,0.069173,218.272934,32.000000,233.886933,207.261449,201.819670,193.598766,32.000000,186.211540,72.389844,74.153412,113.605835,28.240506,49.229175,20.302254,53.672024,40.314385,45.096689,59.604718,47.579071
49.857170,60.128135,213.279543,180.564612,106.804907,92.750275,28.920213,14.229391,211.172288,5.847936,55.036454,50.707030,179.738876,216.004073,176.929154,211.342041,127.696077,210.190334,-0.000735,-1.428020,32.000000,-235.779288,211.174701,-0.152550,34.363039,0.654823,337852.479308,0.930210,20.050644,1.192923,4.275187,0.068770,0.077393,218.268876,32.000000,233.888016,207.244220,201.819323,193.619167,32.000000,186.196300,72.391527,74.151210,113.609994,28.240506,49.197700,20.302254,53.671776,40.314385,45.034961,59.605072,47.539159
49.853693,60.093298,213.187911,180.560672,106.753327,92.742147,28.970247,14.229381,211.169846,5.847721,54.973086,50.697428,179.738947,215.999011,176.932661,211.340058,127.699988,210.186479,-0.000734,-1.428591,32.000000,-235.779244,211.171230,-0.152628,34.360384,0.655106,337807.116256,0.929669,20.031197,1.188807,4.277925,0.063812,0.073493,218.279522,32.000000,233.866761,207.231883,201.898678,193.639488,32.000000,186.180752,72.393699,74.148733,113.613266,28.240506,49.226088,20.302254,53.671917,40.314385,44.957479,59.619156,47.345543
49.850509,60.065278,213.267406,180.555940,106.640277,92.725956,28.930475,14.229341,211.164684,5.847503,54.933431,50.688680,179.737924,215.995175,176.937222,211.335728,127.702650,210.180270,-0.000734,-1.429768,32.000000,-235.779269,211.163471,-0.152642,34.357730,0.655117,337776.318975,0.931316,20.008252,1.186583,4.277811,0.079150,0.066433,218.297688,32.000000,233.837548,207.238097,201.956937,193.635445,32.000000,186.179586,72.394915,74.144834,113.617039,28.240506,49.250770,20.302254,53.665731,40.314385,44.889944,59.603351,47.360143
49.837882,60.043556,213.310101,180.551859,106.475757,92.701535,28.945308,14.229265,211.158894,5.847311,54.919610,50.678255,179.739426,215.987790,176.935685,211.328357,127.703077,210.171532,-0.000733,-1.429755,32.000000,-235.779510,211.154982,-0.152421,34.356100,0.654885,337700.051641,0.929612,19.977011,1.181327,4.276271,0.063375,0.064907,218.295809,32.000000,233.832324,207.252494,201.940032,193.616202,32.000000,186.197884,72.394538,74.141047,113.620169,28.240506,49.217758,20.302254,53.672104,40.314385,44.834384,59.620710,47.414655
