OSU 80 Ton Compressor Load Stand
49.828564,60.029506,213.226374,180.548677,106.417379,92.677143,28.953989,14.229224,211.151539,5.847149,54.922135,50.668593,179.739162,215.980418,176.939393,211.322142,127.709513,210.164339,-0.000732,-1.429739,32.000000,-235.779494,211.147190,-0.152685,34.356531,0.654972,337605.076989,0.930724,19.952284,1.176499,4.278139,0.081161,0.074725,218.274598,32.000000,233.847584,207.256532,201.863569,193.608648,32.000000,186.215700,72.395298,74.138952,113.623960,28.240506,49.207926,20.302254,53.679280,40.314385,44.792845,59.605230,47.391471
49.815920,60.024503,213.267112,180.546640,106.463650,92.652799,28.950406,14.229295,211.144980,5.847328,54.919064,50.663510,179.738180,215.970822,176.937871,211.315528,127.711647,210.157791,-0.000732,-1.430885,32.000000,-235.779395,211.140601,-0.152447,34.357827,0.655018,337497.826979,0.930207,19.943626,1.173024,4.280080,0.081361,0.067013,218.260496,32.000000,233.854864,207.242107,201.812329,193.620325,32.000000,186.214886,72.396957,74.136326,113.626333,28.240506,49.190181,20.302254,53.686830,40.314385,44.781820,59.590665,47.519204
49.808693,60.021922,213.228050,180.546025,106.573265,92.636367,28.938134,14.229332,211.139524,5.847464,54.904122,50.657813,179.737933,215.965184,176.935854,211.309185,127.711579,210.150908,-0.000730,-1.430327,32.000000,-235.779330,211.133778,-0.152217,34.358759,0.654739,337387.574282,0.929840,19.939216,1.164077,4.279200,0.069699,0.065196,218.268034,32.000000,233.841144,207.223351,201.856057,193.638389,32.000000,186.204078,72.398235,74.133654,113.627760,28.240506,49.151822,20.302254,53.693192,40.314385,44.774400,59.600096,47.576650
49.798815,60.015380,213.161680,180.545551,106.515540,92.620103,28.927265,14.229402,211.136078,5.847547,54.888264,50.644466,179.739798,215.958626,176.936870,211.304044,127.712673,210.143539,-0.000730,-1.428591,32.000000,-235.779187,211.126788,-0.151985,34.356466,0.654756,337298.052538,0.929958,19.947298,1.159658,4.281104,0.064603,0.063043,218.288590,32.000000,233.819522,207.220282,201.935813,193.641023,32.000000,186.202999,72.400091,74.130526,113.629665,28.240506,49.174804,20.302254,53.701865,40.314385,44.764303,59.605751,47.512894
49.792272,60.006971,213.118226,180.544742,106.538872,92.595622,28.933404,14.229481,211.130170,5.847648,54.880056,50.643453,179.740066,215.951956,176.931700,211.299907,127.714705,210.135362,-0.000730,-1.427415,32.000000,-235.779062,211.118819,-0.151796,34.352970,0.654619,337240.332196,0.930329,19.952198,1.157326,4.280941,0.064218,0.071410,218.299567,32.000000,233.815912,207.228361,201.950292,193.629677,32.000000,186.210772,72.401608,74.127832,113.632257,28.240506,49.156001,20.302254,53.710382,40.314385,44.745195,59.615458,47.383547
49.789141,59.998794,213.221709,180.543126,106.515183,92.579245,28.960011,14.229605,211.126053,5.847321,54.868602,50.635712,179.736994,215.947318,176.927016,211.295114,127.715185,210.130026,-0.000730,-1.427447,32.000000,-235.778974,211.115716,-0.151833,34.345994,0.654505,337177.721798,0.930702,19.955880,1.153661,4.280457,0.078736,0.071214,218.281195,32.000000,233.826825,207.232068,201.876094,193.621664,32.000000,186.206997,72.402839,74.125349,113.634035,28.240506,49.108936,20.302254,53.711891,40.314385,44.726792,59.608721,47.572982
49.781542,59.988012,213.129666,180.541981,106.515747,92.567010,28.914061,14.229681,211.122052,5.847125,54.860926,50.624954,179.734151,215.938925,176.930069,211.289089,127.715881,210.123566,-0.000730,-1.428619,32.000000,-235.778962,211.112318,-0.151609,34.337462,0.654364,337079.902576,0.930372,19.954245,1.148776,4.280147,0.067650,0.073044,218.254642,32.000000,233.837569,207.214158,201.798246,193.632466,32.000000,186.177020,72.404051,74.122610,113.634857,28.240506,49.046269,20.302254,53.718924,40.314385,44.704387,59.607984,47.587362
49.779051,59.980279,213.047050,180.541201,106.490392,92.554926,28.944662,14.229598,211.116259,5.847345,54.848630,50.614061,179.731721,215.932790,176.932589,211.283946,127.715416,210.117946,-0.000727,-1.429790,32.000000,-235.779030,211.110051,-0.151504,34.328211,0.654617,337011.403976,0.929397,19.949309,1.146433,4.282494,0.065447,0.068066,218.250666,32.000000,233.833773,207.184521,201.800364,193.643128,32.000000,186.143785,72.404926,74.120173,113.635210,28.240506,49.101090,20.302254,53.723147,40.314385,44.683367,59.604532,47.429915
49.772507,59.973577,213.144640,180.540912,106.468379,92.542521,28.956550,14.229686,211.112533,5.847150,54.831535,50.610365,179.731128,215.926232,176.930446,211.280284,127.714352,210.112081,-0.000727,-1.429737,32.000000,-235.778809,211.108984,-0.151471,34.318851,0.654563,336958.067317,0.930881,19.946395,1.143484,4.281299,0.075429,0.070279,218.266113,32.000000,233.813875,207.170187,201.869409,193.637882,32.000000,186.134714,72.405730,74.116449,113.633876,28.240506,49.121034,20.302254,53.729743,40.314385,44.669163,59.598650,47.568727
49.771467,59.965886,213.213516,180.541240,106.471020,92.530325,28.946596,14.229895,211.111826,5.847252,54.812961,50.607477,179.731687,215.924418,176.930115,211.276612,127.712048,210.109875,-0.000726,-1.430910,32.000000,-235.778514,211.107913,-0.151322,34.309957,0.654495,336907.264417,0.929807,19.941242,1.141987,4.279854,0.069376,0.075218,218.278735,32.000000,233.794554,207.176772,201.906754,193.608961,32.000000,186.153387,72.407072,74.113730,113.632982,28.240506,49.105468,20.302254,53.732525,40.314385,44.651545,59.602033,47.365939
49.763830,59.955573,213.159302,180.540407,106.415858,92.518079,28.929745,14.229853,211.108601,5.847147,54.807817,50.599013,179.729857,215.923055,176.926180,211.273763,127.708881,210.109198,-0.000724,-1.432663,32.000000,-235.778432,211.103685,-0.151333,34.303918,0.654845,336860.760957,0.929419,19.941316,1.141004,4.282377,0.069398,0.066808,218.271297,32.000000,233.799030,207.191670,201.858480,193.579023,32.000000,186.173533,72.407379,74.111967,113.632219,28.240506,49.107157,20.302254,53.741706,40.314385,44.629905,59.612478,47.584574
49.761190,59.948552,213.231207,180.539225,106.306587,92.505718,28.943358,14.229913,211.108958,5.846995,54.801716,50.595414,179.725638,215.921696,176.927350,211.272002,127.705896,210.109113,-0.000723,-1.432067,32.000000,-235.778250,211.102078,-0.151370,34.301461,0.655073,336811.866256,0.929618,19.934703,1.142539,4.283850,0.063223,0.069499,218.258796,32.000000,233.816344,207.192249,201.767016,193.578774,32.000000,186.169667,72.407760,74.110064,113.630372,28.240506,49.111269,20.302254,53.744704,40.314385,44.609915,59.602958,47.577897
49.760420,59.942636,213.204342,180.537914,106.264247,92.493595,28.950268,14.229933,211.110060,5.847029,54.785156,50.592115,179.721762,215.922344,176.930148,211.272832,127.702939,210.108991,-0.000722,-1.430320,32.000000,-235.778341,211.100828,-0.151239,34.301247,0.655053,336766.375548,0.930168,19.932300,1.145470,4.283418,0.067815,0.068522,218.256428,32.000000,233.821976,207.169749,201.734789,193.601997,32.000000,186.145987,72.409282,74.108581,113.628210,28.240506,49.055091,20.302254,53.747345,40.314385,44.597295,59.603981,47.415829
49.757676,59.935637,213.414773,180.536694,106.212187,92.489404,28.937029,14.229919,211.108209,5.847627,54.769252,50.581641,179.723334,215.922106,176.932643,211.272924,127.704665,210.110209,-0.000721,-1.429717,32.000000,-235.778414,211.098357,-0.151093,34.301765,0.655179,336720.159817,0.929643,19.928013,1.148424,4.285091,0.065209,0.069542,218.271003,32.000000,233.801371,207.147803,201.799004,193.618889,32.000000,186.129222,72.410817,74.107424,113.625706,28.240506,49.205890,20.302254,53.752216,40.314385,44.580951,59.603637,47.534831
49.752530,59.926915,213.355476,180.535439,106.190484,92.489517,28.930729,14.229920,211.106344,5.847803,54.763019,50.577661,179.723467,215.920108,176.932710,211.272917,127.703071,210.111259,-0.000720,-1.429699,32.000000,-235.778437,211.095390,-0.151091,34.302018,0.655042,336674.791724,0.929301,19.922894,1.151339,4.284617,0.079764,0.068815,218.288910,32.000000,233.770032,207.150270,201.870333,193.610962,32.000000,186.133717,72.411789,74.105533,113.624017,28.240506,49.172139,20.302254,53.761272,40.314385,44.561946,59.607187,47.571441
49.752486,59.921045,213.450615,180.534667,106.272664,92.489603,28.947339,14.229983,211.103206,5.847881,54.766307,50.571329,179.723102,215.918109,176.931891,211.270895,127.701085,210.109833,-0.000719,-1.429706,32.000000,-235.778389,211.094737,-0.150736,34.299596,0.655460,336649.813979,0.929723,19.918738,1.150040,4.289082,0.062343,0.072352,218.290044,32.000000,233.754565,207.169934,201.868849,193.582751,32.000000,186.154431,72.412443,74.103856,113.622115,28.240506,49.242469,20.302254,53.762847,40.314385,44.544785,59.615419,47.421405
49.747031,59.917698,213.269009,180.534305,106.265144,92.485415,28.930335,14.229945,211.099010,5.847949,54.779336,50.563455,179.723306,215.916731,176.930327,211.269514,127.702390,210.109683,-0.000720,-1.430316,32.000000,-235.778387,211.093062,-0.150768,34.294796,0.655376,336646.116920,0.930011,19.915347,1.151999,4.288334,0.064169,0.062736,218.270893,32.000000,233.757656,207.178276,201.794506,193.562721,32.000000,186.165550,72.413913,74.102483,113.619503,28.240506,49.138596,20.302254,53.768435,40.314385,44.534011,59.621910,47.410987
49.738617,59.916544,213.159086,180.534280,106.321804,92.472996,28.931608,14.229886,211.092646,5.848432,54.806122,50.556015,179.719747,215.910443,176.929789,211.265703,127.702794,210.105733,-0.000722,-1.429749,32.000000,-235.778490,211.088808,-0.150754,34.289886,0.655606,336643.401939,0.929465,19.909523,1.153488,4.290250,0.072799,0.063147,218.254196,32.000000,233.760636,207.163961,201.738273,193.565676,32.000000,186.155544,72.415782,74.101131,113.616557,28.240506,49.111653,20.302254,53.780333,40.314385,44.530634,59.610875,47.416709
49.732659,59.925653,213.205541,180.535863,106.450898,92.460729,28.927253,14.229908,211.083698,5.848395,54.850944,50.544209,179.719292,215.903608,176.931514,211.263010,127.699564,210.098396,-0.000723,-1.429732,32.000000,-235.778455,211.081077,-0.150615,34.285097,0.655343,336625.419617,0.930073,19.911828,1.152130,4.287070,0.067384,0.068062,218.256708,32.000000,233.746589,207.139654,203.558885,193.580292,32.000000,186.138150,72.417221,74.099375,113.612250,28.240506,49.085712,20.302254,53.789025,40.314385,44.542711,59.608810,47.422872
49.724308,59.939401,213.237653,180.538989,106.626636,92.448541,28.949419,14.229908,211.075343,5.848634,54.900374,50.533873,179.723425,215.894106,176.931561,211.253355,127.699452,210.092330,-0.000722,-1.429706,32.000000,-235.778527,211.072181,-0.150473,34.281734,0.655206,336584.214803,0.930077,19.919391,1.150348,4.285585,0.062263,0.076491,218.269821,32.000000,233.723373,207.131799,209.016282,193.583381,32.000000,186.132446,72.417721,74.096360,113.608239,28.240506,49.109617,20.302254,53.804278,40.314385,44.567826,59.606705,47.415169
49.718669,59.956913,213.303411,180.543524,106.701797,92.436450,28.937197,14.229866,211.062273,5.848642,54.951863,50.526417,179.726859,215.885200,176.929622,211.244892,127.698499,210.083726,-0.000723,-1.430268,32.000000,-235.778582,211.063269,-0.150585,34.282624,0.655391,336560.047340,0.930238,19.934674,1.151017,4.287033,0.071672,0.073975,218.274844,32.000000,233.710304,207.141709,212.662988,193.564369,32.000000,186.140578,72.418268,74.094152,113.603966,28.240506,49.150674,20.302254,53.816155,40.314385,44.603546,59.615743,47.373863
49.714885,59.977316,213.419441,180.549334,106.725830,92.424206,28.947147,14.229898,211.051929,5.848754,54.986386,50.523477,179.728242,215.878840,176.926582,211.237031,127.696425,210.073390,-0.000724,-1.430845,32.000000,-235.778583,211.055457,-0.150562,34.286463,0.655561,336538.805894,0.929609,19.957076,1.149012,4.288399,0.069861,0.068942,218.254119,32.000000,233.717973,207.151831,212.608572,193.544671,32.000000,186.150505,72.418996,74.092970,113.598907,28.240506,49.180339,20.302254,53.825489,40.314385,44.649223,59.616648,47.340627
49.710868,59.991602,213.393074,180.555943,106.820717,92.424125,28.896247,14.229768,211.044708,5.848960,55.013561,50.521677,179.731850,215.867609,176.927750,211.230931,127.699432,210.066713,-0.000723,-1.430269,32.000000,-235.778743,211.047736,-0.150445,34.291154,0.655693,336521.132907,0.930039,19.980433,1.146963,4.290208,0.075543,0.072879,218.226327,32.000000,233.730184,207.145669,212.533709,193.545819,32.000000,186.153072,72.419623,74.091923,113.593491,28.240506,49.161649,20.302254,53.835682,40.314385,44.685875,59.613521,47.569167
49.705458,60.001042,213.379142,180.562019,106.806040,92.424070,28.938832,14.229822,211.037752,5.848981,55.032378,50.521452,179.734005,215.857463,176.930579,211.225706,127.701638,210.059077,-0.000724,-1.429688,32.000000,-235.778688,211.041963,-0.150440,34.298299,0.655856,336507.008602,0.929724,20.004758,1.145429,4.292868,0.065747,0.076576,218.212599,32.000000,233.731790,207.125932,212.537810,193.566560,32.000000,186.150248,72.420707,74.090788,113.587833,28.240506,49.211118,20.302254,53.846217,40.314385,44.712589,59.605948,47.375990
49.704147,60.008016,213.411852,180.567446,106.853369,92.419900,28.930691,14.229778,211.031087,5.849095,55.051154,50.514227,179.737574,215.854403,176.934769,211.223530,127.703253,210.055245,-0.000724,-1.428034,32.000000,-235.778749,211.039012,-0.150157,34.306150,0.655781,336521.406445,0.931479,20.023208,1.140091,4.292685,0.060062,0.070670,218.217970,32.000000,233.719709,207.114585,212.613067,193.586112,32.000000,186.150357,72.421761,74.089990,113.582287,28.240506,49.218702,20.302254,53.853257,40.314385,44.728443,59.607610,47.350679
49.697910,60.014907,213.493842,180.572111,106.798146,92.407552,28.881091,14.229826,211.027205,5.849162,55.065418,50.512295,179.743470,215.851233,176.938256,211.221092,127.702689,210.050390,-0.000724,-1.427438,32.000000,-235.778789,211.035210,-0.150144,34.316930,0.655695,336532.424027,0.930242,20.038256,1.135221,4.292871,0.128969,0.071873,218.224078,32.000000,233.707639,207.128107,212.672328,193.581520,32.000000,186.167152,72.423154,74.088915,113.576857,28.240506,49.224191,20.302254,53.867727,40.314385,44.744082,59.592995,47.578044
49.700488,60.021634,213.532082,180.575419,106.723312,92.399400,28.946416,14.229926,211.026723,5.849356,55.062487,50.512809,179.745041,215.850845,176.939672,211.218577,127.702187,210.047090,-0.000725,-1.426842,32.000000,-235.778725,211.035637,-0.150273,34.325571,0.655614,336523.221059,0.930506,20.046589,1.132269,4.293643,0.057769,0.073613,218.209239,32.000000,233.718897,207.144761,212.640727,193.570811,32.000000,186.188739,72.424191,74.087650,113.570752,28.240506,49.293008,20.302254,53.873690,40.314385,44.759538,59.605466,47.528374
49.697861,60.021772,213.442326,180.578201,106.684983,92.399390,28.962085,14.229878,211.023608,5.849601,55.061169,50.504757,179.747133,215.848772,176.941967,211.216237,127.701136,210.044512,-0.000727,-1.425110,32.000000,-235.778911,211.035760,-0.150448,34.329217,0.655576,336492.306742,0.932125,20.059946,1.131137,4.295831,0.077898,0.079413,218.175518,32.000000,233.744128,207.147060,212.547969,193.574992,32.000000,186.186259,72.425406,74.086679,113.564189,28.240506,49.243821,20.302254,53.881900,40.314385,44.767492,59.611731,47.405924
49.693043,60.022118,213.427286,180.580342,106.661650,92.387183,28.927326,14.229919,211.015203,5.849815,55.090111,50.498244,179.746671,215.842514,176.944263,211.210050,127.699008,210.035822,-0.000727,-1.423930,32.000000,-235.778954,211.030984,-0.150440,34.330858,0.655415,336469.484904,0.929903,20.064000,1.130487,4.296378,0.077271,0.074885,218.147507,32.000000,233.759216,207.133075,212.512450,193.587778,32.000000,186.159051,72.427632,74.085857,113.557553,28.240506,49.233364,20.302254,53.894060,40.314385,44.760565,59.618920,47.363738
49.688772,60.029471,213.497882,180.581731,106.612263,92.375092,28.946057,14.229922,211.006913,5.850297,55.134330,50.492148,179.747548,215.834060,176.947275,211.202008,127.697859,210.029486,-0.000727,-1.422769,32.000000,-235.778939,211.024804,-0.150440,34.330239,0.655188,336473.478813,0.929454,20.066862,1.130640,4.294799,0.081901,0.082657,218.141536,32.000000,233.751359,207.118892,208.944436,193.595289,32.000000,186.141174,72.430527,74.085240,113.551336,28.240506,49.225047,20.302254,53.906076,40.314385,44.777379,59.616766,47.377164
49.679393,60.057212,213.555324,180.586345,106.762853,92.367245,28.942925,14.229716,210.990838,5.850261,55.201117,50.484710,179.753958,215.817160,176.950009,211.188614,127.695889,210.016306,-0.000729,-1.421570,32.000000,-235.779204,211.009262,-0.150362,34.326057,0.655089,336436.206082,0.930548,20.072203,1.129733,4.294913,0.101938,0.069280,218.149851,32.000000,233.732641,207.135346,201.717632,193.580184,32.000000,186.167536,72.434382,74.083728,113.543613,28.240506,49.253092,20.302254,53.925109,40.314385,44.830330,59.611062,47.334831
49.669375,60.078900,213.531778,180.591767,106.788405,92.363127,28.947004,14.229920,210.979981,5.850144,55.257819,50.481394,179.757611,215.803689,176.951042,211.176908,127.698592,210.008069,-0.000729,-1.420383,32.000000,-235.779121,211.000236,-0.150581,34.323152,0.655228,336406.020925,0.929930,20.083984,1.128672,4.296703,0.074659,0.074702,218.134774,32.000000,233.739450,207.156821,201.693265,193.558560,32.000000,186.206500,72.436703,74.082881,113.537450,28.240506,49.246839,20.302254,53.946404,40.314385,44.879185,59.612350,47.345470
49.667121,60.093285,213.620588,180.595766,106.776586,92.355056,28.886581,14.229838,210.972030,5.850358,55.280239,50.477811,179.757703,215.796680,176.951930,211.169550,127.699404,210.001423,-0.000730,-1.420373,32.000000,-235.779146,210.994624,-0.150576,34.321186,0.655324,336408.535005,0.929890,20.111414,1.126523,4.297186,0.078459,0.081205,218.112383,32.000000,233.753265,207.165727,201.635669,193.549415,32.000000,186.221961,72.438183,74.083161,113.531770,28.240506,49.305329,20.302254,53.955827,40.314385,44.912310,59.607098,47.338720
49.667812,60.114752,213.595576,180.602341,106.681458,92.351004,28.968849,14.229873,210.961458,5.850820,55.297729,50.476011,179.757640,215.786444,176.952782,211.160749,127.699694,209.992330,-0.000731,-1.421516,32.000000,-235.779024,210.988972,-0.150296,34.319175,0.655659,336433.508445,0.930300,20.153531,1.120461,4.299063,0.065031,0.078409,218.088965,32.000000,233.767671,207.156530,201.563939,193.557275,32.000000,186.211071,72.440538,74.083380,113.523535,28.240506,49.336666,20.302254,53.966218,40.314385,44.961664,59.615163,47.411280
49.664298,60.127117,213.779412,180.610996,106.602963,92.350889,28.936072,14.229878,210.945305,5.850633,55.297564,50.470795,179.762617,215.774866,176.957829,211.148448,127.702991,209.979128,-0.000731,-1.422177,32.000000,-235.779108,210.978247,-0.150577,34.316103,0.655881,336421.613579,0.932246,20.170254,1.117329,4.301046,0.084230,0.073755,218.087712,32.000000,233.758345,207.127608,201.608336,193.576150,32.000000,186.182832,72.442174,74.082436,113.511817,28.240506,49.409356,20.302254,53.981868,40.314385,45.000208,59.601227,47.378118
49.663616,60.127842,213.827637,180.614291,106.511044,92.351036,28.942139,14.229721,210.937611,5.850785,55.295180,50.471444,179.767098,215.769721,176.959144,211.142685,127.699225,209.971406,-0.000732,-1.422163,32.000000,-235.779301,210.972503,-0.150605,34.315213,0.655872,336431.370600,0.929597,20.191006,1.113865,4.300483,0.072696,0.066938,218.098202,32.000000,233.742118,207.122222,201.672345,193.582242,32.000000,186.180165,72.443399,74.081949,113.505691,28.240506,49.448531,20.302254,53.989152,40.314385,45.008792,59.604846,47.384721
49.660966,60.129475,214.005081,180.620303,106.452052,92.350800,28.956239,14.229706,210.922426,5.850769,55.305128,50.471524,179.770190,215.755782,176.960650,211.126761,127.694764,209.960240,-0.000734,-1.422162,32.000000,-235.779325,210.961058,-0.150606,34.314337,0.656374,336442.314161,0.930751,20.207016,1.105959,4.304489,0.057474,0.065445,218.104730,32.000000,233.720888,207.139481,201.720808,193.567030,32.000000,186.208348,72.444876,74.080928,113.492843,28.240506,49.547015,20.302254,54.003996,40.314385,45.013871,59.595710,47.350605
49.657999,60.132319,214.098381,180.624490,106.429966,92.350682,28.920253,14.229605,210.913906,5.850971,55.313097,50.464931,179.773139,215.748276,176.962341,211.116017,127.695100,209.950223,-0.000733,-1.422174,32.000000,-235.779402,210.953871,-0.150575,34.314492,0.656504,336450.814033,0.930574,20.208447,1.107030,4.305519,0.062944,0.071435,218.082061,32.000000,233.733973,207.152643,201.655203,193.547802,32.000000,186.242565,72.446261,74.081444,113.480914,28.240506,49.577071,20.302254,54.017563,40.314385,45.018154,59.619756,47.387656
49.659647,60.138130,214.164515,180.628901,106.428033,92.342543,28.955908,14.229608,210.906229,5.851283,55.310812,50.462878,179.774540,215.741074,176.965546,211.108184,127.691637,209.940252,-0.000733,-1.422170,32.000000,-235.779440,210.946037,-0.150519,34.316407,0.656923,336461.070455,0.930177,20.212830,1.107593,4.309322,0.063357,0.078166,218.060239,32.000000,233.756525,207.147564,201.585349,193.553428,32.000000,186.264013,72.447331,74.081075,113.469514,28.240506,49.704099,20.302254,54.029096,40.314385,45.032517,59.612468,47.392205
49.657233,60.140927,214.191189,180.631904,106.368794,92.342554,28.954458,14.229517,210.900738,5.851270,55.298713,50.462864,179.774934,215.737002,176.964420,211.102290,127.686659,209.934881,-0.000733,-1.420993,32.000000,-235.779423,210.942973,-0.150501,34.316994,0.657160,336465.510714,0.931401,20.218752,1.103760,4.311458,0.057977,0.070834,218.058822,32.000000,233.762617,207.133912,201.585726,193.565505,32.000000,186.261494,72.447835,74.079910,113.460751,28.240506,49.706719,20.302254,54.035657,40.314385,45.040906,59.602191,47.566746
49.648351,60.141312,214.319071,180.636765,106.337143,92.342291,28.947203,14.229589,210.894521,5.850953,55.278889,50.457154,179.779413,215.728729,176.967409,211.096108,127.679625,209.926472,-0.000736,-1.420892,32.000000,-235.779314,210.933501,-0.150478,34.315276,0.657192,336447.572070,0.930153,20.222853,1.103740,4.312647,0.066495,0.074371,218.080190,32.000000,233.745090,207.126005,201.680938,193.580303,32.000000,186.263719,72.448329,74.077740,113.441359,28.240506,49.768803,20.302254,54.058185,40.314385,45.049425,59.609252,47.331750
49.647509,60.138658,214.264471,180.639103,106.314841,92.342464,28.959361,14.229468,210.886151,5.850444,55.269769,50.457840,179.783954,215.722233,176.972191,211.086751,127.673617,209.918280,-0.000737,-1.422064,32.000000,-235.779505,210.925028,-0.150619,34.315620,0.657270,336461.274864,0.930256,20.228154,1.106843,4.313394,0.110164,0.078026,218.096336,32.000000,233.735111,207.137051,201.737831,193.576844,32.000000,186.285985,72.448373,74.075858,113.427996,28.240506,49.779154,20.302254,54.073594,40.314385,45.042573,59.613078,47.327128
49.644152,60.137932,214.237015,180.640542,106.311329,92.342449,28.877985,14.229471,210.876190,5.850113,55.263753,50.449759,179.788755,215.713241,176.973071,211.077811,127.675100,209.909684,-0.000738,-1.420891,32.000000,-235.779380,210.917289,-0.150759,34.314963,0.657502,336477.661831,0.930476,20.236513,1.110518,4.315278,0.069586,0.075404,218.093023,32.000000,233.746791,207.152121,201.709129,193.579539,32.000000,186.306479,72.448045,74.073987,113.413427,28.240506,49.792797,20.302254,54.085524,40.314385,45.042232,59.614248,47.367627
49.645830,60.134602,214.226084,180.641830,106.323386,92.342383,28.950275,14.229427,210.867441,5.849659,55.255359,50.448530,179.791378,215.704939,176.977927,211.069800,127.675075,209.895485,-0.000738,-1.419111,32.000000,-235.779454,210.911031,-0.150732,34.314082,0.657552,336488.331422,0.930292,20.235974,1.114088,4.315714,0.074212,0.075349,218.073199,32.000000,233.771362,207.148894,201.634785,193.586923,32.000000,186.306322,72.448776,74.072602,113.397687,28.240506,49.775293,20.302254,54.096013,40.314385,45.037959,59.603607,47.385015
49.646239,60.130288,214.106861,180.642608,106.370756,92.342396,28.959781,14.229391,210.856762,5.849157,55.234315,50.445514,179.796273,215.696992,176.977796,211.057896,127.677071,209.883932,-0.000739,-1.419102,32.000000,-235.779526,210.902655,-0.150724,34.312369,0.657545,336487.172060,0.932981,20.238733,1.109603,4.315453,0.083644,0.072186,218.059579,32.000000,233.780872,207.122704,201.599337,193.615296,32.000000,186.278406,72.449406,74.071315,113.382359,28.240506,49.766579,20.302254,54.109167,40.314385,45.030586,59.599919,47.346570
49.644572,60.124471,214.149973,180.643057,106.403567,92.342181,28.872710,14.229375,210.849184,5.848718,55.205405,50.443895,179.799885,215.688745,176.979623,211.048201,127.679423,209.875464,-0.000741,-1.420847,32.000000,-235.779451,210.897182,-0.151149,34.311499,0.657515,336481.744363,0.930608,20.233660,1.104668,4.315087,0.070173,0.070925,218.070681,32.000000,233.762503,207.107564,201.669108,193.624571,32.000000,186.256464,72.448920,74.068822,113.365417,28.240506,49.820122,20.302254,54.121647,40.314385,45.020951,59.611662,47.430502
49.643760,60.116631,214.098496,180.643360,106.443287,92.342087,28.959546,14.229275,210.841528,5.848211,55.168281,50.447016,179.802353,215.682632,176.982861,211.041587,127.675924,209.869641,-0.000742,-1.420285,32.000000,-235.779612,210.891715,-0.151610,34.309250,0.657280,336472.378582,0.930283,20.228923,1.098638,4.312650,0.072659,0.077038,218.084297,32.000000,233.741258,207.115190,201.739643,193.616328,32.000000,186.271004,72.447756,74.066364,113.347379,28.240506,49.726473,20.302254,54.133563,40.314385,45.004410,59.612035,47.407759
49.644214,60.103442,214.038831,180.642821,106.469651,92.341984,28.920928,14.229354,210.834291,5.847732,55.132848,50.448240,179.805058,215.674388,176.987155,211.034408,127.674162,209.862658,-0.000742,-1.419708,32.000000,-235.779465,210.885982,-0.151611,34.305962,0.657398,336461.210275,0.933107,20.224836,1.093329,4.313663,0.080848,0.075070,218.086866,32.000000,233.735653,207.136122,201.733287,193.587258,32.000000,186.294305,72.446978,74.063171,113.329675,28.240506,49.689669,20.302254,54.142637,40.314385,44.979735,59.611111,47.417810
49.642387,60.087697,213.897653,180.640739,106.487077,92.341903,28.967725,14.229260,210.825937,5.847773,55.110791,50.447559,179.805062,215.667270,176.986456,211.029065,127.675547,209.854222,-0.000742,-1.417951,32.000000,-235.779523,210.876317,-0.151907,34.301722,0.657326,336458.678873,0.930305,20.217839,1.094794,4.312697,0.072256,0.071440,218.066583,32.000000,233.754918,207.148174,201.653983,193.577391,32.000000,186.310097,72.446271,74.062462,113.311162,28.240506,49.690338,20.302254,54.158788,40.314385,44.948028,59.598857,47.409446
49.642956,60.072284,214.021214,180.637719,106.476638,92.341971,28.951609,14.229254,210.817254,5.847648,55.084911,50.444532,179.802213,215.658525,176.987211,211.020608,127.672746,209.846434,-0.000742,-1.417377,32.000000,-235.779543,210.866114,-0.151899,34.298214,0.657232,336444.853520,0.931504,20.204178,1.094117,4.311456,0.065395,0.067021,218.057311,32.000000,233.768418,207.140273,201.575896,193.601276,32.000000,186.291886,72.445514,74.060480,113.292644,28.240506,49.763615,20.302254,54.170857,40.314385,44.910403,59.610678,47.408786
49.638735,60.060092,214.047735,180.634368,106.398348,92.341998,28.928048,14.229076,210.808040,5.847143,55.058587,50.439507,179.803236,215.649510,176.989703,211.009333,127.671831,209.839118,-0.000740,-1.417986,32.000000,-235.779556,210.855712,-0.151899,34.294233,0.657003,336424.397364,0.929998,20.190328,1.089785,4.308770,0.065463,0.072393,218.064369,32.000000,233.761038,207.126687,201.622821,193.624070,32.000000,186.267884,72.445961,74.058692,113.273872,28.240506,49.711242,20.302254,54.183129,40.314385,44.883543,59.602299,47.334244
49.637630,60.048312,214.082522,180.630613,106.294779,92.342103,28.973717,14.229090,210.800114,5.846943,55.035307,50.440122,179.805277,215.641409,176.993171,210.995859,127.670555,209.830208,-0.000740,-1.419730,32.000000,-235.779489,210.847408,-0.151930,34.291035,0.657295,336410.429127,0.930466,20.174325,1.089866,4.311210,0.068369,0.070499,218.090059,32.000000,233.736145,207.132664,201.709832,193.634595,32.000000,186.255161,72.445609,74.056007,113.255325,28.240506,49.758274,20.302254,54.198526,40.314385,44.857190,59.613127,47.414068
49.633809,60.035636,214.164934,180.627060,106.284314,92.341982,28.938229,14.229194,210.789909,5.846562,55.014064,50.436240,179.803800,215.632797,176.991272,210.985484,127.664114,209.819647,-0.000740,-1.420348,32.000000,-235.779264,210.838653,-0.151934,34.287621,0.657454,336400.956442,0.931282,20.166515,1.088225,4.312111,0.070807,0.080846,218.105180,32.000000,233.716672,207.156136,201.756195,193.619833,32.000000,186.280201,72.446237,74.054636,113.238283,28.240506,49.812303,20.302254,54.213532,40.314385,44.830025,59.596359,47.421625
49.632906,60.022543,214.182908,180.623468,106.303802,92.329731,28.936866,14.229254,210.783630,5.846924,54.991198,50.439214,179.804450,215.626260,176.988473,210.976058,127.658688,209.810280,-0.000739,-1.420337,32.000000,-235.779119,210.830291,-0.151829,34.285617,0.657580,336390.025730,0.929808,20.155881,1.086389,4.312908,0.079837,0.071339,218.098348,32.000000,233.722320,207.179188,201.703696,193.608988,32.000000,186.303855,72.445642,74.054198,113.221972,28.240506,49.830707,20.302254,54.227287,40.314385,44.800718,59.613648,47.398368
49.626866,60.009509,214.146984,180.619595,106.228454,92.325757,28.954312,14.229378,210.774851,5.846608,54.971358,50.433110,179.803215,215.615524,176.988916,210.964666,127.657362,209.800174,-0.000738,-1.420303,32.000000,-235.778962,210.821582,-0.151720,34.283486,0.657830,336388.400905,0.930995,20.147171,1.089142,4.314900,0.068761,0.074473,218.081522,32.000000,233.731536,207.182881,201.624936,193.610298,32.000000,186.308749,72.444651,74.051462,113.205133,28.240506,49.861951,20.302254,54.245248,40.314385,44.771493,59.618566,47.397560
49.626527,59.996476,214.116761,180.615226,106.235827,92.325839,28.918681,14.229427,210.767307,5.846368,54.934305,50.434635,179.797317,215.610060,176.990163,210.954858,127.655375,209.789106,-0.000738,-1.420878,32.000000,-235.778918,210.815304,-0.151455,34.282644,0.657803,336338.010456,0.930902,20.135013,1.091296,4.315341,0.061480,0.064219,218.075400,32.000000,233.734063,207.164989,201.614026,193.630916,32.000000,186.289198,72.445921,74.049753,113.189195,28.240506,49.879453,20.302254,54.263045,40.314385,44.742146,59.617317,47.392865
49.625281,59.981778,214.179952,180.610912,106.299201,92.325831,28.961782,14.229400,210.759012,5.846081,54.877690,50.425552,179.793910,215.603454,176.987053,210.945603,127.658089,209.785455,-0.000737,-1.421463,32.000000,-235.778898,210.807584,-0.151345,34.278911,0.657784,336314.928190,0.930393,20.128251,1.089091,4.315142,0.061700,0.069780,218.100042,32.000000,233.708375,207.152878,201.693035,193.647672,32.000000,186.276197,72.446301,74.047460,113.172944,28.240506,49.837970,20.302254,54.274040,40.314385,44.710797,59.606961,47.389123
49.619685,59.965961,214.116487,180.606363,106.343595,92.321676,28.936733,14.229460,210.747136,5.845836,54.847683,50.424472,179.791277,215.588472,176.987329,210.930801,127.656336,209.772685,-0.000738,-1.421352,32.000000,-235.778905,210.795944,-0.151645,34.273777,0.657716,336303.187632,0.931515,20.115568,1.087211,4.314563,0.068419,0.069501,218.123953,32.000000,233.685945,207.159552,201.754810,193.639879,32.000000,186.289353,72.446259,74.044547,113.157026,28.240506,49.842968,20.302254,54.295277,40.314385,44.675550,59.614091,47.213262
49.614825,59.949573,214.043252,180.601286,106.468345,92.309443,28.903747,14.229338,210.731611,5.845599,54.837394,50.418935,179.785618,215.574317,176.987172,210.916704,127.654736,209.757505,-0.000739,-1.421388,32.000000,-235.778943,210.780491,-0.151729,34.266191,0.657906,336281.198717,0.930118,20.102164,1.083222,4.315944,0.064721,0.070680,218.132717,32.000000,233.680470,207.176312,201.728714,193.614791,32.000000,186.302491,72.444668,74.042514,113.142515,28.240506,49.844083,20.302254,54.311070,40.314385,44.638220,59.601139,47.385602
49.605276,59.941824,213.997443,180.598230,106.550305,92.297166,28.960155,14.229144,210.711755,5.845128,54.847522,50.408113,179.782458,215.556929,176.981573,210.899736,127.645819,209.739897,-0.000738,-1.423177,32.000000,-235.779092,210.759257,-0.151689,34.256707,0.657873,336254.475441,0.930958,20.092156,1.080513,4.315152,0.066989,0.072799,218.114850,32.000000,233.690950,207.176790,201.640789,193.610744,32.000000,186.312495,72.444304,74.040647,113.126844,28.240506,49.773454,20.302254,54.335166,40.314385,44.613752,59.612704,47.233658
49.596440,59.942792,214.045175,180.595959,106.688314,92.284910,28.926945,14.229297,210.689811,5.844768,54.875994,50.404901,179.773648,215.536274,176.979944,210.877225,127.641304,209.720650,-0.000737,-1.424921,32.000000,-235.778758,210.736325,-0.151848,34.247207,0.657803,336196.459228,0.931957,20.080812,1.076811,4.314099,0.075035,0.074753,218.109180,32.000000,233.698022,207.153284,201.591436,193.632350,32.000000,186.291258,72.444692,74.038990,113.111719,28.240506,49.832522,20.302254,54.359730,40.314385,44.605550,59.613314,47.297634
49.587266,59.950054,214.056370,180.594857,106.687396,92.272520,28.948182,14.229287,210.670097,5.844266,54.900555,50.399680,179.775069,215.511982,176.977174,210.855984,127.638786,209.701559,-0.000738,-1.426694,32.000000,-235.778658,210.714429,-0.152120,34.236944,0.657891,336164.522218,0.930195,20.082977,1.079574,4.314006,0.068513,0.077363,218.125219,32.000000,233.686399,207.133322,201.640860,193.656673,32.000000,186.279866,72.444431,74.037136,113.097697,28.240506,49.846937,20.302254,54.386139,40.314385,44.617042,59.616599,47.199249
49.577517,59.961191,214.134241,180.595303,106.794720,92.260035,28.940900,14.229348,210.648248,5.843252,54.917059,50.393793,179.778746,215.486134,176.974269,210.832803,127.637810,209.680430,-0.000738,-1.428469,32.000000,-235.778585,210.691250,-0.152141,34.226192,0.658187,336135.298576,0.931324,20.093119,1.077363,4.315737,0.061621,0.066560,218.152572,32.000000,233.666067,207.126964,205.334513,193.675827,32.000000,186.278972,72.444251,74.034404,113.084980,28.240506,49.883823,20.302254,54.411553,40.314385,44.641728,59.606390,47.376871
49.571527,59.967457,214.069517,180.596566,106.829808,92.247658,28.942726,14.229298,210.625234,5.842876,54.930415,50.384281,179.774012,215.463278,176.972105,210.810233,127.635569,209.658066,-0.000737,-1.430245,32.000000,-235.778538,210.673153,-0.152132,34.216363,0.658438,336109.388993,0.930723,20.109909,1.073210,4.316761,0.084276,0.075364,218.165221,32.000000,233.656904,207.142212,210.820108,193.656522,32.000000,186.296004,72.443031,74.032237,113.072991,28.240506,49.844304,20.302254,54.437828,40.314385,44.659178,59.603037,47.387216
49.568299,59.970919,213.951066,180.597121,106.878933,92.235512,28.961061,14.229250,210.602096,5.842399,54.925386,50.378055,179.771945,215.443218,176.964918,210.788260,127.629938,209.636991,-0.000736,-1.432021,32.000000,-235.778487,210.647653,-0.151908,34.205573,0.658846,336085.532121,0.931060,20.131173,1.066801,4.319180,0.063221,0.069164,218.154726,32.000000,233.668480,207.148240,212.571269,193.643287,32.000000,186.302442,72.441612,74.031303,113.061424,28.240506,49.864864,20.302254,54.459710,40.314385,44.669859,59.617228,47.228375
49.561775,59.970820,213.794594,180.596585,106.973949,92.235434,28.940239,14.229274,210.577428,5.841597,54.930361,50.370169,179.767969,215.417610,176.957023,210.765878,127.627787,209.616425,-0.000736,-1.433781,32.000000,-235.778481,210.623721,-0.151896,34.196210,0.658894,336055.522402,0.931015,20.143661,1.061226,4.318397,0.054968,0.073271,218.140485,32.000000,233.681551,207.141246,212.489279,193.654151,32.000000,186.282107,72.441549,74.029022,113.051275,28.240506,49.775719,20.302254,54.483167,40.314385,44.674241,59.607767,47.259923
49.554483,59.966401,213.848209,180.594573,107.139025,92.227319,28.976029,14.229211,210.554020,5.840451,54.934900,50.362894,179.764045,215.391717,176.955475,210.740743,127.630001,209.591304,-0.000735,-1.434391,32.000000,-235.778512,210.596223,-0.151920,34.187514,0.658804,336027.621411,0.930378,20.150477,1.059490,4.316288,0.065371,0.077908,218.138202,32.000000,233.682186,207.122383,212.506451,193.683505,32.000000,186.252291,72.441775,74.027299,113.041819,28.240506,49.721285,20.302254,54.509655,40.314385,44.663989,59.607964,47.196754
49.547903,59.966814,213.708431,180.592005,107.121085,92.215186,28.938476,14.229291,210.530212,5.839762,54.946731,50.353386,179.760991,215.365579,176.950675,210.716767,127.624182,209.566512,-0.000735,-1.434907,32.000000,-235.778416,210.572010,-0.151637,34.182960,0.658731,336035.196854,0.931181,20.157157,1.054452,4.313699,0.067937,0.071464,218.152564,32.000000,233.659185,207.121735,212.588468,193.698199,32.000000,186.232124,72.442638,74.024683,113.031278,28.240506,49.696567,20.302254,54.536336,40.314385,44.660973,59.609813,47.306952
49.540141,59.969754,213.606647,180.589920,107.138332,92.202958,28.957009,14.229434,210.505803,5.838762,54.964350,50.342399,179.762957,215.341125,176.947824,210.692871,127.624612,209.542828,-0.000735,-1.434906,32.000000,-235.778247,210.546855,-0.151604,34.179823,0.659024,336000.968231,0.930089,20.160314,1.043456,4.315416,0.059433,0.071640,218.162950,32.000000,233.642044,207.144873,212.628879,193.691040,32.000000,186.245394,72.442380,74.022010,113.022854,28.240506,49.648035,20.302254,54.563961,40.314385,44.664449,59.606213,47.372469
49.532382,59.973884,213.441731,180.588273,107.117374,92.190822,28.949720,14.229315,210.481398,5.837968,54.970182,50.340568,179.760501,215.316045,176.942898,210.669551,127.624837,209.519151,-0.000736,-1.436645,32.000000,-235.778431,210.520871,-0.151567,34.180617,0.658809,335971.868103,0.931310,20.167565,1.040608,4.313168,0.061898,0.066087,218.151455,32.000000,233.643824,207.162114,212.561527,193.667072,32.000000,186.257861,72.442254,74.020600,113.015386,28.240506,49.557258,20.302254,54.595574,40.314385,44.673661,59.613068,47.368140
49.526982,59.977866,213.376723,180.587018,107.115624,92.178687,28.920952,14.229301,210.456303,5.837206,54.951238,50.337422,179.759178,215.291265,176.940605,210.645429,127.624080,209.494775,-0.000737,-1.438393,32.000000,-235.778508,210.496809,-0.151535,34.183295,0.658658,335935.737053,0.930758,20.178571,1.031896,4.311789,0.072181,0.066518,218.128276,32.000000,233.657323,207.174199,212.468023,193.659306,32.000000,186.259483,72.441868,74.018459,113.010462,28.240506,49.489426,20.302254,54.619946,40.314385,44.682409,59.605004,47.384795
49.520436,59.971114,213.188437,180.585099,107.003382,92.166465,28.965308,14.229267,210.429273,5.836431,54.925764,50.333740,179.757926,215.261328,176.941736,210.618081,127.624574,209.471730,-0.000737,-1.439547,32.000000,-235.778603,210.471581,-0.151508,34.184321,0.658301,335900.696264,0.931040,20.190767,1.023391,4.309135,0.079760,0.070622,218.116459,32.000000,233.655208,207.158215,212.434150,193.683603,32.000000,186.230368,72.440621,74.016344,113.005939,28.240506,49.376980,20.302254,54.646354,40.314385,44.675024,59.610403,47.174964
49.512243,59.964066,213.135402,180.582152,106.962658,92.154316,28.958006,14.229297,210.401083,5.836047,54.926952,50.327038,179.758094,215.232271,176.944230,210.590631,127.626387,209.446425,-0.000738,-1.440716,32.000000,-235.778594,210.441037,-0.151401,34.185625,0.658093,335866.420492,0.931965,20.200363,1.015623,4.308292,0.068568,0.073307,218.122186,32.000000,233.624855,207.148638,212.516303,193.701608,32.000000,186.209705,72.440918,74.016016,113.003585,28.240506,49.343925,20.302254,54.680614,40.314385,44.659171,59.615369,47.377164
49.507861,59.960461,213.070222,180.578936,106.867345,92.142185,28.962176,14.229181,210.369049,5.835126,54.941280,50.323401,179.758562,215.201868,176.944470,210.561310,127.628494,209.419964,-0.000737,-1.441938,32.000000,-235.778637,210.408926,-0.151385,34.188924,0.657650,335817.207078,0.930533,20.200415,1.007070,4.305060,0.065224,0.068873,218.133854,32.000000,233.596920,207.160318,207.098349,193.702013,32.000000,186.226221,72.441491,74.015668,113.004430,28.240506,49.323410,20.302254,54.706960,40.314385,44.642581,59.615507,47.253614
49.505042,59.964039,212.910051,180.576208,106.848524,92.129966,28.934195,14.229250,210.337985,5.834468,54.955049,50.320679,179.757255,215.172764,176.940808,210.532824,127.629973,209.395215,-0.000738,-1.441994,32.000000,-235.778631,210.376894,-0.151636,34.192043,0.657506,335766.452486,0.930797,20.201887,0.996405,4.304701,0.067675,0.072855,218.125788,32.000000,233.590494,207.183079,201.617577,193.681164,32.000000,186.260154,72.441305,74.014986,113.005967,28.240506,49.213174,20.302254,54.736320,40.314385,44.650292,59.601748,47.218397
49.497519,59.968853,212.962282,180.574431,106.836449,92.117851,28.920462,14.229113,210.309972,5.834113,54.963505,50.317876,179.754253,215.145377,176.937997,210.502588,127.625906,209.364446,-0.000738,-1.443145,32.000000,-235.778817,210.344744,-0.151416,34.193556,0.657261,335716.483750,0.930622,20.202838,0.985042,4.303765,0.063571,0.068168,218.100065,32.000000,233.600295,207.192837,201.531927,193.668305,32.000000,186.275849,72.440488,74.014716,113.007754,28.240506,49.226332,20.302254,54.765174,40.314385,44.659899,59.608023,47.193746
49.493398,59.973134,213.003542,180.573014,106.857059,92.105847,28.971812,14.229124,210.280133,5.833931,54.978656,50.313192,179.751458,215.115463,176.935974,210.470066,127.624906,209.336029,-0.000738,-1.443148,32.000000,-235.778927,210.314596,-0.151765,34.193709,0.656813,335675.614415,0.931465,20.209347,0.974906,4.300775,0.125268,0.068877,218.074281,32.000000,233.604416,207.181129,201.468422,193.685063,32.000000,186.260181,72.439514,74.014644,113.011076,28.240506,49.199848,20.302254,54.795573,40.314385,44.669878,59.615271,47.215830
49.485149,59.977767,213.037818,180.572183,106.873976,92.093727,28.911776,14.229013,210.252420,5.833723,54.989242,50.304119,179.748514,215.083240,176.937157,210.441903,127.621277,209.308078,-0.000738,-1.443427,32.000000,-235.779066,210.285280,-0.151851,34.192116,0.656902,335649.196940,0.931953,20.221984,0.968207,4.302484,0.070598,0.071657,218.065981,32.000000,233.592446,207.163436,201.519693,193.704531,32.000000,186.243412,72.438614,74.013849,113.013615,28.240506,49.221942,20.302254,54.826029,40.314385,44.678694,59.627515,47.232777
49.478023,59.983637,213.074950,180.572167,106.884509,92.081601,28.915262,14.229084,210.222194,5.833271,55.014506,50.297405,179.748799,215.051392,176.935202,210.414910,127.618299,209.278081,-0.000738,-1.443710,32.000000,-235.778997,210.252924,-0.151993,34.189930,0.656955,335614.171353,0.930275,20.230553,0.959263,4.303676,0.058817,0.065199,218.078795,32.000000,233.570210,207.161418,201.608966,193.708343,32.000000,186.247373,72.438474,74.014060,113.017993,28.240506,49.246277,20.302254,54.860720,40.314385,44.691742,59.611111,47.228302
49.474109,59.993710,213.144110,180.572108,106.950373,92.069560,28.937397,14.229151,210.193028,5.832811,55.036170,50.294696,179.748339,215.022439,176.930883,210.383134,127.611731,209.249689,-0.000737,-1.443687,32.000000,-235.778818,210.224409,-0.151745,34.186775,0.657071,335587.370583,0.932266,20.243767,0.953111,4.305086,0.076663,0.067921,218.077758,32.000000,233.560099,207.177652,201.640587,193.685524,32.000000,186.270936,72.438318,74.014140,113.024602,28.240506,49.250129,20.302254,54.891138,40.314385,44.711179,59.615733,47.225734
49.467649,60.002679,213.154024,180.571981,106.998611,92.065702,28.945601,14.229106,210.165764,5.832331,55.054107,50.294135,179.749375,214.995256,176.923230,210.352449,127.608956,209.220384,-0.000739,-1.442506,32.000000,-235.778854,210.197442,-0.151568,34.182832,0.657196,335560.555621,0.932193,20.257048,0.945590,4.306456,0.072127,0.065893,218.059028,32.000000,233.573613,207.187711,201.578713,193.676569,32.000000,186.285024,72.436562,74.015109,113.031119,28.240506,49.301470,20.302254,54.922993,40.314385,44.732623,59.612940,47.168067
49.462737,60.010699,213.126753,180.571684,106.938470,92.060066,28.942379,14.229131,210.140587,5.831409,55.068552,50.293935,179.753012,214.966870,176.919259,210.323244,127.599935,209.194565,-0.000738,-1.442505,32.000000,-235.778769,210.172387,-0.151363,34.178718,0.657375,335542.680167,0.931464,20.271193,0.942220,4.308195,0.073269,0.078746,218.034433,32.000000,233.593940,207.177032,201.491280,193.680430,32.000000,186.289812,72.436867,74.015120,113.039704,28.240506,49.246530,20.302254,54.955090,40.314385,44.751656,59.617789,47.236519
49.460736,60.017929,213.099696,180.571111,106.954795,92.047825,28.929361,14.229268,210.113983,5.830665,55.094670,50.294850,179.747504,214.939675,176.918940,210.293203,127.593906,209.169520,-0.000738,-1.442491,32.000000,-235.778557,210.147773,-0.151203,34.174614,0.657534,335547.886103,0.931316,20.286883,0.934737,4.308958,0.085233,0.079703,218.022132,32.000000,233.603896,207.152859,201.500883,193.700761,32.000000,186.278378,72.437913,74.015834,113.048438,28.240506,49.259543,20.302254,54.987027,40.314385,44.768084,59.622391,47.212968
49.458506,60.029272,213.130954,180.570859,106.855123,92.035716,28.966343,14.229311,210.086831,5.830469,55.128283,50.290329,179.744915,214.911820,176.918216,210.265966,127.587833,209.139596,-0.000740,-1.440695,32.000000,-235.778594,210.120017,-0.151619,34.171508,0.657591,335556.216764,0.931484,20.300016,0.934720,4.308835,0.068900,0.081895,218.033398,32.000000,233.589859,207.139310,201.571990,193.700491,32.000000,186.282790,72.438775,74.016773,113.057166,28.240506,49.265775,20.302254,55.017519,40.314385,44.790777,59.617435,47.214289
49.456350,60.044945,213.064075,180.571162,106.832116,92.023680,28.904938,14.229354,210.059761,5.830118,55.160017,50.286402,179.743947,214.884428,176.913195,210.238241,127.579220,209.115244,-0.000741,-1.440114,32.000000,-235.778645,210.092055,-0.151769,34.170793,0.657557,335531.522748,0.931839,20.309328,0.931979,4.308462,0.061173,0.072692,218.040516,32.000000,233.581874,207.145823,201.617865,193.684450,32.000000,186.298952,72.439379,74.018172,113.067577,28.240506,49.223989,20.302254,55.044558,40.314385,44.821560,59.616618,47.403870
49.459370,60.061757,212.941476,180.571833,106.800275,92.011405,28.961884,14.229401,210.037125,5.829328,55.172170,50.290854,179.746408,214.860363,176.910103,210.215207,127.576846,209.091118,-0.000741,-1.440694,32.000000,-235.778629,210.067701,-0.151784,34.171870,0.657647,335513.021018,0.930601,20.322991,0.927575,4.309288,0.062323,0.069381,218.034904,32.000000,233.591077,207.155485,201.575889,193.654807,32.000000,186.313726,72.438840,74.020232,113.078305,28.240506,49.154678,20.302254,55.070613,40.314385,44.862271,59.605771,47.344956
49.458741,60.076513,212.832457,180.572683,106.670227,92.014510,28.920819,14.229190,210.016666,5.828385,55.158525,50.292767,179.743658,214.837968,176.908907,210.191813,127.576371,209.069659,-0.000742,-1.442434,32.000000,-235.778842,210.046138,-0.151843,34.171262,0.657483,335504.491054,0.932539,20.340909,0.927659,4.308124,0.065405,0.066204,218.012967,32.000000,233.619130,207.154001,201.486592,193.647132,32.000000,186.312034,72.438591,74.021565,113.088244,28.240506,49.072558,20.302254,55.097778,40.314385,44.896175,59.616137,47.218984
49.467035,60.077181,212.842249,180.572001,106.730724,92.022536,28.960253,14.229220,209.997751,5.827476,55.132043,50.292029,179.741692,214.818138,176.911322,210.173911,127.577116,209.051495,-0.000743,-1.441852,32.000000,-235.778915,210.025823,-0.151558,34.168942,0.657114,335480.889707,0.930560,20.354578,0.921584,4.305382,0.066559,0.076483,218.000606,32.000000,233.635936,207.127393,201.434643,193.665658,32.000000,186.269549,72.438716,74.022987,113.098821,28.240506,49.043638,20.302254,55.118969,40.314385,44.908991,59.608770,47.331016
49.470170,60.074711,212.842542,180.569950,106.793498,92.022641,28.947811,14.229161,209.974715,5.826793,55.132898,50.290894,179.743467,214.796427,176.912195,210.151317,127.574811,209.032043,-0.000743,-1.440106,32.000000,-235.779044,210.004974,-0.151568,34.164482,0.656953,335510.894209,0.931962,20.369988,0.914542,4.303232,0.064708,0.077958,218.007725,32.000000,233.628662,207.104514,201.496197,193.679395,32.000000,186.242042,72.437637,74.024135,113.107656,28.240506,49.041027,20.302254,55.139950,40.314385,44.907677,59.624329,47.219351
