OSU 80 Ton Compressor Load Stand
49.468046,60.076255,212.873179,180.567152,106.804112,92.022704,28.948199,14.229120,209.948153,5.825839,55.173066,50.285727,179.746452,214.769801,176.915975,210.128333,127.566559,209.006084,-0.000744,-1.438932,32.000000,-235.779109,209.977097,-0.151575,34.160368,0.656984,335533.042576,0.930605,20.362025,0.907436,4.302709,0.075836,0.076886,218.023465,32.000000,233.608426,207.107202,201.573112,193.669620,32.000000,186.231903,72.436791,74.026050,113.116525,28.240506,49.104375,20.302254,55.168008,40.314385,44.899254,59.614317,47.199322
49.470877,60.088966,212.893016,180.564230,106.827453,92.022735,28.960890,14.229068,209.924153,5.825084,55.220913,50.286607,179.746105,214.746594,176.917437,210.106057,127.557473,208.980396,-0.000743,-1.440092,32.000000,-235.779166,209.952119,-0.151317,34.158998,0.657037,335532.186960,0.930935,20.356293,0.902926,4.302442,0.068631,0.073475,218.020099,32.000000,233.600687,207.123582,201.577536,193.633045,32.000000,186.243796,72.435695,74.027475,113.125661,28.240506,49.014948,20.302254,55.193328,40.314385,44.928676,59.605702,47.384208
49.479038,60.111018,212.711687,180.563211,106.754130,92.034145,28.891392,14.229004,209.903528,5.824338,55.252583,50.293568,179.747233,214.722627,176.913048,210.083655,127.548948,208.957696,-0.000743,-1.441241,32.000000,-235.779188,209.929724,-0.151295,34.159046,0.657208,335549.596353,0.930971,20.360047,0.902084,4.303246,0.064391,0.072216,217.991324,32.000000,233.614450,207.131777,201.503613,193.614707,32.000000,186.256343,72.435077,74.028981,113.133546,28.240506,48.936798,20.302254,55.211713,40.314385,44.972289,59.614219,47.245030
49.487342,60.126293,212.716263,180.561609,106.747358,92.046398,28.948414,14.229130,209.884261,5.823613,55.266809,50.302405,179.744274,214.702918,176.918288,210.061983,127.546362,208.935125,-0.000744,-1.441213,32.000000,-235.779085,209.913041,-0.151151,34.160155,0.657267,335578.620188,0.930536,20.369812,0.902171,4.303401,0.062566,0.072496,217.970484,32.000000,233.624592,207.123483,201.441122,193.612226,32.000000,186.237675,72.435309,74.030617,113.142977,28.240506,48.914759,20.302254,55.228603,40.314385,45.015479,59.601453,47.334024
49.491635,60.135617,212.725701,180.559274,106.701184,92.058681,28.952928,14.229156,209.868505,5.823252,55.261179,50.312375,179.746443,214.685465,176.919487,210.044707,127.542454,208.918268,-0.000744,-1.440624,32.000000,-235.779043,209.896980,-0.151252,34.162154,0.656912,335655.790216,0.932775,20.383373,0.902742,4.299026,0.067344,0.065304,217.968180,32.000000,233.619663,207.110187,201.479663,193.623636,32.000000,186.219471,72.434018,74.032607,113.152593,28.240506,48.940676,20.302254,55.248593,40.314385,45.043508,59.617041,47.253467
49.502523,60.139813,212.757935,180.556058,106.701863,92.070953,28.920645,14.229024,209.853373,5.823107,55.250624,50.318062,179.748458,214.672314,176.923389,210.030638,127.539582,208.900612,-0.000743,-1.438871,32.000000,-235.779273,209.883910,-0.150820,34.164468,0.656929,335716.689573,0.930928,20.390010,0.897418,4.298397,0.066951,0.082320,217.988723,32.000000,233.595968,207.108308,201.557109,193.624595,32.000000,186.205647,72.433264,74.034349,113.162676,28.240506,48.897530,20.302254,55.262789,40.314385,45.054254,59.620169,47.220598
49.508956,60.138420,212.579897,180.551158,106.711407,92.083230,28.951929,14.228947,209.839180,5.822698,55.252191,50.323297,179.743721,214.660247,176.926393,210.017528,127.532655,208.886576,-0.000743,-1.437078,32.000000,-235.779360,209.871307,-0.150809,34.166074,0.656966,335776.108664,0.930841,20.394868,0.895419,4.298215,0.073802,0.072510,217.999926,32.000000,233.585582,207.126108,201.614463,193.596532,32.000000,186.219707,72.432736,74.036911,113.171435,28.240506,48.798049,20.302254,55.278954,40.314385,45.056617,59.610816,47.210474
49.517566,60.138247,212.561444,180.545433,106.722530,92.095429,28.966050,14.229026,209.828323,5.822260,55.263699,50.333359,179.742242,214.649024,176.923828,210.005440,127.526091,208.871507,-0.000743,-1.436497,32.000000,-235.779347,209.857342,-0.150762,34.169837,0.656966,335822.687753,0.931790,20.387740,0.892103,4.297921,0.080872,0.077281,217.992700,32.000000,233.598317,207.146141,201.563512,193.569601,32.000000,186.216953,72.432311,74.039819,113.178744,28.240506,48.782086,20.302254,55.291237,40.314385,45.056143,59.613245,47.373789
49.530232,60.139964,212.558664,180.539573,106.641122,92.107457,28.939666,14.229060,209.820071,5.822174,55.259742,50.341983,179.738126,214.640054,176.922269,209.997066,127.521748,208.861257,-0.000743,-1.436492,32.000000,-235.779406,209.852048,-0.150790,34.174757,0.656569,335873.717763,0.930771,20.379658,0.894110,4.293766,0.073867,0.067552,217.973121,32.000000,233.621458,207.150852,201.486893,193.563964,32.000000,186.207962,72.432567,74.042941,113.185706,28.240506,48.723424,20.302254,55.301561,40.314385,45.058424,59.600863,47.289344
49.543765,60.144243,212.716052,180.534269,106.613391,92.127637,28.935785,14.229000,209.816445,5.822053,55.227220,50.356334,179.736360,214.635345,176.923030,209.992144,127.516571,208.849836,-0.000743,-1.436521,32.000000,-235.779464,209.849681,-0.150829,34.176955,0.656449,335923.040527,0.930262,20.370532,0.895393,4.292647,0.075601,0.069779,217.967269,32.000000,233.632202,207.127307,201.477623,193.572850,32.000000,186.181065,72.433025,74.045603,113.192314,28.240506,48.809416,20.302254,55.308474,40.314385,45.069396,59.612734,47.405484
49.552753,60.139090,212.626879,180.528973,106.588178,92.151276,28.951642,14.229096,209.813817,5.822169,55.199053,50.362672,179.736889,214.634157,176.926682,209.987750,127.512076,208.844112,-0.000746,-1.434755,32.000000,-235.779400,209.846350,-0.150902,34.177524,0.656291,335967.141690,0.930974,20.359083,0.896143,4.291493,0.087009,0.072517,217.986451,32.000000,233.611051,207.118863,196.123073,193.568554,32.000000,186.173264,72.433431,74.047582,113.198264,28.240506,48.807165,20.302254,55.316620,40.314385,45.066199,59.616343,47.218324
49.565111,60.133647,212.555312,180.522987,106.671328,92.166569,28.959641,14.229203,209.810849,5.822472,55.176740,50.375191,179.738055,214.633652,176.925859,209.983781,127.502603,208.839519,-0.000745,-1.433018,32.000000,-235.779219,209.844444,-0.150953,34.175589,0.656588,336045.393319,0.931034,20.349294,0.897317,4.293498,0.066877,0.073495,218.005408,32.000000,233.594387,207.127908,190.694695,193.547761,32.000000,186.198974,72.432338,74.050645,113.205566,28.240506,48.720441,20.302254,55.324580,40.314385,45.055535,59.612842,47.383401
49.574650,60.127780,212.603116,180.516583,106.725757,92.190996,28.941648,14.229181,209.809018,5.822465,55.163313,50.386156,179.734145,214.633207,176.928064,209.980492,127.493674,208.836684,-0.000745,-1.433004,32.000000,-235.779221,209.843197,-0.151050,34.171423,0.656443,336126.947847,0.930565,20.334802,0.899805,4.290920,0.068392,0.073262,218.013576,32.000000,233.599040,207.147853,190.692815,193.505678,32.000000,186.227970,72.432370,74.053563,113.212389,28.240506,48.679236,20.302254,55.329227,40.314385,45.044162,59.622234,47.366526
49.585673,60.121358,212.608589,180.510033,106.828806,92.207322,28.957664,14.229248,209.806710,5.822643,55.165370,50.389626,179.732690,214.633130,176.925805,209.979462,127.487568,208.831142,-0.000745,-1.433012,32.000000,-235.779157,209.844738,-0.151103,34.166038,0.656290,336184.532501,0.930194,20.316517,0.907667,4.288406,0.059638,0.072240,217.996557,32.000000,233.626249,207.157479,190.627768,193.489868,32.000000,186.250149,72.431893,74.056755,113.218275,28.240506,48.743209,20.302254,55.337525,40.314385,45.030854,59.614740,47.389857
49.598827,60.121400,212.726390,180.502776,106.839898,92.223597,28.939839,14.229347,209.808110,5.823278,55.174273,50.396561,179.725932,214.633165,176.928027,209.979145,127.483282,208.829335,-0.000744,-1.433016,32.000000,-235.779032,209.845241,-0.151387,34.161011,0.656527,336275.619755,0.930808,20.300739,0.915602,4.288545,0.079794,0.069111,217.989006,32.000000,233.649146,207.134584,190.583488,193.508910,32.000000,186.229734,72.431521,74.059695,113.223371,28.240506,48.770354,20.302254,55.340434,40.314385,45.027223,59.605967,47.362491
49.608339,60.124848,212.833851,180.495867,106.929941,92.248138,28.941139,14.229521,209.810928,5.823479,55.176877,50.407253,179.717028,214.635507,176.926997,209.979793,127.474636,208.831786,-0.000744,-1.431851,32.000000,-235.778816,209.845196,-0.151502,34.157516,0.656623,336330.168359,0.930215,20.282869,0.919766,4.287702,0.063409,0.072262,218.002364,32.000000,233.647316,207.113807,190.654600,193.515319,32.000000,186.195992,72.432674,74.063737,113.228510,28.240506,48.801464,20.302254,55.342029,40.314385,45.032299,59.607925,47.393745
49.620617,60.129673,212.858547,180.489317,106.995920,92.272407,28.955412,14.229388,209.813518,5.823691,55.174785,50.419129,179.711685,214.640844,176.923678,209.985309,127.467435,208.829458,-0.000743,-1.431293,32.000000,-235.778986,209.847707,-0.151511,34.155101,0.656940,336388.077632,0.930681,20.269251,0.923418,4.288940,0.071751,0.069178,218.032037,32.000000,233.633490,207.113672,190.731727,193.514906,32.000000,186.180467,72.431684,74.065354,113.232417,28.240506,48.796968,20.302254,55.344518,40.314385,45.045103,59.622057,47.273863
49.632839,60.133844,212.778441,180.483137,107.148215,92.296639,28.939218,14.229432,209.818400,5.824130,55.175177,50.434857,179.705462,214.645950,176.918509,209.986745,127.450667,208.832452,-0.000744,-1.430251,32.000000,-235.779032,209.854483,-0.151517,34.154611,0.657308,336490.076456,0.930699,20.262822,0.932923,4.290284,0.060178,0.078297,218.043875,32.000000,233.637524,207.121931,194.407633,193.486496,32.000000,186.188279,72.430575,74.066308,113.235345,28.240506,48.819409,20.302254,55.345640,40.314385,45.055737,59.609626,47.342242
49.648677,60.133209,212.849464,180.476031,107.191562,92.317036,28.935352,14.229452,209.828008,5.824354,55.182103,50.440874,179.703449,214.652810,176.914128,209.995138,127.447266,208.831685,-0.000744,-1.429655,32.000000,-235.778965,209.862799,-0.151693,34.155314,0.657453,336588.775141,0.930244,20.254900,0.939309,4.289720,0.060167,0.065798,218.030326,32.000000,233.653555,207.131481,199.818253,193.458942,32.000000,186.182505,72.429605,74.069019,113.238340,28.240506,48.752606,20.302254,55.339681,40.314385,45.059168,59.611662,47.351046
49.656652,60.134492,212.906610,180.468735,107.173446,92.337460,28.965093,14.229345,209.834216,5.824793,55.188916,50.446680,179.697667,214.658995,176.913053,210.000665,127.441035,208.835685,-0.000743,-1.427926,32.000000,-235.779152,209.870287,-0.151578,34.159364,0.657336,336703.108411,0.930768,20.246384,0.957126,4.287050,0.062801,0.079601,218.015080,32.000000,233.672495,207.125631,201.563390,193.457190,32.000000,186.170839,72.429376,74.073433,113.241374,28.240506,48.843355,20.302254,55.340968,40.314385,45.061146,59.599988,47.360583
49.669733,60.137284,212.979291,180.461377,107.271043,92.361669,28.932055,14.229323,209.844637,5.824883,55.180662,50.458392,179.689846,214.668490,176.912464,210.010488,127.437022,208.843145,-0.000743,-1.427951,32.000000,-235.779194,209.880023,-0.151336,34.164558,0.657440,336771.361265,0.930770,20.229314,0.960259,4.287113,0.068057,0.067918,218.017337,32.000000,233.680083,207.108368,201.583883,193.465714,32.000000,186.146680,72.430584,74.076720,113.244693,28.240506,48.855333,20.302254,55.337687,40.314385,45.067469,59.605269,47.392058
49.679312,60.141175,212.947361,180.454086,107.360310,92.385882,28.951298,14.229314,209.854402,5.824690,55.173545,50.474370,179.685270,214.679821,176.910074,210.022059,127.431112,208.851181,-0.000743,-1.427998,32.000000,-235.779075,209.889512,-0.151295,34.169569,0.657544,336852.918682,0.929859,20.222322,0.967892,4.287575,0.069370,0.077183,218.036973,32.000000,233.663535,207.106789,201.664813,193.457552,32.000000,186.136538,72.431641,74.080438,113.248285,28.240506,48.856306,20.302254,55.337104,40.314385,45.077541,59.610383,47.417223
49.687201,60.139716,212.859532,180.445827,107.410022,92.406264,28.935077,14.229310,209.864764,5.825335,55.179128,50.487140,179.682092,214.691814,176.910122,210.031320,127.423536,208.860554,-0.000743,-1.426239,32.000000,-235.779061,209.899190,-0.150914,34.174538,0.657631,336942.467954,0.930902,20.211544,0.974520,4.287909,0.072333,0.066754,218.048326,32.000000,233.656300,207.118950,201.713015,193.429546,32.000000,186.146738,72.432932,74.082147,113.252389,28.240506,48.821697,20.302254,55.336756,40.314385,45.079588,59.617985,47.392278
49.696769,60.141076,212.793598,180.438213,107.428843,92.426572,28.929182,14.229411,209.874435,5.825526,55.192317,50.497696,179.677242,214.702550,176.905541,210.043333,127.419342,208.868092,-0.000743,-1.425661,32.000000,-235.779044,209.908767,-0.150780,34.178486,0.657540,337039.830970,0.930340,20.205501,0.983247,4.286439,0.063912,0.070804,218.044606,32.000000,233.667111,207.135772,201.671228,193.402195,32.000000,186.152796,72.432873,74.083968,113.254924,28.240506,48.727095,20.302254,55.334265,40.314385,45.080784,59.616363,47.404677
49.705731,60.146036,212.753167,180.431380,107.452918,92.446833,28.960696,14.229315,209.879639,5.825442,55.223055,50.503630,179.667967,214.709991,176.903536,210.053839,127.412428,208.878010,-0.000742,-1.426847,32.000000,-235.779161,209.914247,-0.150736,34.182521,0.657312,337120.670360,0.930901,20.195861,0.994109,4.283991,0.060142,0.066570,218.020665,32.000000,233.694644,207.140440,201.582505,193.386831,32.000000,186.132233,72.433935,74.086741,113.257331,28.240506,48.694576,20.302254,55.330738,40.314385,45.088359,59.604817,47.212895
49.718189,60.155376,212.795787,180.425461,107.555918,92.460600,28.923064,14.229404,209.886009,5.825922,55.252799,50.512977,179.654541,214.718748,176.901705,210.064230,127.407982,208.883446,-0.000743,-1.426841,32.000000,-235.779225,209.919098,-0.150988,34.186217,0.657139,337196.806388,0.931102,20.187299,1.000944,4.281840,0.064586,0.060582,218.004976,32.000000,233.708404,207.118679,201.555357,193.400443,32.000000,186.077905,72.434251,74.088296,113.258456,28.240506,48.693506,20.302254,55.326093,40.314385,45.110820,59.608279,47.396607
49.728724,60.170512,212.666441,180.421849,107.559758,92.485055,28.954207,14.229314,209.893684,5.825932,55.264384,50.523634,179.651805,214.730635,176.898283,210.072658,127.405236,208.892147,-0.000743,-1.426866,32.000000,-235.779318,209.928500,-0.151172,34.187678,0.657028,337282.807687,0.930120,20.182968,1.011335,4.280254,0.061229,0.077868,218.014449,32.000000,233.694593,207.104456,201.637502,193.400562,32.000000,186.029845,72.434188,74.090137,113.259373,28.240506,48.599511,20.302254,55.316151,40.314385,45.142100,59.613078,47.380466
49.736139,60.180767,212.694748,180.418591,107.667009,92.509358,28.931756,14.229327,209.904854,5.826267,55.266268,50.539137,179.651394,214.743019,176.894828,210.085910,127.399007,208.901841,-0.000742,-1.428076,32.000000,-235.779351,209.937445,-0.151062,34.188877,0.657021,337343.230719,0.931236,20.179394,1.017687,4.280039,0.059280,0.071027,218.020722,32.000000,233.677169,207.108202,201.706918,193.385742,32.000000,186.006096,72.434018,74.090875,113.261512,28.240506,48.621696,20.302254,55.313852,40.314385,45.172367,59.614524,47.355668
49.750352,60.185329,212.693605,180.415266,107.845938,92.533656,28.945953,14.229440,209.917960,5.826633,55.255429,50.552696,179.648201,214.759754,176.890262,210.100450,127.396733,208.912891,-0.000742,-1.427493,32.000000,-235.779258,209.951289,-0.150771,34.186993,0.656807,337448.328724,0.930301,20.183609,1.023482,4.276531,0.065699,0.070712,218.018901,32.000000,233.674457,207.128949,201.705567,193.347178,32.000000,186.019624,72.433512,74.092518,113.263559,28.240506,48.589152,20.302254,55.304438,40.314385,45.191709,59.618212,47.351853
49.760096,60.183383,212.707212,180.411452,107.883924,92.557964,28.948728,14.229412,209.932885,5.826759,55.248120,50.567493,179.641197,214.776249,176.884939,210.117248,127.391446,208.925035,-0.000741,-1.425736,32.000000,-235.779321,209.967829,-0.150904,34.181321,0.656950,337555.228757,0.931140,20.186182,1.033109,4.276463,0.069326,0.073799,217.994410,32.000000,233.692867,207.141590,201.634173,193.325666,32.000000,186.028155,72.433465,74.094415,113.264964,28.240506,48.609156,20.302254,55.293011,40.314385,45.189049,59.612871,47.387876
49.773836,60.177373,212.700413,180.405626,107.980918,92.578825,28.947160,14.229411,209.946857,5.827446,55.260350,50.571821,179.635526,214.790511,176.882875,210.132860,127.384064,208.938287,-0.000741,-1.423960,32.000000,-235.779457,209.980196,-0.150946,34.176308,0.657009,337643.799286,0.930647,20.176016,1.039255,4.275218,0.072284,0.069431,217.970351,32.000000,233.702918,207.129107,201.564720,193.321308,32.000000,186.011301,72.434145,74.095569,113.266142,28.240506,48.583945,20.302254,55.281374,40.314385,45.180247,59.600470,47.395433
49.785285,60.177926,212.670632,180.399822,108.013522,92.591562,28.937306,14.229331,209.959551,5.828119,55.268781,50.583139,179.629732,214.805654,176.881266,210.146689,127.375526,208.947847,-0.000741,-1.422223,32.000000,-235.779569,209.993070,-0.151114,34.172326,0.657204,337732.450993,0.930597,20.163978,1.048798,4.274654,0.072991,0.066667,217.966824,32.000000,233.697392,207.114082,201.625657,193.324721,32.000000,185.994128,72.434461,74.097136,113.265784,28.240506,48.567477,20.302254,55.269305,40.314385,45.175743,59.599939,47.371882
49.792859,60.182160,212.658593,180.394153,108.016601,92.603569,28.932455,14.229233,209.977271,5.828659,55.276206,50.590977,179.622853,214.823930,176.877369,210.163434,127.366393,208.960705,-0.000740,-1.422264,32.000000,-235.779602,210.006577,-0.151097,34.168857,0.657268,337805.422849,0.930560,20.143736,1.060823,4.273338,0.066842,0.076264,217.983195,32.000000,233.674133,207.111737,201.710585,193.324710,32.000000,185.990554,72.434927,74.097952,113.265693,28.240506,48.530980,20.302254,55.260322,40.314385,45.186065,59.606371,47.384354
49.804269,60.187197,212.621489,180.388732,107.984435,92.615518,28.906619,14.229303,209.999156,5.829211,55.276234,50.606973,179.620126,214.846169,176.874275,210.184328,127.362911,208.978103,-0.000741,-1.422257,32.000000,-235.779562,210.027122,-0.151088,34.166626,0.657250,337859.589890,0.930771,20.132433,1.072713,4.271757,0.068467,0.069661,217.993748,32.000000,233.664020,207.127626,201.751433,193.299954,32.000000,186.015659,72.435883,74.097808,113.267205,28.240506,48.515049,20.302254,55.247090,40.314385,45.199144,59.608505,47.400715
49.815106,60.186249,212.741188,180.383007,107.867967,92.627664,28.934378,14.229197,210.020881,5.829686,55.268982,50.617429,179.617668,214.870053,176.870735,210.203355,127.363325,208.998108,-0.000741,-1.420540,32.000000,-235.779679,210.048609,-0.150924,34.163443,0.657295,337919.617271,0.930903,20.128827,1.086351,4.270865,0.070247,0.077476,217.981491,32.000000,233.676338,207.142186,201.693229,193.283008,32.000000,186.034639,72.437116,74.098695,113.269244,28.240506,48.539216,20.302254,55.232328,40.314385,45.203254,59.614671,47.406144
49.821870,60.182976,212.780847,180.377069,107.894777,92.640770,28.953302,14.229375,210.042354,5.830490,55.268883,50.621431,179.610838,214.893327,176.867972,210.225817,127.364384,209.019136,-0.000741,-1.419995,32.000000,-235.779466,210.068389,-0.150712,34.160040,0.657231,337967.712321,0.931632,20.122050,1.095928,4.269142,0.086943,0.075079,217.962277,32.000000,233.692228,207.142542,201.619974,193.281264,32.000000,186.034143,72.438720,74.099553,113.271750,28.240506,48.570916,20.302254,55.220417,40.314385,45.200230,59.606548,47.397560
49.831727,60.180209,212.874758,180.371282,107.840438,92.652728,28.926902,14.229495,210.064268,5.830765,55.267276,50.632153,179.603602,214.918867,176.862769,210.249443,127.362967,209.042839,-0.000741,-1.418209,32.000000,-235.779468,210.092826,-0.150829,34.157555,0.657511,338003.127592,0.930636,20.109886,1.102524,4.270616,0.069296,0.076120,217.949782,32.000000,233.698481,207.119935,201.626893,193.296649,32.000000,186.011678,72.439857,74.100511,113.273983,28.240506,48.622120,20.302254,55.207888,40.314385,45.191925,59.613393,47.374743
49.843662,60.180778,212.839588,180.366012,107.836478,92.672931,28.942738,14.229489,210.086086,5.831177,55.264095,50.635352,179.598872,214.942751,176.861775,210.274241,127.364742,209.063648,-0.000741,-1.417613,32.000000,-235.779503,210.116876,-0.150668,34.155944,0.657670,338040.844608,0.930012,20.099613,1.108832,4.270832,0.067992,0.068603,217.968040,32.000000,233.678168,207.106157,201.716542,193.301138,32.000000,185.993083,72.441688,74.101140,113.275751,28.240506,48.596108,20.302254,55.191272,40.314385,45.194895,59.600253,47.568580
49.854660,60.180151,212.839658,180.361625,107.887552,92.689932,28.944025,14.229424,210.110732,5.831264,55.265896,50.647666,179.593407,214.968027,176.858545,210.296856,127.360742,209.084461,-0.000741,-1.418785,32.000000,-235.779552,210.138775,-0.150700,34.156378,0.657888,338076.738495,0.930772,20.086646,1.118553,4.271872,0.067261,0.068977,217.984295,32.000000,233.662071,207.116440,201.785454,193.288836,32.000000,186.010663,72.443101,74.101254,113.277874,28.240506,48.610128,20.302254,55.171972,40.314385,45.196070,59.600725,47.515609
49.865564,60.178711,212.943425,180.357800,107.959529,92.714230,28.942854,14.229394,210.138735,5.831986,55.248206,50.662192,179.589103,214.992288,176.848314,210.321165,127.352956,209.106397,-0.000742,-1.418795,32.000000,-235.779612,210.162041,-0.150701,34.158812,0.657853,338139.930812,0.930222,20.074868,1.124068,4.270143,0.066376,0.069133,217.988759,32.000000,233.661757,207.133364,201.754833,193.265597,32.000000,186.032602,72.442902,74.099532,113.280380,28.240506,48.581958,20.302254,55.155543,40.314385,45.195422,59.615084,47.393599
49.880320,60.173919,212.898173,180.353936,107.908883,92.738606,28.958470,14.229521,210.165269,5.832122,55.218182,50.678194,179.579817,215.022267,176.842666,210.348579,127.351753,209.129435,-0.000742,-1.418227,32.000000,-235.779483,210.190822,-0.151022,34.160694,0.657840,338200.617852,0.930124,20.062864,1.135358,4.269203,0.073511,0.073385,217.965211,32.000000,233.684172,207.134171,201.671330,193.266228,32.000000,186.042415,72.442909,74.098687,113.284253,28.240506,48.589520,20.302254,55.132803,40.314385,45.192923,59.610373,47.351853
49.890240,60.163235,212.930872,180.349432,107.823878,92.763071,28.877793,14.229544,210.191528,5.832497,55.198738,50.688218,179.575361,215.048283,176.836147,210.373953,127.349992,209.153939,-0.000741,-1.416486,32.000000,-235.779406,210.217068,-0.151121,34.160466,0.658062,338294.317857,0.930179,20.050147,1.150826,4.270350,0.063392,0.068894,217.952061,32.000000,233.694143,207.110429,201.624222,193.288387,32.000000,186.008281,72.442961,74.098252,113.288616,28.240506,48.595582,20.302254,55.110848,40.314385,45.170420,59.610541,47.397047
49.896975,60.150399,212.871176,180.342941,107.815535,92.783469,28.940598,14.229521,210.214195,5.832749,55.205721,50.692661,179.572347,215.074169,176.833773,210.396885,127.346539,209.176735,-0.000742,-1.414728,32.000000,-235.779462,210.237037,-0.151035,34.162123,0.657934,338369.571807,0.929607,20.030096,1.160096,4.268180,0.063376,0.070662,217.957206,32.000000,233.682067,207.092005,201.689458,193.307947,32.000000,185.974937,72.442794,74.098148,113.292815,28.240506,48.544772,20.302254,55.092456,40.314385,45.144575,59.610226,47.356622
49.902981,60.148352,212.850859,180.337174,107.858730,92.795599,28.937498,14.229415,210.236561,5.833051,55.226283,50.706829,179.569262,215.096241,176.830755,210.418846,127.344186,209.200889,-0.000741,-1.414116,32.000000,-235.779515,210.257060,-0.151005,34.166996,0.658051,338442.860497,0.932220,20.009156,1.170437,4.267986,0.078206,0.077963,217.976960,32.000000,233.664988,207.089095,205.398308,193.309034,32.000000,185.971134,72.442145,74.097401,113.298941,28.240506,48.549044,20.302254,55.077623,40.314385,45.129176,59.600450,47.433657
49.913289,60.152218,212.996628,180.332367,107.760152,92.813487,28.894771,14.229354,210.261793,5.832987,55.239353,50.718544,179.563535,215.119622,176.830909,210.444386,127.341487,209.223381,-0.000743,-1.414099,32.000000,-235.779561,210.281363,-0.150927,34.173008,0.657931,338503.655343,0.930232,19.989359,1.181874,4.266214,0.065443,0.073353,217.985480,32.000000,233.663720,207.108486,210.883030,193.281644,32.000000,185.980641,72.441684,74.096325,113.305067,28.240506,48.626927,20.302254,55.055388,40.314385,45.138122,59.616196,47.354274
49.923466,60.157123,213.071968,180.328755,107.740200,92.829722,28.955859,14.229307,210.286114,5.833448,55.248412,50.729653,179.559494,215.144108,176.824286,210.469708,127.341234,209.245688,-0.000744,-1.412946,32.000000,-235.779633,210.306444,-0.150797,34.179494,0.657809,338545.787009,0.930325,19.981104,1.192683,4.265293,0.068690,0.069499,217.964172,32.000000,233.683996,207.119346,212.635376,193.266041,32.000000,185.978988,72.441077,74.095934,113.311540,28.240506,48.624044,20.302254,55.034843,40.314385,45.150624,59.605377,47.558162
49.935130,60.158005,212.977588,180.324604,107.717240,92.845949,28.908549,14.229201,210.311358,5.833636,55.249511,50.742127,179.550063,215.168365,176.820099,210.497251,127.344093,209.272429,-0.000746,-1.411150,32.000000,-235.779758,210.330238,-0.150839,34.185109,0.658026,338613.610268,0.931678,19.974316,1.203256,4.267333,0.063329,0.072035,217.944968,32.000000,233.702597,207.113418,212.548720,193.274752,32.000000,185.945176,72.440817,74.095307,113.318053,28.240506,48.529320,20.302254,55.010214,40.314385,45.157111,59.604473,47.348404
49.941889,60.157123,212.943267,180.320476,107.659670,92.870239,28.971919,14.229228,210.334920,5.833751,55.257386,50.752543,179.545215,215.193453,176.816477,210.521665,127.343449,209.298000,-0.000746,-1.409421,32.000000,-235.779656,210.353786,-0.150626,34.188189,0.658069,338672.101768,0.929679,19.968705,1.211317,4.267972,0.063441,0.072417,217.942565,32.000000,233.703082,207.094210,212.569461,193.284742,32.000000,185.900386,72.439727,74.094608,113.324023,28.240506,48.599092,20.302254,54.986267,40.314385,45.158589,59.611780,47.346937
49.947295,60.157898,212.902792,180.316483,107.650147,92.882366,28.923038,14.229136,210.356313,5.833870,55.287220,50.761329,179.544009,215.215097,176.810542,210.542495,127.341697,209.314982,-0.000745,-1.408261,32.000000,-235.779780,210.376351,-0.150598,34.190137,0.657750,338719.340441,0.931126,19.957538,1.217818,4.265085,0.058895,0.073417,217.958745,32.000000,233.677000,207.092886,212.640807,193.281132,32.000000,185.880153,72.438673,74.092833,113.329851,28.240506,48.551559,20.302254,54.968434,40.314385,45.156074,59.603007,47.388683
49.957536,60.163751,212.861158,180.312737,107.688542,92.894531,28.905853,14.229217,210.379194,5.834223,55.321338,50.773915,179.543746,215.237705,176.807039,210.562300,127.339091,209.337764,-0.000746,-1.408274,32.000000,-235.779703,210.400259,-0.150573,34.193512,0.657716,338804.030352,0.929192,19.949674,1.227411,4.263821,0.061000,0.071376,217.965265,32.000000,233.662226,207.108306,212.695779,193.249598,32.000000,185.896979,72.439161,74.090904,113.335744,28.240506,48.491797,20.302254,54.943875,40.314385,45.170770,59.603538,47.520891
49.965421,60.175028,212.922860,180.310304,107.650186,92.906890,28.929595,14.229187,210.403805,5.834430,55.341819,50.782527,179.545338,215.265139,176.801482,210.587292,127.345523,209.359479,-0.000746,-1.409103,32.000000,-235.779646,210.424051,-0.150600,34.195847,0.657618,338848.650170,0.930776,19.944865,1.235107,4.262549,0.061345,0.073898,217.955073,32.000000,233.667400,207.130932,212.656101,193.218781,32.000000,185.910520,72.438537,74.090629,113.342234,28.240506,48.494262,20.302254,54.918937,40.314385,45.193694,59.614258,47.556841
49.972856,60.182365,213.169611,180.308561,107.605347,92.919148,28.956886,14.229265,210.427995,5.834915,55.345905,50.793118,179.539999,215.291357,176.800132,210.612390,127.345659,209.387062,-0.000746,-1.407583,32.000000,-235.779553,210.448197,-0.150345,34.196237,0.657447,338898.039601,0.931255,19.940139,1.245685,4.260842,0.064142,0.072255,217.932027,32.000000,233.680923,207.139020,212.585060,193.214661,32.000000,185.914926,72.438262,74.090230,113.347795,28.240506,48.597651,20.302254,54.894837,40.314385,45.216351,59.598080,47.505777
49.981563,60.185645,213.117065,180.306891,107.612219,92.939197,28.946978,14.229277,210.450450,5.835265,55.349086,50.801576,179.534396,215.317149,176.797075,210.639180,127.344860,209.410418,-0.000746,-1.407559,32.000000,-235.779570,210.474864,-0.150376,34.195471,0.657552,338939.735355,0.930481,19.943275,1.246853,4.261404,0.124673,0.070769,217.922406,32.000000,233.681811,207.121649,212.575890,193.230905,32.000000,185.884282,72.437581,74.088493,113.353603,28.240506,48.628614,20.302254,54.871339,40.314385,45.230177,59.608662,47.569900
49.993256,60.184755,213.080233,180.304677,107.585603,92.951414,28.932595,14.229440,210.474422,5.835904,55.344362,50.811222,179.533045,215.344035,176.793750,210.664926,127.343561,209.435963,-0.000747,-1.407549,32.000000,-235.779418,210.500321,-0.150390,34.195073,0.658091,338987.954731,0.929593,19.942935,1.256366,4.265708,0.065940,0.071263,217.937549,32.000000,233.661122,207.106493,212.648119,193.236656,32.000000,185.859529,72.436336,74.085896,113.358484,28.240506,48.601948,20.302254,54.840230,40.314385,45.229903,59.606882,47.506291
50.001756,60.184401,212.983774,180.302817,107.551973,92.963662,28.950955,14.229424,210.496340,5.836230,55.339080,50.818887,179.533048,215.370501,176.792394,210.692442,127.341170,209.458315,-0.000748,-1.407530,32.000000,-235.779526,210.525093,-0.150800,34.194907,0.658040,339060.791976,0.929942,19.937226,1.265337,4.263914,0.059437,0.068737,217.958967,32.000000,233.643211,207.107039,212.720603,193.229953,32.000000,185.859429,72.434527,74.082625,113.363667,28.240506,48.537475,20.302254,54.812901,40.314385,45.230428,59.611898,47.577971
50.012871,60.184618,213.006142,180.300563,107.540606,92.975864,28.880810,14.229398,210.520330,5.836721,55.335297,50.827295,179.529195,215.396161,176.786507,210.717627,127.338458,209.481391,-0.000749,-1.408693,32.000000,-235.779729,210.549975,-0.150914,34.196580,0.657928,339099.218927,0.930285,19.924267,1.275572,4.262180,0.062186,0.070209,217.965699,32.000000,233.637242,207.125864,212.707727,193.209296,32.000000,185.869856,72.431320,74.081122,113.369697,28.240506,48.523194,20.302254,54.781968,40.314385,45.231998,59.605722,47.556474
50.025906,60.184730,213.039829,180.297849,107.490964,92.996062,28.916538,14.229327,210.545719,5.837116,55.329325,50.834561,179.526479,215.422950,176.782557,210.740467,127.338210,209.502797,-0.000750,-1.408156,32.000000,-235.779738,210.573341,-0.150989,34.199319,0.657718,339142.026680,0.929643,19.915140,1.285782,4.259526,0.065307,0.068266,217.948092,32.000000,233.646124,207.135907,212.629463,193.204874,32.000000,185.870036,72.428442,74.079261,113.375034,28.240506,48.545306,20.302254,54.747737,40.314385,45.234860,59.610354,47.523459
50.034899,60.184063,212.933246,180.294608,107.481278,93.008161,28.908325,14.229434,210.571338,5.837727,55.318366,50.843564,179.522395,215.450590,176.779117,210.763085,127.343159,209.524392,-0.000749,-1.406423,32.000000,-235.779670,210.597973,-0.151046,34.202697,0.657693,339184.141672,0.931796,19.903887,1.296565,4.259027,0.057072,0.067241,217.939736,32.000000,233.650532,207.113963,212.565009,193.221680,32.000000,185.854676,72.425814,74.076551,113.380718,28.240506,48.508389,20.302254,54.715972,40.314385,45.235080,59.608819,47.384501
50.043302,60.181944,213.036851,180.291258,107.427608,93.020275,28.945417,14.229477,210.596783,5.838435,55.306579,50.852315,179.522736,215.476798,176.778081,210.788355,127.346542,209.546808,-0.000748,-1.406398,32.000000,-235.779612,210.622057,-0.150997,34.206754,0.657714,339249.264082,0.930580,19.890552,1.304299,4.258590,0.062346,0.070994,217.950344,32.000000,233.638480,207.093102,212.615413,193.242083,32.000000,185.843198,72.424201,74.075095,113.384778,28.240506,48.556544,20.302254,54.684354,40.314385,45.233108,59.613225,47.352219
50.050515,60.179023,213.218485,180.287492,107.470079,93.032401,28.961366,14.229381,210.621346,5.838895,55.303581,50.857296,179.521231,215.499005,176.775653,210.812659,127.348991,209.570742,-0.000748,-1.406396,32.000000,-235.779680,210.645885,-0.150843,34.210597,0.657404,339277.475528,0.930780,19.880607,1.306902,4.255694,0.060776,0.069242,217.976508,32.000000,233.614006,207.089020,212.693459,193.247607,32.000000,185.852191,72.422216,74.073080,113.388252,28.240506,48.564330,20.302254,54.654782,40.314385,45.229119,59.609046,47.532777
50.061523,60.176374,213.141762,180.283481,107.478548,93.044770,28.946281,14.229307,210.644820,5.839063,55.307975,50.860797,179.518796,215.520902,176.773681,210.835079,127.353427,209.593985,-0.000748,-1.407534,32.000000,-235.779792,210.669366,-0.150543,34.214583,0.657535,339307.749455,0.929532,19.869821,1.311358,4.257050,0.068443,0.068566,217.998368,32.000000,233.598324,207.109289,212.721974,193.231275,32.000000,185.875735,72.418544,74.070184,113.390604,28.240506,48.577714,20.302254,54.620856,40.314385,45.223290,59.605672,47.555300
50.068795,60.175071,213.250746,180.279398,107.523810,93.056971,28.936280,14.229331,210.667687,5.839147,55.323639,50.864848,179.517473,215.540262,176.769769,210.857738,127.357381,209.613987,-0.000748,-1.408714,32.000000,-235.779838,210.691265,-0.150528,34.217887,0.657847,339339.276185,0.928986,19.859461,1.317277,4.260066,0.066681,0.066546,217.991117,32.000000,233.604032,207.123771,212.658766,193.221903,32.000000,185.875392,72.414557,74.068542,113.391981,28.240506,48.610167,20.302254,54.586881,40.314385,45.221998,59.615851,47.360437
50.073022,60.177545,213.181194,180.276165,107.600886,93.065167,28.898041,14.229177,210.684970,5.839722,55.344635,50.869228,179.516685,215.559398,176.770530,210.876126,127.363236,209.632053,-0.000749,-1.410469,32.000000,-235.779922,210.711857,-0.150429,34.222888,0.657568,339365.959804,0.929363,19.845463,1.320967,4.257596,0.081356,0.067658,217.977261,32.000000,233.614766,207.118850,212.574723,193.232489,32.000000,185.853915,72.411009,74.066566,113.392728,28.240506,48.561177,20.302254,54.559603,40.314385,45.226383,59.611947,47.431456
50.077937,60.184931,213.255631,180.274134,107.626592,93.065170,28.940746,14.229220,210.704231,5.840185,55.359385,50.881585,179.511091,215.579562,176.767371,210.896777,127.367041,209.651332,-0.000750,-1.412242,32.000000,-235.779927,210.731441,-0.150398,34.227034,0.657741,339397.000987,0.929654,19.836661,1.324006,4.259155,0.058600,0.068497,217.976814,32.000000,233.613972,207.097508,212.578101,193.255217,32.000000,185.821637,72.407798,74.063204,113.390324,28.240506,48.629345,20.302254,54.526260,40.314385,45.239178,59.604266,47.512527
50.079731,60.194390,213.379593,180.273073,107.722557,93.077570,28.939704,14.229231,210.721297,5.840461,55.380117,50.889047,179.507081,215.599349,176.765792,210.915561,127.370138,209.674692,-0.000750,-1.412259,32.000000,-235.779869,210.751319,-0.150158,34.229464,0.657508,339416.181204,0.930886,19.834779,1.324466,4.257406,0.077637,0.075165,217.997661,32.000000,233.584548,207.083835,212.648890,193.267533,32.000000,185.796564,72.404064,74.060928,113.388650,28.240506,48.680971,20.302254,54.498016,40.314385,45.263140,59.604787,47.528154
50.082121,60.203079,213.451971,180.272753,107.770378,93.089751,28.911872,14.229285,210.737331,5.840501,55.410987,50.896920,179.510204,215.616997,176.761631,210.934266,127.370270,209.696609,-0.000752,-1.412225,32.000000,-235.779756,210.772097,-0.150156,34.232613,0.657548,339415.571880,0.929430,19.837098,1.327400,4.258475,0.064831,0.066173,218.016246,32.000000,233.563058,207.098530,212.702905,193.248499,32.000000,185.809310,72.401756,74.058252,113.388594,28.240506,48.739462,20.302254,54.471438,40.314385,45.284582,59.610619,47.573202
50.088094,60.215395,213.326429,180.273292,107.765245,93.102025,28.919724,14.229364,210.754743,5.840965,55.422097,50.902849,179.508548,215.635380,176.756573,210.951769,127.371323,209.714275,-0.000750,-1.412218,32.000000,-235.779669,210.790379,-0.150170,34.236815,0.657853,339465.591099,0.929574,19.844706,1.332468,4.260797,0.063013,0.066568,218.017301,32.000000,233.557745,207.121207,212.672505,193.227959,32.000000,185.826281,72.396626,74.055700,113.386500,28.240506,48.648526,20.302254,54.440092,40.314385,45.311571,59.609950,47.540113
50.096899,60.221556,213.307754,180.273965,107.824801,93.114363,28.931440,14.229478,210.775267,5.841534,55.407914,50.914295,179.505339,215.655837,176.748667,210.972491,127.372262,209.733737,-0.000749,-1.412211,32.000000,-235.779419,210.811973,-0.150152,34.242031,0.658021,339518.783927,0.930564,19.850933,1.339997,4.262039,0.065846,0.075844,218.001041,32.000000,233.570623,207.131361,212.581974,193.223369,32.000000,185.819779,72.392049,74.053077,113.383784,28.240506,48.674116,20.302254,54.405827,40.314385,45.334452,59.608751,47.554273
50.105546,60.220080,213.329458,180.274204,107.861318,93.126638,28.949940,14.229378,210.798964,5.842079,55.363142,50.923758,179.501215,215.679812,176.745067,210.994100,127.376277,209.754986,-0.000750,-1.411591,32.000000,-235.779568,210.833489,-0.150542,34.246564,0.657716,339572.793782,0.930342,19.857093,1.345116,4.259025,0.074116,0.067717,217.995292,32.000000,233.576030,207.111206,212.532920,193.239950,32.000000,185.793054,72.388075,74.051474,113.380747,28.240506,48.599065,20.302254,54.369319,40.314385,45.343488,59.604000,47.539526
50.114356,60.209487,213.441445,180.273438,107.840543,93.138923,28.931642,14.229397,210.822138,5.842638,55.305435,50.932283,179.502562,215.704469,176.748425,211.015521,127.378837,209.778919,-0.000750,-1.411022,32.000000,-235.779559,210.857860,-0.150599,34.249667,0.657579,339617.565007,0.929924,19.854180,1.350979,4.257903,0.057730,0.069897,218.020248,32.000000,233.565602,207.099920,212.594203,193.259823,32.000000,185.767123,72.384848,74.050153,113.377869,28.240506,48.732629,20.302254,54.331290,40.314385,45.321622,59.604079,47.541214
50.118213,60.188747,213.600587,180.269784,107.769253,93.159260,28.956187,14.229394,210.848302,5.843155,55.253190,50.943518,179.502193,215.729061,176.747403,211.039411,127.380567,209.803239,-0.000750,-1.410476,32.000000,-235.779487,210.881813,-0.150342,34.252367,0.657522,339647.670683,0.929272,19.843795,1.354388,4.257602,0.063799,0.069290,218.045162,32.000000,233.543714,207.101673,212.650742,193.268767,32.000000,185.766105,72.381162,74.046927,113.374164,28.240506,48.827307,20.302254,54.297660,40.314385,45.284368,59.611259,47.553466
50.123183,60.169858,213.750161,180.265064,107.656806,93.170559,28.931698,14.229462,210.874435,5.843979,55.207923,50.948394,179.499498,215.757835,176.747006,211.065360,127.380853,209.829282,-0.000751,-1.408714,32.000000,-235.779363,210.907967,-0.150308,34.254173,0.657672,339669.345889,0.929777,19.824124,1.360191,4.259088,0.071379,0.071068,218.047852,32.000000,233.532908,207.120128,212.650714,193.242603,32.000000,185.783704,72.377665,74.043280,113.368951,28.240506,48.875950,20.302254,54.263327,40.314385,45.241382,59.604364,47.493745
50.129988,60.152192,213.789582,180.259541,107.654231,93.170714,28.930663,14.229644,210.899180,5.844255,55.172579,50.950309,179.496197,215.784123,176.748261,211.092764,127.388814,209.857281,-0.000750,-1.408700,32.000000,-235.779229,210.933105,-0.150281,34.256470,0.658020,339713.018077,0.929061,19.799409,1.366956,4.261935,0.067693,0.069359,218.024130,32.000000,233.547634,207.125531,212.567982,193.223855,32.000000,185.801065,72.375136,74.042057,113.363207,28.240506,48.951263,20.302254,54.227259,40.314385,45.202403,59.606921,47.530942
50.133909,60.135120,213.862674,180.253480,107.614590,93.170716,28.942494,14.229594,210.927772,5.845027,55.137279,50.954711,179.492899,215.809455,176.748853,211.117277,127.395604,209.887197,-0.000749,-1.408687,32.000000,-235.779300,210.958309,-0.149709,34.259739,0.658291,339727.828150,0.929813,19.775401,1.375769,4.264497,0.067356,0.070887,218.006053,32.000000,233.558109,207.118271,212.492602,193.230062,32.000000,185.796377,72.372810,74.039971,113.358647,28.240506,48.973468,20.302254,54.191770,40.314385,45.165269,59.605259,47.516269
50.136021,60.123085,213.873977,180.248445,107.605717,93.170910,28.921604,14.229662,210.953775,5.845734,55.100074,50.959079,179.485698,215.837373,176.750470,211.143048,127.401992,209.915897,-0.000749,-1.408672,32.000000,-235.779230,210.984554,-0.149657,34.264761,0.658220,339688.142944,0.929665,19.750726,1.377588,4.264704,0.066904,0.070248,218.007329,32.000000,233.553299,207.099235,212.533254,193.248651,32.000000,185.777444,72.370686,74.036822,113.352290,28.240506,49.028021,20.302254,54.158370,40.314385,45.135565,59.612803,47.572908
50.136485,60.111204,213.966718,180.243860,107.642396,93.170842,28.949048,14.229694,210.982516,5.846438,55.071184,50.965035,179.482441,215.864738,176.754083,211.171691,127.410390,209.945134,-0.000750,-1.408657,32.000000,-235.779243,211.013354,-0.149603,34.271610,0.658235,339652.696484,0.929163,19.729615,1.381247,4.265829,0.068422,0.076779,218.029440,32.000000,233.528430,207.089170,212.607291,193.259832,32.000000,185.770795,72.368690,74.033199,113.345367,28.240506,49.034236,20.302254,54.127923,40.314385,45.109708,59.606007,47.533877
50.146335,60.099102,214.017554,180.239541,107.558908,93.170816,28.926677,14.229849,211.009991,5.846896,55.042639,50.971227,179.478411,215.893347,176.754703,211.199217,127.414356,209.974150,-0.000749,-1.408650,32.000000,-235.779138,211.046445,-0.149299,34.279349,0.658119,339626.670263,0.929763,19.715406,1.384881,4.265875,0.066671,0.077643,218.042842,32.000000,233.510851,207.106837,212.640978,193.242992,32.000000,185.776780,72.367368,74.030434,113.339231,28.240506,49.048772,20.302254,54.089896,40.314385,45.084088,59.606380,47.585161
50.148835,60.086407,214.035022,180.235306,107.520431,93.170989,28.936902,14.229746,211.038935,5.847238,55.024224,50.971634,179.475075,215.922221,176.746899,211.225895,127.418293,210.002105,-0.000748,-1.408663,32.000000,-235.779262,211.076517,-0.149269,34.286918,0.658153,339597.055876,0.928842,19.703045,1.386691,4.267685,0.077473,0.071390,218.031984,32.000000,233.513677,207.121459,212.586329,193.233409,32.000000,185.774273,72.365358,74.027355,113.332095,28.240506,49.152849,20.302254,54.052257,40.314385,45.056344,59.606026,47.554053
50.147591,60.074314,214.156341,180.230853,107.535945,93.170910,28.918138,14.229726,211.063658,5.847775,55.014816,50.970081,179.468868,215.951829,176.745794,211.252496,127.425926,210.030881,-0.000747,-1.408641,32.000000,-235.779304,211.101814,-0.149272,34.295431,0.657981,339568.581502,0.929330,19.680801,1.392857,4.267860,0.061035,0.082522,218.017054,32.000000,233.522977,207.117293,212.498894,193.239152,32.000000,185.762633,72.363996,74.024938,113.325604,28.240506,49.232292,20.302254,54.020964,40.314385,45.029387,59.606508,47.531529
50.146353,60.067046,214.180083,180.227443,107.528698,93.170811,28.919650,14.229940,211.086549,5.848221,55.011080,50.974271,179.464118,215.978002,176.747162,211.275725,127.430579,210.056998,-0.000744,-1.408654,32.000000,-235.779042,211.128220,-0.149265,34.304128,0.657824,339545.401267,0.928921,19.665532,1.398680,4.267996,0.061090,0.069955,218.009585,32.000000,233.522538,207.090045,212.488259,193.248851,32.000000,185.737013,72.362425,74.023122,113.318291,28.240506,49.216976,20.302254,53.992774,40.314385,45.008219,59.612508,47.528228
50.140463,60.063438,214.148972,180.225238,107.507661,93.170923,28.946844,14.229975,211.109350,5.848591,55.015573,50.971079,179.461679,216.000032,176.745553,211.298370,127.433668,210.079457,-0.000744,-1.408674,32.000000,-235.779049,211.150863,-0.149205,34.313190,0.657904,339518.721772,0.929518,19.654721,1.401090,4.270521,0.073376,0.065568,218.026169,32.000000,233.493353,207.075038,212.559983,193.255138,32.000000,185.730511,72.362034,74.020448,113.311937,28.240506,49.206672,20.302254,53.967709,40.314385,44.997880,59.603027,47.537399
50.138251,60.062325,214.219737,180.224396,107.583835,93.170952,28.931527,14.229905,211.128869,5.848958,55.021645,50.967381,179.461514,216.019185,176.743035,211.321353,127.438500,210.106960,-0.000746,-1.409830,32.000000,-235.779173,211.172289,-0.149156,34.322547,0.657787,339502.460514,0.929476,19.648727,1.405554,4.271100,0.056399,0.068337,218.047509,32.000000,233.469939,207.083058,212.630036,193.248963,32.000000,185.747133,72.361625,74.017281,113.305596,28.240506,49.267978,20.302254,53.938831,40.314385,44.995960,59.602181,47.504603
50.133195,60.062457,214.253353,180.225254,107.581810,93.166856,28.953215,14.229896,211.144785,5.849370,55.038831,50.960066,179.458729,216.038925,176.738886,211.339026,127.441876,210.126189,-0.000745,-1.411568,32.000000,-235.779175,211.190577,-0.149146,34.328754,0.657608,339497.412806,0.928715,19.651185,1.410303,4.270981,0.061547,0.068144,218.051694,32.000000,233.465159,207.105426,212.606245,193.230467,32.000000,185.762933,72.359542,74.014744,113.299723,28.240506,49.287321,20.302254,53.913037,40.314385,44.995905,59.606430,47.351486
50.129641,60.064304,214.159404,180.226977,107.596288,93.154660,28.899290,14.229952,211.160339,5.849553,55.060222,50.953672,179.453203,216.050964,176.732262,211.355818,127.447907,210.143831,-0.000745,-1.412145,32.000000,-235.779158,211.205477,-0.149151,34.333002,0.657596,339489.761008,0.929249,19.652349,1.415070,4.272581,0.070974,0.069157,218.030419,32.000000,233.480172,207.104918,212.516999,193.231389,32.000000,185.752697,72.358728,74.012577,113.294073,28.240506,49.306121,20.302254,53.887859,40.314385,44.998724,59.601630,47.424486
50.124588,60.068049,214.181539,180.229657,107.582458,93.142645,28.924823,14.229936,211.175039,5.849560,55.082441,50.948748,179.446947,216.066760,176.728875,211.369240,127.451666,210.160749,-0.000745,-1.413487,32.000000,-235.779181,211.220965,-0.149094,34.338286,0.657579,339472.626462,0.928616,19.657688,1.418402,4.273682,0.065647,0.074084,218.022388,32.000000,233.482890,207.081203,212.461863,193.245168,32.000000,185.722153,72.359376,74.010745,113.289383,28.240506,49.327599,20.302254,53.864087,40.314385,45.005432,59.599349,47.566746
50.120597,60.073878,214.199816,180.233387,107.551753,93.130619,28.933576,14.229980,211.192931,5.849775,55.065812,50.943292,179.448868,216.083497,176.725254,211.382849,127.456352,210.179126,-0.000746,-1.413664,32.000000,-235.779094,211.235002,-0.149056,34.340170,0.657252,339422.970268,0.930304,19.663194,1.418528,4.272111,0.092462,0.071511,218.031211,32.000000,233.470592,207.059649,212.512975,193.257905,32.000000,185.692865,72.360105,74.007182,113.284099,28.240506,49.287491,20.302254,53.837828,40.314385,45.019232,59.605417,47.507832
50.116385,60.071578,214.193886,180.237622,107.497957,93.130695,28.904623,14.229955,211.208157,5.849995,55.053111,50.938028,179.450924,216.097503,176.724277,211.397107,127.462567,210.194580,-0.000746,-1.413671,32.000000,-235.779036,211.252940,-0.149031,34.339881,0.657177,339380.682654,0.929475,19.672146,1.420673,4.272984,0.063293,0.081586,218.047914,32.000000,233.444993,207.059474,212.587423,193.259422,32.000000,185.690662,72.361210,74.004857,113.281034,28.240506,49.283569,20.302254,53.813986,40.314385,45.020840,59.604600,47.540040
50.112203,60.065563,214.143668,180.240958,107.424610,93.130656,28.959538,14.229940,211.224974,5.849817,55.029922,50.935916,179.447816,216.110154,176.715630,211.412246,127.473373,210.214078,-0.000746,-1.413673,32.000000,-235.779085,211.269042,-0.148714,34.339963,0.657155,339338.774113,0.929170,19.682085,1.422396,4.273688,0.070975,0.067976,218.056369,32.000000,233.429546,207.081373,212.603391,193.234360,32.000000,185.715246,72.362054,74.001413,113.277731,28.240506,49.331838,20.302254,53.789911,40.314385,45.012119,59.603361,47.493158
50.113344,60.054965,214.183237,180.243689,107.350493,93.130572,28.920236,14.229939,211.242061,5.850359,54.990881,50.929710,179.448324,216.129560,176.710126,211.429240,127.483844,210.234295,-0.000745,-1.413709,32.000000,-235.779066,211.287217,-0.148395,34.341148,0.657186,339327.968206,0.930182,19.684125,1.421574,4.273929,0.137739,0.072735,218.044985,32.000000,233.435136,207.091412,212.540941,193.216001,32.000000,185.743880,72.362115,73.998224,113.273522,28.240506,49.334373,20.302254,53.762553,40.314385,44.994953,59.607108,47.540700
