OSU 80 Ton Compressor Load Stand
50.106249,60.038915,214.160881,180.246105,107.333688,93.130656,28.944641,14.229933,211.261093,5.850612,54.936293,50.929506,179.445192,216.147960,176.710046,211.450141,127.489114,210.258629,-0.000745,-1.413692,32.000000,-235.779033,211.305867,-0.148357,34.343114,0.657112,339304.895418,0.928488,19.682417,1.417570,4.273284,0.070721,0.068314,218.028998,32.000000,233.450096,207.081504,212.456601,193.224837,32.000000,185.750870,72.362593,73.994798,113.270464,28.240506,49.336934,20.302254,53.737093,40.314385,44.959219,59.603037,47.542021
50.102976,60.014087,214.271136,180.246829,107.240254,93.130687,28.937093,14.229809,211.281308,5.850911,54.866408,50.925621,179.443738,216.166582,176.713324,211.469486,127.495122,210.280621,-0.000743,-1.413689,32.000000,-235.779188,211.327681,-0.148308,34.349087,0.657145,339272.298326,0.929699,19.670644,1.414150,4.273976,0.067460,0.071748,218.030422,32.000000,233.455240,207.059573,212.478460,193.250588,32.000000,185.734360,72.363670,73.992978,113.267625,28.240506,49.403604,20.302254,53.717317,40.314385,44.910108,59.597539,47.570487
50.099620,59.987374,214.333051,180.246313,107.179547,93.130661,28.928845,14.229829,211.300844,5.850999,54.802599,50.922082,179.441646,216.186588,176.713551,211.490602,127.499661,210.302345,-0.000744,-1.413684,32.000000,-235.779091,211.348350,-0.148209,34.357335,0.657104,339248.992897,0.929021,19.661904,1.417369,4.274135,0.071660,0.072924,218.049006,32.000000,233.428376,207.049166,212.559649,193.265255,32.000000,185.724153,72.363898,73.990009,113.264335,28.240506,49.441062,20.302254,53.691463,40.314385,44.852036,59.613117,47.531823
50.092578,59.960932,214.338838,180.244977,107.077604,93.130645,28.962979,14.229996,211.321671,5.851390,54.750329,50.915367,179.438799,216.205942,176.715136,211.509717,127.503774,210.319221,-0.000743,-1.414288,32.000000,-235.778942,211.369364,-0.148322,34.367499,0.657215,339211.479913,0.929269,19.640449,1.419030,4.276615,0.088477,0.064379,218.063535,32.000000,233.407426,207.057117,212.611549,193.245523,32.000000,185.731747,72.363972,73.985813,113.261767,28.240506,49.470371,20.302254,53.670177,40.314385,44.789458,59.607688,47.575550
50.084130,59.936919,214.296482,180.243243,107.072039,93.130598,28.953499,14.230029,211.342005,5.851968,54.699476,50.907711,179.437282,216.225371,176.711388,211.528359,127.505615,210.336666,-0.000744,-1.414872,32.000000,-235.778895,211.388243,-0.148466,34.376640,0.657170,339173.540717,0.929537,19.617194,1.422068,4.278137,0.062494,0.067497,218.052802,32.000000,233.408729,207.066907,212.557396,193.216606,32.000000,185.745814,72.363853,73.983058,113.259117,28.240506,49.476043,20.302254,53.653793,40.314385,44.734859,59.608957,47.536738
50.073848,59.913664,214.322167,180.241651,106.978914,93.130666,28.942155,14.230085,211.360478,5.852507,54.648411,50.901213,179.434057,216.243801,176.708572,211.545545,127.511764,210.359172,-0.000743,-1.413714,32.000000,-235.778762,211.407312,-0.148477,34.383788,0.657019,339139.955819,0.928519,19.598008,1.423839,4.278854,0.065594,0.068104,218.027842,32.000000,233.429577,207.058203,212.478893,193.208694,32.000000,185.756325,72.364459,73.980777,113.255812,28.240506,49.566558,20.302254,53.638349,40.314385,44.681178,59.599103,47.540040
50.067483,59.889239,214.396966,180.239684,106.800601,93.130598,28.949057,14.230035,211.379778,5.852844,54.590394,50.897484,179.427672,216.262595,176.706219,211.563812,127.517122,210.377612,-0.000741,-1.413388,32.000000,-235.778810,211.426007,-0.148500,34.389333,0.656799,339113.537001,0.928936,19.582702,1.428081,4.278730,0.077129,0.074226,218.018730,32.000000,233.439095,207.029424,212.436825,193.229650,32.000000,185.736594,72.366783,73.977537,113.252896,28.240506,49.487085,20.302254,53.622322,40.314385,44.626527,59.603646,47.601668
50.057863,59.862933,214.369871,180.237361,106.771587,93.130622,28.901749,14.230154,211.397617,5.853251,54.525189,50.888858,179.422227,216.279367,176.703312,211.579383,127.523088,210.395474,-0.000741,-1.413378,32.000000,-235.778603,211.440163,-0.148491,34.392139,0.656789,339082.444558,0.929453,19.570045,1.429780,4.280122,0.065493,0.070579,218.030454,32.000000,233.422040,207.005780,212.506641,193.243809,32.000000,185.715588,72.367582,73.974853,113.250326,28.240506,49.502047,20.302254,53.607558,40.314385,44.569003,59.600863,47.541654
50.049604,59.834040,214.337133,180.234700,106.678268,93.122452,28.950741,14.230306,211.414763,5.853294,54.464597,50.877388,179.424730,216.294663,176.702794,211.594691,127.529728,210.410708,-0.000741,-1.414545,32.000000,-235.778428,211.454775,-0.148391,34.393427,0.656859,339047.953360,0.929301,19.552182,1.430849,4.282160,0.063178,0.075477,218.048845,32.000000,233.405748,207.007201,212.569623,193.243442,32.000000,185.726840,72.369162,73.972102,113.249229,28.240506,49.569901,20.302254,53.592367,40.314385,44.502465,59.608928,47.496093
50.038663,59.804265,214.224890,180.231459,106.623688,93.110077,28.949262,14.230224,211.428224,5.853491,54.409718,50.866713,179.424283,216.306583,176.698142,211.607138,127.538492,210.422815,-0.000740,-1.416343,32.000000,-235.778671,211.467802,-0.148451,34.393393,0.656805,339013.208255,0.930954,19.535795,1.431111,4.282441,0.065764,0.075277,218.053374,32.000000,233.400460,207.022531,212.566961,193.224440,32.000000,185.748176,72.369224,73.968686,113.247098,28.240506,49.489103,20.302254,53.580826,40.314385,44.434327,59.610206,47.547230
50.027034,59.775396,214.444870,180.227999,106.644397,93.097944,28.946731,14.230253,211.438915,5.853380,54.378971,50.855059,179.419614,216.314329,176.693418,211.618909,127.545282,210.433871,-0.000741,-1.418088,32.000000,-235.778625,211.476677,-0.148461,34.393406,0.656693,338942.536013,0.929394,19.515419,1.429781,4.282494,0.064750,0.073559,218.026068,32.000000,233.415621,207.025371,212.473935,193.209098,32.000000,185.748401,72.370223,73.966264,113.245766,28.240506,49.558852,20.302254,53.570875,40.314385,44.366273,59.619028,47.378778
50.011747,59.751853,214.438644,180.224797,106.636744,93.081720,28.873991,14.230179,211.446050,5.853829,54.380329,50.840156,179.413216,216.317935,176.693633,211.623212,127.551757,210.442280,-0.000743,-1.419838,32.000000,-235.778694,211.479403,-0.148433,34.396448,0.656429,338854.107707,0.929468,19.496926,1.425238,4.281187,0.069358,0.078064,218.000654,32.000000,233.424347,207.005019,212.400369,193.211216,32.000000,185.729390,72.371444,73.963839,113.244443,28.240506,49.581662,20.302254,53.566072,40.314385,44.299996,59.599378,47.576944
49.995271,59.737630,214.442226,180.222479,106.699028,93.061453,28.922025,14.230246,211.448206,5.853967,54.397735,50.819249,179.412964,216.320358,176.692898,211.626531,127.557605,210.445922,-0.000742,-1.422207,32.000000,-235.778686,211.481268,-0.148415,34.403556,0.656882,338771.497835,0.929595,19.480053,1.422302,4.286580,0.064738,0.074905,217.997579,32.000000,233.409412,206.973579,212.474714,193.223234,32.000000,185.705016,72.372704,73.959258,113.240547,28.240506,49.643186,20.302254,53.559134,40.314385,44.255317,59.610009,47.399028
49.979864,59.736361,214.342309,180.222925,106.785084,93.049160,28.956418,14.230139,211.448032,5.854134,54.429209,50.803238,179.414494,216.318022,176.683439,211.628277,127.564069,210.446264,-0.000743,-1.423958,32.000000,-235.778703,211.478453,-0.148379,34.407439,0.656824,338683.077695,0.932029,19.472283,1.418757,4.287766,0.066685,0.095606,218.001346,32.000000,233.383030,206.971005,212.523126,193.208418,32.000000,185.721944,72.373473,73.954300,113.237495,28.240506,49.653130,20.302254,53.555448,40.314385,44.249996,59.616353,47.401889
49.968515,59.738339,214.292738,180.224777,106.832662,93.024737,28.899762,14.229998,211.445073,5.854029,54.457310,50.785982,179.414660,216.312899,176.679525,211.626548,127.567495,210.446939,-0.000743,-1.425127,32.000000,-235.778864,211.476797,-0.148383,34.408765,0.656707,338594.069802,0.930581,19.475061,1.414178,4.289250,0.069646,0.067637,217.995011,32.000000,233.379253,206.977335,212.530048,193.185804,32.000000,185.741911,72.374163,73.952181,113.236582,28.240506,49.608414,20.302254,53.556499,40.314385,44.249631,59.608554,47.348331
49.952232,59.747780,214.103179,180.229683,106.943878,92.984105,28.884509,14.229943,211.433964,5.854370,54.527434,50.763138,179.414664,216.296317,176.669442,211.615222,127.578759,210.440176,-0.000744,-1.425143,32.000000,-235.778990,211.465870,-0.148440,34.408173,0.656501,338546.932556,0.929664,19.489697,1.407833,4.288573,0.067889,0.068255,217.962214,32.000000,233.397360,206.981201,212.412944,193.164586,32.000000,185.761270,72.374714,73.948303,113.234995,28.240506,49.530951,20.302254,53.555308,40.314385,44.261503,59.601060,47.393525
49.931458,59.759318,214.037207,180.235006,106.935255,92.963851,28.963054,14.229815,211.420247,5.854431,54.574776,50.747121,179.412441,216.280032,176.665908,211.599639,127.587112,210.428212,-0.000747,-1.426898,32.000000,-235.779038,211.451658,-0.148466,34.403431,0.656330,338462.648419,0.931480,19.503391,1.404643,4.288555,0.073471,0.073758,217.937728,32.000000,233.406674,206.960673,212.359526,193.180889,32.000000,185.736453,72.375421,73.944011,113.234258,28.240506,49.465893,20.302254,53.559957,40.314385,44.284426,59.613216,47.322652
49.912027,59.771543,214.009100,180.241817,107.000819,92.943813,28.913593,14.229756,211.402482,5.853928,54.627841,50.728390,179.414183,216.261596,176.664089,211.584829,127.591054,210.411575,-0.000747,-1.428676,32.000000,-235.779043,211.432630,-0.148451,34.398481,0.655855,338317.296578,0.931922,19.529648,1.391023,4.286158,0.068304,0.068161,217.931519,32.000000,233.392217,206.927760,212.406687,193.193768,32.000000,185.711515,72.376996,73.940359,113.232056,28.240506,49.462965,20.302254,53.569279,40.314385,44.309785,59.609862,47.552806
49.897067,59.787041,213.956246,180.249402,107.024178,92.919337,28.942878,14.229599,211.384649,5.853367,54.676186,50.710054,179.421770,216.239443,176.663815,211.565864,127.594847,210.395181,-0.000748,-1.430414,32.000000,-235.779222,211.413465,-0.148436,34.394716,0.655917,338257.180849,0.929646,19.562644,1.378499,4.286620,0.069180,0.067536,217.942692,32.000000,233.361024,206.920603,212.475336,193.183979,32.000000,185.732015,72.378899,73.936968,113.231876,28.240506,49.403923,20.302254,53.575628,40.314385,44.340188,59.608190,47.361170
49.886140,59.796988,213.935787,180.254956,107.036838,92.903215,28.935650,14.229574,211.370169,5.853107,54.700700,50.698915,179.424588,216.224544,176.660132,211.551488,127.596131,210.381650,-0.000748,-1.431575,32.000000,-235.779261,211.398512,-0.148464,34.392782,0.656047,338205.687603,0.931464,19.594946,1.368758,4.287726,0.064800,0.088666,217.942928,32.000000,233.354995,206.927146,212.498639,193.171191,32.000000,185.760469,72.379915,73.934595,113.232714,28.240506,49.462778,20.302254,53.579913,40.314385,44.362178,59.615655,47.348918
49.857544,59.815148,213.864607,180.267057,107.096564,92.870881,28.934201,14.229477,211.336871,5.852781,54.754787,50.673797,179.434104,216.186394,176.645948,211.520737,127.602278,210.351793,-0.000751,-1.433909,32.000000,-235.779288,211.363527,-0.148785,34.390057,0.656032,338138.754386,0.930622,19.625905,1.359250,4.287952,0.064535,0.074318,217.923751,32.000000,233.368957,206.937745,212.421496,193.146846,32.000000,185.813874,72.381164,73.929613,113.234448,28.240506,49.440140,20.302254,53.596470,40.314385,44.402869,59.605171,47.495139
49.838678,59.826598,213.809861,180.276132,107.160269,92.846560,28.958354,14.229395,211.310004,5.852905,54.786356,50.653068,179.438592,216.159271,176.643854,211.494585,127.608369,210.327230,-0.000751,-1.435678,32.000000,-235.779295,211.336192,-0.148779,34.388688,0.656053,338097.275391,0.930942,19.647147,1.353248,4.288481,0.078462,0.076839,217.897488,32.000000,233.386330,206.917747,212.333501,193.152196,32.000000,185.825988,72.381655,73.926609,113.236846,28.240506,49.352400,20.302254,53.614642,40.314385,44.427000,59.605535,47.541947
49.824573,59.838122,213.629970,180.285662,107.141469,92.822273,28.950152,14.229317,211.286200,5.852399,54.794191,50.638661,179.444574,216.129269,176.639051,211.469913,127.614969,210.302136,-0.000752,-1.437467,32.000000,-235.779459,211.311290,-0.148856,34.383781,0.656082,338010.767260,0.931296,19.694878,1.336691,4.289513,0.062598,0.075252,217.888736,32.000000,233.388528,206.881836,212.334064,193.175825,32.000000,185.809641,72.381428,73.923314,113.237385,28.240506,49.248353,20.302254,53.626166,40.314385,44.451350,59.612449,47.379952
49.811652,59.843678,213.599814,180.294328,107.139067,92.798012,28.933331,14.229311,211.265393,5.852103,54.791029,50.619528,179.451738,216.099548,176.637617,211.444300,127.621359,210.277403,-0.000753,-1.439255,32.000000,-235.779455,211.284774,-0.148817,34.375945,0.656053,337938.321001,0.930691,19.725844,1.322036,4.290039,0.068067,0.077882,217.908083,32.000000,233.370696,206.863487,212.413068,193.201472,32.000000,185.808018,72.381559,73.919405,113.238366,28.240506,49.253633,20.302254,53.636068,40.314385,44.469124,59.612881,47.406438
49.799865,59.844626,213.616704,180.301908,107.158355,92.773539,28.958134,14.229183,211.242207,5.851473,54.780278,50.605154,179.457613,216.074396,176.641528,211.421686,127.629460,210.254721,-0.000754,-1.439239,32.000000,-235.779608,211.260614,-0.149146,34.365651,0.655773,337861.324980,0.931029,19.751962,1.306687,4.287643,0.065659,0.074934,217.923453,32.000000,233.358861,206.866530,212.465531,193.203048,32.000000,185.824056,72.381506,73.915495,113.240031,28.240506,49.253390,20.302254,53.645370,40.314385,44.473470,59.605476,47.362197
49.785448,59.842326,213.637321,180.308180,107.132059,92.749170,28.930707,14.229317,211.223026,5.851151,54.765540,50.590759,179.462611,216.050808,176.642799,211.398731,127.635849,210.231310,-0.000754,-1.439260,32.000000,-235.779449,211.238652,-0.149475,34.354054,0.655839,337777.051374,0.931606,19.770891,1.291671,4.288150,0.071625,0.069917,217.913170,32.000000,233.362825,206.873994,212.425620,193.188180,32.000000,185.851458,72.381134,73.911551,113.242382,28.240506,49.259865,20.302254,53.660191,40.314385,44.466822,59.608220,47.337913
49.774592,59.834660,213.547758,180.313088,107.134424,92.728726,28.957693,14.229380,211.205590,5.850705,54.731352,50.576589,179.467037,216.028113,176.643612,211.378312,127.646912,210.214123,-0.000755,-1.438652,32.000000,-235.779365,211.217569,-0.149502,34.343048,0.656031,337682.329629,0.930807,19.784039,1.275658,4.289504,0.065296,0.069831,217.885691,32.000000,233.383531,206.859751,212.327246,193.196451,32.000000,185.867674,72.381444,73.908370,113.244609,28.240506,49.222794,20.302254,53.672854,40.314385,44.452067,59.607128,47.346570
49.762981,59.822251,213.546686,180.316677,107.123367,92.716543,28.956489,14.229250,211.185349,5.850924,54.685216,50.562490,179.469319,216.006322,176.649702,211.358437,127.650707,210.196887,-0.000756,-1.436879,32.000000,-235.779467,211.199237,-0.149467,34.333004,0.656281,337589.305187,0.931736,19.796665,1.261105,4.291160,0.063059,0.076578,217.875004,32.000000,233.392997,206.840930,212.286426,193.217470,32.000000,185.880314,72.381474,73.904720,113.246805,28.240506,49.210360,20.302254,53.685327,40.314385,44.427850,59.600342,47.325367
49.751057,59.806379,213.452225,180.318723,107.054681,92.704218,28.884382,14.229187,211.165973,5.850972,54.638231,50.548103,179.475703,215.983165,176.654012,211.340183,127.658221,210.174026,-0.000756,-1.435535,32.000000,-235.779520,211.177851,-0.149506,34.324504,0.656263,337493.592064,0.930867,19.800239,1.244046,4.290296,0.058369,0.072673,217.880078,32.000000,233.389371,206.822736,212.337569,193.245684,32.000000,185.885485,72.380828,73.901127,113.248857,28.240506,49.146262,20.302254,53.698569,40.314385,44.392805,59.614445,47.388830
49.739462,59.788326,213.344664,180.319001,107.052483,92.683863,28.948494,14.229068,211.143030,5.850490,54.632432,50.536218,179.478714,215.956230,176.658984,211.318362,127.665405,210.152190,-0.000756,-1.435363,32.000000,-235.779655,211.153714,-0.149531,34.320801,0.656476,337435.409732,0.930991,19.799856,1.234239,4.291276,0.061249,0.076555,217.899702,32.000000,233.370311,206.822439,212.385631,193.251338,32.000000,185.905586,72.381150,73.898693,113.251679,28.240506,49.129652,20.302254,53.716013,40.314385,44.350220,59.615881,47.393012
49.719663,59.780824,213.330607,180.318580,107.130149,92.647243,28.936962,14.229063,211.119522,5.850018,54.642844,50.526125,179.482790,215.928232,176.661303,211.295571,127.668739,210.128598,-0.000755,-1.435352,32.000000,-235.779770,211.126944,-0.149807,34.321659,0.656455,337366.154037,0.933398,19.796336,1.218749,4.290406,0.068432,0.064026,217.907001,32.000000,233.370044,206.834031,212.375286,193.241906,32.000000,185.933611,72.381076,73.894894,113.253355,28.240506,49.109764,20.302254,53.738141,40.314385,44.323365,59.609931,47.374010
49.705507,59.781297,213.342391,180.319248,107.198782,92.618744,28.941088,14.229090,211.095727,5.849875,54.678161,50.512098,179.489770,215.900123,176.665898,211.270038,127.669067,210.104401,-0.000755,-1.436508,32.000000,-235.779712,211.100442,-0.149800,34.322546,0.656245,337265.487746,0.931320,19.790296,1.203947,4.289243,0.064613,0.073118,217.890193,32.000000,233.383958,206.835934,212.287709,193.251804,32.000000,185.944181,72.381224,73.893084,113.255208,28.240506,49.067520,20.302254,53.760759,40.314385,44.313377,59.605958,47.334318
49.687293,59.789051,213.338876,180.321064,107.141099,92.590276,28.886278,14.229213,211.069296,5.849236,54.730295,50.497190,179.490542,215.866775,176.668458,211.243114,127.672245,210.076660,-0.000755,-1.437679,32.000000,-235.779591,211.070918,-0.149769,34.319850,0.656146,337130.860884,0.931712,19.803313,1.192380,4.290669,0.066045,0.069386,217.869876,32.000000,233.394711,206.822438,212.211464,193.271863,32.000000,185.922921,72.382706,73.890965,113.256813,28.240506,49.109471,20.302254,53.785168,40.314385,44.321404,59.610727,47.398001
49.669638,59.803394,213.377074,180.324086,107.078124,92.553647,28.940940,14.229241,211.036292,5.848857,54.804578,50.473131,179.491738,215.829921,176.666114,211.208811,127.679049,210.044415,-0.000755,-1.438853,32.000000,-235.779620,211.038821,-0.149781,34.313515,0.656110,337036.588064,0.931586,19.818461,1.183611,4.292128,0.064984,0.079775,217.872675,32.000000,233.384243,206.796699,212.235303,193.290328,32.000000,185.899324,72.384344,73.889668,113.257421,28.240506,49.075556,20.302254,53.812485,40.314385,44.351824,59.617710,47.211501
49.649568,59.829880,213.226663,180.329971,107.111984,92.517043,28.952000,14.229234,211.000315,5.848792,54.896468,50.455020,179.495189,215.789914,176.663517,211.173153,127.680223,210.008702,-0.000756,-1.440600,32.000000,-235.779683,211.001486,-0.149786,34.302678,0.656169,336949.447613,0.933461,19.845100,1.170750,4.293631,0.072203,0.072046,217.887516,32.000000,233.352018,206.794837,212.310494,193.290558,32.000000,185.907585,72.386748,73.887776,113.258012,28.240506,49.013094,20.302254,53.842562,40.314385,44.400674,59.614120,47.346717
49.634369,59.862240,213.152396,180.337966,107.170257,92.480513,28.949691,14.229160,210.965772,5.848631,54.977404,50.439058,179.502702,215.750638,176.663455,211.137727,127.682404,209.973839,-0.000756,-1.442369,32.000000,-235.779737,210.965762,-0.149804,34.288115,0.656338,336832.802346,0.931729,19.877753,1.152692,4.295926,0.064465,0.066855,217.898166,32.000000,233.337922,206.813221,212.342324,193.272941,32.000000,185.941880,72.389314,73.885063,113.260899,28.240506,48.978336,20.302254,53.873507,40.314385,44.465534,59.609046,47.326394
49.620843,59.894504,213.168950,180.347535,107.222904,92.444043,28.935452,14.229131,210.928831,5.848244,55.036249,50.430245,179.511592,215.714043,176.660092,211.103277,127.687483,209.940322,-0.000756,-1.443558,32.000000,-235.779723,210.929631,-0.149654,34.271044,0.656245,336743.116967,0.931484,19.925059,1.139052,4.294633,0.064926,0.084553,217.882784,32.000000,233.342105,206.832369,212.276632,193.267541,32.000000,185.980486,72.391093,73.883481,113.263751,28.240506,48.972464,20.302254,53.901672,40.314385,44.543965,59.612940,47.384648
49.606696,59.920702,213.167949,180.358143,107.257386,92.407504,28.948117,14.229153,210.893676,5.847682,55.082904,50.418879,179.518041,215.673554,176.662052,211.065520,127.695447,209.905712,-0.000756,-1.443571,32.000000,-235.779636,210.893179,-0.149498,34.255087,0.656334,336655.211520,0.931583,19.973193,1.124699,4.294452,0.064478,0.066179,217.854593,32.000000,233.356353,206.828560,212.201229,193.287767,32.000000,185.995331,72.393419,73.882188,113.266911,28.240506,48.953294,20.302254,53.928320,40.314385,44.602145,59.616618,47.352806
49.596435,59.940964,213.194497,180.368414,107.273301,92.370835,28.932094,14.229070,210.859855,5.847472,55.123906,50.408399,179.523860,215.637795,176.668104,211.031140,127.698210,209.866605,-0.000755,-1.444741,32.000000,-235.779749,210.858793,-0.149520,34.241978,0.656655,336560.880249,0.932033,20.019495,1.107918,4.295956,0.075895,0.079657,217.842740,32.000000,233.351643,206.806617,212.176677,193.321519,32.000000,185.993486,72.395269,73.880178,113.271104,28.240506,48.939697,20.302254,53.954198,40.314385,44.651628,59.615271,47.227715
49.583654,59.960166,213.185810,180.378489,107.346577,92.334250,28.957661,14.229164,210.825635,5.846903,55.167915,50.390370,179.533258,215.599483,176.674349,210.993280,127.700714,209.832285,-0.000756,-1.445071,32.000000,-235.779658,210.821123,-0.149510,34.233614,0.656901,336454.827968,0.931613,20.060381,1.087869,4.297161,0.077042,0.078193,217.848147,32.000000,233.330730,206.794278,212.270887,193.342615,32.000000,186.011994,72.395797,73.878363,113.273781,28.240506,48.975324,20.302254,53.985774,40.314385,44.695641,59.619667,47.393525
49.572882,59.979782,213.080268,180.388432,107.381725,92.309866,28.936987,14.229023,210.790291,5.846821,55.216309,50.378480,179.544342,215.564542,176.680678,210.960132,127.702181,209.798369,-0.000757,-1.444830,32.000000,-235.779807,210.787837,-0.149519,34.229789,0.657104,336346.979250,0.932021,20.091297,1.071448,4.298585,0.097994,0.072760,217.857646,32.000000,233.308209,206.804726,212.327331,193.348438,32.000000,186.047563,72.398115,73.876154,113.278052,28.240506,48.924660,20.302254,54.014169,40.314385,44.737438,59.616196,47.330136
49.559683,60.001289,213.011852,180.398307,107.462378,92.285602,28.907998,14.228837,210.753896,5.846474,55.268125,50.361178,179.549791,215.528222,176.680464,210.924952,127.701856,209.763596,-0.000758,-1.444823,32.000000,-235.779981,210.754903,-0.149521,34.228751,0.657166,336240.615287,0.931140,20.123774,1.056956,4.299518,0.067072,0.090594,217.845295,32.000000,233.299889,206.825495,212.311804,193.341492,32.000000,186.083685,72.399423,73.874151,113.281957,28.240506,48.844649,20.302254,54.045066,40.314385,44.785822,59.615546,47.195360
49.549912,60.023513,212.972702,180.407905,107.441024,92.257371,28.951899,14.228949,210.720550,5.846159,55.321711,50.347765,179.555353,215.489501,176.683974,210.891345,127.700192,209.729706,-0.000759,-1.444793,32.000000,-235.779752,210.720775,-0.149526,34.229791,0.656998,336179.697733,0.931830,20.154579,1.043642,4.298323,0.065630,0.071797,217.812535,32.000000,233.314516,206.828261,210.442933,193.354363,32.000000,186.101788,72.401396,73.873704,113.286346,28.240506,48.832532,20.302254,54.076629,40.314385,44.835488,59.613639,47.396680
49.538867,60.047369,212.901475,180.418260,107.406891,92.220851,28.944322,14.228973,210.688932,5.845819,55.349096,50.334174,179.561633,215.456576,176.687723,210.860864,127.700785,209.698546,-0.000757,-1.444803,32.000000,-235.779780,210.690202,-0.149522,34.229899,0.656891,336126.507494,0.932845,20.189799,1.031818,4.298087,0.068242,0.070184,217.798103,32.000000,233.321852,206.811219,205.064350,193.385924,32.000000,186.107569,72.403640,73.872942,113.291348,28.240506,48.769081,20.302254,54.106919,40.314385,44.887744,59.612753,47.377311
49.530273,60.067239,212.891605,180.428781,107.344885,92.192404,28.963881,14.229020,210.660880,5.845358,55.341721,50.327785,179.570543,215.429253,176.692254,210.836070,127.702266,209.670568,-0.000755,-1.444237,32.000000,-235.779792,210.664080,-0.149596,34.224968,0.656739,336059.875831,0.931402,20.222176,1.021640,4.298145,0.070324,0.064669,217.803162,32.000000,233.308374,206.792962,201.560240,193.419138,32.000000,186.109487,72.405918,73.872138,113.295143,28.240506,48.754905,20.302254,54.136393,40.314385,44.943909,59.606410,47.347451
49.518929,60.077502,212.808486,180.438875,107.215196,92.171988,28.921566,14.228920,210.635059,5.845011,55.325321,50.320908,179.578976,215.402508,176.695873,210.813189,127.705399,209.645385,-0.000754,-1.442501,32.000000,-235.779820,210.639740,-0.149600,34.216905,0.656493,335961.274263,0.931564,20.257511,1.010158,4.297665,0.073043,0.068830,217.824445,32.000000,233.271413,206.796939,201.648864,193.431048,32.000000,186.124560,72.409047,73.871243,113.300436,28.240506,48.703140,20.302254,54.171071,40.314385,44.967717,59.610796,47.361244
49.509741,60.074971,212.725850,180.445804,107.088103,92.147740,28.950049,14.228903,210.612244,5.844572,55.303547,50.309993,179.579117,215.378120,176.702139,210.788386,127.703154,209.621846,-0.000753,-1.441914,32.000000,-235.779853,210.618404,-0.149630,34.207933,0.656502,335884.221243,0.930874,20.286314,0.998898,4.298212,0.062886,0.071102,217.830584,32.000000,233.255233,206.817161,201.656732,193.422256,32.000000,186.149786,72.410827,73.871100,113.306735,28.240506,48.649521,20.302254,54.205395,40.314385,44.972345,59.617464,47.348551
49.503767,60.068830,212.674056,180.451341,107.071173,92.131634,28.936740,14.228973,210.592141,5.844255,55.267842,50.308401,179.582996,215.355741,176.704901,210.767931,127.701777,209.600471,-0.000752,-1.440151,32.000000,-235.779849,210.597737,-0.149668,34.200973,0.656479,335824.289833,0.932290,20.308370,0.986963,4.297518,0.063453,0.060712,217.820315,32.000000,233.260139,206.834911,201.570627,193.427475,32.000000,186.161493,72.411186,73.870652,113.312103,28.240506,48.581683,20.302254,54.234255,40.314385,44.963254,59.613648,47.398441
49.493129,60.057965,212.597593,180.455671,107.042155,92.119606,28.931122,14.228946,210.575119,5.843914,55.220403,50.304952,179.586470,215.337639,176.711970,210.749603,127.700822,209.582994,-0.000752,-1.440135,32.000000,-235.779917,210.582033,-0.149978,34.195645,0.656404,335742.806215,0.931311,20.315392,0.980980,4.296646,0.068302,0.073785,217.803078,32.000000,233.272919,206.830823,201.489215,193.447010,32.000000,186.155715,72.412469,73.870545,113.318555,28.240506,48.514709,20.302254,54.267469,40.314385,44.945951,59.611554,47.326614
49.483624,60.041265,212.523682,180.458980,107.044373,92.107630,28.950719,14.229080,210.560191,5.843740,55.184487,50.296660,179.590308,215.321611,176.719838,210.733213,127.695571,209.565354,-0.000750,-1.440152,32.000000,-235.779699,210.565594,-0.149964,34.195050,0.656321,335635.217768,0.931937,20.315663,0.969730,4.295497,0.063445,0.069358,217.810206,32.000000,233.260486,206.815519,201.494335,193.474423,32.000000,186.135719,72.413307,73.870514,113.324865,28.240506,48.486050,20.302254,54.303506,40.314385,44.908775,59.607925,47.393158
49.479200,60.028471,212.506693,180.460529,106.961467,92.087175,28.887473,14.229291,210.548819,5.843696,55.148234,50.294077,179.595144,215.307757,176.727754,210.717871,127.694006,209.550612,-0.000749,-1.439538,32.000000,-235.779454,210.557132,-0.150138,34.198558,0.656321,335635.217768,0.931937,20.315663,0.969730,4.295497,0.066797,0.069583,217.837785,32.000000,233.234028,206.820027,201.576480,193.493608,32.000000,186.137456,72.413994,73.870609,113.331155,28.240506,48.469774,20.302254,54.336494,40.314385,44.877329,59.611416,47.400935
49.476351,60.016150,212.537077,180.462173,106.848325,92.075013,28.953929,14.229248,210.537034,5.844256,55.120355,50.292339,179.599613,215.296641,176.731104,210.705720,127.689343,209.536469,-0.000750,-1.438949,32.000000,-235.779511,210.547446,-0.150282,34.202101,0.656160,335587.707803,0.931341,20.308850,0.968814,4.294829,0.062060,0.074578,217.855706,32.000000,233.215885,206.840994,201.615281,193.493872,32.000000,186.146825,72.414398,73.870042,113.337633,28.240506,48.412540,20.302254,54.363823,40.314385,44.849235,59.610747,47.389050
49.471578,60.005016,212.614992,180.463624,106.765662,92.062807,28.927399,14.229283,210.528394,5.844373,55.101856,50.284269,179.600960,215.286508,176.737003,210.697169,127.686038,209.524347,-0.000749,-1.438964,32.000000,-235.779351,210.537392,-0.150301,34.204372,0.655937,335503.736334,0.933232,20.300659,0.965224,4.294869,0.059830,0.067251,217.848319,32.000000,233.209552,206.867673,201.569987,193.479028,32.000000,186.159485,72.414390,73.870166,113.342558,28.240506,48.396243,20.302254,54.394060,40.314385,44.822092,59.612085,47.250679
49.465782,59.995783,212.651495,180.464593,106.722022,92.050626,28.957110,14.229361,210.522780,5.844446,55.086205,50.278664,179.598693,215.279413,176.747616,210.688254,127.680632,209.514541,-0.000747,-1.439001,32.000000,-235.779218,210.528058,-0.150252,34.204398,0.655858,335454.684775,0.930996,20.291301,0.964942,4.295731,0.069149,0.068730,217.822929,32.000000,233.213070,206.878750,201.487334,193.480706,32.000000,186.164864,72.413408,73.870974,113.346306,28.240506,48.505087,20.302254,54.426890,40.314385,44.801287,59.613029,47.216270
49.463492,59.988751,212.648033,180.466049,106.574841,92.038289,28.912585,14.229371,210.517590,5.844451,55.059391,50.274402,179.597618,215.272341,176.752826,210.681131,127.679487,209.507657,-0.000746,-1.437267,32.000000,-235.779228,210.521444,-0.150277,34.201195,0.655921,335406.290698,0.931798,20.285133,0.964008,4.297720,0.064692,0.074380,217.816465,32.000000,233.210337,206.871183,201.475503,193.501944,32.000000,186.151414,72.415083,73.871857,113.348374,28.240506,48.451220,20.302254,54.457909,40.314385,44.783711,59.608947,47.331457
49.461717,59.980796,212.723896,180.467433,106.524719,92.026229,28.951086,14.229402,210.511616,5.844239,55.047940,50.270564,179.599853,215.264839,176.759801,210.673839,127.673930,209.500024,-0.000745,-1.435502,32.000000,-235.779164,210.516052,-0.150239,34.196675,0.655958,335364.283104,0.930816,20.281932,0.965985,4.298962,0.081259,0.081083,217.828755,32.000000,233.189430,206.868194,201.557670,193.525255,32.000000,186.158577,72.417228,73.871732,113.351300,28.240506,48.479745,20.302254,54.486187,40.314385,44.766682,59.618605,47.200863
49.457457,59.973754,212.836745,180.468825,106.461686,92.013779,28.948223,14.229235,210.503841,5.844352,55.047988,50.269625,179.603458,215.259290,176.767346,210.666870,127.671778,209.492401,-0.000743,-1.434900,32.000000,-235.779255,210.510111,-0.150244,34.193648,0.655940,335314.572697,0.932154,20.277281,0.964722,4.299091,0.088551,0.077950,217.844624,32.000000,233.151709,206.882408,201.626793,193.523461,32.000000,186.181330,72.419957,73.871651,113.355442,28.240506,48.519653,20.302254,54.517324,40.314385,44.747494,59.601817,47.347084
49.453974,59.969459,212.892842,180.470306,106.453385,92.001716,28.945071,14.229274,210.495281,5.844759,55.058572,50.274217,179.610501,215.253732,176.768116,210.658397,127.664634,209.484656,-0.000741,-1.434325,32.000000,-235.779177,210.504444,-0.149862,34.190817,0.656344,335224.898209,0.930846,20.268564,0.967095,4.303431,0.066195,0.082556,217.842686,32.000000,233.133974,206.909362,201.615292,193.498694,32.000000,186.213445,72.421530,73.872313,113.358975,28.240506,48.576083,20.302254,54.548753,40.314385,44.737548,59.609891,47.380172
49.453227,59.970080,212.847922,180.471945,106.425924,91.993659,28.959839,14.229094,210.489257,5.844913,55.066171,50.272117,179.612141,215.249562,176.768777,210.653765,127.664110,209.481296,-0.000740,-1.434325,32.000000,-235.779315,210.499428,-0.149842,34.188451,0.656344,335224.898209,0.930846,20.268564,0.967095,4.303431,0.064453,0.068059,217.832251,32.000000,233.133081,206.917341,201.570055,193.498761,32.000000,186.221854,72.422781,73.874297,113.360876,28.240506,48.556598,20.302254,54.568759,40.314385,44.734830,59.614199,47.382153
49.451979,59.973207,212.887355,180.474656,106.395628,91.981610,28.944910,14.229017,210.479341,5.844997,55.080917,50.274139,179.612086,215.241252,176.774461,210.648300,127.657523,209.470153,-0.000740,-1.434310,32.000000,-235.779360,210.490109,-0.149488,34.188891,0.656464,335190.832270,0.930887,20.267894,0.971531,4.304868,0.060675,0.062406,217.805891,32.000000,233.145626,206.904491,201.489747,193.523446,32.000000,186.220197,72.424486,73.875727,113.362269,28.240506,48.554268,20.302254,54.598499,40.314385,44.738952,59.619294,47.393158
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
