OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Tuesday, May 14, 2019
4:46:20 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
49.986729,60.268792,138.762049,144.734232,108.695359,99.089316,29.156945,14.210919,135.096765,1.708906,60.002347,50.863593,143.919408,140.030761,141.688432,135.071427,96.642773,133.442256,-0.000707,-1.919859,32.000000,-235.796716,135.607032,-0.223952,24.587826,0.685664,418312.248341,0.984428,20.030028,0.719514,2.776906,0.070108,0.078304,168.547971,32.000000,184.179832,168.779757,170.950508,151.332040,32.000000,146.733893,72.081152,61.968267,91.747208,10.000000,43.856989,78.987342,54.674288,33.810127,27.042901,59.597972,37.293481
49.985517,60.269369,138.805195,144.731147,108.581259,99.097271,29.162277,14.210973,135.110051,1.710151,60.027991,50.863090,143.917853,140.046376,141.683894,135.087631,96.645499,133.458005,-0.000707,-1.919253,32.000000,-235.796703,135.620821,-0.223944,24.589800,0.685859,418355.236181,0.983677,20.018029,0.730707,2.777627,0.073561,0.068163,168.579679,32.000000,184.161109,168.785458,171.088139,151.298653,32.000000,146.732842,72.080922,61.969404,91.744047,10.000000,43.894998,78.987342,54.660589,33.810127,27.040409,59.577496,37.283944
49.982773,60.275667,138.793384,144.729473,108.427021,99.097311,29.143914,14.210925,135.120992,1.711321,60.048768,50.863956,143.917900,140.061804,141.676849,135.098501,96.643917,133.473147,-0.000707,-1.918661,32.000000,-235.796789,135.634768,-0.223953,24.591813,0.685503,418410.029007,0.984444,20.015041,0.742873,2.775978,0.063336,0.067410,168.580423,32.000000,184.167402,168.812013,171.080504,151.257736,32.000000,146.764793,72.080525,61.970720,91.740931,10.000000,43.791911,78.987342,54.643054,33.810127,27.056201,59.591481,37.225837
49.990500,60.285379,138.856932,144.729540,108.487193,99.090198,29.171125,14.210874,135.133471,1.712801,60.060529,50.869665,143.917233,140.074915,141.672419,135.111440,96.642339,133.488374,-0.000709,-1.919248,32.000000,-235.796873,135.648975,-0.223941,24.593699,0.685729,418440.888614,0.984371,20.016869,0.747874,2.776908,0.068715,0.075124,168.563692,32.000000,184.183274,168.815163,170.963698,151.218621,32.000000,146.794620,72.080701,61.972050,91.738462,10.000000,43.862029,78.987342,54.619880,33.810127,27.076897,59.578991,37.184384
49.995344,60.292172,138.987430,144.729936,108.540824,99.097447,29.153741,14.210888,135.151138,1.713930,60.058230,50.877612,143.915394,140.091681,141.667182,135.125977,96.640415,133.502767,-0.000709,-1.920969,32.000000,-235.796829,135.665594,-0.223954,24.595904,0.685674,418453.762276,0.985068,20.025999,0.756884,2.776824,0.064653,0.069929,168.529649,32.000000,184.214926,168.797125,170.785131,151.237165,32.000000,146.782536,72.079959,61.973235,91.733574,10.000000,43.894646,78.987342,54.598258,33.810127,27.096992,59.598936,37.292308
50.004038,60.295444,139.062414,144.730198,108.609307,99.109640,29.200675,14.210908,135.166638,1.715088,60.051146,50.882497,143.914069,140.108893,141.665263,135.142986,96.641433,133.522939,-0.000710,-1.922714,32.000000,-235.796896,135.685878,-0.224214,24.598986,0.685782,418434.737177,0.983936,20.027735,0.765930,2.777666,0.066114,0.068768,168.521439,32.000000,184.234449,168.775002,170.719677,151.269480,32.000000,146.736068,72.082151,61.975851,91.729204,10.000000,43.956741,78.987342,54.569092,33.810127,27.110930,59.588078,37.284677
50.006709,60.294595,139.188242,144.729864,108.716488,99.121891,29.177260,14.210804,135.184814,1.715998,60.045102,50.886647,143.910947,140.129214,141.662424,135.160197,96.643666,133.540561,-0.000709,-1.922138,32.000000,-235.797045,135.704463,-0.224225,24.601856,0.686348,418474.483814,0.984508,20.029529,0.774913,2.780007,0.062087,0.065788,168.531883,32.000000,184.214531,168.739374,170.779527,151.317923,32.000000,146.705760,72.083312,61.977235,91.724256,10.000000,44.036570,78.987342,54.547114,33.810127,27.111728,59.629571,37.280202
50.013341,60.289847,139.335112,144.728843,108.735912,99.134040,29.152259,14.210725,135.203011,1.717486,60.033967,50.891418,143.914310,140.146425,141.660092,135.177427,96.644690,133.560201,-0.000710,-1.920376,32.000000,-235.797113,135.725187,-0.224306,24.604478,0.686577,418523.123736,0.982867,20.023829,0.783788,2.781024,0.067283,0.068736,168.563210,32.000000,184.197823,168.722093,170.962458,151.323110,32.000000,146.685455,72.083881,61.978683,91.720426,10.000000,44.142339,78.987342,54.519977,33.810127,27.106978,59.629384,37.219454
50.013704,60.284511,139.291819,144.727537,108.786454,99.146131,29.143405,14.210832,135.223799,1.719069,60.022920,50.898079,143.916303,140.164207,141.657643,135.196022,96.643461,133.576653,-0.000709,-1.919758,32.000000,-235.796924,135.745016,-0.224639,24.607484,0.687153,418567.778237,0.983717,20.020222,0.790195,2.783391,0.069221,0.065900,168.593566,32.000000,184.156196,168.732227,171.078883,151.304696,32.000000,146.699230,72.084392,61.981470,91.717010,10.000000,44.155459,78.987342,54.499331,33.810127,27.098795,59.589760,37.402138
50.015221,60.278199,139.424335,144.725925,108.888433,99.150220,29.161508,14.210955,135.244025,1.720827,60.012385,50.904085,143.916965,140.184564,141.655949,135.214563,96.645572,133.595421,-0.000708,-1.919742,32.000000,-235.796821,135.766676,-0.224617,24.610928,0.687767,418607.259110,0.984526,20.008632,0.798801,2.785959,0.057423,0.067870,168.589113,32.000000,184.151994,168.772752,171.057295,151.268687,32.000000,146.736505,72.085133,61.983297,91.712437,10.000000,44.221193,78.987342,54.474833,33.810127,27.089313,59.625106,37.278368
50.020160,60.270524,139.643445,144.723983,109.004360,99.162581,29.149505,14.211159,135.263482,1.722359,59.992885,50.913149,143.915872,140.207002,141.655190,135.237498,96.646002,133.615455,-0.000706,-1.919747,32.000000,-235.796719,135.789556,-0.224637,24.614025,0.687541,418654.060387,0.984923,20.002921,0.808096,2.785073,0.072029,0.068618,168.573507,32.000000,184.185603,168.802584,170.930433,151.238976,32.000000,146.769623,72.085133,61.985304,91.711037,10.000000,44.298299,78.987342,54.456373,33.810127,27.075420,59.615753,37.183724
50.030580,60.259609,139.486633,144.721188,109.139644,99.174720,29.146953,14.211236,135.283082,1.723867,59.969239,50.919335,143.906821,140.226710,141.649178,135.259564,96.647116,133.634392,-0.000706,-1.919763,32.000000,-235.796576,135.813234,-0.224477,24.617062,0.688084,418657.973069,0.984303,19.995043,0.815184,2.787638,0.064633,0.071801,168.552336,32.000000,184.217902,168.789131,170.772414,151.244296,32.000000,146.763135,72.086585,61.989664,91.709600,10.000000,44.248701,78.987342,54.424843,33.810127,27.056856,59.596064,37.361713
50.029173,60.242195,139.281348,144.716357,109.298465,99.191081,29.153596,14.211400,135.312749,1.725798,59.928706,50.923053,143.898099,140.250455,141.643043,135.287685,96.646076,133.661979,-0.000706,-1.919747,32.000000,-235.796346,135.840313,-0.224341,24.620444,0.689062,418697.099225,0.984704,19.982272,0.824575,2.791743,0.074405,0.072614,168.542695,32.000000,184.237999,168.731313,170.732192,151.270688,32.000000,146.733876,72.087987,61.994254,91.706629,10.000000,44.136780,78.987342,54.395571,33.810127,27.024826,59.586947,37.183797
50.034706,60.229217,139.041502,144.712301,109.240606,99.203444,29.153978,14.211316,135.331521,1.727152,59.908893,50.923283,143.896623,140.267826,141.643848,135.304684,96.649846,133.680941,-0.000706,-1.919722,32.000000,-235.796470,135.859163,-0.224572,24.623357,0.688112,418725.434067,0.984657,19.960608,0.832743,2.788028,0.066858,0.073013,168.551807,32.000000,184.226687,168.695014,170.781742,151.317162,32.000000,146.711263,72.088873,61.994568,91.703586,10.000000,44.114513,78.987342,54.368487,33.810127,26.998471,59.566933,37.292528
50.034114,60.217165,139.056130,144.708309,109.379596,99.208601,29.169069,14.211295,135.351952,1.728278,59.890631,50.929647,143.893761,140.286575,141.644916,135.321624,96.652535,133.699787,-0.000705,-1.918510,32.000000,-235.796631,135.879380,-0.224508,24.626265,0.687124,418775.162670,0.984580,19.944647,0.847300,2.784003,0.065873,0.070415,168.583036,32.000000,184.197107,168.686766,170.902319,151.337759,32.000000,146.694094,72.090667,61.997720,91.701828,10.000000,44.069936,78.987342,54.344966,33.810127,26.973699,59.562242,37.454816
50.035765,60.206168,139.146138,144.704602,109.502114,99.229038,29.172292,14.211072,135.370904,1.729516,59.865695,50.932405,143.895030,140.301929,141.643626,135.339654,96.651761,133.717107,-0.000706,-1.918492,32.000000,-235.796848,135.902081,-0.224430,24.629277,0.685849,418800.689411,0.984536,19.925961,0.852822,2.778901,0.098712,0.070836,168.614869,32.000000,184.171815,168.702037,171.019606,151.313059,32.000000,146.720662,72.090302,61.999362,91.701498,10.000000,44.053137,78.987342,54.323323,33.810127,26.952192,59.617002,37.207788
50.037468,60.192830,139.001318,144.700752,109.543040,99.249474,29.159112,14.211055,135.391209,1.730749,59.848919,50.934231,143.892111,140.319070,141.634389,135.358615,96.651857,133.735428,-0.000707,-1.918504,32.000000,-235.796767,135.920835,-0.224452,24.632434,0.685858,418802.368939,0.984059,19.914519,0.859365,2.779226,0.067115,0.071378,168.617752,32.000000,184.157728,168.712994,171.012213,151.271227,32.000000,146.756857,72.091835,62.001395,91.701741,10.000000,43.959677,78.987342,54.294644,33.810127,26.927261,59.595926,37.441243
50.043732,60.179079,138.809227,144.696696,109.533388,99.261587,29.156703,14.211038,135.408522,1.731626,59.828670,50.936584,143.889269,140.338070,141.630892,135.373118,96.653420,133.752607,-0.000707,-1.918497,32.000000,-235.796915,135.940321,-0.224476,24.635327,0.686313,418875.556452,0.984089,19.901819,0.868624,2.780934,0.072959,0.074999,168.587995,32.000000,184.192297,168.744076,170.887260,151.232652,32.000000,146.765217,72.090585,62.002379,91.701225,10.000000,43.980004,78.987342,54.275075,33.810127,26.900114,59.565084,37.469857
50.038614,60.165538,138.903604,144.692540,109.617756,99.261461,29.164627,14.211103,135.427697,1.732747,59.814455,50.937621,143.881835,140.353352,141.626340,135.390327,96.657329,133.769816,-0.000708,-1.918508,32.000000,-235.796830,135.960966,-0.224079,24.637682,0.685606,418943.560775,0.984665,19.886724,0.877501,2.777945,0.069209,0.067244,168.559294,32.000000,184.218593,168.727896,170.734311,151.228288,32.000000,146.761698,72.091117,62.005996,91.701516,10.000000,44.010973,78.987342,54.254242,33.810127,26.871968,59.586731,37.231633
50.037218,60.152826,138.977673,144.688389,109.688521,99.269665,29.145437,14.211196,135.444644,1.733743,59.796830,50.939748,143.874136,140.370443,141.628684,135.407756,96.663131,133.785831,-0.000706,-1.918506,32.000000,-235.796787,135.977761,-0.223959,24.639851,0.684546,418970.081953,0.984695,19.866514,0.884352,2.773758,0.065773,0.070170,168.542019,32.000000,184.259508,168.704591,170.678491,151.244372,32.000000,146.715688,72.090360,62.007384,91.701837,10.000000,43.946748,78.987342,54.231323,33.810127,26.846353,59.625489,37.409255
50.038868,60.141400,138.916249,144.684271,109.672415,99.273623,29.157259,14.211242,135.458665,1.734812,59.784378,50.937682,143.865001,140.384535,141.626160,135.424246,96.666486,133.800993,-0.000708,-1.919076,32.000000,-235.796733,135.993623,-0.223930,24.641919,0.684994,418948.340519,0.984502,19.858250,0.888872,2.775928,0.072518,0.083281,168.550202,32.000000,184.251453,168.675759,170.727104,151.267057,32.000000,146.668567,72.092719,62.009536,91.703686,10.000000,43.914383,78.987342,54.203956,33.810127,26.822453,59.592622,37.320040
50.038344,60.130931,139.091615,144.680277,109.719376,99.261219,29.161388,14.211354,135.471406,1.735811,59.772034,50.934533,143.864048,140.399435,141.627083,135.438639,96.669073,133.816561,-0.000708,-1.919650,32.000000,-235.796743,136.010626,-0.223848,24.643159,0.685352,418956.855419,0.985228,19.846978,0.890910,2.777486,0.069858,0.069366,168.570548,32.000000,184.208655,168.642799,170.857040,151.280345,32.000000,146.660480,72.094345,62.010046,91.703370,10.000000,44.038204,78.987342,54.189498,33.810127,26.800383,59.603391,37.285558
50.039928,60.121563,139.176034,144.676544,109.751657,99.249178,29.191139,14.211537,135.484319,1.736590,59.765692,50.932836,143.863240,140.413200,141.622347,135.450362,96.671677,133.830995,-0.000708,-1.919627,32.000000,-235.796503,136.025529,-0.223704,24.644532,0.684967,418951.386653,0.984802,19.833851,0.894980,2.776167,0.074344,0.078251,168.603161,32.000000,184.173910,168.650630,170.993102,151.261175,32.000000,146.679009,72.095055,62.013023,91.705533,10.000000,44.071386,78.987342,54.162332,33.810127,26.780257,59.638471,37.265969
50.038819,60.113443,139.415735,144.673214,109.800619,99.245278,29.152533,14.211574,135.499754,1.737215,59.755463,50.931088,143.861218,140.423599,141.615639,135.466171,96.673201,133.846820,-0.000709,-1.919602,32.000000,-235.796477,136.040518,-0.223284,24.645910,0.685692,418881.647842,0.984524,19.823922,0.900015,2.779701,0.069015,0.070213,168.611211,32.000000,184.165629,168.690756,170.970667,151.238127,32.000000,146.708392,72.094319,62.015236,91.708470,10.000000,44.223981,78.987342,54.142948,33.810127,26.764034,59.632325,37.398323
50.036046,60.105389,139.522171,144.670502,109.908904,99.249068,29.173241,14.211556,135.515935,1.738254,59.738135,50.932091,143.856657,140.437386,141.608492,135.481267,96.675762,133.864471,-0.000710,-1.919585,32.000000,-235.796492,136.053596,-0.223205,24.647175,0.685945,418812.778149,0.983343,19.812922,0.904477,2.781300,0.069575,0.072454,168.587939,32.000000,184.194792,168.727037,170.872409,151.200037,32.000000,146.717036,72.094646,62.017620,91.711017,10.000000,44.286139,78.987342,54.128938,33.810127,26.747833,59.618281,37.247774
50.030333,60.094631,139.492867,144.667579,110.008958,99.253099,29.147916,14.211531,135.533389,1.739165,59.718966,50.933170,143.851835,140.453428,141.604716,135.499216,96.683615,133.878303,-0.000709,-1.919596,32.000000,-235.796484,136.067566,-0.223154,24.648672,0.687046,418784.461172,0.984609,19.805945,0.910701,2.786152,0.062489,0.070558,168.543452,32.000000,184.216866,168.736639,170.694701,151.201811,32.000000,146.721460,72.095101,62.018981,91.710881,10.000000,44.373222,78.987342,54.102885,33.810127,26.728729,59.623375,37.388345
50.040658,60.081238,139.531263,144.664287,110.157490,99.253083,29.154741,14.211536,135.549480,1.740061,59.697347,50.934970,143.846084,140.467854,141.602051,135.516688,96.690249,133.893547,-0.000706,-1.917909,32.000000,-235.796358,136.086234,-0.223071,24.650721,0.687585,418786.918143,0.983987,19.800751,0.916778,2.788433,0.064876,0.067930,168.503029,32.000000,184.244561,168.721054,170.580234,151.231149,32.000000,146.703915,72.096715,62.020053,91.711263,10.000000,44.438176,78.987342,54.075932,33.810127,26.703771,59.586996,37.281816
50.040111,60.065279,139.478367,144.660471,110.287777,99.253083,29.164194,14.211537,135.566458,1.740932,59.669069,50.935907,143.840817,140.482960,141.602344,135.534611,96.695729,133.908501,-0.000707,-1.917423,32.000000,-235.796390,136.103068,-0.223025,24.652803,0.687496,418779.585976,0.984977,19.795886,0.915695,2.788166,0.070466,0.073616,168.500877,32.000000,184.247238,168.690344,170.619626,151.255181,32.000000,146.658857,72.097425,62.021496,91.713101,10.000000,44.327928,78.987342,54.053650,33.810127,26.670495,59.580181,37.214905
50.035007,60.048660,139.415177,144.656077,110.306588,99.253107,29.155048,14.211456,135.582004,1.742096,59.640353,50.936073,143.838866,140.497594,141.602558,135.551406,96.697924,133.922785,-0.000707,-1.917432,32.000000,-235.796397,136.119093,-0.223021,24.655212,0.687436,418742.787585,0.984488,19.771842,0.916521,2.788358,0.062180,0.067333,168.537549,32.000000,184.227061,168.657068,170.789042,151.261215,32.000000,146.635581,72.097800,62.024444,91.717505,10.000000,44.281725,78.987342,54.038366,33.810127,26.636141,59.589563,37.443298
50.035906,60.033305,139.306334,144.651522,110.347613,99.253262,29.133194,14.211466,135.598505,1.742896,59.620033,50.932818,143.837136,140.510747,141.598017,135.563005,96.698702,133.936266,-0.000706,-1.916247,32.000000,-235.796281,136.134431,-0.222764,24.657034,0.687095,418712.658550,0.984139,19.756448,0.918359,2.787331,0.073432,0.072542,168.589499,32.000000,184.203601,168.659266,170.966362,151.240231,32.000000,146.650133,72.099897,62.028230,91.722738,10.000000,44.309381,78.987342,54.015110,33.810127,26.602519,59.627338,37.297003
50.029120,60.019410,139.272446,144.647037,110.355335,99.253330,29.164630,14.211432,135.611826,1.743903,59.610544,50.930446,143.834901,140.521678,141.593206,135.575418,96.703844,133.950215,-0.000706,-1.915095,32.000000,-235.796308,136.148704,-0.222722,24.658344,0.686772,418691.137979,0.984515,19.745093,0.923153,2.786353,0.065482,0.073714,168.610273,32.000000,184.190259,168.684038,171.040011,151.195231,32.000000,146.677270,72.099783,62.029522,91.726926,10.000000,44.260654,78.987342,54.000058,33.810127,26.571455,59.643507,37.349534
50.026791,60.007168,139.293669,144.642852,110.318432,99.253440,29.155491,14.211491,135.627100,1.745033,59.601657,50.926486,143.830513,140.530899,141.588921,135.586503,96.707605,133.961418,-0.000706,-1.915084,32.000000,-235.796140,136.161013,-0.222382,24.659684,0.686146,418670.027306,0.985195,19.728811,0.928970,2.784127,0.063202,0.069553,168.599768,32.000000,184.197902,168.709309,170.955132,151.164387,32.000000,146.713268,72.101689,62.033030,91.731765,10.000000,44.249502,78.987342,53.981151,33.810127,26.545552,59.600047,37.191281
50.019313,59.996485,139.303051,144.639338,110.254302,99.249236,29.214704,14.211494,135.636906,1.746052,59.585030,50.924858,143.823691,140.540742,141.584362,135.596808,96.712599,133.972456,-0.000706,-1.915061,32.000000,-235.796142,136.173310,-0.222306,24.661250,0.686025,418647.610035,0.984245,19.721915,0.930652,2.783828,0.067293,0.073108,168.578957,32.000000,184.221142,168.707586,170.811875,151.157231,32.000000,146.733245,72.103270,62.036540,91.737152,10.000000,44.326573,78.987342,53.965968,33.810127,26.521756,59.641913,37.221508
50.018851,59.984960,139.340138,144.636001,110.228643,99.237042,29.175289,14.211403,135.648330,1.746863,59.564341,50.925712,143.816550,140.553136,141.581281,135.608123,96.719646,133.986612,-0.000708,-1.915045,32.000000,-235.796252,136.186801,-0.222413,24.663263,0.686100,418626.730747,0.984573,19.712075,0.932372,2.784381,0.066702,0.070801,168.547834,32.000000,184.256371,168.693301,170.699792,151.168810,32.000000,146.693792,72.103598,62.037974,91.741586,10.000000,44.267730,78.987342,53.951014,33.810127,26.498074,59.615074,37.184311
50.016026,59.971803,139.333977,144.632581,110.294413,99.229074,29.153283,14.211339,135.660574,1.747645,59.532951,50.925787,143.810001,140.563209,141.577612,135.620265,96.720739,133.999240,-0.000707,-1.915624,32.000000,-235.796321,136.201142,-0.222075,24.664369,0.686169,418590.875625,0.982669,19.709108,0.932778,2.784985,0.070660,0.075930,168.545516,32.000000,184.252298,168.667942,170.663852,151.200957,32.000000,146.657825,72.105441,62.041075,91.746229,10.000000,44.250970,78.987342,53.932630,33.810127,26.472499,59.625529,37.271911
50.017570,59.956223,139.402519,144.628815,110.407770,99.229253,29.138156,14.211427,135.673981,1.748597,59.511208,50.923007,143.801717,140.571343,141.577157,135.633954,96.726832,134.009771,-0.000707,-1.916194,32.000000,-235.796329,136.215127,-0.222025,24.664824,0.686195,418511.425076,0.983856,19.698059,0.932654,2.785752,0.068890,0.071693,168.562803,32.000000,184.223142,168.644529,170.752192,151.223132,32.000000,146.621570,72.106754,62.041667,91.751678,10.000000,44.362597,78.987342,53.911321,33.810127,26.439064,59.648277,37.253349
50.005905,59.939611,139.597567,144.624514,110.420679,99.225326,29.160140,14.211376,135.683743,1.749385,59.501882,50.913915,143.796278,140.578756,141.573432,135.646740,96.732861,134.022981,-0.000707,-1.916155,32.000000,-235.796361,136.226376,-0.222025,24.665271,0.686099,418461.314277,0.984546,19.687818,0.937737,2.785787,0.064701,0.069472,168.591895,32.000000,184.199868,168.649777,170.914319,151.218920,32.000000,146.615837,72.108019,62.042448,91.756871,10.000000,44.481278,78.987342,53.902018,33.810127,26.404028,59.604827,37.448800
49.995641,59.926886,139.550553,144.620503,110.346428,99.213993,29.169280,14.211410,135.688641,1.750328,59.507750,50.903790,143.790832,140.581987,141.568815,135.654090,96.738561,134.030838,-0.000708,-1.916154,32.000000,-235.796379,136.231817,-0.222041,24.665433,0.686369,418429.652918,0.984985,19.670644,0.936795,2.787071,0.066586,0.072050,168.621938,32.000000,184.182044,168.675699,171.024113,151.169954,32.000000,146.638529,72.110820,62.043163,91.764077,10.000000,44.478941,78.987342,53.890579,33.810127,26.372252,59.606420,37.272792
49.985367,59.918612,139.437340,144.617216,110.245393,99.201902,29.149114,14.211459,135.692878,1.751149,59.519392,50.896634,143.782805,140.584398,141.560305,135.657415,96.741520,134.034807,-0.000708,-1.915574,32.000000,-235.796285,136.235620,-0.221897,24.664568,0.687423,418387.950299,0.984412,19.666070,0.937226,2.791622,0.073368,0.074754,168.604290,32.000000,184.187085,168.705050,170.953993,151.132903,32.000000,146.672153,72.110565,62.043542,91.772543,10.000000,44.462948,78.987342,53.884276,33.810127,26.348640,59.566648,37.239630
49.978095,59.915356,139.356153,144.615091,110.097194,99.189769,29.169167,14.211373,135.696645,1.752014,59.525859,50.888630,143.779975,140.585249,141.556103,135.660921,96.744731,134.038829,-0.000709,-1.916133,32.000000,-235.796416,136.239413,-0.221520,24.663774,0.687246,418319.818057,0.984180,19.663935,0.935368,2.791254,0.061796,0.065427,168.580519,32.000000,184.227791,168.720012,170.831513,151.094717,32.000000,146.680289,72.110623,62.044430,91.782885,10.000000,44.361194,78.987342,53.876895,33.810127,26.340987,59.570621,37.333393
49.966678,59.916403,139.244101,144.614622,110.022004,99.177623,29.155659,14.211326,135.696791,1.752402,59.534374,50.879486,143.774820,140.584543,141.554763,135.661982,96.749736,134.040406,-0.000708,-1.917879,32.000000,-235.796566,136.239080,-0.221519,24.662761,0.686781,418259.200744,0.984942,19.666267,0.934349,2.789563,0.068527,0.069680,168.545680,32.000000,184.252795,168.713993,170.681156,151.105574,32.000000,146.655412,72.110361,62.043005,91.791483,10.000000,44.296174,78.987342,53.873625,33.810127,26.339419,59.634616,37.319307
49.957701,59.919104,139.043613,144.615041,109.997476,99.165577,29.153101,14.211314,135.694540,1.752767,59.547854,50.869160,143.770016,140.581856,141.552913,135.661785,96.756003,134.040363,-0.000707,-1.918465,32.000000,-235.796553,136.235357,-0.221505,24.662122,0.686428,418202.906020,0.984294,19.670517,0.933106,2.788345,0.067826,0.070225,168.524403,32.000000,184.270947,168.695793,170.654308,151.131844,32.000000,146.605034,72.110478,62.041008,91.799320,10.000000,44.252387,78.987342,53.864079,33.810127,26.342673,59.646487,37.300451
49.955148,59.923789,138.956877,144.616288,109.924268,99.141287,29.167289,14.211162,135.689236,1.753109,59.562829,50.854851,143.771807,140.576320,141.552071,135.659246,96.756917,134.037638,-0.000709,-1.918445,32.000000,-235.796708,136.229859,-0.221581,24.660732,0.686002,418151.237939,0.984879,19.683352,0.928871,2.786739,0.063684,0.064330,168.555868,32.000000,184.245123,168.653454,170.762193,151.167331,32.000000,146.575989,72.110832,62.041010,91.809839,10.000000,44.139319,78.987342,53.852308,33.810127,26.349474,59.621713,37.305587
49.939250,59.930788,138.761890,144.618304,109.777932,99.116798,29.152499,14.211162,135.682385,1.753674,59.586625,50.840766,143.773308,140.566787,141.550141,135.653008,96.760342,134.031987,-0.000708,-1.918437,32.000000,-235.796552,136.222377,-0.221600,24.659164,0.685103,418097.692301,0.985048,19.695323,0.922584,2.783227,0.066577,0.067291,168.575137,32.000000,184.203615,168.650071,170.891624,151.180464,32.000000,146.562701,72.111293,62.040685,91.817188,10.000000,44.078621,78.987342,53.851906,33.810127,26.363709,59.588924,37.187099
49.926731,59.941414,138.958414,144.621510,109.599113,99.092422,29.141696,14.211249,135.676122,1.754122,59.609720,50.828508,143.779176,140.557290,141.547908,135.647379,96.762908,134.029437,-0.000710,-1.918422,32.000000,-235.796509,136.213727,-0.221715,24.658032,0.684606,418001.543919,0.984395,19.702645,0.920337,2.781633,0.063378,0.072096,168.591367,32.000000,184.185557,168.691510,170.989320,151.144185,32.000000,146.576108,72.110829,62.040081,91.825611,10.000000,44.167540,78.987342,53.856598,33.810127,26.383160,59.645346,37.284384
49.922004,59.952392,139.209177,144.625356,109.457668,99.068014,29.176547,14.211260,135.665142,1.754641,59.635297,50.818182,143.785154,140.549157,141.547887,135.642542,96.767718,134.024165,-0.000710,-1.918403,32.000000,-235.796663,136.207017,-0.221857,24.657080,0.683789,417910.522553,0.985014,19.726064,0.914149,2.778614,0.065478,0.071631,168.579799,32.000000,184.198561,168.739086,170.923928,151.112925,32.000000,146.623349,72.111357,62.040309,91.835388,10.000000,44.200921,78.987342,53.849990,33.810127,26.405651,59.566058,37.208449
49.914897,59.962430,139.190536,144.629493,109.421274,99.043459,29.151262,14.211168,135.658280,1.755339,59.649746,50.811059,143.788805,140.541653,141.547419,135.638531,96.770869,134.020027,-0.000709,-1.918409,32.000000,-235.796738,136.200976,-0.221899,24.655353,0.684819,417825.275654,0.985436,19.749623,0.910337,2.783247,0.063635,0.070559,168.545016,32.000000,184.234599,168.773534,170.789801,151.085687,32.000000,146.642164,72.110491,62.040150,91.845322,10.000000,44.228861,78.987342,53.844377,33.810127,26.428988,59.568271,37.315198
49.906625,59.970237,139.226041,144.633569,109.355794,99.026789,29.170519,14.211344,135.651737,1.756057,59.663081,50.799339,143.791258,140.533956,141.547440,135.633679,96.777536,134.012812,-0.000709,-1.919570,32.000000,-235.796481,136.193249,-0.221907,24.653110,0.685991,417730.309146,0.984148,19.765484,0.902948,2.788533,0.064392,0.069318,168.498529,32.000000,184.259390,168.766601,170.643040,151.083906,32.000000,146.626080,72.109827,62.038837,91.852238,10.000000,44.326769,78.987342,53.841673,33.810127,26.445284,59.620238,37.202359
49.897851,59.978035,139.212786,144.637569,109.242353,99.010530,29.167788,14.211497,135.642258,1.756698,59.680247,50.789216,143.793437,140.525933,141.546516,135.625619,96.781402,134.007859,-0.000709,-1.919590,32.000000,-235.796382,136.181263,-0.221991,24.651079,0.685906,417637.895186,0.984938,19.782866,0.897773,2.788557,0.062317,0.069468,168.486162,32.000000,184.287334,168.747153,170.622312,151.093785,32.000000,146.584954,72.110849,62.040529,91.860888,10.000000,44.335099,78.987342,53.840380,33.810127,26.461637,59.637517,37.263621
49.889679,59.987911,139.195235,144.641798,109.136575,98.983277,29.160532,14.211556,135.632021,1.757372,59.695726,50.778865,143.797224,140.516272,141.553538,135.617875,96.786619,134.002334,-0.000708,-1.919563,32.000000,-235.796463,136.171154,-0.222034,24.649343,0.686172,417570.234720,0.984322,19.799223,0.887578,2.789731,0.062221,0.070797,168.492279,32.000000,184.277784,168.721260,170.693385,151.129213,32.000000,146.556756,72.109982,62.037787,91.867369,10.000000,44.292875,78.987342,53.839800,33.810127,26.480266,59.584272,37.275947
49.883676,59.998652,139.174198,144.646298,109.219450,98.946555,29.164502,14.211591,135.623050,1.758177,59.709266,50.773539,143.799040,140.509983,141.553504,135.609299,96.790699,133.995161,-0.000708,-1.919536,32.000000,-235.796293,136.163106,-0.222071,24.647257,0.686195,417510.291728,0.984463,19.816090,0.881290,2.789956,0.067050,0.068216,168.528052,32.000000,184.239560,168.698127,170.852254,151.144310,32.000000,146.552235,72.111348,62.038429,91.875057,10.000000,44.284873,78.987342,53.834405,33.810127,26.503406,59.586150,37.259512
49.875495,60.009047,139.205388,144.651110,109.252692,98.918043,29.159291,14.211566,135.614887,1.759094,59.711200,50.769317,143.805935,140.503653,141.549460,135.601320,96.791006,133.990000,-0.000708,-1.918377,32.000000,-235.796319,136.151979,-0.222362,24.645604,0.686113,417403.428356,0.984640,19.834411,0.873371,2.790061,0.065506,0.069020,168.559210,32.000000,184.222359,168.721264,170.994772,151.112578,32.000000,146.568803,72.109454,62.037152,91.881346,10.000000,44.311058,78.987342,53.838161,33.810127,26.525535,59.642041,37.210576
49.872788,60.014488,139.117145,144.655578,109.274078,98.905813,29.156236,14.211446,135.610269,1.760210,59.714995,50.766264,143.811539,140.498475,141.544156,135.591542,96.794455,133.984023,-0.000708,-1.918371,32.000000,-235.796434,136.144759,-0.222375,24.644391,0.685937,417258.453872,0.984299,19.851361,0.865783,2.789975,0.065749,0.070794,168.559005,32.000000,184.213436,168.754275,170.976042,151.088648,32.000000,146.624114,72.111323,62.039266,91.889488,10.000000,44.298947,78.987342,53.832060,33.810127,26.540716,59.626571,37.305514
49.872011,60.016587,139.130376,144.659584,109.347333,98.893698,29.165271,14.211480,135.604962,1.761028,59.710581,50.763754,143.817150,140.494240,141.544098,135.586677,96.798992,133.978680,-0.000707,-1.918367,32.000000,-235.796407,136.136028,-0.222363,24.643183,0.686083,417156.146114,0.984395,19.870214,0.862951,2.791058,0.076455,0.072964,168.520652,32.000000,184.232918,168.774118,170.841883,151.080750,32.000000,146.672327,72.109674,62.036701,91.895564,10.000000,44.259105,78.987342,53.828700,33.810127,26.548874,59.631341,37.233980
49.866249,60.016557,138.932347,144.663043,109.349153,98.892179,29.157782,14.211494,135.601521,1.761780,59.709640,50.756608,143.819398,140.489305,141.545780,135.581789,96.805112,133.973907,-0.000707,-1.917185,32.000000,-235.796352,136.128361,-0.222579,24.641820,0.685655,417106.927673,0.984450,19.878454,0.856579,2.789440,0.068385,0.071647,168.484289,32.000000,184.261509,168.775433,170.676672,151.092409,32.000000,146.669978,72.108995,62.036475,91.900069,10.000000,44.251321,78.987342,53.818853,33.810127,26.549933,59.617464,37.174406
49.849284,60.015609,138.859011,144.665872,109.311920,98.882430,29.158914,14.211476,135.594648,1.762523,59.715082,50.749020,143.822501,140.479828,141.548700,135.575744,96.810134,133.965855,-0.000708,-1.917184,32.000000,-235.796395,136.119251,-0.222884,24.639832,0.685682,417050.538041,0.984047,19.881356,0.849429,2.789749,0.065853,0.074273,168.462096,32.000000,184.289809,168.754081,170.613845,151.118978,32.000000,146.637915,72.109308,62.037713,91.906027,10.000000,44.095769,78.987342,53.831847,33.810127,26.548060,59.589120,37.300451
49.840126,60.018502,138.710026,144.668407,109.169481,98.866177,29.154212,14.211456,135.583652,1.763428,59.728559,50.735424,143.822737,140.470577,141.550635,135.564664,96.810786,133.955797,-0.000708,-1.917189,32.000000,-235.796389,136.108190,-0.223275,24.637409,0.684837,417035.801219,0.984409,19.887285,0.840975,2.786100,0.059904,0.065000,168.472117,32.000000,184.286779,168.718760,170.700872,151.147177,32.000000,146.598476,72.108777,62.037975,91.910813,10.000000,43.996737,78.987342,53.838444,33.810127,26.551637,59.638206,37.295389
49.829921,60.026089,138.676084,144.671601,108.930314,98.841934,29.162046,14.211402,135.569346,1.764402,59.754444,50.721998,143.827279,140.455853,141.553503,135.552986,96.814167,133.939868,-0.000708,-1.917202,32.000000,-235.796466,136.096145,-0.223673,24.634958,0.684724,416995.283135,0.984640,19.903882,0.832014,2.785577,0.063214,0.069836,168.497274,32.000000,184.250144,168.691532,170.848943,151.166711,32.000000,146.595101,72.108587,62.036610,91.914509,10.000000,44.028085,78.987342,53.843547,33.810127,26.562962,59.593241,37.215712
49.814133,60.038141,138.637373,144.675688,108.618763,98.817697,29.143541,14.211400,135.552349,1.765582,59.782146,50.711004,143.834674,140.438977,141.553787,135.535522,96.815702,133.927839,-0.000709,-1.917205,32.000000,-235.796415,136.081435,-0.223819,24.631630,0.684101,416934.977192,0.984843,19.916251,0.826442,2.783099,0.062731,0.066239,168.536565,32.000000,184.220356,168.691066,171.009155,151.153343,32.000000,146.635789,72.107035,62.035931,91.920057,10.000000,43.981162,78.987342,53.855777,33.810127,26.584350,59.605072,37.320554
49.802818,60.054431,138.599096,144.680902,108.410298,98.793507,29.169594,14.211406,135.534257,1.766559,59.814404,50.698387,143.842955,140.420798,141.552352,135.518019,96.817735,133.913068,-0.000712,-1.918365,32.000000,-235.796488,136.064285,-0.224038,24.628727,0.684005,416842.711810,0.984579,19.934394,0.815268,2.782988,0.063516,0.068465,168.552522,32.000000,184.209449,168.710571,171.058938,151.109537,32.000000,146.675417,72.104203,62.038101,91.924753,10.000000,43.957864,78.987342,53.866466,33.810127,26.619382,59.634105,37.277781
49.790973,60.073408,138.572616,144.687404,108.204944,98.768887,29.162887,14.211410,135.515286,1.767156,59.853638,50.685445,143.848856,140.400481,141.552519,135.498821,96.823375,133.894554,-0.000710,-1.919346,32.000000,-235.796477,136.046037,-0.224048,24.625532,0.684011,416762.633572,0.985337,19.962785,0.807849,2.783093,0.058004,0.072121,168.532369,32.000000,184.230909,168.743728,170.980990,151.068460,32.000000,146.700400,72.102218,62.038320,91.930001,10.000000,43.940250,78.987342,53.877307,33.810127,26.658376,59.596477,37.291427
49.775083,60.094302,138.371833,144.694699,108.041124,98.744325,29.168921,14.211588,135.494721,1.767749,59.896048,50.673479,143.850574,140.380558,141.548092,135.480579,96.827337,133.876564,-0.000709,-1.919350,32.000000,-235.796250,136.024986,-0.223787,24.621707,0.683946,416685.264578,0.984504,19.990787,0.798588,2.782957,0.071004,0.072440,168.503553,32.000000,184.253951,168.746185,170.817981,151.071556,32.000000,146.713326,72.102082,62.040931,91.933525,10.000000,43.855997,78.987342,53.891103,33.810127,26.701486,59.595769,37.287245
49.769029,60.116678,138.206201,144.702752,107.856377,98.719697,29.159741,14.211606,135.474174,1.767923,59.927305,50.663185,143.856225,140.359761,141.551925,135.460317,96.834289,133.858293,-0.000708,-1.919927,32.000000,-235.796315,136.003037,-0.223894,24.618404,0.683949,416602.079904,0.984792,20.022026,0.783889,2.783087,0.062599,0.065942,168.466780,32.000000,184.278961,168.730671,170.692179,151.101813,32.000000,146.698412,72.100153,62.041605,91.935238,10.000000,43.696398,78.987342,53.899161,33.810127,26.748865,59.565812,37.316079
49.761101,60.140098,138.175007,144.711531,107.776190,98.695184,29.182349,14.211573,135.454725,1.768682,59.950217,50.657541,143.860581,140.342031,141.558100,135.441142,96.842628,133.842519,-0.000708,-1.921685,32.000000,-235.796426,135.983639,-0.223735,24.616439,0.683189,416527.733583,0.984743,20.059374,0.771121,2.779942,0.074321,0.080605,168.468757,32.000000,184.283900,168.707548,170.717234,151.137372,32.000000,146.661834,72.100746,62.044262,91.938027,10.000000,43.670446,78.987342,53.912711,33.810127,26.799778,59.599722,37.256944
49.755546,60.159050,138.240254,144.720494,107.773914,98.670624,29.156386,14.211509,135.439604,1.769277,59.962297,50.653675,143.868192,140.328967,141.560913,135.428690,96.846542,133.827251,-0.000707,-1.921688,32.000000,-235.796420,135.966993,-0.223893,24.614137,0.682442,416443.671098,0.984997,20.088021,0.755227,2.776952,0.058405,0.061856,168.493470,32.000000,184.251942,168.684945,170.841296,151.167712,32.000000,146.638566,72.100555,62.046464,91.939606,10.000000,43.718639,78.987342,53.919203,33.810127,26.844548,59.591874,37.313364
49.751784,60.172803,138.361052,144.728564,107.896367,98.646274,29.167697,14.211521,135.427645,1.769619,59.968074,50.651168,143.875915,140.318300,141.565851,135.418812,96.851528,133.816598,-0.000707,-1.921690,32.000000,-235.796540,135.952049,-0.224341,24.612259,0.682341,416359.101070,0.984223,20.119651,0.739168,2.776767,0.077881,0.068841,168.529486,32.000000,184.224160,168.700104,171.003242,151.161943,32.000000,146.663185,72.098613,62.049278,91.942529,10.000000,43.704239,78.987342,53.927542,33.810127,26.880781,59.579069,37.278368
49.755762,60.182192,138.480739,144.735647,108.123999,98.642211,29.167768,14.211633,135.417234,1.770121,59.971327,50.647940,143.887395,140.308040,141.570849,135.411496,96.856406,133.803429,-0.000708,-1.921679,32.000000,-235.796455,135.940137,-0.224190,24.610624,0.682671,416275.548376,0.985025,20.144357,0.727780,2.778389,0.072979,0.077334,168.547216,32.000000,184.200422,168.729907,171.052631,151.135880,32.000000,146.711397,72.097154,62.053524,91.945357,10.000000,43.768172,78.987342,53.921869,33.810127,26.906061,59.587026,37.201625
49.753463,60.188053,138.592700,144.741647,108.308554,98.629939,29.156100,14.211566,135.405033,1.770985,59.983827,50.642077,143.894005,140.298159,141.576218,135.401884,96.863856,133.792871,-0.000708,-1.921678,32.000000,-235.796505,135.929457,-0.224291,24.609433,0.683232,416183.651290,0.984517,20.162007,0.717578,2.781027,0.059130,0.070982,168.522690,32.000000,184.199150,168.754266,170.991930,151.110004,32.000000,146.765318,72.097554,62.055306,91.945994,10.000000,43.870785,78.987342,53.931468,33.810127,26.920153,59.607875,37.174186
49.741401,60.194088,138.644570,144.746769,108.277563,98.617667,29.169047,14.211673,135.396735,1.771414,59.996324,50.636172,143.898065,140.290097,141.577656,135.394332,96.869370,133.783492,-0.000707,-1.921680,32.000000,-235.796507,135.917086,-0.224309,24.608654,0.683789,416166.757564,0.984412,20.167276,0.706252,2.783210,0.055620,0.062088,168.490566,32.000000,184.223123,168.756976,170.859650,151.106635,32.000000,146.809099,72.097173,62.058515,91.945873,10.000000,43.916641,78.987342,53.943267,33.810127,26.934542,59.605997,37.176754
49.737452,60.201639,138.513195,144.751829,108.139180,98.605275,29.158862,14.211858,135.386684,1.771812,60.003207,50.630615,143.905357,140.282596,141.583465,135.383740,96.875931,133.772236,-0.000707,-1.921689,32.000000,-235.796373,135.905569,-0.224241,24.607580,0.684330,416109.844527,0.984749,20.175519,0.693633,2.785589,0.072463,0.073304,168.457255,32.000000,184.246488,168.739637,170.713548,151.144265,32.000000,146.800162,72.095555,62.059936,91.944035,10.000000,43.857486,78.987342,53.953219,33.810127,26.950722,59.584901,37.272645
49.743332,60.209723,138.465089,144.756803,108.091681,98.593065,29.143397,14.211697,135.378779,1.773615,60.002011,50.628248,143.908331,140.274528,141.586816,135.375580,96.878848,133.763849,-0.000707,-1.921694,32.000000,-235.796571,135.898286,-0.224064,24.606737,0.684722,416063.003842,0.984468,20.194051,0.683527,2.787307,0.061996,0.070804,168.451370,32.000000,184.252168,168.715650,170.695359,151.193953,32.000000,146.781581,72.094872,62.065087,91.945439,10.000000,43.820971,78.987342,53.954438,33.810127,26.970200,59.596526,37.214978
49.743383,60.217357,138.440006,144.761665,108.122410,98.580883,29.160643,14.211723,135.375127,1.781446,59.985996,50.628901,143.913907,140.269612,141.590693,135.371534,96.880203,133.755734,-0.000706,-1.921665,32.000000,-235.796529,135.892012,-0.223993,24.606785,0.684098,416010.218978,0.984793,20.205693,0.671454,2.784887,0.061924,0.072854,168.471679,32.000000,184.231298,168.683956,170.829333,151.224377,32.000000,146.770053,72.094239,62.066973,91.944666,10.000000,43.756954,78.987342,53.952372,33.810127,26.988309,59.592897,37.274479
49.745878,60.219376,138.655245,144.765724,108.275691,98.572665,29.167523,14.211771,135.370737,1.800772,59.969174,50.632239,143.919169,140.267377,141.595089,135.366899,96.883060,133.749904,-0.000706,-1.922837,32.000000,-235.796506,135.885314,-0.224148,24.607326,0.683728,415959.586194,0.985087,20.207684,0.664430,2.783591,0.063860,0.065081,168.509481,32.000000,184.193395,168.669989,170.990335,151.232246,32.000000,146.783816,72.094415,62.070213,91.943402,10.000000,43.899040,78.987342,53.954228,33.810127,26.998509,59.569205,37.453422
49.749838,60.216692,138.760748,144.768751,108.425725,98.572521,29.138606,14.211881,135.369637,1.822240,59.947588,50.633871,143.925724,140.268097,141.600547,135.366823,96.886353,133.748138,-0.000705,-1.922849,32.000000,-235.796383,135.885383,-0.224188,24.607908,0.683532,415915.784709,0.984401,20.215264,0.659100,2.783084,0.066852,0.067243,168.520667,32.000000,184.162962,168.692892,171.048227,151.214872,32.000000,146.833502,72.092654,62.072846,91.941185,10.000000,43.913298,78.987342,53.955126,33.810127,26.999736,59.574781,37.258265
49.754676,60.209918,138.852552,144.770692,108.515307,98.580536,29.164485,14.211801,135.371153,1.843946,59.925510,50.638487,143.931789,140.270722,141.606969,135.369020,96.893351,133.750809,-0.000705,-1.922859,32.000000,-235.796480,135.887628,-0.223852,24.608715,0.684471,415876.438511,0.984038,20.214701,0.653389,2.787271,0.064079,0.068860,168.519522,32.000000,184.177289,168.722852,171.012965,151.184918,32.000000,146.889996,72.092295,62.076228,91.941448,10.000000,43.942657,78.987342,53.956220,33.810127,26.990920,59.628814,37.283283
49.752169,60.199672,138.898468,144.771495,108.594418,98.588452,29.156110,14.211828,135.373517,1.866114,59.900882,50.641407,143.930554,140.273855,141.609626,135.374424,96.898199,133.754040,-0.000705,-1.922884,32.000000,-235.796384,135.889697,-0.223642,24.609273,0.684899,415863.492012,0.984920,20.207912,0.649231,2.789170,0.067979,0.067470,168.486508,32.000000,184.214436,168.745475,170.871282,151.173259,32.000000,146.924030,72.092162,62.079863,91.941247,10.000000,44.046432,78.987342,53.950839,33.810127,26.970947,59.594392,37.424002
49.759502,60.188065,138.939474,144.770809,108.682129,98.596530,29.152675,14.211813,135.378020,1.887648,59.876294,50.644937,143.929625,140.277805,141.610784,135.377002,96.904193,133.759913,-0.000705,-1.922877,32.000000,-235.796532,135.892295,-0.223671,24.609712,0.685299,415872.830177,0.984003,20.196127,0.643540,2.790744,0.065506,0.062782,168.462304,32.000000,184.245736,168.721841,170.772329,151.184563,32.000000,146.916042,72.092150,62.083285,91.938996,10.000000,44.046435,78.987342,53.953322,33.810127,26.948951,59.589337,37.314171
49.765147,60.177364,138.893572,144.769755,108.785971,98.604661,29.169548,14.211860,135.380619,1.910119,59.856400,50.647254,143.929759,140.282793,141.620250,135.379977,96.911323,133.760801,-0.000704,-1.921700,32.000000,-235.796516,135.892724,-0.223669,24.609373,0.685578,415885.588715,0.984393,20.188478,0.640277,2.791807,0.065714,0.069509,168.442483,32.000000,184.252318,168.681872,170.749453,151.222312,32.000000,146.898547,72.092540,62.084078,91.935514,10.000000,44.046347,78.987342,53.945904,33.810127,26.926853,59.613993,37.286585
49.763227,60.168148,138.814981,144.768594,108.884494,98.616747,29.160503,14.211713,135.384582,1.931833,59.840488,50.648213,143.926525,140.285475,141.623571,135.380516,96.916298,133.763323,-0.000704,-1.921709,32.000000,-235.796621,135.895520,-0.223531,24.608464,0.685689,415888.808475,0.984400,20.169275,0.637157,2.792220,0.057437,0.070433,168.459434,32.000000,184.233555,168.654511,170.847138,151.266330,32.000000,146.865552,72.092089,62.084099,91.932039,10.000000,44.018775,78.987342,53.946003,33.810127,26.906592,59.608613,37.309769
49.765041,60.160992,138.727983,144.767590,108.928257,98.628979,29.164552,14.211663,135.388505,1.953908,59.829463,50.646436,143.925985,140.288005,141.623654,135.383642,96.917169,133.763584,-0.000704,-1.921707,32.000000,-235.796599,135.896345,-0.223663,24.607683,0.685417,415892.376589,0.983761,20.152727,0.630463,2.790981,0.072115,0.073494,168.503767,32.000000,184.200440,168.650896,171.007934,151.269881,32.000000,146.848364,72.093308,62.086443,91.930205,10.000000,43.933441,78.987342,53.949866,33.810127,26.892835,59.630446,37.213218
49.759525,60.157307,138.752143,144.767113,108.938523,98.625045,29.170876,14.211648,135.391438,1.975903,59.825636,50.647637,143.930214,140.289440,141.625652,135.384443,96.920578,133.763678,-0.000704,-1.921696,32.000000,-235.796542,135.897453,-0.223581,24.607093,0.685157,415923.647162,0.984205,20.145499,0.626723,2.789509,0.066950,0.073862,168.529686,32.000000,184.180192,168.681992,171.110682,151.256207,32.000000,146.871506,72.091786,62.087035,91.927267,10.000000,43.910008,78.987342,53.955722,33.810127,26.883946,59.626227,37.307495
49.757533,60.154870,138.861375,144.766865,108.942284,98.612849,29.163481,14.211457,135.394805,1.998185,59.824959,50.648839,143.929121,140.293000,141.624254,135.388016,96.923947,133.765632,-0.000704,-1.921711,32.000000,-235.796670,135.899644,-0.223265,24.606125,0.684800,415963.509788,0.984132,20.136464,0.625979,2.787659,0.064987,0.067842,168.517479,32.000000,184.171755,168.719253,171.048644,151.242406,32.000000,146.915965,72.089519,62.086102,91.922763,10.000000,43.983197,78.987342,53.957711,33.810127,26.878814,59.612153,37.487245
49.756472,60.153345,138.877901,144.766784,108.961383,98.614271,29.149309,14.211372,135.397471,2.020249,59.823295,50.650843,143.925469,140.296923,141.620115,135.389654,96.927735,133.766808,-0.000704,-1.921732,32.000000,-235.796670,135.900457,-0.223023,24.605227,0.684985,415939.433550,0.983990,20.138493,0.622617,2.788454,0.085086,0.072450,168.490603,32.000000,184.192790,168.745768,170.893596,151.239007,32.000000,146.960984,72.088781,62.088325,91.920369,10.000000,43.984880,78.987342,53.959494,33.810127,26.876317,59.580249,37.283577
49.752618,60.152397,138.812828,144.766809,108.879967,98.623907,29.159944,14.211369,135.399750,2.042469,59.815429,50.652659,143.923405,140.297678,141.618883,135.393704,96.931769,133.770248,-0.000705,-1.921760,32.000000,-235.796666,135.902391,-0.222851,24.604759,0.685486,415879.821473,0.984154,20.138120,0.620204,2.790761,0.075325,0.073181,168.448506,32.000000,184.230107,168.743659,170.763400,151.248423,32.000000,146.959034,72.088236,62.089252,91.916029,10.000000,44.004576,78.987342,53.967457,33.810127,26.875651,59.620720,37.340070
49.757407,60.152017,138.893408,144.766926,108.837475,98.632145,29.158805,14.211394,135.403504,2.064747,59.810304,50.651086,143.919084,140.300255,141.622627,135.398634,96.937037,133.771725,-0.000705,-1.922379,32.000000,-235.796675,135.906536,-0.222511,24.603887,0.685610,415877.502267,0.984666,20.137693,0.616992,2.791152,0.074437,0.066628,168.432112,32.000000,184.241281,168.718624,170.708774,151.288537,32.000000,146.945483,72.088127,62.091576,91.914443,10.000000,44.091881,78.987342,53.964946,33.810127,26.875784,59.614563,37.279688
49.754973,60.152589,139.017203,144.767054,108.843111,98.624038,29.152745,14.211516,135.406356,2.087035,59.805779,50.650740,143.919069,140.301355,141.631227,135.403610,96.941884,133.773029,-0.000705,-1.922975,32.000000,-235.796591,135.911097,-0.222729,24.602580,0.685437,415911.660185,0.984485,20.140737,0.614643,2.790061,0.066782,0.073693,168.444751,32.000000,184.227882,168.691993,170.779862,151.327768,32.000000,146.912296,72.086591,62.091136,91.911148,10.000000,44.021308,78.987342,53.968719,33.810127,26.877330,59.630712,37.304266
49.755984,60.153963,139.105222,144.767110,108.808873,98.623828,29.162981,14.211526,135.409792,2.109167,59.800983,50.652334,143.920047,140.306388,141.636777,135.409181,96.945313,133.776707,-0.000706,-1.923021,32.000000,-235.796634,135.917412,-0.222560,24.601536,0.685832,415932.935360,0.984500,20.135397,0.610098,2.791412,0.067632,0.072800,168.493663,32.000000,184.200236,168.686291,170.947037,151.337238,32.000000,146.885263,72.087948,62.093770,91.910159,10.000000,44.089511,78.987342,53.969869,33.810127,26.880906,59.592179,37.421948
49.754393,60.155991,139.137530,144.767010,108.824898,98.623760,29.155432,14.211469,135.414716,2.131339,59.791744,50.655160,143.923812,140.309272,141.638302,135.413368,96.944997,133.782267,-0.000705,-1.921877,32.000000,-235.796701,135.923871,-0.222191,24.600874,0.686452,415891.881660,0.984678,20.138490,0.605890,2.794036,0.067480,0.068153,168.531261,32.000000,184.188552,168.722612,171.063634,151.321916,32.000000,146.904618,72.086970,62.096948,91.910425,10.000000,44.192226,78.987342,53.974391,33.810127,26.886584,59.614750,37.225176
