OSU 80 Ton Compressor Load Stand
49.761408,60.157227,139.250385,144.766725,108.881944,98.630826,29.148957,14.211357,135.421644,2.153987,59.779195,50.660053,143.923554,140.315489,141.634344,135.419021,96.945070,133.786379,-0.000706,-1.920727,32.000000,-235.796720,135.928790,-0.221920,24.600148,0.686902,415885.744919,0.984312,20.138817,0.604261,2.795749,0.064079,0.071256,168.546158,32.000000,184.189817,168.755064,171.079622,151.292417,32.000000,146.944211,72.086542,62.098848,91.909612,10.000000,44.293807,78.987342,53.970111,33.810127,26.891155,59.592720,37.233540
49.763490,60.156117,139.251179,144.766218,109.003521,98.643022,29.166587,14.211317,135.429706,2.176785,59.768226,50.666613,143.922918,140.321952,141.633741,135.424892,96.949550,133.790161,-0.000707,-1.919702,32.000000,-235.796832,135.935608,-0.221938,24.599740,0.687097,415889.783967,0.984606,20.142493,0.607300,2.796487,0.062931,0.071013,168.528563,32.000000,184.204424,168.775450,170.963773,151.270242,32.000000,146.989684,72.087547,62.102294,91.909539,10.000000,44.226268,78.987342,53.968917,33.810127,26.892677,59.620139,37.277414
49.769376,60.152644,139.044189,144.765264,109.142401,98.654966,29.158346,14.211237,135.438383,2.199412,59.750946,50.671065,143.921527,140.329347,141.637391,135.433103,96.956776,133.799294,-0.000707,-1.919693,32.000000,-235.796794,135.941677,-0.221894,24.599857,0.687612,415916.615721,0.984746,20.136463,0.609242,2.798361,0.064851,0.071815,168.492820,32.000000,184.245807,168.787324,170.795021,151.277711,32.000000,146.982103,72.086330,62.103103,91.907577,10.000000,44.128729,78.987342,53.965479,33.810127,26.889190,59.638638,37.273599
49.772970,60.146791,139.075591,144.763640,109.309774,98.667089,29.150188,14.211235,135.447673,2.221702,59.729754,50.675240,143.918773,140.338939,141.639498,135.443441,96.959851,133.805860,-0.000706,-1.919694,32.000000,-235.796840,135.947987,-0.221986,24.600698,0.687680,415956.809400,0.984224,20.133197,0.606612,2.798260,0.070837,0.074073,168.471434,32.000000,184.287376,168.777657,170.727025,151.303444,32.000000,146.946911,72.086441,62.106026,91.907191,10.000000,44.142568,78.987342,53.961123,33.810127,26.878070,59.646113,37.206248
49.772224,60.139825,139.291944,144.761062,109.409320,98.679198,29.159891,14.211303,135.456822,2.244089,59.704888,50.682378,143.914168,140.350378,141.643587,135.452213,96.963530,133.813456,-0.000706,-1.919715,32.000000,-235.796712,135.954947,-0.221957,24.601529,0.686659,415985.507707,0.984485,20.123627,0.603859,2.793770,0.072658,0.071631,168.482106,32.000000,184.282019,168.749900,170.769704,151.342442,32.000000,146.900401,72.087569,62.106262,91.905043,10.000000,44.315204,78.987342,53.958888,33.810127,26.865317,59.623060,37.435154
49.779644,60.131760,139.419389,144.757776,109.525242,98.691617,29.160336,14.211225,135.469825,2.266649,59.674343,50.689752,143.915378,140.361597,141.648197,135.460358,96.964521,133.823222,-0.000705,-1.919723,32.000000,-235.796853,135.963751,-0.221973,24.602603,0.686802,416021.165767,0.984788,20.114051,0.603999,2.794199,0.064382,0.064354,168.515313,32.000000,184.256087,168.733833,170.926080,151.360626,32.000000,146.875820,72.088155,62.106256,91.903333,10.000000,44.316026,78.987342,53.959686,33.810127,26.850543,59.617228,37.291060
49.786809,60.122208,139.400907,144.753765,109.667340,98.703808,29.151438,14.211168,135.480318,2.289567,59.647619,50.696150,143.917092,140.374660,141.653590,135.469242,96.968398,133.834847,-0.000707,-1.919756,32.000000,-235.796897,135.975572,-0.222003,24.603974,0.687908,416057.448939,0.984579,20.107858,0.604038,2.798588,0.067480,0.066201,168.537552,32.000000,184.218655,168.744296,171.052889,151.367505,32.000000,146.913316,72.087527,62.104243,91.900814,10.000000,44.343166,78.987342,53.948130,33.810127,26.833356,59.583672,37.277414
49.792922,60.110782,139.440306,144.749011,109.756462,98.716166,29.163802,14.211060,135.490836,2.312636,59.625312,50.699835,143.916456,140.386953,141.652672,135.480716,96.968603,133.845726,-0.000708,-1.919808,32.000000,-235.797027,135.987000,-0.222033,24.605774,0.688456,416092.568364,0.984506,20.092108,0.607828,2.800731,0.070622,0.075109,168.558143,32.000000,184.206048,168.769512,171.094842,151.343041,32.000000,146.938074,72.087914,62.106377,91.901270,10.000000,44.396548,78.987342,53.941748,33.810127,26.810098,59.624024,37.435301
49.796138,60.099191,139.702990,144.743522,109.823076,98.720274,29.169779,14.211068,135.501599,2.335619,59.608766,50.703076,143.912340,140.398203,141.652118,135.493690,96.966885,133.855803,-0.000710,-1.919789,32.000000,-235.796877,135.995608,-0.222152,24.606576,0.688288,416120.043091,0.984747,20.075139,0.609641,2.799957,0.067939,0.075245,168.545267,32.000000,184.216362,168.796056,171.002095,151.322150,32.000000,146.970455,72.086451,62.106518,91.901444,10.000000,44.560666,78.987342,53.935222,33.810127,26.786504,59.596201,37.316152
49.793045,60.090881,139.655691,144.737998,109.853374,98.732679,29.130232,14.211138,135.510679,2.358795,59.604538,50.705217,143.907343,140.408481,141.652421,135.503839,96.968713,133.865901,-0.000710,-1.919771,32.000000,-235.796812,136.004483,-0.222339,24.607767,0.688394,416153.567979,0.984290,20.057382,0.614763,2.800404,0.070337,0.070716,168.514828,32.000000,184.239797,168.804390,170.851761,151.310078,32.000000,146.967188,72.085272,62.105337,91.900859,10.000000,44.566329,78.987342,53.934622,33.810127,26.766186,59.581095,37.291941
49.794687,60.086023,139.629558,144.732684,109.788594,98.744970,29.167767,14.211070,135.518609,2.382006,59.598527,50.710980,143.903340,140.415490,141.655910,135.509326,96.973844,133.875406,-0.000711,-1.919220,32.000000,-235.796801,136.011084,-0.222192,24.609402,0.689598,416157.506166,0.984030,20.042463,0.621412,2.805499,0.066160,0.069832,168.485764,32.000000,184.266377,168.781342,170.764117,151.323864,32.000000,146.932270,72.085499,62.103285,91.898885,10.000000,44.556640,78.987342,53.932366,33.810127,26.752782,59.610098,37.256944
49.791153,60.084786,139.612469,144.727822,109.722082,98.740978,29.162790,14.211006,135.525470,2.405020,59.588076,50.715144,143.897942,140.422600,141.652620,135.514591,96.976331,133.883987,-0.000711,-1.918656,32.000000,-235.796747,136.019712,-0.222164,24.610781,0.689455,416197.648787,0.985535,20.037354,0.624528,2.804723,0.064707,0.070341,168.498949,32.000000,184.261340,168.738245,170.810558,151.342139,32.000000,146.886383,72.086720,62.103703,91.899110,10.000000,44.546287,78.987342,53.934807,33.810127,26.750908,59.619156,37.308595
49.798574,60.084119,139.647269,144.723554,109.695876,98.753051,29.137027,14.210921,135.533306,2.427887,59.569634,50.720701,143.895729,140.428891,141.650651,135.520097,96.973771,133.892060,-0.000712,-1.918661,32.000000,-235.796814,136.023907,-0.222343,24.612024,0.689332,416232.990334,0.984341,20.030796,0.624049,2.804106,0.066740,0.065350,168.534365,32.000000,184.251653,168.722226,170.952523,151.357442,32.000000,146.844890,72.085575,62.104077,91.901227,10.000000,44.583824,78.987342,53.927530,33.810127,26.749830,59.614042,37.444105
49.804214,60.081907,139.669306,144.718951,109.694019,98.765108,29.163433,14.210899,135.538650,2.450801,59.552555,50.726765,143.898053,140.432421,141.649062,135.525534,96.973416,133.898513,-0.000713,-1.918658,32.000000,-235.796759,136.027962,-0.222301,24.613345,0.689244,416211.928548,0.984543,20.033217,0.625762,2.803961,0.077545,0.077259,168.585356,32.000000,184.231286,168.724128,171.127005,151.341833,32.000000,146.840859,72.085305,62.104554,91.904627,10.000000,44.594816,78.987342,53.922016,33.810127,26.747505,59.614484,37.295462
49.804043,60.078675,139.716563,144.713980,109.741211,98.777377,29.162551,14.210815,135.544564,2.474193,59.541182,50.732179,143.893827,140.435613,141.642724,135.531716,96.973313,133.904717,-0.000714,-1.917536,32.000000,-235.796856,136.031601,-0.222130,24.614846,0.689341,416262.094439,0.985370,20.024867,0.632270,2.804242,0.070810,0.071892,168.605205,32.000000,184.219947,168.757344,171.190313,151.309473,32.000000,146.856366,72.085987,62.105914,91.908424,10.000000,44.632640,78.987342,53.916842,33.810127,26.741872,59.618585,37.215859
49.805749,60.074949,139.774084,144.708607,109.774134,98.789531,29.146034,14.210758,135.550495,2.496798,59.530914,50.736753,143.893917,140.440071,141.638991,135.534992,96.973601,133.908826,-0.000715,-1.917531,32.000000,-235.796939,136.031240,-0.221968,24.615632,0.689408,416307.135481,0.984470,20.016818,0.635785,2.804367,0.069664,0.075713,168.584476,32.000000,184.234446,168.792911,171.112793,151.268028,32.000000,146.869710,72.083315,62.103038,91.910453,10.000000,44.680704,78.987342,53.914764,33.810127,26.734629,59.595936,37.344398
49.799743,60.072814,139.810117,144.703034,109.774061,98.793539,29.163643,14.210665,135.549242,2.515118,59.531731,50.735099,143.890277,140.443733,141.637174,135.535434,96.976728,133.911195,-0.000715,-1.917544,32.000000,-235.797055,136.031041,-0.221971,24.616022,0.689670,416355.532600,0.984617,20.013762,0.638922,2.805326,0.071492,0.071955,168.554083,32.000000,184.258322,168.800272,170.934153,151.259670,32.000000,146.884641,72.082888,62.101224,91.911725,10.000000,44.719430,78.987342,53.920978,33.810127,26.729615,59.619648,37.214685
49.794318,60.073300,139.531991,144.697683,109.652190,98.805687,29.160173,14.210668,135.552612,2.523406,59.538036,50.735140,143.883954,140.443909,141.635242,135.537650,96.981852,133.912752,-0.000716,-1.917552,32.000000,-235.797026,136.034019,-0.221780,24.615401,0.689977,416400.180595,0.985250,20.008271,0.640645,2.806385,0.067890,0.069272,168.523764,32.000000,184.280045,168.788423,170.792866,151.286666,32.000000,146.871212,72.082960,62.101016,91.913890,10.000000,44.661634,78.987342,53.917816,33.810127,26.728501,59.622067,37.282623
49.791729,60.076996,139.514631,144.692774,109.567980,98.805882,29.160367,14.210590,135.549338,2.525903,59.551248,50.734733,143.876661,140.442141,141.632281,135.536589,96.985450,133.909970,-0.000716,-1.917560,32.000000,-235.796990,136.030507,-0.221823,24.614576,0.690260,416412.583449,0.984820,20.012353,0.638677,2.807447,0.066956,0.074592,168.518887,32.000000,184.289407,168.759058,170.795302,151.311205,32.000000,146.819457,72.084568,62.100637,91.916255,10.000000,44.652723,78.987342,53.920582,33.810127,26.732976,59.614248,37.231559
49.790597,60.084489,139.360713,144.688523,109.461566,98.797782,29.174146,14.210582,135.545659,2.528188,59.560138,50.733507,143.872544,140.437289,141.629329,135.532890,96.983315,133.907158,-0.000719,-1.917561,32.000000,-235.797023,136.023181,-0.222150,24.613162,0.689100,416458.037141,0.985177,20.018455,0.634315,2.802167,0.071591,0.081580,168.543186,32.000000,184.269164,168.731261,170.890984,151.341596,32.000000,146.790389,72.084631,62.099524,91.918201,10.000000,44.496910,78.987342,53.925029,33.810127,26.749616,59.621516,37.193628
49.788288,60.094678,139.350581,144.685393,109.435209,98.797803,29.157552,14.210538,135.543395,2.530467,59.564913,50.736233,143.869537,140.435016,141.623419,135.526449,96.980650,133.904009,-0.000719,-1.917559,32.000000,-235.797077,136.019245,-0.222486,24.611463,0.689090,416458.903589,0.985239,20.024833,0.629356,2.801964,0.064987,0.069576,168.572711,32.000000,184.239613,168.725350,171.026340,151.350688,32.000000,146.782931,72.082414,62.097109,91.917437,10.000000,44.464100,78.987342,53.930375,33.810127,26.770152,59.628873,37.436108
49.789423,60.103719,139.300000,144.682570,109.435516,98.797934,29.147192,14.210441,135.540046,2.532718,59.568627,50.739367,143.867575,140.432756,141.619922,135.524936,96.980851,133.900314,-0.000719,-1.917577,32.000000,-235.797184,136.017251,-0.222426,24.609617,0.688355,416438.624545,0.984737,20.033498,0.630116,2.798936,0.067154,0.071245,168.585926,32.000000,184.215134,168.758415,171.067882,151.329790,32.000000,146.804027,72.081838,62.094867,91.918154,10.000000,44.495792,78.987342,53.922213,33.810127,26.791466,59.606607,37.262814
49.787932,60.110987,139.235813,144.679819,109.476109,98.806115,29.155711,14.210340,135.538516,2.534414,59.566675,50.742504,143.861550,140.429421,141.609832,135.523544,96.979063,133.896947,-0.000720,-1.918169,32.000000,-235.797299,136.015823,-0.222116,24.608397,0.688414,416458.204353,0.985374,20.046077,0.631240,2.798863,0.079072,0.070924,168.581448,32.000000,184.230202,168.792119,171.019098,151.293976,32.000000,146.838774,72.079964,62.095061,91.920999,10.000000,44.502241,78.987342,53.926271,33.810127,26.810413,59.591559,37.283870
49.792555,60.115859,139.285660,144.676907,109.549267,98.806070,29.162925,14.210308,135.537076,2.536238,59.558749,50.745296,143.857870,140.428444,141.603332,135.522681,96.978965,133.894576,-0.000721,-1.918746,32.000000,-235.797300,136.015320,-0.222133,24.608284,0.688217,416469.590219,0.985725,20.053942,0.629230,2.797783,0.067636,0.067248,168.562532,32.000000,184.259258,168.794195,170.891392,151.282509,32.000000,146.877967,72.078502,62.095139,91.924804,10.000000,44.421444,78.987342,53.920702,33.810127,26.821769,59.624899,37.309255
49.792581,60.116832,139.265080,144.673016,109.586922,98.806131,29.154833,14.210400,135.534274,2.538063,59.552962,50.748168,143.855697,140.429834,141.604078,135.520746,96.984297,133.894621,-0.000722,-1.918796,32.000000,-235.797281,136.013249,-0.222083,24.608940,0.688036,416517.174600,0.985570,20.062753,0.629371,2.796578,0.070976,0.069826,168.524221,32.000000,184.289459,168.775387,170.755490,151.294685,32.000000,146.855866,72.077184,62.092951,91.924460,10.000000,44.378640,78.987342,53.913114,33.810127,26.827628,59.632226,37.173012
49.797931,60.117617,139.342343,144.668577,109.600259,98.814290,29.170135,14.210453,135.528469,2.540039,59.543115,50.749823,143.846627,140.430007,141.600193,135.518258,96.983859,133.893368,-0.000723,-1.918814,32.000000,-235.797340,136.010641,-0.221973,24.610179,0.688219,416520.929046,0.985238,20.062839,0.628308,2.797319,0.060521,0.068601,168.514409,32.000000,184.293635,168.737923,170.740888,151.313191,32.000000,146.815658,72.076252,62.091857,91.926345,10.000000,44.534237,78.987342,53.916249,33.810127,26.830532,59.617159,37.314464
49.793137,60.118884,139.249792,144.663768,109.608101,98.826470,29.169017,14.210512,135.524004,2.541711,59.535608,50.750068,143.839224,140.425674,141.595364,135.513225,96.982233,133.891917,-0.000722,-1.918813,32.000000,-235.797427,136.004540,-0.221957,24.611758,0.688097,416511.803576,0.985514,20.063785,0.622999,2.796904,0.058469,0.062713,168.539248,32.000000,184.281942,168.703687,170.828510,151.352649,32.000000,146.794910,72.077318,62.089706,91.929555,10.000000,44.500787,78.987342,53.915557,33.810127,26.833044,59.615419,37.266849
49.788296,60.121300,139.298543,144.658764,109.569483,98.822463,29.148563,14.210580,135.517567,2.543569,59.537177,50.749368,143.836893,140.420177,141.594370,135.508835,96.981550,133.887309,-0.000722,-1.918806,32.000000,-235.797436,135.997983,-0.221969,24.612699,0.688420,416545.150180,0.984964,20.059034,0.622824,2.798155,0.069055,0.068782,168.571239,32.000000,184.251622,168.687373,170.988153,151.349051,32.000000,146.762985,72.077531,62.087258,91.930344,10.000000,44.469404,78.987342,53.916005,33.810127,26.839238,59.584331,37.274112
49.791349,60.125652,139.287170,144.654036,109.558554,98.810172,29.180930,14.210594,135.510547,2.545409,59.540108,50.743579,143.838079,140.413095,141.591376,135.503515,96.979827,133.881918,-0.000723,-1.918819,32.000000,-235.797528,135.991003,-0.222223,24.612928,0.688086,416604.058156,0.985230,20.065263,0.623739,2.796566,0.066034,0.065314,168.598619,32.000000,184.224644,168.708679,171.101656,151.319189,32.000000,146.761289,72.075578,62.084858,91.932062,10.000000,44.435789,78.987342,53.914332,33.810127,26.848205,59.609872,37.271471
49.782387,60.130989,139.172339,144.649603,109.490915,98.797913,29.159009,14.210717,135.503760,2.547045,59.552885,50.741033,143.839680,140.404677,141.587027,135.498818,96.981338,133.874775,-0.000724,-1.918821,32.000000,-235.797420,135.982760,-0.222476,24.612489,0.688346,416594.813185,0.985994,20.072690,0.622168,2.797817,0.062357,0.069238,168.602478,32.000000,184.220416,168.725155,171.107918,151.276686,32.000000,146.786920,72.075349,62.083340,91.934561,10.000000,44.503469,78.987342,53.919132,33.810127,26.859633,59.621575,37.302506
49.782924,60.137109,139.260045,144.645472,109.386625,98.810159,29.147169,14.210517,135.494158,2.548570,59.558893,50.738455,143.832769,140.396396,141.577145,135.491047,96.981450,133.869404,-0.000724,-1.918780,32.000000,-235.797707,135.969496,-0.222540,24.612183,0.688158,416549.420018,0.984722,20.073882,0.621252,2.797417,0.064252,0.070025,168.583164,32.000000,184.240003,168.734681,170.970964,151.249040,32.000000,146.810758,72.075211,62.082254,91.938347,10.000000,44.553728,78.987342,53.920473,33.810127,26.873202,59.624211,37.286145
49.781017,60.143811,139.277248,144.641647,109.355752,98.814285,29.175587,14.210451,135.484078,2.550460,59.567431,50.733321,143.824872,140.385433,141.565809,135.481007,96.979610,133.862521,-0.000724,-1.918748,32.000000,-235.797804,135.953681,-0.222235,24.610758,0.687677,416507.560145,0.985549,20.088497,0.616246,2.795614,0.066543,0.072431,168.538659,32.000000,184.267977,168.727317,170.801383,151.256371,32.000000,146.802433,72.074323,62.080048,91.938604,10.000000,44.476488,78.987342,53.924686,33.810127,26.888687,59.607934,37.269417
49.776768,60.152022,139.258139,144.638534,109.357000,98.810235,29.159679,14.210417,135.471796,2.552131,59.579726,50.731152,143.819182,140.374507,141.561718,135.471081,96.981621,133.853664,-0.000725,-1.919537,32.000000,-235.797844,135.941483,-0.222226,24.608841,0.688205,416565.962738,0.986076,20.094061,0.613503,2.797346,0.063713,0.067633,168.508750,32.000000,184.278625,168.683119,170.754820,151.277200,32.000000,146.769598,72.074037,62.076475,91.938656,10.000000,44.456794,78.987342,53.931542,33.810127,26.906375,59.611357,37.169417
49.774204,60.161975,139.293622,144.636074,109.306942,98.798233,29.145570,14.210318,135.458904,2.553464,59.599392,50.727103,143.814762,140.363693,141.561050,135.459312,96.983512,133.842793,-0.000726,-1.922675,32.000000,-235.798058,135.928598,-0.222424,24.607445,0.688394,416596.707047,0.985216,20.102737,0.611976,2.797798,0.071813,0.072029,168.512780,32.000000,184.265123,168.646312,170.810765,151.308614,32.000000,146.740673,72.074765,62.074057,91.941930,10.000000,44.545055,78.987342,53.929961,33.810127,26.927060,59.595916,37.269564
49.769944,60.173722,139.413660,144.634235,109.138839,98.786140,29.165339,14.210400,135.447015,2.554685,59.613111,50.717127,143.811849,140.353995,141.555791,135.448834,96.982400,133.833253,-0.000725,-1.923208,32.000000,-235.797945,135.914320,-0.222431,24.605856,0.688407,416589.365770,0.985827,20.115349,0.605629,2.797653,0.060992,0.066997,168.553095,32.000000,184.246952,168.639551,170.956009,151.318764,32.000000,146.705628,72.074120,62.071448,91.945612,10.000000,44.577142,78.987342,53.937079,33.810127,26.951544,59.605092,37.287906
49.762652,60.187316,139.423231,144.632988,108.980645,98.773878,29.162123,14.210564,135.434120,2.556070,59.630306,50.713876,143.815982,140.341936,141.551489,135.435287,96.981592,133.824896,-0.000725,-1.923777,32.000000,-235.797835,135.903861,-0.222483,24.604580,0.688598,416548.925915,0.986266,20.127957,0.598417,2.798510,0.063709,0.068070,168.582497,32.000000,184.211543,168.644696,171.095152,151.306026,32.000000,146.729984,72.073209,62.068579,91.948890,10.000000,44.638971,78.987342,53.942590,33.810127,26.982031,59.624801,37.287465
49.766406,60.201281,139.489377,144.632386,108.977461,98.757090,29.167716,14.210624,135.422625,2.557259,59.649475,50.714063,143.814792,140.330157,141.545909,135.423257,96.983389,133.813397,-0.000726,-1.924368,32.000000,-235.797795,135.892584,-0.222422,24.604219,0.689227,416517.856358,0.985600,20.144116,0.594860,2.801162,0.069622,0.077491,168.594995,32.000000,184.199221,168.662250,171.103629,151.267462,32.000000,146.765510,72.074611,62.067912,91.952760,10.000000,44.721846,78.987342,53.945670,33.810127,27.013166,59.631616,37.263768
49.769646,60.212543,139.358879,144.631878,108.980199,98.744854,29.169309,14.210541,135.410330,2.558309,59.662323,50.713519,143.813031,140.318008,141.541387,135.411971,96.986901,133.804393,-0.000726,-1.926110,32.000000,-235.797953,135.882803,-0.222397,24.604330,0.689365,416489.697014,0.985781,20.165263,0.591576,2.801764,0.063274,0.072007,168.554291,32.000000,184.214195,168.684545,170.970363,151.256365,32.000000,146.795020,72.074216,62.063968,91.953518,10.000000,44.619197,78.987342,53.941956,33.810127,27.041807,59.593477,37.302359
49.769699,60.222314,139.446250,144.631493,108.910260,98.732359,29.160075,14.210654,135.396618,2.559652,59.681218,50.707888,143.806337,140.308004,141.535103,135.401899,96.987359,133.793492,-0.000727,-1.926109,32.000000,-235.797870,135.870674,-0.222179,24.603267,0.689543,416430.801842,0.985379,20.175341,0.584150,2.802882,0.071088,0.075520,168.524303,32.000000,184.253785,168.690568,170.783735,151.262834,32.000000,146.797926,72.075549,62.063930,91.957069,10.000000,44.631480,78.987342,53.939660,33.810127,27.064788,59.604532,37.291794
49.763763,60.231811,139.486611,144.631259,108.858711,98.720022,29.156213,14.210678,135.383304,2.560686,59.695946,50.704614,143.804560,140.297017,141.532677,135.391908,96.989846,133.779554,-0.000727,-1.926071,32.000000,-235.797872,135.857742,-0.221772,24.602264,0.688794,416385.154482,0.985162,20.183245,0.576231,2.800078,0.070288,0.080492,168.505522,32.000000,184.296551,168.672434,170.687582,151.287029,32.000000,146.763061,72.075028,62.063835,91.960473,10.000000,44.701120,78.987342,53.947354,33.810127,27.086977,59.594195,37.213144
49.755680,60.243707,139.679891,144.631334,108.752779,98.699808,29.164532,14.210737,135.368996,2.561868,59.710473,50.698989,143.802532,140.283487,141.530686,135.378769,96.989941,133.766364,-0.000728,-1.926040,32.000000,-235.797808,135.844643,-0.221876,24.600610,0.689179,416343.515734,0.985373,20.192963,0.570434,2.801830,0.069362,0.070771,168.507768,32.000000,184.303622,168.647092,170.737024,151.307347,32.000000,146.716286,72.074943,62.062023,91.962098,10.000000,44.827382,78.987342,53.952307,33.810127,27.112659,59.605682,37.247260
49.746953,60.256675,139.578217,144.631878,108.566281,98.687562,29.163922,14.210705,135.354913,2.563095,59.732055,50.693024,143.801317,140.268840,141.528498,135.363796,96.990473,133.752862,-0.000727,-1.926035,32.000000,-235.797940,135.829993,-0.221879,24.598421,0.689429,416302.535264,0.985535,20.208607,0.561123,2.802976,0.061727,0.068020,168.528720,32.000000,184.279674,168.625305,170.875443,151.313732,32.000000,146.680192,72.076596,62.059968,91.963345,10.000000,44.803607,78.987342,53.970068,33.810127,27.141288,59.598552,37.146600
49.744880,60.269648,139.643003,144.632754,108.463706,98.667291,29.168258,14.210598,135.336546,2.563972,59.741823,50.688007,143.804856,140.250493,141.524492,135.347870,96.991137,133.736845,-0.000727,-1.926059,32.000000,-235.798156,135.811425,-0.221871,24.595601,0.690415,416237.744836,0.985259,20.228876,0.554568,2.807316,0.062704,0.070445,168.556069,32.000000,184.257247,168.626229,170.996820,151.313511,32.000000,146.711763,72.076913,62.059404,91.965881,10.000000,44.834776,78.987342,53.977467,33.810127,27.172314,59.610236,37.305220
49.734763,60.281560,139.760920,144.633825,108.445417,98.654966,29.163456,14.210732,135.318268,2.564696,59.756152,50.683360,143.805719,140.234754,141.516563,135.331836,96.989361,133.719072,-0.000726,-1.926044,32.000000,-235.797981,135.795143,-0.221861,24.592713,0.690062,416206.921979,0.985381,20.250885,0.547424,2.805764,0.061014,0.067890,168.567835,32.000000,184.253693,168.660183,171.018442,151.291964,32.000000,146.747788,72.076171,62.058520,91.968847,10.000000,44.867166,78.987342,53.984227,33.810127,27.200066,59.616874,37.193849
49.739164,60.291478,139.725030,144.635055,108.366303,98.646841,29.166699,14.210658,135.300393,2.565611,59.773097,50.677443,143.802632,140.216463,141.510372,135.315508,96.987057,133.703748,-0.000727,-1.927195,32.000000,-235.798192,135.776195,-0.221864,24.589334,0.690372,416137.938686,0.985111,20.266006,0.538916,2.807183,0.058628,0.062362,168.550103,32.000000,184.283763,168.699420,170.924950,151.262097,32.000000,146.768646,72.074153,62.057207,91.971274,10.000000,44.880419,78.987342,53.984986,33.810127,27.225088,59.607974,37.297003
49.730586,60.302874,139.619499,144.636392,108.204199,98.638825,29.164736,14.210826,135.283452,2.566260,59.796095,50.669829,143.802412,140.198630,141.511272,135.299857,96.989524,133.686355,-0.000726,-1.928389,32.000000,-235.798022,135.756846,-0.221805,24.585620,0.691111,416110.558809,0.985401,20.288401,0.531985,2.810125,0.060847,0.067581,168.511113,32.000000,184.318453,168.703132,170.770181,151.260829,32.000000,146.783833,72.073518,62.054176,91.972308,10.000000,44.889283,78.987342,53.999213,33.810127,27.250357,59.614858,37.239116
49.726415,60.315561,139.669509,144.638074,108.133845,98.626865,29.155343,14.210835,135.266597,2.567402,59.808669,50.664225,143.797456,140.182424,141.509875,135.280847,96.991656,133.669407,-0.000726,-1.929549,32.000000,-235.798054,135.739785,-0.221661,24.581696,0.690935,416090.343014,0.985140,20.293757,0.526783,2.809155,0.061838,0.067893,168.473928,32.000000,184.343067,168.673331,170.653795,151.296223,32.000000,146.768031,72.073273,62.053174,91.971658,10.000000,44.933869,78.987342,54.010202,33.810127,27.278876,59.616687,37.271911
49.730677,60.329353,139.510246,144.640342,108.162176,98.614622,29.154914,14.210832,135.250874,2.567971,59.802029,50.663838,143.795968,140.170043,141.510416,135.265017,96.989862,133.654274,-0.000725,-1.930686,32.000000,-235.798019,135.726570,-0.221485,24.577731,0.690621,416071.710785,0.985343,20.314043,0.515795,2.807518,0.060345,0.062093,168.471584,32.000000,184.355385,168.653602,170.673431,151.322061,32.000000,146.723457,72.073297,62.053061,91.973598,10.000000,44.831966,78.987342,54.013210,33.810127,27.311036,59.615350,37.273159
49.729948,60.336335,139.375625,144.642158,108.255063,98.602445,29.166087,14.210802,135.238219,2.568702,59.795050,50.662266,143.792584,140.159063,141.513962,135.252805,96.990519,133.642613,-0.000724,-1.930710,32.000000,-235.798005,135.715443,-0.221514,24.574116,0.690982,416035.935490,0.985665,20.331052,0.505359,2.808759,0.060843,0.067275,168.500256,32.000000,184.328929,168.616056,170.816689,151.345467,32.000000,146.707825,72.076223,62.054560,91.974652,10.000000,44.733740,78.987342,54.014464,33.810127,27.333642,59.617494,37.186145
49.726923,60.339724,139.361691,144.643008,108.206491,98.598361,29.160376,14.210852,135.226016,2.569341,59.795273,50.659657,143.791909,140.148061,141.516318,135.244111,96.994019,133.635022,-0.000722,-1.930711,32.000000,-235.797848,135.704632,-0.221538,24.571084,0.690195,416001.968711,0.985500,20.340427,0.499740,2.805316,0.062759,0.067074,168.539002,32.000000,184.293422,168.610380,171.008159,151.331507,32.000000,146.710429,72.077360,62.056808,91.976910,10.000000,44.736295,78.987342,54.022190,33.810127,27.347654,59.607315,37.247480
49.721038,60.341650,139.422697,144.643148,108.231255,98.586356,29.148295,14.210943,135.211565,2.569791,59.798824,50.654290,143.796569,140.138488,141.518215,135.232383,96.995286,133.625718,-0.000723,-1.930727,32.000000,-235.797875,135.693813,-0.221458,24.567863,0.689586,415958.575702,0.985035,20.348166,0.493367,2.802650,0.063443,0.072273,168.555661,32.000000,184.288178,168.642048,171.086973,151.289966,32.000000,146.723912,72.076469,62.057003,91.979706,10.000000,44.745880,78.987342,54.034847,33.810127,27.354040,59.610009,37.290400
49.711434,60.344247,139.315562,144.642830,108.182603,98.574032,29.168158,14.211028,135.195027,2.570447,59.803505,50.647529,143.795909,140.125330,141.517043,135.217835,96.995492,133.616121,-0.000723,-1.930743,32.000000,-235.797817,135.681136,-0.221423,24.565214,0.689627,415941.284954,0.985262,20.354688,0.486147,2.802540,0.064247,0.065518,168.541120,32.000000,184.316564,168.681332,171.025919,151.256049,32.000000,146.749266,72.075899,62.057080,91.981365,10.000000,44.767523,78.987342,54.044257,33.810127,27.362585,59.609567,37.234788
49.710722,60.348995,139.457712,144.642278,108.110709,98.557792,29.171998,14.211113,135.183422,2.571211,59.813434,50.640052,143.789043,140.115313,141.510649,135.205003,96.996837,133.601278,-0.000724,-1.930756,32.000000,-235.797712,135.672140,-0.220968,24.562456,0.690019,415894.091657,0.985683,20.362714,0.480320,2.804099,0.070164,0.071414,168.513473,32.000000,184.339126,168.692245,170.883588,151.238942,32.000000,146.772792,72.076530,62.057987,91.983321,10.000000,44.821321,78.987342,54.055033,33.810127,27.374211,59.606036,37.294949
49.709570,60.354189,139.335518,144.641658,108.117038,98.541635,29.151135,14.211209,135.170010,2.571364,59.816860,50.633624,143.789492,140.105316,141.513458,135.192800,97.001849,133.587484,-0.000724,-1.930751,32.000000,-235.797574,135.659249,-0.220523,24.560296,0.689647,415851.632841,0.985105,20.375265,0.475411,2.802485,0.062967,0.069582,168.473391,32.000000,184.358244,168.671669,170.751269,151.254204,32.000000,146.761919,72.078225,62.057523,91.984346,10.000000,44.780798,78.987342,54.063395,33.810127,27.387877,59.597323,37.281302
49.702273,60.359140,139.292782,144.641036,108.055956,98.529518,29.167069,14.211286,135.157786,2.572014,59.818919,50.628198,143.790201,140.093415,141.518490,135.180628,97.008108,133.574074,-0.000724,-1.930750,32.000000,-235.797496,135.645046,-0.220382,24.558441,0.690314,415786.818960,0.984841,20.380751,0.466790,2.805385,0.062915,0.064177,168.463029,32.000000,184.361360,168.642436,170.757222,151.285168,32.000000,146.735598,72.079989,62.057596,91.986722,10.000000,44.746437,78.987342,54.076632,33.810127,27.402538,59.591373,37.296710
49.695755,60.363163,139.336361,144.640476,107.979625,98.517170,29.170233,14.211260,135.144228,2.572789,59.818636,50.621590,143.791574,140.081323,141.521542,135.167535,97.006971,133.562556,-0.000725,-1.930747,32.000000,-235.797483,135.630620,-0.220488,24.556533,0.689702,415716.162982,0.985422,20.387140,0.455017,2.802992,0.064970,0.072509,168.484678,32.000000,184.331053,168.606936,170.862614,151.315276,32.000000,146.714242,72.081973,62.057928,91.989134,10.000000,44.739552,78.987342,54.088028,33.810127,27.414276,59.606046,37.063401
49.687784,60.367121,139.327023,144.639722,107.879793,98.504955,29.154963,14.211279,135.129423,2.573556,59.826890,50.614024,143.794812,140.067229,141.524482,135.154442,97.007936,133.549197,-0.000726,-1.930723,32.000000,-235.797476,135.615551,-0.220103,24.554082,0.689587,415664.101681,0.984935,20.399656,0.442185,2.802543,0.075235,0.076252,168.523047,32.000000,184.301296,168.604942,171.009765,151.309669,32.000000,146.699019,72.083884,62.058492,91.990990,10.000000,44.773165,78.987342,54.106261,33.810127,27.425955,59.616815,37.248947
49.684830,60.372276,139.365403,144.639237,107.807218,98.492825,29.150153,14.211326,135.116800,2.574400,59.835294,50.607017,143.794643,140.051360,141.519213,135.138662,97.006175,133.535814,-0.000726,-1.930700,32.000000,-235.797453,135.601245,-0.219911,24.550864,0.689870,415623.474065,0.984857,20.410438,0.437676,2.803788,0.062017,0.066040,168.544840,32.000000,184.270732,168.633431,171.096023,151.277731,32.000000,146.714067,72.083047,62.058852,91.994311,10.000000,44.775415,78.987342,54.117010,33.810127,27.438898,59.611032,37.238823
49.681947,60.378024,139.157365,144.639078,107.800236,98.480681,29.162568,14.211257,135.106019,2.575362,59.843688,50.600959,143.796632,140.037728,141.515137,135.125405,97.004726,133.521594,-0.000726,-1.930719,32.000000,-235.797445,135.588532,-0.220107,24.547143,0.689936,415580.033562,0.985434,20.422660,0.430160,2.804050,0.060519,0.063368,168.545565,32.000000,184.282324,168.669305,171.044555,151.247097,32.000000,146.760268,72.084529,62.061818,92.000122,10.000000,44.700755,78.987342,54.122856,33.810127,27.454438,59.601414,37.260026
49.684171,60.383762,139.220177,144.639304,107.764860,98.468585,29.142185,14.211143,135.095779,2.576202,59.845700,50.597631,143.798236,140.022823,141.515089,135.114010,97.005507,133.510505,-0.000727,-1.930732,32.000000,-235.797433,135.576830,-0.219995,24.543562,0.690182,415540.864897,0.985553,20.430879,0.425359,2.804989,0.088808,0.066362,168.505806,32.000000,184.302973,168.677087,170.925251,151.224607,32.000000,146.787114,72.084539,62.063411,92.002182,10.000000,44.682056,78.987342,54.139816,33.810127,27.469994,59.605397,37.215272
49.684004,60.386252,139.183976,144.639789,107.841144,98.460525,29.173606,14.211102,135.086208,2.577248,59.837546,50.596249,143.799067,140.013003,141.517081,135.103826,97.007529,133.497996,-0.000727,-1.930725,32.000000,-235.797453,135.568531,-0.219888,24.539780,0.689247,415500.942427,0.985090,20.439616,0.419834,2.800964,0.066550,0.069620,168.475088,32.000000,184.324568,168.653671,170.803694,151.224977,32.000000,146.769373,72.084910,62.066455,92.005364,10.000000,44.697673,78.987342,54.145657,33.810127,27.480985,59.604532,37.259806
49.677840,60.385312,139.192132,144.640001,107.895501,98.460538,29.153944,14.211038,135.078608,2.577849,59.822528,50.595403,143.797753,140.005690,141.519847,135.092446,97.010585,133.489192,-0.000727,-1.930724,32.000000,-235.797564,135.558601,-0.219734,24.536794,0.689551,415454.376250,0.985625,20.443048,0.413615,2.802103,0.064654,0.075035,168.454765,32.000000,184.340011,168.623803,170.753448,151.254686,32.000000,146.753903,72.086704,62.069547,92.009236,10.000000,44.704625,78.987342,54.154324,33.810127,27.486043,59.613216,37.169124
49.680356,60.381781,139.015363,144.639761,107.984912,98.460546,29.159371,14.210959,135.069060,2.578517,59.805206,50.595962,143.796519,139.997140,141.523130,135.083239,97.010931,133.480931,-0.000726,-1.930718,32.000000,-235.797677,135.551525,-0.219670,24.534165,0.689426,415419.426425,0.984493,20.445710,0.405459,2.801384,0.068288,0.068529,168.471359,32.000000,184.332487,168.595141,170.823483,151.284947,32.000000,146.721662,72.087599,62.071295,92.012120,10.000000,44.578427,78.987342,54.163234,33.810127,27.483789,59.607374,37.258632
49.670172,60.376496,138.831040,144.638891,108.042976,98.460465,29.168511,14.210952,135.059969,2.579296,59.789987,50.594694,143.799563,139.987954,141.527877,135.075072,97.008373,133.473095,-0.000726,-1.930702,32.000000,-235.797680,135.545981,-0.219214,24.532001,0.689652,415416.634268,0.985288,20.451164,0.398085,2.801896,0.067458,0.067790,168.490871,32.000000,184.297898,168.587726,170.949900,151.304299,32.000000,146.704855,72.088195,62.071216,92.013603,10.000000,44.562463,78.987342,54.179127,33.810127,27.475902,59.608023,37.261787
49.675255,60.371534,138.830358,144.637519,108.134905,98.448348,29.162256,14.210985,135.054080,2.579961,59.780049,50.593604,143.803600,139.982028,141.532869,135.068559,97.008900,133.463009,-0.000725,-1.930720,32.000000,-235.797455,135.542193,-0.219272,24.531296,0.688813,415409.832991,0.985041,20.445023,0.393687,2.798196,0.068150,0.068663,168.510217,32.000000,184.261904,168.600068,171.068519,151.290423,32.000000,146.718069,72.088236,62.069397,92.013891,10.000000,44.538477,78.987342,54.185989,33.810127,27.468425,59.609773,37.298764
49.672527,60.366356,138.638937,144.636029,108.113413,98.436157,29.162820,14.211122,135.047390,2.580520,59.775936,50.590615,143.805348,139.976773,141.533486,135.060023,97.011647,133.455984,-0.000725,-1.930718,32.000000,-235.797362,135.533833,-0.219420,24.531137,0.688124,415413.563228,0.984940,20.450303,0.392403,2.795059,0.069783,0.066580,168.507993,32.000000,184.259306,168.642668,171.012867,151.265952,32.000000,146.751556,72.089788,62.071106,92.017415,10.000000,44.411408,78.987342,54.198829,33.810127,27.460904,59.608859,37.262154
49.669491,60.360616,138.441803,144.634344,108.137357,98.436173,29.162708,14.211103,135.041645,2.581272,59.763136,50.588237,143.803116,139.970262,141.531483,135.051764,97.012062,133.448565,-0.000723,-1.929686,32.000000,-235.797323,135.528650,-0.219357,24.530826,0.687969,415352.124083,0.984906,20.440068,0.386927,2.794759,0.063227,0.064588,168.487622,32.000000,184.289995,168.662417,170.900577,151.234347,32.000000,146.765911,72.088925,62.071950,92.017387,10.000000,44.301735,78.987342,54.213590,33.810127,27.452881,59.602653,37.314318
49.666583,60.353963,138.362011,144.632386,108.194914,98.436083,29.162353,14.211056,135.032275,2.582226,59.745927,50.589769,143.799870,139.963217,141.533396,135.045876,97.013914,133.442510,-0.000723,-1.929109,32.000000,-235.797402,135.522979,-0.218956,24.530348,0.686990,415290.220342,0.984811,20.437718,0.380734,2.791059,0.067919,0.075425,168.454126,32.000000,184.316305,168.648874,170.765401,151.225078,32.000000,146.751640,72.090841,62.074229,92.018987,10.000000,44.196424,78.987342,54.222232,33.810127,27.441892,59.602673,37.320040
49.664480,60.345150,138.437753,144.629783,108.272759,98.436162,29.159391,14.211113,135.027717,2.582748,59.721758,50.590983,143.794635,139.958128,141.533671,135.041945,97.014277,133.435933,-0.000722,-1.929080,32.000000,-235.797292,135.518597,-0.218744,24.529542,0.686068,415284.227808,0.984866,20.435128,0.376678,2.787260,0.071116,0.070594,168.426548,32.000000,184.351077,168.634342,170.694866,151.250472,32.000000,146.709390,72.092405,62.075849,92.018386,10.000000,44.181060,78.987342,54.241326,33.810127,27.427775,59.609695,37.265162
49.659985,60.335425,138.427272,144.626746,108.295593,98.440684,29.165249,14.211109,135.022689,2.583048,59.701479,50.588025,143.791150,139.953544,141.532769,135.038093,97.012644,133.431492,-0.000722,-1.929045,32.000000,-235.797293,135.513667,-0.218536,24.527605,0.685719,415273.730561,0.984923,20.431492,0.371857,2.785817,0.066528,0.064211,168.437033,32.000000,184.336007,168.607465,170.741790,151.292940,32.000000,146.675895,72.093530,62.076129,92.017641,10.000000,44.250633,78.987342,54.246568,33.810127,27.411078,59.602978,37.274039
49.656462,60.326673,138.321304,144.623437,108.241762,98.440694,29.208790,14.211118,135.020340,2.583883,59.688805,50.580351,143.791532,139.947576,141.533412,135.032765,97.006529,133.424705,-0.000722,-1.927278,32.000000,-235.797299,135.507464,-0.218135,24.524706,0.686128,415263.484760,0.985047,20.424860,0.368268,2.787460,0.075273,0.071067,168.474761,32.000000,184.312113,168.596062,170.893858,151.294600,32.000000,146.637071,72.095263,62.077908,92.019766,10.000000,44.209496,78.987342,54.264409,33.810127,27.392351,59.613501,37.182036
49.650157,60.320778,138.247687,144.620023,108.295246,98.440789,29.175773,14.211143,135.017803,2.584724,59.686335,50.573161,143.789513,139.941168,141.532251,135.027298,97.005664,133.416041,-0.000721,-1.926689,32.000000,-235.797170,135.500080,-0.217730,24.521786,0.686219,415275.886772,0.984967,20.419797,0.367721,2.787501,0.064668,0.072034,168.507957,32.000000,184.279454,168.617916,171.045494,151.268270,32.000000,146.645741,72.096165,62.078474,92.021133,10.000000,44.088134,78.987342,54.279598,33.810127,27.382679,59.612222,37.304487
49.637712,60.318569,138.052169,144.617102,108.206777,98.436988,29.156485,14.211078,135.012487,2.585618,59.681832,50.567215,143.790329,139.933297,141.527919,135.019693,97.001631,133.410272,-0.000722,-1.925526,32.000000,-235.797239,135.493465,-0.217907,24.519000,0.685819,415278.318681,0.983553,20.414701,0.370506,2.785565,0.069294,0.067193,168.505900,32.000000,184.254494,168.639313,171.071841,151.225619,32.000000,146.667349,72.095314,62.077281,92.020352,10.000000,43.916216,78.987342,54.303418,33.810127,27.378190,59.599624,37.288346
49.639220,60.316964,137.862036,144.614633,108.177714,98.432863,29.138722,14.211078,135.006908,2.586719,59.679168,50.562150,143.786139,139.924307,141.524818,135.015505,96.998834,133.403582,-0.000722,-1.925544,32.000000,-235.797226,135.485980,-0.217993,24.516497,0.685629,415276.689651,0.984789,20.415347,0.367121,2.784436,0.089693,0.069211,168.488696,32.000000,184.270973,168.667368,170.965790,151.192400,32.000000,146.688094,72.097041,62.078866,92.022432,10.000000,43.920417,78.987342,54.320730,33.810127,27.376938,59.608967,37.209402
49.642540,60.315065,137.994641,144.612363,108.251763,98.424784,29.172715,14.211119,135.001821,2.587432,59.667929,50.559565,143.784763,139.918180,141.523335,135.009337,97.000512,133.399453,-0.000720,-1.925514,32.000000,-235.797185,135.479687,-0.217949,24.514472,0.684902,415273.638005,0.985668,20.426051,0.368322,2.781195,0.071003,0.070122,168.440872,32.000000,184.310590,168.680841,170.805630,151.185537,32.000000,146.692896,72.096181,62.077764,92.023170,10.000000,43.964177,78.987342,54.327369,33.810127,27.376960,59.607541,37.249901
49.642437,60.311974,138.056074,144.610036,108.360617,98.424674,29.175012,14.211149,134.999929,2.587948,59.654521,50.558434,143.784752,139.915752,141.525413,135.005657,97.001175,133.392364,-0.000719,-1.925520,32.000000,-235.797086,135.480155,-0.217675,24.513114,0.683992,415258.141154,0.986190,20.422882,0.367837,2.777280,0.070789,0.079144,168.396086,32.000000,184.331622,168.666410,170.705898,151.212051,32.000000,146.660718,72.095250,62.075943,92.021232,10.000000,43.877374,78.987342,54.337404,33.810127,27.373155,59.592720,37.273966
49.643645,60.307052,138.047231,144.607743,108.392969,98.424596,29.143906,14.211180,135.000302,2.588636,59.634109,50.557750,143.784663,139.915372,141.530086,135.005449,97.000405,133.391094,-0.000718,-1.925512,32.000000,-235.797145,135.481088,-0.217765,24.512017,0.684580,415216.676642,0.984883,20.417538,0.364131,2.779766,0.064960,0.070161,168.386585,32.000000,184.331114,168.647755,170.726608,151.235422,32.000000,146.616588,72.096023,62.074588,92.020996,10.000000,43.904108,78.987342,54.350892,33.810127,27.366722,59.606921,37.294729
49.638503,60.301240,138.088273,144.605255,108.465607,98.424328,29.164907,14.211123,135.004068,2.589327,59.614275,50.558915,143.785799,139.916692,141.534807,135.005518,96.999544,133.391013,-0.000717,-1.925514,32.000000,-235.797217,135.482531,-0.217772,24.511152,0.684916,415210.930017,0.984799,20.414553,0.359991,2.781009,0.065778,0.063760,168.402673,32.000000,184.286727,168.616389,170.852927,151.259572,32.000000,146.597432,72.097240,62.073181,92.019425,10.000000,43.908277,78.987342,54.361562,33.810127,27.358000,59.612950,37.247333
49.643917,60.293507,138.047945,144.602454,108.636215,98.424312,29.169370,14.211103,135.006409,2.590356,59.589440,50.561367,143.782344,139.921486,141.532826,135.007814,96.996203,133.392317,-0.000718,-1.923149,32.000000,-235.797194,135.486545,-0.217538,24.510757,0.684875,415204.953393,0.985810,20.408378,0.360138,2.780763,0.069586,0.072091,168.423397,32.000000,184.239985,168.617322,171.003374,151.243943,32.000000,146.601676,72.098637,62.073083,92.018387,10.000000,43.936972,78.987342,54.373239,33.810127,27.347330,59.611042,37.295462
49.645637,60.282823,137.989900,144.599224,108.726990,98.424097,29.148033,14.211133,135.009347,2.590819,59.568246,50.564509,143.783662,139.926437,141.527968,135.014566,96.992173,133.396952,-0.000718,-1.920796,32.000000,-235.797161,135.492066,-0.217513,24.510029,0.685172,415201.150910,0.985194,20.407901,0.360958,2.781878,0.064734,0.078841,168.445136,32.000000,184.230759,168.661084,171.037161,151.200547,32.000000,146.625210,72.098255,62.074238,92.020615,10.000000,43.823611,78.987342,54.381314,33.810127,27.327163,59.602948,37.301845
49.644411,60.270152,137.973704,144.594990,108.690976,98.424016,29.160241,14.211247,135.012785,2.591377,59.565988,50.556583,143.780923,139.929317,141.526704,135.018946,96.991425,133.399975,-0.000717,-1.920807,32.000000,-235.796951,135.494064,-0.217628,24.509282,0.684883,415194.064832,0.984905,20.394551,0.364939,2.780763,0.070009,0.072062,168.420743,32.000000,184.232209,168.695005,170.929974,151.168174,32.000000,146.655768,72.098857,62.073369,92.019838,10.000000,43.757221,78.987342,54.395133,33.810127,27.304079,59.602702,37.260906
49.639046,60.262647,138.145330,144.591268,108.592545,98.423998,29.154713,14.211240,135.012442,2.591818,59.570130,50.549776,143.780230,139.928776,141.528283,135.020645,96.992541,133.402697,-0.000718,-1.920792,32.000000,-235.797057,135.495655,-0.217749,24.509492,0.684571,415186.173423,0.985559,20.382083,0.371243,2.779497,0.068694,0.064096,168.377169,32.000000,184.247975,168.697477,170.755944,151.157611,32.000000,146.674880,72.098215,62.070821,92.017607,10.000000,43.872650,78.987342,54.408009,33.810127,27.284976,59.621064,37.297737
49.632305,60.259801,138.271385,144.588431,108.576921,98.415833,29.149570,14.211263,135.013009,2.592554,59.568103,50.549026,143.779561,139.931091,141.527359,135.021385,96.990761,133.401443,-0.000719,-1.920791,32.000000,-235.797033,135.496030,-0.217813,24.510259,0.684502,415171.879894,0.985139,20.370683,0.373476,2.779239,0.062077,0.062212,168.336528,32.000000,184.267914,168.678682,170.632781,151.184029,32.000000,146.670673,72.097118,62.068740,92.016189,10.000000,43.904743,78.987342,54.429572,33.810127,27.276810,59.608849,37.275580
49.638028,60.261103,138.415799,144.586850,108.594145,98.415620,29.167139,14.211227,135.013481,2.593334,59.555887,50.549503,143.774991,139.930770,141.526454,135.022940,96.991475,133.400810,-0.000719,-1.920791,32.000000,-235.797119,135.495368,-0.217942,24.511164,0.685406,415163.598036,0.985423,20.368747,0.373696,2.782997,0.069604,0.069812,168.309637,32.000000,184.260004,168.658579,170.619138,151.223173,32.000000,146.632103,72.097660,62.067072,92.013020,10.000000,44.026543,78.987342,54.440790,33.810127,27.281877,59.613098,37.173746
49.644516,60.260097,138.529168,144.586113,108.746852,98.415812,29.157403,14.211090,135.021709,2.593525,59.534694,50.555414,143.772224,139.934897,141.526517,135.029702,96.986126,133.403505,-0.000719,-1.920803,32.000000,-235.797213,135.501212,-0.218160,24.512636,0.686045,415132.704500,0.985655,20.372895,0.374860,2.785915,0.071141,0.079778,168.316717,32.000000,184.226018,168.633083,170.709815,151.257301,32.000000,146.612898,72.098320,62.064368,92.008885,10.000000,44.017700,78.987342,54.450497,33.810127,27.283674,59.608977,37.277487
49.651363,60.253958,138.540813,144.584858,108.921517,98.416009,29.167629,14.211029,135.029408,2.593935,59.511527,50.559971,143.775650,139.942545,141.526567,135.039254,96.985205,133.410410,-0.000718,-1.919637,32.000000,-235.797288,135.506838,-0.218170,24.515033,0.686644,415129.063651,0.984937,20.368260,0.373834,2.788503,0.065046,0.069493,168.349359,32.000000,184.191123,168.628563,170.872052,151.251689,32.000000,146.609005,72.098982,62.063120,92.006134,10.000000,44.141947,78.987342,54.445766,33.810127,27.278360,59.615025,37.272865
49.648392,60.244679,138.619037,144.583031,109.007204,98.431869,29.165626,14.210951,135.037290,2.594658,59.497861,50.561026,143.776010,139.951427,141.523948,135.048798,96.982727,133.419179,-0.000717,-1.918426,32.000000,-235.797360,135.517054,-0.218539,24.518442,0.687058,415134.249636,0.985124,20.360520,0.380507,2.790422,0.071720,0.073734,168.368461,32.000000,184.174256,168.658059,170.960311,151.217978,32.000000,146.616391,72.097700,62.062157,92.004277,10.000000,44.158517,78.987342,54.458293,33.810127,27.262059,59.603814,37.227084
49.646969,60.234250,138.696783,144.580579,108.991121,98.431835,29.148062,14.210769,135.045619,2.595175,59.493850,50.561553,143.770612,139.958823,141.519793,135.057965,96.979574,133.428629,-0.000718,-1.918364,32.000000,-235.797534,135.528863,-0.218636,24.521913,0.686930,415124.234918,0.984616,20.347277,0.384816,2.790272,0.065918,0.071150,168.361310,32.000000,184.184768,168.687625,170.927973,151.170041,32.000000,146.634807,72.096785,62.060649,92.002537,10.000000,44.158519,78.987342,54.473400,33.810127,27.242006,59.609380,37.272939
49.648827,60.227697,138.700292,144.578261,108.954643,98.434552,29.165580,14.210664,135.054053,2.595772,59.488055,50.558960,143.767445,139.968032,141.517825,135.062995,96.977760,133.436829,-0.000718,-1.918385,32.000000,-235.797432,135.538126,-0.218796,24.525199,0.687355,415186.155566,0.984883,20.341079,0.391598,2.792015,0.068015,0.068830,168.324280,32.000000,184.221040,168.714929,170.781075,151.145030,32.000000,146.635978,72.096267,62.059161,92.000458,10.000000,44.210388,78.987342,54.486607,33.810127,27.227366,59.613914,37.250415
