OSU 80 Ton Compressor Load Stand
49.662178,60.222803,138.732518,144.576266,108.958949,98.437243,29.172616,14.210652,135.062425,2.596346,59.480561,50.560172,143.767228,139.975847,141.518842,135.071249,96.976008,133.444695,-0.000716,-1.917232,32.000000,-235.797517,135.546533,-0.218903,24.528573,0.687641,415179.978461,0.985480,20.332128,0.399387,2.793661,0.074905,0.073447,168.291914,32.000000,184.249754,168.704139,170.632725,151.160026,32.000000,146.600585,72.096177,62.059577,91.998999,10.000000,44.182413,78.987342,54.484183,33.810127,27.217183,59.596467,37.293555
49.651836,60.218878,138.675258,144.574548,108.928407,98.433114,29.150158,14.210601,135.070605,2.596747,59.467163,50.561929,143.762605,139.984606,141.518405,135.082547,96.971948,133.451983,-0.000716,-1.917232,32.000000,-235.797555,135.556919,-0.219102,24.532579,0.687536,415185.403526,0.984857,20.323646,0.405224,2.793627,0.062409,0.064575,168.271205,32.000000,184.250269,168.664980,170.618327,151.192978,32.000000,146.574433,72.097436,62.058241,91.995745,10.000000,44.139694,78.987342,54.499120,33.810127,27.210492,59.618300,37.199131
49.647296,60.215235,138.590020,144.573059,108.973800,98.420887,29.150734,14.210550,135.078384,2.597010,59.454791,50.565144,143.761213,139.992935,141.522865,135.092056,96.969251,133.462402,-0.000716,-1.917225,32.000000,-235.797679,135.566584,-0.218918,24.536230,0.687403,415185.396986,0.984343,20.304900,0.410835,2.793525,0.063806,0.063375,168.274371,32.000000,184.225951,168.632925,170.726396,151.220100,32.000000,146.539753,72.097787,62.053801,91.990650,10.000000,44.149786,78.987342,54.514573,33.810127,27.204662,59.607757,37.290620
49.652679,60.210997,138.609114,144.571753,109.001281,98.420598,29.155571,14.210592,135.085048,2.597229,59.447900,50.564984,143.757052,140.003250,141.522262,135.100854,96.966591,133.468586,-0.000715,-1.916641,32.000000,-235.797729,135.575596,-0.219158,24.539120,0.687139,415177.420573,0.985275,20.311705,0.418470,2.792953,0.068390,0.070973,168.303836,32.000000,184.190350,168.617627,170.885682,151.218347,32.000000,146.527962,72.099215,62.052271,91.987788,10.000000,44.163609,78.987342,54.517439,33.810127,27.197957,59.604650,37.295389
49.650007,60.206584,138.603035,144.570269,109.027908,98.420457,29.143438,14.210397,135.091794,2.597291,59.449411,50.564868,143.756640,140.013992,141.518437,135.108866,96.965899,133.475527,-0.000715,-1.914889,32.000000,-235.797956,135.582411,-0.219163,24.542058,0.686598,415129.068605,0.985223,20.312772,0.426279,2.791492,0.070073,0.069338,168.330326,32.000000,184.159078,168.643654,170.973635,151.201252,32.000000,146.558180,72.100727,62.050639,91.984055,10.000000,44.088863,78.987342,54.536176,33.810127,27.190606,59.609085,37.207935
49.646164,60.203160,138.526151,144.568707,108.944826,98.416226,29.142029,14.210435,135.098868,2.596966,59.455379,50.561859,143.756034,140.020250,141.512851,135.118136,96.963150,133.481059,-0.000715,-1.913135,32.000000,-235.797865,135.589257,-0.219346,24.544943,0.686512,415123.896783,0.984928,20.302949,0.431972,2.791574,0.060310,0.059689,168.333638,32.000000,184.154029,168.678853,170.950002,151.164549,32.000000,146.587583,72.100733,62.048994,91.982418,10.000000,44.037902,78.987342,54.549793,33.810127,27.182841,59.614661,37.260246
49.644941,60.201891,138.553553,144.567167,108.860679,98.412164,29.160649,14.210458,135.105849,2.597167,59.466817,50.558490,143.750397,140.025746,141.506976,135.126431,96.959220,133.488971,-0.000715,-1.912533,32.000000,-235.797682,135.595675,-0.219233,24.547988,0.686434,415120.813308,0.985384,20.301308,0.436069,2.791601,0.067487,0.064038,168.306851,32.000000,184.171058,168.694745,170.823221,151.144101,32.000000,146.618061,72.099797,62.047238,91.979588,10.000000,44.070748,78.987342,54.563224,33.810127,27.181930,59.609980,37.326570
49.648960,60.205089,138.674287,144.566364,108.755318,98.395740,29.161170,14.210358,135.113038,2.597637,59.483818,50.551857,143.745067,140.030745,141.501755,135.129972,96.958767,133.492595,-0.000713,-1.912545,32.000000,-235.797849,135.597667,-0.219563,24.550399,0.686001,415106.018644,0.985464,20.301873,0.441531,2.790269,0.066713,0.067759,168.279154,32.000000,184.200182,168.687974,170.683014,151.142825,32.000000,146.606885,72.100807,62.047432,91.976637,10.000000,44.129138,78.987342,54.572247,33.810127,27.187356,59.606135,37.201259
49.640862,60.210354,138.633287,144.566369,108.618574,98.387551,29.212421,14.210421,135.116549,2.597738,59.498220,50.546189,143.741922,140.034077,141.499978,135.132721,96.958186,133.498412,-0.000714,-1.911363,32.000000,-235.797935,135.601130,-0.219709,24.552391,0.686045,415095.800072,0.984817,20.301873,0.449342,2.790890,0.059752,0.067651,168.270294,32.000000,184.218347,168.661622,170.654454,151.150658,32.000000,146.565966,72.102312,62.049164,91.974787,10.000000,44.125073,78.987342,54.585081,33.810127,27.198179,59.603292,37.256431
49.639397,60.217079,138.811299,144.567056,108.522973,98.375169,29.154356,14.210357,135.121400,2.598278,59.508099,50.545355,143.741140,140.035622,141.500762,135.137191,96.957744,133.499286,-0.000712,-1.911378,32.000000,-235.798026,135.605194,-0.219889,24.553775,0.686393,415028.706183,0.984556,20.300901,0.451572,2.793096,0.064954,0.073685,168.293701,32.000000,184.209639,168.626950,170.764541,151.165819,32.000000,146.534230,72.103051,62.049396,91.971843,10.000000,44.179818,78.987342,54.604982,33.810127,27.213449,59.616579,37.304120
49.636415,60.224655,138.821853,144.568294,108.361545,98.362824,29.158088,14.210474,135.124849,2.598831,59.514732,50.545517,143.743417,140.038192,141.500802,135.143077,96.953366,133.502098,-0.000714,-1.911394,32.000000,-235.797922,135.609559,-0.220019,24.554761,0.686217,415007.520019,0.982937,20.314568,0.455005,2.792725,0.063353,0.065687,168.319903,32.000000,184.167326,168.606824,170.933188,151.174383,32.000000,146.522271,72.103500,62.048284,91.967965,10.000000,44.231287,78.987342,54.616738,33.810127,27.231501,59.609970,37.309255
49.640479,60.231497,138.879669,144.569968,108.318503,98.350675,29.168280,14.210478,135.129824,2.598852,59.526187,50.546485,143.748841,140.042978,141.499338,135.148851,96.949382,133.504662,-0.000714,-1.911405,32.000000,-235.797908,135.612616,-0.220389,24.556054,0.686987,414965.509497,0.984820,20.322813,0.455877,2.796394,0.068242,0.071310,168.342669,32.000000,184.132002,168.628377,171.058929,151.149832,32.000000,146.545196,72.102959,62.045688,91.963366,10.000000,44.280457,78.987342,54.629239,33.810127,27.248577,59.603705,37.182843
49.643740,60.237917,138.792261,144.571870,108.277233,98.346489,29.168303,14.210383,135.134930,2.599013,59.540428,50.545140,143.751056,140.047203,141.497933,135.153661,96.944963,133.507910,-0.000714,-1.911393,32.000000,-235.798023,135.615544,-0.220521,24.557043,0.686992,414933.452949,0.984655,20.333485,0.461634,2.796774,0.066497,0.075431,168.350109,32.000000,184.123858,168.653364,171.062272,151.112806,32.000000,146.601197,72.100659,62.044036,91.960763,10.000000,44.211166,78.987342,54.635484,33.810127,27.264743,59.602417,37.237355
49.639620,60.244138,138.603230,144.573929,108.198421,98.334264,29.147458,14.210293,135.141208,2.599270,59.549256,50.543471,143.750413,140.052372,141.493557,135.157980,96.938872,133.511687,-0.000714,-1.911407,32.000000,-235.798111,135.619798,-0.220674,24.558313,0.687098,414896.030660,0.984119,20.336109,0.466875,2.797710,0.067171,0.067063,168.316528,32.000000,184.148006,168.675260,170.958320,151.069294,32.000000,146.626618,72.099441,62.042162,91.957362,10.000000,44.097158,78.987342,54.653421,33.810127,27.280064,59.610000,37.189960
49.639756,60.250387,138.761961,144.576071,108.114866,98.322107,29.162233,14.210296,135.145522,2.599533,59.552968,50.547360,143.751681,140.059155,141.494736,135.162378,96.939096,133.516560,-0.000714,-1.911414,32.000000,-235.798116,135.623945,-0.220839,24.559013,0.686583,414892.179701,0.984022,20.339144,0.472887,2.795766,0.067042,0.069190,168.278822,32.000000,184.184918,168.679968,170.792284,151.066316,32.000000,146.628623,72.097291,62.040736,91.953340,10.000000,44.118212,78.987342,54.661926,33.810127,27.295528,59.607207,37.294582
49.643622,60.254179,138.771424,144.578172,108.076238,98.309812,29.149075,14.210180,135.148641,2.599384,59.547167,50.550632,143.752394,140.063166,141.494447,135.168355,96.937003,133.524444,-0.000714,-1.911409,32.000000,-235.798229,135.628246,-0.221220,24.560446,0.685614,414863.149878,0.984709,20.349642,0.480830,2.792190,0.073190,0.073278,168.255083,32.000000,184.218630,168.648880,170.718960,151.085408,32.000000,146.603127,72.095419,62.041045,91.949815,10.000000,44.151652,78.987342,54.670407,33.810127,27.307556,59.609065,37.281963
49.643835,60.255619,138.807948,144.579982,108.118596,98.305610,29.143378,14.210191,135.155116,2.599457,59.535229,50.555173,143.750570,140.069288,141.496885,135.175625,96.934909,133.530654,-0.000712,-1.912572,32.000000,-235.798185,135.633369,-0.221635,24.561471,0.686297,414819.026577,0.984102,20.355749,0.482996,2.795380,0.059402,0.072755,168.255866,32.000000,184.214644,168.622050,170.744098,151.122603,32.000000,146.570553,72.093953,62.039720,91.944578,10.000000,44.198504,78.987342,54.682131,33.810127,27.315370,59.606331,37.266042
49.652778,60.255528,138.711610,144.581514,108.076172,98.313733,29.163100,14.210343,135.163574,2.599347,59.528232,50.556532,143.755165,140.077671,141.499756,135.182299,96.933403,133.537258,-0.000712,-1.912572,32.000000,-235.798092,135.639167,-0.221211,24.562366,0.686158,414773.701799,0.984348,20.355529,0.488956,2.795353,0.065094,0.072403,168.290153,32.000000,184.187284,168.589182,170.905296,151.131288,32.000000,146.547503,72.093500,62.038454,91.941133,10.000000,44.118226,78.987342,54.680612,33.810127,27.318187,59.603115,37.276534
49.650049,60.254729,138.505070,144.582777,108.063617,98.321735,29.147999,14.210308,135.171639,2.599223,59.527223,50.559068,143.756109,140.086736,141.497137,135.188546,96.927609,133.544989,-0.000713,-1.912573,32.000000,-235.798205,135.644013,-0.220814,24.563000,0.686277,414761.186745,0.984498,20.356749,0.494095,2.796076,0.072105,0.075179,168.325587,32.000000,184.147438,168.598554,171.027940,151.125636,32.000000,146.582597,72.093728,62.036945,91.935928,10.000000,44.080572,78.987342,54.697298,33.810127,27.318739,59.599014,37.232146
49.649309,60.254630,138.485252,144.584016,107.982457,98.333863,29.202668,14.210397,135.179153,2.599196,59.530699,50.562176,143.755855,140.092968,141.494086,135.193126,96.923275,133.552411,-0.000713,-1.912558,32.000000,-235.798040,135.649231,-0.220895,24.563586,0.685708,414793.080639,0.983718,20.347378,0.498840,2.793632,0.065215,0.067917,168.344219,32.000000,184.136385,168.621552,171.074581,151.083598,32.000000,146.627719,72.094289,62.036613,91.932168,10.000000,44.081338,78.987342,54.709702,33.810127,27.320278,59.610128,37.187686
49.647753,60.255185,138.435188,144.585143,107.937004,98.337954,29.160724,14.210428,135.185076,2.599531,59.531492,50.564396,143.755460,140.099756,141.494090,135.196570,96.920232,133.558936,-0.000713,-1.912561,32.000000,-235.797902,135.651498,-0.220706,24.563870,0.684778,414838.140138,0.984366,20.349409,0.508425,2.789626,0.072227,0.070816,168.333621,32.000000,184.149586,168.639822,170.994353,151.051388,32.000000,146.661581,72.093050,62.036034,91.928140,10.000000,43.924804,78.987342,54.720966,33.810127,27.323010,59.606095,37.311236
49.647984,60.255435,138.262834,144.586066,107.931746,98.338009,29.155437,14.210333,135.191761,2.599592,59.523687,50.564430,143.753672,140.106414,141.490268,135.200674,96.916077,133.563453,-0.000714,-1.912572,32.000000,-235.797968,135.657734,-0.220570,24.564436,0.684758,414898.099614,0.982660,20.350079,0.516396,2.789268,0.079210,0.077482,168.296565,32.000000,184.183261,168.641288,170.840807,151.039700,32.000000,146.671130,72.090336,62.033333,91.923689,10.000000,43.857124,78.987342,54.736867,33.810127,27.327141,59.598267,37.231486
49.650042,60.254421,138.153838,144.586694,107.886143,98.338190,29.135298,14.210316,135.196613,2.599669,59.521516,50.562256,143.755023,140.110093,141.491136,135.204108,96.917038,133.568467,-0.000714,-1.913757,32.000000,-235.797969,135.659520,-0.220727,24.564762,0.684557,414922.703549,0.984149,20.352249,0.522638,2.788348,0.065850,0.071572,168.272744,32.000000,184.215229,168.614939,170.715343,151.074944,32.000000,146.663306,72.089373,62.032144,91.919778,10.000000,43.791833,78.987342,54.741103,33.810127,27.327234,59.604994,37.177781
49.645238,60.254767,138.291351,144.586936,107.859461,98.338043,29.162728,14.210281,135.202432,2.599532,59.514883,50.562286,143.753602,140.113635,141.494684,135.205975,96.915522,133.567772,-0.000713,-1.914355,32.000000,-235.797929,135.661145,-0.220781,24.565800,0.683698,414930.846770,0.984324,20.352260,0.529009,2.784863,0.065559,0.066690,168.266496,32.000000,184.201943,168.572457,170.740961,151.110678,32.000000,146.624366,72.088174,62.027919,91.913824,10.000000,43.880777,78.987342,54.755083,33.810127,27.329252,59.607807,37.275286
49.650335,60.256350,138.336348,144.587352,107.891331,98.329944,29.156697,14.210268,135.208615,2.599810,59.507416,50.566136,143.755992,140.117592,141.499971,135.207825,96.914099,133.571483,-0.000714,-1.913774,32.000000,-235.797983,135.664544,-0.220511,24.566719,0.683125,414927.580179,0.984959,20.349109,0.530507,2.782552,0.061830,0.066769,168.297495,32.000000,184.170740,168.529956,170.898602,151.131299,32.000000,146.597646,72.089329,62.024827,91.909237,10.000000,43.821816,78.987342,54.768556,33.810127,27.333554,59.615881,37.187612
49.649903,60.257575,138.235304,144.587773,107.969372,98.330054,29.147035,14.210273,135.213867,2.600107,59.499966,50.572031,143.757493,140.122402,141.497032,135.211831,96.914075,133.574838,-0.000715,-1.913763,32.000000,-235.798013,135.667454,-0.220428,24.567405,0.683846,414933.320035,0.984136,20.354441,0.531680,2.785591,0.060151,0.068964,168.331338,32.000000,184.148944,168.538175,171.082241,151.113312,32.000000,146.596662,72.087986,62.021264,91.905172,10.000000,43.757643,78.987342,54.779910,33.810127,27.340504,59.606007,37.304560
49.654145,60.256850,138.218755,144.588033,108.076222,98.338285,29.162670,14.210246,135.221078,2.599964,59.483577,50.577793,143.758572,140.127598,141.493291,135.217861,96.908315,133.578211,-0.000715,-1.913766,32.000000,-235.797930,135.672017,-0.220425,24.567982,0.683906,414900.681765,0.984152,20.350734,0.534924,2.786212,0.066798,0.069105,168.367404,32.000000,184.136774,168.566087,171.132437,151.074680,32.000000,146.602522,72.088388,62.020528,91.904244,10.000000,43.784452,78.987342,54.782492,33.810127,27.341231,59.621506,37.266629
49.657484,60.250486,138.245574,144.586869,108.226091,98.338416,29.154559,14.210226,135.229856,2.600039,59.474156,50.578863,143.754803,140.133035,141.487530,135.222012,96.901745,133.584277,-0.000715,-1.913788,32.000000,-235.797944,135.677482,-0.220162,24.568148,0.683403,414902.986620,0.984492,20.352407,0.536593,2.784201,0.062349,0.068283,168.368583,32.000000,184.146440,168.583898,171.071859,151.038866,32.000000,146.643797,72.088721,62.019253,91.901692,10.000000,43.769097,78.987342,54.784185,33.810127,27.333940,59.610187,37.302946
49.652200,60.241728,138.233879,144.584281,108.148957,98.338258,29.159847,14.210344,135.236955,2.600464,59.469620,50.575154,143.752848,140.140948,141.483748,135.228175,96.896550,133.592665,-0.000715,-1.913779,32.000000,-235.797763,135.679984,-0.219925,24.567913,0.683297,414944.601239,0.983952,20.347281,0.544005,2.783630,0.060065,0.067887,168.340686,32.000000,184.190635,168.589698,170.891053,151.021435,32.000000,146.651975,72.086758,62.015812,91.899255,10.000000,43.757571,78.987342,54.803012,33.810127,27.318414,59.601768,37.238823
49.645836,60.239541,138.222665,144.582987,108.066124,98.338130,29.156272,14.210358,135.239261,2.600604,59.474618,50.574801,143.752294,140.142791,141.484788,135.229863,96.896643,133.595786,-0.000715,-1.914343,32.000000,-235.797747,135.680155,-0.220052,24.567699,0.683360,414947.557504,0.984138,20.337454,0.553549,2.783983,0.060176,0.065485,168.327241,32.000000,184.203963,168.570524,170.813213,151.038382,32.000000,146.645241,72.087024,62.014464,91.897896,10.000000,43.736574,78.987342,54.822007,33.810127,27.310419,59.612665,37.209696
49.650515,60.241025,138.153101,144.581056,107.906845,98.330115,29.159566,14.210296,135.242352,2.600943,59.476888,50.577082,143.752034,140.142837,141.489806,135.232218,96.895775,133.597641,-0.000716,-1.916135,32.000000,-235.797818,135.677963,-0.220105,24.566564,0.683376,414949.002360,0.984050,20.334177,0.562856,2.784043,0.054310,0.064313,168.334316,32.000000,184.198215,168.513650,170.825907,151.093010,32.000000,146.612860,72.088708,62.012499,91.896384,10.000000,43.668096,78.987342,54.835088,33.810127,27.313447,59.612822,37.294288
49.651036,60.245254,138.159829,144.580311,107.897112,98.330159,29.169400,14.210423,135.243189,2.600944,59.477903,50.577950,143.751847,140.144016,141.490578,135.232530,96.893479,133.597510,-0.000715,-1.916190,32.000000,-235.797707,135.675166,-0.219857,24.565115,0.683417,414949.083608,0.984303,20.338594,0.564294,2.784174,0.064898,0.070741,168.372666,32.000000,184.167879,168.485761,170.953012,151.116700,32.000000,146.599642,72.089367,62.010979,91.895025,10.000000,43.676896,78.987342,54.842744,33.810127,27.324581,59.608701,37.183577
49.656751,60.248387,138.195948,144.580010,107.983286,98.327398,29.164306,14.210360,135.245744,2.600838,59.478651,50.582853,143.749264,140.145211,141.488797,135.233842,96.891526,133.597358,-0.000715,-1.916195,32.000000,-235.797905,135.675086,-0.219953,24.564635,0.682985,414916.238098,0.984013,20.335223,0.566071,2.782511,0.065991,0.069727,168.411504,32.000000,184.141017,168.488487,171.087235,151.116807,32.000000,146.615909,72.088140,62.008074,91.893343,10.000000,43.644034,78.987342,54.848938,33.810127,27.334194,59.614652,37.352982
49.648916,60.249832,138.382689,144.579737,108.090773,98.324793,29.147155,14.210413,135.250749,2.600709,59.482786,50.583294,143.749111,140.147925,141.486526,135.237276,96.893222,133.600070,-0.000715,-1.917366,32.000000,-235.797711,135.676024,-0.220084,24.564471,0.683055,414925.697462,0.983681,20.338911,0.568301,2.782617,0.057879,0.062026,168.411752,32.000000,184.130790,168.521581,171.137888,151.081182,32.000000,146.647384,72.085854,62.002321,91.889900,10.000000,43.748328,78.987342,54.862391,33.810127,27.341261,59.607895,37.269710
49.653203,60.250445,138.427218,144.579463,108.153080,98.328898,29.166988,14.210531,135.254759,2.600864,59.492353,50.584904,143.751006,140.152922,141.485888,135.237478,96.896404,133.603117,-0.000715,-1.917358,32.000000,-235.797589,135.675105,-0.220160,24.564082,0.683147,414917.857760,0.983709,20.336114,0.570181,2.783024,0.067551,0.070248,168.387007,32.000000,184.135295,168.548667,171.057271,151.045766,32.000000,146.678433,72.083803,61.998537,91.888255,10.000000,43.803584,78.987342,54.875578,33.810127,27.344747,59.606744,37.245279
49.660235,60.251079,138.469918,144.579162,108.066025,98.341180,29.156763,14.210565,135.259969,2.600768,59.501325,50.582021,143.749963,140.156234,141.485812,135.240343,96.898339,133.605766,-0.000714,-1.917361,32.000000,-235.797480,135.671677,-0.220252,24.564193,0.684172,414910.953080,0.984437,20.345690,0.569813,2.787225,0.066617,0.070626,168.356409,32.000000,184.156193,168.544230,170.908228,151.045929,32.000000,146.703467,72.083357,61.997780,91.887725,10.000000,43.809902,78.987342,54.879363,33.810127,27.348309,59.615428,37.195243
49.659740,60.253652,138.643057,144.578869,107.905961,98.337299,29.209393,14.210588,135.263329,2.600743,59.505170,50.581798,143.750482,140.155527,141.485907,135.241898,96.899069,133.606520,-0.000714,-1.917944,32.000000,-235.797435,135.672521,-0.220249,24.564757,0.684362,414919.953296,0.983717,20.341853,0.568125,2.787881,0.074585,0.076078,168.340413,32.000000,184.193884,168.529916,170.815623,151.061070,32.000000,146.674240,72.081664,61.996568,91.887666,10.000000,43.908568,78.987342,54.887738,33.810127,27.354629,59.607285,37.180055
49.659238,60.258796,138.707084,144.579090,107.769324,98.333312,29.178745,14.210745,135.268252,2.600891,59.510592,50.580537,143.752195,140.154136,141.487890,135.242628,96.898210,133.608235,-0.000715,-1.919676,32.000000,-235.797247,135.671789,-0.220238,24.565302,0.684539,414964.532617,0.984033,20.335192,0.567488,2.788346,0.076131,0.069834,168.347573,32.000000,184.207978,168.502918,170.850526,151.078245,32.000000,146.629260,72.080257,61.994541,91.888857,10.000000,43.942905,78.987342,54.897607,33.810127,27.365084,59.601620,37.293481
49.663399,60.265415,138.793329,144.579798,107.707447,98.327335,29.157800,14.210721,135.271371,2.601696,59.514387,50.582249,143.755983,140.154339,141.490423,135.244019,96.894908,133.608930,-0.000716,-1.921438,32.000000,-235.797193,135.671759,-0.220286,24.565768,0.685358,414950.340530,0.982239,20.338279,0.567129,2.791860,0.072934,0.070220,168.368998,32.000000,184.190379,168.479554,170.975431,151.100000,32.000000,146.607202,72.080060,61.991540,91.888917,10.000000,44.022723,78.987342,54.905573,33.810127,27.381063,59.596526,37.269710
49.663661,60.272415,138.993771,144.580970,107.717676,98.327474,29.161283,14.210794,135.274302,2.602092,59.517417,50.587187,143.758942,140.159920,141.490127,135.242292,96.894181,133.608835,-0.000717,-1.922064,32.000000,-235.797281,135.672581,-0.220098,24.566466,0.685644,414942.503338,0.983255,20.343944,0.568829,2.793178,0.064390,0.070571,168.408043,32.000000,184.162117,168.484050,171.127867,151.089756,32.000000,146.601422,72.080647,61.988766,91.889554,10.000000,44.056030,78.987342,54.912479,33.810127,27.398312,59.602309,37.241904
49.667210,60.275564,138.941407,144.582158,107.801561,98.339764,29.167646,14.210884,135.277149,2.601873,59.519230,50.594072,143.761910,140.165741,141.489077,135.246569,96.894104,133.611643,-0.000719,-1.922090,32.000000,-235.797130,135.676539,-0.220141,24.567655,0.685958,414928.649870,0.983828,20.346245,0.572471,2.794680,0.066393,0.069429,168.434961,32.000000,184.151691,168.517513,171.195916,151.057853,32.000000,146.630109,72.080984,61.987900,91.890964,10.000000,44.049589,78.987342,54.924271,33.810127,27.410153,59.606685,37.185411
49.672006,60.276174,139.043431,144.582850,107.860004,98.343761,29.192258,14.210751,135.282853,2.601926,59.518170,50.598898,143.760638,140.173720,141.486659,135.252491,96.894895,133.615351,-0.000720,-1.923280,32.000000,-235.797209,135.679685,-0.219892,24.569119,0.686927,414939.386884,0.983724,20.352974,0.573151,2.798702,0.064382,0.068422,168.419309,32.000000,184.156142,168.552248,171.115333,151.039935,32.000000,146.685221,72.080646,61.985186,91.890372,10.000000,44.147945,78.987342,54.923964,33.810127,27.416587,59.601198,37.296049
49.677661,60.274770,138.977572,144.583012,107.903603,98.355996,29.172364,14.210764,135.288334,2.601759,59.513599,50.601707,143.758408,140.182976,141.483751,135.255369,96.894103,133.619437,-0.000722,-1.923277,32.000000,-235.797193,135.683262,-0.219455,24.570834,0.686675,414992.970650,0.983564,20.352441,0.574605,2.797447,0.071354,0.072666,168.389290,32.000000,184.188532,168.565479,170.952437,151.035856,32.000000,146.705440,72.079709,61.983539,91.890482,10.000000,44.108734,78.987342,54.926008,33.810127,27.417619,59.603007,37.184458
49.682851,60.271876,138.996787,144.582610,108.006393,98.368279,29.162149,14.210675,135.295339,2.601536,59.505709,50.601305,143.755265,140.187318,141.480411,135.258214,96.894496,133.622402,-0.000722,-1.923283,32.000000,-235.797278,135.685988,-0.219590,24.572506,0.687083,415006.109759,0.982672,20.348076,0.575631,2.799231,0.071075,0.069513,168.359545,32.000000,184.216656,168.556058,170.807860,151.055349,32.000000,146.689841,72.078393,61.982224,91.890525,10.000000,44.130662,78.987342,54.932762,33.810127,27.413880,59.614248,37.302065
49.677067,60.269930,139.101038,144.581823,108.048455,98.392590,29.157030,14.210658,135.299102,2.601549,59.497126,50.604398,143.752514,140.191125,141.479413,135.258963,96.895792,133.625688,-0.000724,-1.923264,32.000000,-235.797257,135.690352,-0.219324,24.573868,0.686712,415054.413601,0.983337,20.340807,0.578426,2.797587,0.069764,0.070782,168.350502,32.000000,184.218695,168.522168,170.787727,151.092680,32.000000,146.664552,72.077919,61.980123,91.890397,10.000000,44.189681,78.987342,54.943275,33.810127,27.411462,59.610688,37.174480
49.688199,60.268331,139.233630,144.580970,108.109269,98.401017,29.161258,14.210630,135.300703,2.601578,59.487325,50.609140,143.751410,140.193788,141.481094,135.259938,96.898417,133.629298,-0.000723,-1.923261,32.000000,-235.797287,135.691627,-0.219339,24.575104,0.686757,415098.501553,0.983684,20.332531,0.579486,2.797681,0.060241,0.071289,168.375536,32.000000,184.195138,168.490483,170.884420,151.122680,32.000000,146.629252,72.079018,61.978935,91.890958,10.000000,44.243176,78.987342,54.947626,33.810127,27.410068,59.608279,37.285558
49.690036,60.266174,139.307759,144.580005,108.219440,98.413265,29.164918,14.210749,135.304471,2.601678,59.472949,50.614611,143.749796,140.197568,141.481239,135.263282,96.897743,133.631982,-0.000723,-1.923265,32.000000,-235.797192,135.693638,-0.219306,24.576425,0.687474,415199.531535,0.984221,20.336583,0.579800,2.800106,0.066376,0.069129,168.413024,32.000000,184.157192,168.484751,171.013954,151.134248,32.000000,146.626294,72.079749,61.977685,91.893076,10.000000,44.286190,78.987342,54.947214,33.810127,27.409398,59.613717,37.278441
49.688292,60.262555,139.287488,144.578883,108.327491,98.425445,29.189055,14.210749,135.308740,2.601756,59.464862,50.618652,143.749104,140.202654,141.479280,135.267927,96.897243,133.636652,-0.000725,-1.923291,32.000000,-235.797259,135.697791,-0.219290,24.577892,0.687975,415220.931804,0.983916,20.323441,0.578945,2.802147,0.066838,0.069726,168.440415,32.000000,184.125714,168.504910,171.095204,151.118797,32.000000,146.670008,72.080433,61.976647,91.895433,10.000000,44.351822,78.987342,54.955418,33.810127,27.404038,59.594785,37.233100
49.700342,60.257237,139.374586,144.577335,108.411368,98.441880,29.145186,14.210816,135.315399,2.602061,59.463506,50.624751,143.749948,140.210436,141.479727,135.272676,96.899274,133.639762,-0.000726,-1.923671,32.000000,-235.797222,135.703808,-0.219156,24.578575,0.688346,415270.087294,0.983870,20.319377,0.580934,2.803535,0.068314,0.066926,168.448634,32.000000,184.122285,168.527363,171.066621,151.094124,32.000000,146.720798,72.082174,61.975883,91.898814,10.000000,44.351353,78.987342,54.955525,33.810127,27.396233,59.605102,37.281229
49.708116,60.252343,139.454627,144.575329,108.472993,98.458104,29.157423,14.210832,135.319309,2.602104,59.463555,50.629378,143.747559,140.215807,141.479119,135.276807,96.902293,133.643895,-0.000727,-1.925174,32.000000,-235.797183,135.709020,-0.218950,24.579601,0.688309,415319.408523,0.983206,20.317567,0.583722,2.803225,0.065009,0.068351,168.431306,32.000000,184.143828,168.535989,170.948218,151.075739,32.000000,146.751226,72.083736,61.976471,91.902511,10.000000,44.430613,78.987342,54.951122,33.810127,27.387627,59.616274,37.250195
49.709850,60.247559,139.531061,144.572942,108.638203,98.470303,29.159273,14.210707,135.322410,2.602048,59.458386,50.632371,143.740904,140.222022,141.475213,135.280647,96.903850,133.645986,-0.000726,-1.925178,32.000000,-235.797307,135.713032,-0.219104,24.580727,0.688632,415369.961360,0.984574,20.299756,0.583216,2.804298,0.064756,0.068297,168.403618,32.000000,184.168549,168.525371,170.819603,151.086419,32.000000,146.751664,72.083601,61.976586,91.904093,10.000000,44.497438,78.987342,54.955215,33.810127,27.379880,59.605643,37.272498
49.714498,60.242572,139.713137,144.570247,108.771556,98.482491,29.161960,14.210682,135.327612,2.602027,59.445772,50.634254,143.736873,140.227986,141.475731,135.285031,96.905680,133.646994,-0.000726,-1.925187,32.000000,-235.797264,135.720341,-0.219467,24.582181,0.688981,415421.518363,0.984142,20.286801,0.582221,2.805470,0.072611,0.078894,168.393975,32.000000,184.184836,168.495469,170.780182,151.118691,32.000000,146.720047,72.082260,61.975823,91.906597,10.000000,44.557546,78.987342,54.955957,33.810127,27.371441,59.605731,37.365602
49.719947,60.238433,139.620681,144.567117,108.867490,98.494750,29.161536,14.210682,135.331726,2.601609,59.424840,50.637985,143.734310,140.233394,141.476316,135.289836,96.905814,133.649695,-0.000725,-1.925201,32.000000,-235.797326,135.724475,-0.219274,24.583672,0.689368,415462.946823,0.984151,20.280221,0.581689,2.806910,0.066776,0.069374,168.407495,32.000000,184.177514,168.469170,170.828777,151.161228,32.000000,146.687508,72.080669,61.973404,91.909017,10.000000,44.539368,78.987342,54.959774,33.810127,27.364164,59.611426,37.271911
49.726515,60.232530,139.513737,144.563658,108.994100,98.506831,29.153118,14.210649,135.338922,2.601314,59.410634,50.641992,143.732345,140.239529,141.474759,135.296824,96.907461,133.654104,-0.000726,-1.925202,32.000000,-235.797379,135.731944,-0.219555,24.585259,0.690205,415502.183557,0.984068,20.270415,0.580354,2.810310,0.059767,0.066198,168.440382,32.000000,184.147891,168.464620,170.956649,151.174033,32.000000,146.670358,72.081381,61.972496,91.911047,10.000000,44.564383,78.987342,54.952490,33.810127,27.355574,59.614258,37.259292
49.737218,60.225661,139.524499,144.559903,109.032372,98.519008,29.162188,14.210607,135.344666,2.601557,59.404158,50.643746,143.728783,140.244220,141.472887,135.302864,96.907914,133.658493,-0.000726,-1.925198,32.000000,-235.797445,135.739144,-0.219293,24.586010,0.689714,415544.396957,0.984075,20.260628,0.581543,2.808142,0.067836,0.066723,168.485268,32.000000,184.128483,168.482955,171.088872,151.144071,32.000000,146.679240,72.082071,61.973893,91.914661,10.000000,44.558736,78.987342,54.941586,33.810127,27.343175,59.606489,37.440583
49.738183,60.218621,139.706238,144.555887,109.072590,98.530976,29.155217,14.210657,135.347451,2.601745,59.404409,50.646015,143.724184,140.247187,141.468950,135.308752,96.908659,133.664373,-0.000725,-1.925184,32.000000,-235.797352,135.746048,-0.219281,24.587141,0.689122,415580.767283,0.984322,20.247918,0.582056,2.805621,0.066524,0.069542,168.495988,32.000000,184.135859,168.521993,171.084538,151.110715,32.000000,146.717917,72.082241,61.974162,91.918359,10.000000,44.585232,78.987342,54.949096,33.810127,27.330171,59.595828,37.237355
49.740505,60.214705,139.668098,144.552548,109.039078,98.543246,29.138593,14.210667,135.349976,2.601940,59.408470,50.646166,143.717840,140.248875,141.460974,135.311739,96.908936,133.668826,-0.000725,-1.925766,32.000000,-235.797413,135.749460,-0.219015,24.587678,0.689060,415615.745544,0.983887,20.229956,0.583754,2.805233,0.069130,0.066952,168.476876,32.000000,184.164970,168.550711,170.956319,151.089717,32.000000,146.735652,72.081869,61.974980,91.921805,10.000000,44.589337,78.987342,54.955490,33.810127,27.321544,59.611937,37.279322
49.735664,60.212229,139.724913,144.549627,109.027462,98.563630,29.210364,14.210702,135.350343,2.602028,59.413684,50.644248,143.711935,140.250064,141.455817,135.313771,96.908413,133.670060,-0.000725,-1.926360,32.000000,-235.797339,135.751338,-0.218991,24.588179,0.689966,415655.213665,0.984202,20.221917,0.585891,2.808833,0.071262,0.072056,168.451030,32.000000,184.199832,168.546298,170.811045,151.090272,32.000000,146.740754,72.081815,61.977937,91.924593,10.000000,44.697044,78.987342,54.950538,33.810127,27.316631,59.604463,37.222242
49.733215,60.211482,139.769468,144.547130,108.925784,98.575724,29.156638,14.210767,135.351965,2.601902,59.421708,50.642392,143.706492,140.250605,141.454266,135.313891,96.907607,133.668921,-0.000723,-1.926389,32.000000,-235.797206,135.750412,-0.219162,24.588818,0.689805,415699.766548,0.984826,20.215595,0.587796,2.807935,0.065251,0.075785,168.435214,32.000000,184.218346,168.516312,170.738801,151.117359,32.000000,146.727590,72.082567,61.979196,91.926140,10.000000,44.770985,78.987342,54.960752,33.810127,27.314764,59.598837,37.278221
49.733797,60.212751,139.689561,144.545063,108.799971,98.579760,29.153666,14.210794,135.349278,2.602483,59.431868,50.640873,143.705443,140.247200,141.455189,135.309593,96.911383,133.667996,-0.000722,-1.926397,32.000000,-235.797261,135.747742,-0.219042,24.588912,0.690281,415787.138946,0.982708,20.218136,0.588923,2.809351,0.072520,0.072088,168.435602,32.000000,184.218686,168.490789,170.790291,151.150020,32.000000,146.692411,72.082735,61.978692,91.926908,10.000000,44.696341,78.987342,54.968038,33.810127,27.319333,59.616028,37.238162
49.733840,60.217664,139.531784,144.544042,108.740397,98.579760,29.162990,14.210822,135.347825,2.602851,59.441573,50.641033,143.705823,140.245008,141.455666,135.306922,96.914796,133.664708,-0.000723,-1.926396,32.000000,-235.797190,135.744833,-0.218974,24.589805,0.690602,415840.201153,0.984691,20.219926,0.589171,2.810385,0.069637,0.074615,168.460035,32.000000,184.192285,168.481437,170.916906,151.162883,32.000000,146.679323,72.083499,61.977509,91.926664,10.000000,44.653664,78.987342,54.973125,33.810127,27.329092,59.611563,37.298837
49.741020,60.221869,139.507962,144.543217,108.746388,98.587864,29.148946,14.210859,135.346081,2.602996,59.448152,50.643326,143.706013,140.240995,141.455189,135.301558,96.918343,133.661728,-0.000722,-1.926397,32.000000,-235.797205,135.743151,-0.219066,24.590606,0.690235,415851.417848,0.984822,20.220593,0.584942,2.808745,0.063590,0.072810,168.498779,32.000000,184.158399,168.488165,171.027930,151.155353,32.000000,146.707346,72.085314,61.978835,91.928055,10.000000,44.590626,78.987342,54.969127,33.810127,27.340722,59.612153,37.203606
49.748142,60.224089,139.301887,144.542349,108.830965,98.600063,29.152410,14.210866,135.344097,2.603433,59.447462,50.647238,143.706131,140.239191,141.452547,135.299975,96.920360,133.656706,-0.000721,-1.926388,32.000000,-235.797251,135.741200,-0.218841,24.591297,0.689450,415851.316211,0.984519,20.225461,0.579917,2.805570,0.071053,0.070163,168.503534,32.000000,184.139757,168.517614,171.029982,151.132590,32.000000,146.741175,72.084299,61.979107,91.927746,10.000000,44.453703,78.987342,54.968655,33.810127,27.350879,59.605151,37.438896
49.750600,60.223050,139.381780,144.541203,108.964226,98.612209,29.160588,14.211023,135.342712,2.603433,59.438931,50.649864,143.700387,140.239788,141.446442,135.298704,96.920148,133.652940,-0.000721,-1.926408,32.000000,-235.797113,135.739461,-0.218591,24.591632,0.689271,415879.171601,0.984929,20.222226,0.574911,2.804686,0.069877,0.071824,168.487111,32.000000,184.161847,168.558051,170.939119,151.089203,32.000000,146.761110,72.083567,61.980606,91.928322,10.000000,44.537228,78.987342,54.960018,33.810127,27.350644,59.613786,37.200965
49.751311,60.216060,139.349699,144.539153,109.079100,98.620099,29.152870,14.210941,135.340189,2.603774,59.422734,50.648869,143.696961,140.238118,141.442068,135.296133,96.920421,133.650740,-0.000720,-1.926441,32.000000,-235.797155,135.735273,-0.218440,24.591276,0.688231,415925.325707,0.984785,20.217066,0.570433,2.800143,0.076744,0.079978,168.455056,32.000000,184.200097,168.575189,170.793532,151.072447,32.000000,146.761660,72.082884,61.982773,91.929183,10.000000,44.532294,78.987342,54.962187,33.810127,27.341942,59.607030,37.181376
49.750063,60.208624,139.324690,144.536427,109.161996,98.620072,29.147964,14.210912,135.334768,2.604159,59.407779,50.648788,143.697714,140.235198,141.441497,135.294877,96.921097,133.648340,-0.000717,-1.926450,32.000000,-235.797211,135.733124,-0.218237,24.590007,0.688653,415973.643955,0.984574,20.213480,0.568800,2.801610,0.063717,0.071253,168.426727,32.000000,184.226227,168.560954,170.689540,151.089834,32.000000,146.730887,72.082321,61.983715,91.927715,10.000000,44.530801,78.987342,54.967530,33.810127,27.328485,59.599870,37.274553
49.750592,60.201982,139.193324,144.533272,109.144179,98.620033,29.159152,14.211019,135.330801,2.604554,59.400664,50.646072,143.695640,140.231156,141.441564,135.291226,96.921327,133.645200,-0.000716,-1.926468,32.000000,-235.797147,135.729829,-0.218209,24.588606,0.688534,415997.533399,0.984880,20.205754,0.567449,2.800925,0.066258,0.072745,168.431308,32.000000,184.226557,168.534233,170.709163,151.110474,32.000000,146.687700,72.083152,61.985130,91.927339,10.000000,44.499272,78.987342,54.970484,33.810127,27.314014,59.612321,37.143078
49.751702,60.197374,139.255889,144.529933,109.116973,98.620009,29.156294,14.211046,135.325057,2.604554,59.394363,50.642360,143.693040,140.224269,141.440134,135.285356,96.918384,133.638853,-0.000715,-1.926488,32.000000,-235.797143,135.728915,-0.217921,24.587157,0.688457,415987.320943,0.985053,20.199610,0.565596,2.800493,0.067829,0.071314,168.465703,32.000000,184.210627,168.512705,170.838365,151.124528,32.000000,146.660618,72.084618,61.987904,91.927708,10.000000,44.449547,78.987342,54.970809,33.810127,27.305980,59.603666,37.303606
49.743394,60.195874,139.331682,144.527013,109.107546,98.619781,29.139064,14.211120,135.317754,2.604683,59.390244,50.640816,143.693852,140.216356,141.436327,135.277941,96.917036,133.630407,-0.000714,-1.926486,32.000000,-235.797060,135.723115,-0.217562,24.585134,0.687833,415977.620038,0.984646,20.192422,0.563827,2.797822,0.072649,0.077500,168.503903,32.000000,184.183191,168.519275,170.970687,151.117345,32.000000,146.658701,72.085281,61.989949,91.926527,10.000000,44.490480,78.987342,54.978134,33.810127,27.302322,59.603902,37.312043
49.741354,60.194275,139.149597,144.524226,109.185302,98.619737,29.169099,14.211153,135.310033,2.604905,59.389409,50.640336,143.692199,140.208660,141.432638,135.269798,96.918488,133.623870,-0.000714,-1.926486,32.000000,-235.797069,135.718635,-0.217416,24.583296,0.688155,415976.562147,0.984706,20.186665,0.563660,2.799018,0.067593,0.069160,168.523384,32.000000,184.161395,168.547256,171.011560,151.082677,32.000000,146.672889,72.085847,61.992529,91.925523,10.000000,44.522322,78.987342,54.988648,33.810127,27.300749,59.614219,37.209256
49.741345,60.191370,139.135946,144.521269,109.283103,98.627823,29.165364,14.211116,135.302305,2.605196,59.382840,50.640458,143.688599,140.204634,141.427413,135.262518,96.918776,133.620514,-0.000712,-1.927079,32.000000,-235.797152,135.713745,-0.217402,24.581391,0.688707,415981.181845,0.985463,20.193770,0.560869,2.801009,0.074186,0.076156,168.503596,32.000000,184.163063,168.578220,170.917282,151.053502,32.000000,146.699658,72.085514,61.994094,91.924025,10.000000,44.457963,78.987342,54.992177,33.810127,27.298952,59.611613,37.202726
49.740034,60.185954,139.027514,144.517838,109.396221,98.633894,29.145716,14.211118,135.294399,2.604906,59.369744,50.644049,143.682501,140.200706,141.423369,135.255250,96.921255,133.617566,-0.000710,-1.928822,32.000000,-235.797209,135.710781,-0.217418,24.579454,0.687899,415977.447726,0.984488,20.194286,0.556213,2.797463,0.066161,0.069625,168.463804,32.000000,184.201170,168.595356,170.752984,151.040213,32.000000,146.703056,72.084982,61.995453,91.921992,10.000000,44.396888,78.987342,54.994452,33.810127,27.289104,59.604659,37.278074
49.748018,60.177702,138.930152,144.513378,109.491340,98.641970,29.164875,14.211068,135.289161,2.604767,59.350340,50.642682,143.674580,140.193624,141.420542,135.251320,96.922734,133.612214,-0.000709,-1.928828,32.000000,-235.797176,135.707592,-0.217538,24.577060,0.687937,416007.144045,0.984687,20.191389,0.554280,2.797189,0.066835,0.070329,168.427267,32.000000,184.242032,168.591576,170.615676,151.052635,32.000000,146.666816,72.083780,61.997349,91.920543,10.000000,44.380863,78.987342,54.990578,33.810127,27.275178,59.616668,37.277928
49.752746,60.168894,138.751449,144.508438,109.563225,98.649925,29.185256,14.211170,135.285391,2.604929,59.324297,50.645067,143.669797,140.188825,141.418211,135.246202,96.921657,133.606629,-0.000708,-1.928822,32.000000,-235.796960,135.705084,-0.217442,24.574349,0.687513,416022.450362,0.985426,20.187332,0.550356,2.795083,0.070202,0.073655,168.413066,32.000000,184.244136,168.555184,170.603033,151.093718,32.000000,146.627384,72.083401,61.999168,91.919637,10.000000,44.232580,78.987342,54.990192,33.810127,27.258578,59.606656,37.306981
49.754562,60.159208,138.656348,144.503060,109.653271,98.658037,29.164668,14.211246,135.281209,2.605505,59.298341,50.647093,143.666344,140.184130,141.415641,135.242329,96.921208,133.603672,-0.000707,-1.928808,32.000000,-235.796889,135.702554,-0.217427,24.571365,0.687022,416037.974224,0.984664,20.170808,0.546254,2.792677,0.076863,0.080394,168.440145,32.000000,184.215767,168.515289,170.736626,151.112764,32.000000,146.596481,72.083582,62.001187,91.920278,10.000000,44.197894,78.987342,54.989999,33.810127,27.240719,59.616343,37.192601
49.756641,60.148318,138.694251,144.497286,109.773783,98.658103,29.183209,14.211299,135.276798,2.605799,59.278687,50.646475,143.664584,140.179208,141.414532,135.238159,96.921516,133.601237,-0.000706,-1.928809,32.000000,-235.796710,135.700641,-0.217620,24.568556,0.686193,416058.615863,0.983930,20.157102,0.544594,2.788820,0.067063,0.066020,168.476249,32.000000,184.181471,168.500232,170.919013,151.099679,32.000000,146.583530,72.083503,62.002841,91.920103,10.000000,44.133900,78.987342,54.988251,33.810127,27.218928,59.612065,37.252322
49.752223,60.137189,138.514679,144.490984,109.813962,98.658111,29.152927,14.211239,135.270663,2.605921,59.262096,50.646399,143.662376,140.174244,141.411344,135.235547,96.920553,133.599781,-0.000705,-1.928782,32.000000,-235.796831,135.696234,-0.217687,24.565658,0.685828,416079.982675,0.984641,20.145536,0.543593,2.786807,0.069678,0.078757,168.488690,32.000000,184.157021,168.524593,171.003556,151.066885,32.000000,146.592207,72.082707,62.004335,91.921148,10.000000,44.041554,78.987342,54.992835,33.810127,27.196702,59.610875,37.294875
49.756648,60.126774,138.436770,144.484577,109.806237,98.650061,29.162069,14.211206,135.266638,2.606313,59.251743,50.644609,143.656550,140.169445,141.407925,135.232424,96.920155,133.597464,-0.000704,-1.928777,32.000000,-235.796924,135.692984,-0.217763,24.563462,0.686031,416064.993828,0.983943,20.132491,0.542092,2.787452,0.073119,0.073631,168.477381,32.000000,184.167035,168.564126,170.931004,151.036165,32.000000,146.621231,72.081988,62.006046,91.922204,10.000000,44.034146,78.987342,54.995855,33.810127,27.174969,59.609950,37.285851
49.753444,60.117621,138.393885,144.478153,109.799256,98.641939,29.161576,14.211416,135.262430,2.606906,59.244281,50.641719,143.650352,140.167159,141.405112,135.231071,96.920970,133.597180,-0.000703,-1.928773,32.000000,-235.796713,135.690837,-0.217415,24.561499,0.685285,416055.078955,0.985032,20.125938,0.542342,2.784090,0.071870,0.071815,168.436642,32.000000,184.199870,168.586844,170.759985,151.027751,32.000000,146.629794,72.080508,62.005834,91.921273,10.000000,43.991031,78.987342,54.993359,33.810127,27.154666,59.606125,37.209182
49.746149,60.110276,138.337702,144.471801,109.723871,98.641899,29.135997,14.211374,135.258222,2.607050,59.242411,50.635791,143.644173,140.163173,141.401961,135.226367,96.922405,133.593082,-0.000703,-1.928754,32.000000,-235.796736,135.686335,-0.217208,24.559188,0.684824,416005.663611,0.984519,20.110941,0.541605,2.782277,0.066250,0.071231,168.392446,32.000000,184.232229,168.577598,170.629788,151.034866,32.000000,146.597608,72.078527,62.005710,91.920010,10.000000,43.934673,78.987342,55.006702,33.810127,27.140059,59.612281,37.270884
49.744798,60.106945,138.399694,144.466186,109.721044,98.641839,29.142384,14.211373,135.251897,2.607459,59.238891,50.635333,143.639738,140.154056,141.397640,135.220659,96.923936,133.585834,-0.000702,-1.928738,32.000000,-235.796752,135.681175,-0.217242,24.556959,0.684647,415960.377852,0.984501,20.105107,0.540649,2.781594,0.059021,0.064079,168.375836,32.000000,184.242648,168.542189,170.632344,151.051180,32.000000,146.554124,72.076933,62.005530,91.918172,10.000000,43.973039,78.987342,55.014552,33.810127,27.131091,59.618939,37.207422
49.740538,60.105324,138.634194,144.461073,109.679310,98.641689,29.192937,14.211309,135.245111,2.607588,59.232288,50.632515,143.635747,140.147030,141.392882,135.213334,96.922556,133.577521,-0.000700,-1.928736,32.000000,-235.796861,135.673961,-0.217022,24.555556,0.684532,415952.729254,0.985504,20.105318,0.537205,2.780873,0.069517,0.073194,168.376817,32.000000,184.226763,168.516711,170.717024,151.079009,32.000000,146.517359,72.075585,62.004472,91.916290,10.000000,44.012628,78.987342,55.017060,33.810127,27.126761,59.599939,37.310429
49.737310,60.104882,138.492856,144.456465,109.672530,98.629433,29.141407,14.211319,135.237541,2.607505,59.229238,50.628242,143.632901,140.138076,141.389254,135.206175,96.919375,133.571542,-0.000699,-1.927438,32.000000,-235.796977,135.667696,-0.217157,24.554370,0.684912,415946.273625,0.985309,20.103388,0.532121,2.782194,0.064952,0.069271,168.398322,32.000000,184.191688,168.514534,170.855406,151.075680,32.000000,146.499446,72.073664,62.002812,91.915218,10.000000,43.938289,78.987342,55.026212,33.810127,27.126058,59.611878,37.295756
49.727419,60.105088,138.464797,144.452364,109.594153,98.617245,29.166528,14.211292,135.228766,2.607689,59.234942,50.625309,143.633396,140.130276,141.386410,135.198672,96.919332,133.565082,-0.000700,-1.926887,32.000000,-235.797015,135.662330,-0.217258,24.552948,0.686159,415948.450186,0.983689,20.106180,0.529428,2.787147,0.071543,0.081300,168.420165,32.000000,184.160678,168.537058,170.948351,151.039694,32.000000,146.500828,72.072925,62.001984,91.914504,10.000000,44.016735,78.987342,55.036643,33.810127,27.127422,59.614888,37.225617
49.730357,60.106605,138.452134,144.448966,109.485630,98.613177,29.156696,14.211212,135.220636,2.607956,59.246915,50.622783,143.630262,140.121232,141.382133,135.188517,96.920927,133.558111,-0.000699,-1.926912,32.000000,-235.797107,135.655300,-0.217058,24.551475,0.685466,415904.646584,0.985375,20.109082,0.529676,2.784486,0.071611,0.067293,168.415815,32.000000,184.157410,168.572073,170.905299,150.999677,32.000000,146.522673,72.073648,62.002343,91.914194,10.000000,44.013095,78.987342,55.041300,33.810127,27.130650,59.609144,37.286585
49.732438,60.108627,138.612545,144.446166,109.403990,98.601005,29.146814,14.211092,135.213014,2.608371,59.263881,50.619576,143.621990,140.111359,141.375280,135.181584,96.922673,133.552789,-0.000698,-1.926931,32.000000,-235.797255,135.647365,-0.217046,24.550068,0.685439,415859.921183,0.984621,20.119539,0.526552,2.784476,0.060544,0.069698,168.393721,32.000000,184.179798,168.590252,170.786293,150.963858,32.000000,146.530074,72.074253,62.003177,91.914536,10.000000,43.979893,78.987342,55.046399,33.810127,27.135360,59.602309,37.255110
49.722008,60.112131,138.663895,144.443904,109.319977,98.588759,29.170951,14.211008,135.200337,2.608609,59.281657,50.614941,143.613614,140.101417,141.369013,135.173421,96.923147,133.543883,-0.000698,-1.926925,32.000000,-235.797419,135.636830,-0.216691,24.548661,0.685342,415839.274566,0.984852,20.118010,0.521540,2.784057,0.065811,0.065667,168.364278,32.000000,184.205945,168.580062,170.668629,150.949251,32.000000,146.512167,72.074517,62.003989,91.916108,10.000000,44.049223,78.987342,55.060628,33.810127,27.141165,59.608869,37.251735
49.717292,60.118091,138.651481,144.442121,109.240291,98.576597,29.163577,14.211080,135.186637,2.608602,59.292602,50.612590,143.607736,140.090164,141.362743,135.164066,96.922403,133.536290,-0.000697,-1.926928,32.000000,-235.797302,135.624207,-0.216562,24.547162,0.686050,415785.652750,0.985024,20.117876,0.517184,2.787166,0.062065,0.064996,168.337981,32.000000,184.220712,168.551835,170.615104,150.970858,32.000000,146.479316,72.074567,62.002938,91.915651,10.000000,44.087211,78.987342,55.067554,33.810127,27.154849,59.612104,37.302652
49.711957,60.126566,138.595078,144.441343,109.146773,98.564409,29.162884,14.211050,135.178759,2.608480,59.302030,50.609597,143.606402,140.079540,141.362962,135.153832,96.923386,133.526810,-0.000697,-1.926399,32.000000,-235.797414,135.612663,-0.216704,24.546222,0.686426,415744.542033,0.984323,20.132189,0.512343,2.788783,0.058501,0.067248,168.338583,32.000000,184.208611,168.522768,170.679409,150.994360,32.000000,146.433361,72.075569,62.002394,91.914549,10.000000,44.116028,78.987342,55.080428,33.810127,27.172159,59.600057,37.317546
