OSU 80 Ton Compressor Load Stand
49.714547,60.133534,138.426215,144.440609,109.118153,98.560425,29.160451,14.211136,135.170692,2.608660,59.310710,50.608705,143.605326,140.073551,141.362102,135.145447,96.922669,133.517547,-0.000697,-1.925872,32.000000,-235.797315,135.604958,-0.216850,24.544858,0.686406,415705.330019,0.984569,20.143038,0.509365,2.788798,0.060968,0.068690,168.366044,32.000000,184.171953,168.500665,170.843215,150.987952,32.000000,146.407402,72.076619,62.001438,91.913904,10.000000,43.931915,78.987342,55.086463,33.810127,27.189722,59.615645,37.035815
49.708445,60.139126,138.251582,144.439831,109.006556,98.548300,29.150730,14.211006,135.161848,2.608870,59.316501,50.606470,143.608770,140.064779,141.361578,135.137625,96.923625,133.509480,-0.000697,-1.925854,32.000000,-235.797537,135.596636,-0.217097,24.543313,0.686173,415666.090795,0.984608,20.157042,0.503732,2.787963,0.066107,0.063401,168.378780,32.000000,184.149002,168.520184,170.966226,150.963288,32.000000,146.426617,72.075930,61.998256,91.912819,10.000000,43.783961,78.987342,55.095988,33.810127,27.204139,59.616746,37.292454
49.712591,60.143471,138.304059,144.438919,108.931032,98.535938,29.142172,14.211069,135.151879,2.609139,59.321942,50.603411,143.610335,140.056950,141.355850,135.129702,96.923774,133.501606,-0.000695,-1.925841,32.000000,-235.797438,135.590301,-0.217106,24.540863,0.685334,415657.916702,0.984612,20.161325,0.499908,2.784421,0.057813,0.065392,168.370192,32.000000,184.148793,168.561368,170.967567,150.924934,32.000000,146.444297,72.074329,61.994478,91.912860,10.000000,43.828362,78.987342,55.101051,33.810127,27.214620,59.612576,37.285925
49.712537,60.146100,138.345037,144.437789,108.943787,98.527813,29.161080,14.211070,135.144994,2.609469,59.328032,50.601524,143.605915,140.049100,141.351479,135.122632,96.925496,133.493408,-0.000695,-1.925824,32.000000,-235.797417,135.583055,-0.217030,24.539073,0.684540,415615.753065,0.984967,20.173244,0.494995,2.781249,0.063224,0.066222,168.336233,32.000000,184.164715,168.585503,170.833657,150.902109,32.000000,146.465067,72.073224,61.991998,91.912970,10.000000,43.781644,78.987342,55.102002,33.810127,27.222702,59.610423,37.291134
49.708079,60.147845,138.283631,144.436698,108.903079,98.527640,29.163515,14.211033,135.136996,2.609490,59.337623,50.598193,143.598802,140.040888,141.349232,135.115940,96.927786,133.487098,-0.000695,-1.925813,32.000000,-235.797444,135.575800,-0.217104,24.536347,0.684724,415565.777371,0.985054,20.173290,0.490986,2.782073,0.067810,0.063204,168.297049,32.000000,184.185361,168.578929,170.680313,150.907793,32.000000,146.470354,72.072972,61.990268,91.912527,10.000000,43.852084,78.987342,55.113396,33.810127,27.228650,59.606272,37.241244
49.701873,60.150302,138.537339,144.435792,108.796958,98.523457,29.147503,14.211062,135.127776,2.609490,59.345625,50.594039,143.598236,140.030444,141.348880,135.111560,96.928044,133.478163,-0.000694,-1.925807,32.000000,-235.797455,135.569041,-0.217048,24.533085,0.684927,415532.080639,0.984342,20.175976,0.485242,2.782900,0.063916,0.064239,168.269440,32.000000,184.203564,168.552922,170.595640,150.933904,32.000000,146.437646,72.071417,61.988493,91.912779,10.000000,43.981865,78.987342,55.127476,33.810127,27.232729,59.608751,37.275800
49.697511,60.155067,138.780880,144.435214,108.638344,98.511268,29.185651,14.210908,135.117013,2.609757,59.359831,50.589302,143.595121,140.020845,141.347179,135.103448,96.926346,133.471275,-0.000696,-1.925816,32.000000,-235.797557,135.560057,-0.217157,24.529802,0.684771,415531.528359,0.984360,20.182343,0.479857,2.781915,0.064773,0.068899,168.271876,32.000000,184.196616,168.513422,170.649582,150.961877,32.000000,146.397123,72.071899,61.986501,91.913627,10.000000,43.996788,78.987342,55.136911,33.810127,27.244204,59.613865,37.232513
49.685578,60.164646,138.706857,144.435625,108.520982,98.499078,29.161130,14.210969,135.107884,2.609678,59.377686,50.584226,143.592403,140.011158,141.343498,135.094534,96.925462,133.465478,-0.000695,-1.925809,32.000000,-235.797505,135.553029,-0.217051,24.527332,0.686173,415521.041711,0.985000,20.191233,0.475217,2.787367,0.069610,0.075765,168.304301,32.000000,184.171141,168.492528,170.795820,150.965044,32.000000,146.367631,72.072682,61.984151,91.915121,10.000000,44.006189,78.987342,55.162002,33.810127,27.262562,59.609449,37.279468
49.685669,60.175649,138.752345,144.436732,108.404795,98.486934,29.152808,14.211083,135.101551,2.609819,59.395051,50.584874,143.594376,140.002049,141.341350,135.087391,96.925593,133.457265,-0.000695,-1.924602,32.000000,-235.797496,135.547255,-0.217176,24.524979,0.687443,415481.356808,0.983698,20.200521,0.473536,2.792512,0.072445,0.067651,168.325562,32.000000,184.132342,168.495677,170.907851,150.952016,32.000000,146.380048,72.071928,61.980293,91.914500,10.000000,44.068407,78.987342,55.166140,33.810127,27.285933,59.607826,37.276900
49.689418,60.186525,138.873822,144.438311,108.345357,98.486981,29.153122,14.211129,135.095848,2.609752,59.409440,50.585539,143.594119,139.995183,141.337341,135.082319,96.926855,133.453522,-0.000696,-1.924591,32.000000,-235.797476,135.543311,-0.217368,24.524097,0.687275,415451.295455,0.984688,20.222472,0.471576,2.791693,0.068409,0.071548,168.329537,32.000000,184.114309,168.518750,170.922345,150.929641,32.000000,146.425677,72.071446,61.977262,91.915592,10.000000,44.119904,78.987342,55.168541,33.810127,27.312433,59.618261,37.196196
49.688644,60.195725,139.044226,144.440135,108.350530,98.486950,29.145711,14.211232,135.092112,2.609722,59.418911,50.588255,143.591136,139.991738,141.331110,135.075941,96.928187,133.451452,-0.000697,-1.924580,32.000000,-235.797420,135.538831,-0.217522,24.523396,0.687499,415414.050934,0.984874,20.233381,0.467417,2.792603,0.072863,0.071325,168.313800,32.000000,184.122253,168.535165,170.842876,150.909774,32.000000,146.467400,72.071621,61.975604,91.917987,10.000000,44.196362,78.987342,55.180523,33.810127,27.333674,59.616727,37.286365
49.689794,60.200184,139.060074,144.441390,108.384403,98.495046,29.156786,14.211322,135.089507,2.609726,59.421363,50.592427,143.588781,139.989713,141.326739,135.074297,96.928378,133.449162,-0.000699,-1.924576,32.000000,-235.797364,135.534294,-0.217404,24.523200,0.688078,415422.881128,0.984811,20.240369,0.464319,2.794837,0.070430,0.073321,168.286181,32.000000,184.152918,168.537380,170.706110,150.906020,32.000000,146.469899,72.072139,61.974683,91.919380,10.000000,44.236483,78.987342,55.188062,33.810127,27.348261,59.608682,37.283577
49.695987,60.202319,138.979043,144.441792,108.457802,98.495075,29.157146,14.211210,135.087145,2.609978,59.417914,50.596739,143.587625,139.988711,141.328525,135.074294,96.931830,133.443650,-0.000700,-1.924573,32.000000,-235.797497,135.532218,-0.217567,24.523906,0.688951,415432.867020,0.985102,20.250372,0.461970,2.798310,0.064926,0.073211,168.253069,32.000000,184.178289,168.525298,170.583412,150.934149,32.000000,146.456597,72.071339,61.971439,91.919755,10.000000,44.236231,78.987342,55.189702,33.810127,27.357050,59.604728,37.309696
49.698276,60.202729,139.024646,144.441499,108.500514,98.495149,29.150078,14.211265,135.087474,2.609952,59.410358,50.601839,143.587287,139.989425,141.332109,135.073321,96.933662,133.442821,-0.000701,-1.924562,32.000000,-235.797465,135.530311,-0.217671,24.524783,0.689087,415471.261806,0.984795,20.253640,0.460656,2.798564,0.065378,0.066590,168.240527,32.000000,184.181504,168.499483,170.582451,150.969349,32.000000,146.425735,72.071002,61.967520,91.920137,10.000000,44.193324,78.987342,55.192817,33.810127,27.360907,59.603361,37.318353
49.699580,60.202012,139.075896,144.440671,108.510195,98.495039,29.141714,14.211397,135.085554,2.610069,59.404778,50.606019,143.586830,139.988471,141.335762,135.074683,96.933570,133.440625,-0.000699,-1.924546,32.000000,-235.797457,135.529765,-0.217548,24.525952,0.688582,415463.757079,0.984654,20.249352,0.454500,2.796585,0.067002,0.069119,168.251837,32.000000,184.155545,168.486718,170.694863,150.998421,32.000000,146.410470,72.071112,61.962739,91.919971,10.000000,44.271108,78.987342,55.197545,33.810127,27.361168,59.613314,37.199131
49.702748,60.200223,139.166152,144.439198,108.499323,98.498965,29.163431,14.211464,135.089973,2.610138,59.403102,50.608820,143.586882,139.988254,141.338042,135.076653,96.934560,133.436204,-0.000699,-1.922817,32.000000,-235.797372,135.529644,-0.217373,24.527418,0.688746,415459.585941,0.984845,20.247389,0.452261,2.797374,0.059472,0.067056,168.280175,32.000000,184.113271,168.476212,170.853770,151.001821,32.000000,146.428872,72.071598,61.958639,91.919766,10.000000,44.343503,78.987342,55.202422,33.810127,27.359900,59.604738,37.221435
49.701179,60.198593,139.267534,144.437719,108.543520,98.511184,29.151612,14.211571,135.091353,2.610207,59.403299,50.611174,143.589627,139.986407,141.336155,135.078745,96.933483,133.436319,-0.000699,-1.922241,32.000000,-235.797221,135.528692,-0.217040,24.529176,0.688940,415457.361932,0.985096,20.245320,0.451275,2.798331,0.062100,0.062082,168.290404,32.000000,184.081239,168.493216,170.903680,150.992910,32.000000,146.467279,72.070646,61.954742,91.921029,10.000000,44.349714,78.987342,55.207193,33.810127,27.358026,59.608623,37.314244
49.699312,60.197857,139.412526,144.436333,108.580202,98.507284,29.149780,14.211560,135.090008,2.610187,59.411021,50.608375,143.589887,139.983564,141.335149,135.077252,96.934219,133.435634,-0.000699,-1.922213,32.000000,-235.797291,135.526611,-0.216782,24.530557,0.689309,415467.474669,0.984328,20.240247,0.448118,2.799969,0.062129,0.066706,168.278386,32.000000,184.088311,168.528140,170.834775,150.963378,32.000000,146.506149,72.070836,61.951055,91.922800,10.000000,44.485731,78.987342,55.216555,33.810127,27.356477,59.604463,37.295462
49.692915,60.198747,139.329384,144.435136,108.571447,98.503180,29.162057,14.211534,135.087904,2.610088,59.428635,50.605955,143.584988,139.981509,141.336458,135.073317,96.935643,133.432750,-0.000699,-1.922224,32.000000,-235.797288,135.521046,-0.216586,24.531660,0.689865,415520.067985,0.984879,20.240244,0.449251,2.802097,0.067074,0.073103,168.236168,32.000000,184.119946,168.553511,170.671304,150.947556,32.000000,146.513723,72.070112,61.946020,91.923169,10.000000,44.465459,78.987342,55.228566,33.810127,27.360119,59.614681,37.279908
49.688760,60.204905,139.304617,144.434559,108.392694,98.511389,29.192140,14.211597,135.083568,2.609774,59.442886,50.604007,143.582761,139.976542,141.337469,135.071797,96.936544,133.428857,-0.000697,-1.922220,32.000000,-235.797280,135.515894,-0.216618,24.532988,0.690525,415502.477353,0.984941,20.241443,0.448179,2.805120,0.054061,0.057483,168.188654,32.000000,184.151577,168.549288,170.512540,150.973987,32.000000,146.498201,72.069022,61.941348,91.923089,10.000000,44.468629,78.987342,55.244909,33.810127,27.371254,59.607039,37.274039
49.691604,60.213536,139.326576,144.434746,108.313233,98.511342,29.167410,14.211561,135.079043,2.610073,59.449281,50.606599,143.582727,139.975562,141.337758,135.068279,96.936267,133.424190,-0.000697,-1.922235,32.000000,-235.797378,135.511127,-0.216400,24.534246,0.690165,415487.621621,0.984627,20.248966,0.445339,2.803808,0.068445,0.072334,168.169778,32.000000,184.162317,168.529882,170.488147,151.003156,32.000000,146.468216,72.068737,61.937134,91.923862,10.000000,44.428512,78.987342,55.248967,33.810127,27.388811,59.614347,37.314171
49.691078,60.222390,139.282592,144.435399,108.379540,98.511179,29.170743,14.211704,135.077252,2.610251,59.453083,50.612141,143.581253,139.973855,141.336444,135.065263,96.935997,133.419944,-0.000696,-1.922789,32.000000,-235.797203,135.508523,-0.216405,24.534804,0.690138,415531.382147,0.983801,20.259432,0.442528,2.803544,0.067854,0.076083,168.192279,32.000000,184.138793,168.497543,170.628183,151.015524,32.000000,146.441822,72.070287,61.933889,91.924877,10.000000,44.407532,78.987342,55.251610,33.810127,27.411713,59.621398,37.208302
49.697377,60.229216,139.313048,144.436219,108.408200,98.510969,29.151973,14.211604,135.076294,2.609717,59.453938,50.615524,143.583272,139.974059,141.334810,135.060697,96.935136,133.417168,-0.000696,-1.923342,32.000000,-235.797323,135.506337,-0.216592,24.535159,0.690180,415541.060403,0.984595,20.265114,0.440516,2.803825,0.063953,0.066648,168.223468,32.000000,184.092846,168.482973,170.799391,151.013993,32.000000,146.437352,72.071906,61.931694,91.925693,10.000000,44.460010,78.987342,55.262667,33.810127,27.428213,59.606754,37.143372
49.699462,60.230601,139.392903,144.436461,108.462001,98.514198,29.165115,14.211466,135.077973,2.609397,59.450784,50.619450,143.585178,139.973483,141.331575,135.059793,96.933022,133.413004,-0.000697,-1.923370,32.000000,-235.797508,135.504575,-0.216639,24.535024,0.689980,415552.011491,0.984515,20.274513,0.438702,2.802970,0.062120,0.068178,168.242133,32.000000,184.063545,168.499168,170.906036,150.982363,32.000000,146.471587,72.072392,61.929442,91.926503,10.000000,44.482395,78.987342,55.264111,33.810127,27.437043,59.605594,37.289373
49.705177,60.229837,139.303368,144.436085,108.524772,98.525788,29.159072,14.211507,135.078476,2.609324,59.452166,50.620115,143.586004,139.975723,141.331218,135.059900,96.934088,133.412066,-0.000697,-1.923364,32.000000,-235.797531,135.503051,-0.216826,24.534853,0.690034,415557.169603,0.985028,20.274809,0.438202,2.803227,0.066505,0.072162,168.228839,32.000000,184.060450,168.530071,168.131618,150.947324,32.000000,146.506142,72.073058,61.926727,91.926678,10.000000,44.507099,78.987342,55.264207,33.810127,27.439739,59.608888,37.291207
49.708081,60.228004,139.193334,144.435242,108.619159,98.538060,29.189007,14.211439,135.080393,2.609577,59.451270,50.620194,143.584542,139.974193,141.332183,135.056760,96.935766,133.412042,-0.000696,-1.923356,32.000000,-235.797522,135.501594,-0.216555,24.534742,0.690417,415575.433613,0.984574,20.274032,0.438273,2.804717,0.067814,0.069113,168.192745,32.000000,184.086488,168.546805,163.909329,150.924942,32.000000,146.510048,72.073490,61.923695,91.927836,10.000000,44.453617,78.987342,55.264553,33.810127,27.437851,59.613353,37.277121
49.703842,60.226182,139.181158,144.434088,108.674801,98.550322,29.168570,14.211453,135.080870,2.609737,59.448052,50.622192,143.579578,139.974403,141.330841,135.055578,96.938151,133.411062,-0.000696,-1.923339,32.000000,-235.797425,135.499995,-0.216304,24.534365,0.689980,415617.537543,0.984768,20.267342,0.436746,2.802593,0.085974,0.088292,168.160789,32.000000,184.115501,168.531275,162.421844,150.931439,32.000000,146.495538,72.074398,61.921342,91.928641,10.000000,44.381663,78.987342,55.274416,33.810127,27.435982,59.604069,37.312777
49.707191,60.223561,139.102075,144.432606,108.669671,98.562518,29.167986,14.211549,135.081863,2.609822,59.441801,50.626570,143.577828,139.973458,141.330429,135.054401,96.940278,133.410044,-0.000694,-1.923348,32.000000,-235.797268,135.496384,-0.216475,24.533752,0.689477,415662.267534,0.983812,20.262498,0.435056,2.800215,0.091162,0.068709,168.141548,32.000000,184.129397,168.501322,162.381190,150.969223,32.000000,146.472401,72.076536,61.918964,91.929231,10.000000,44.340629,78.987342,55.280809,33.810127,27.432961,59.614061,37.207201
49.709288,60.220615,139.298737,144.430852,108.741499,98.574719,29.134570,14.211597,135.082893,2.610148,59.431931,50.627196,143.575958,139.974753,141.331149,135.053522,96.938425,133.409756,-0.000694,-1.923323,32.000000,-235.797231,135.492203,-0.216652,24.533070,0.689581,415709.473917,0.984712,20.265072,0.432189,2.800209,0.058998,0.069536,168.142789,32.000000,184.110406,168.471014,162.462086,151.011639,32.000000,146.459329,72.077210,61.913982,91.930147,10.000000,44.429810,78.987342,55.283104,33.810127,27.429004,59.612714,37.275360
49.708753,60.218133,139.295438,144.428818,108.713078,98.574709,29.164649,14.211697,135.078862,2.610447,59.431953,50.625571,143.579594,139.975063,141.333200,135.051228,96.937756,133.404001,-0.000695,-1.923327,32.000000,-235.797145,135.488521,-0.216766,24.532211,0.689246,415751.877968,0.984774,20.258978,0.429564,2.798430,0.068554,0.064045,168.160370,32.000000,184.067204,168.452060,162.622161,151.020419,32.000000,146.452790,72.076902,61.909293,91.930282,10.000000,44.472702,78.987342,55.289129,33.810127,27.424331,59.611445,37.282109
49.701913,60.216905,139.253104,144.426500,108.655094,98.574709,29.163241,14.211804,135.075840,2.610853,59.444948,50.621559,143.584598,139.969684,141.333650,135.046001,96.936322,133.396434,-0.000695,-1.923325,32.000000,-235.797034,135.485091,-0.216774,24.531259,0.690264,415801.751561,0.985972,20.253858,0.431275,2.802268,0.068047,0.071609,168.171540,32.000000,184.030014,168.460870,162.724653,151.002524,32.000000,146.466092,72.076639,61.905817,91.929969,10.000000,44.483514,78.987342,55.299445,33.810127,27.423639,59.612498,37.268243
49.701654,60.221250,139.370354,144.424785,108.505618,98.574952,29.155657,14.211947,135.070207,2.611136,59.471172,50.613599,143.586339,139.962995,141.333816,135.037970,96.937288,133.388170,-0.000695,-1.923333,32.000000,-235.796834,135.478272,-0.216814,24.530225,0.690278,415799.593354,0.984960,20.251931,0.429120,2.802232,0.067940,0.070096,168.169739,32.000000,184.016650,168.486612,162.712156,150.969723,32.000000,146.501350,72.076972,61.902856,91.931220,10.000000,44.527900,78.987342,55.306454,33.810127,27.430855,59.601906,37.279175
49.701533,60.229535,139.324420,144.424012,108.375514,98.566935,29.166160,14.211961,135.063494,2.611483,59.495896,50.610703,143.585298,139.956090,141.332431,135.026783,96.937895,133.378135,-0.000696,-1.923311,32.000000,-235.796848,135.469415,-0.216762,24.529669,0.690202,415805.274604,0.985153,20.257795,0.426840,2.801765,0.063920,0.066909,168.146376,32.000000,184.033747,168.505463,162.593234,150.952022,32.000000,146.525858,72.076441,61.899885,91.934459,10.000000,44.542253,78.987342,55.318197,33.810127,27.446257,59.607688,37.213731
49.700441,60.239631,139.444538,144.424104,108.328236,98.554825,29.146344,14.211924,135.054975,2.611286,59.508550,50.613268,143.582524,139.948824,141.327988,135.017732,96.938736,133.367988,-0.000695,-1.924419,32.000000,-235.796896,135.459830,-0.216973,24.529711,0.690815,415809.901294,0.985429,20.262407,0.421819,2.804139,0.061563,0.068336,168.104842,32.000000,184.061888,168.509507,162.430844,150.968619,32.000000,146.525341,72.076133,61.897101,91.936389,10.000000,44.617737,78.987342,55.323043,33.810127,27.470126,59.617268,37.189520
49.693624,60.249409,139.564356,144.424983,108.430483,98.550804,29.163490,14.212011,135.048989,2.610902,59.508661,50.615206,143.581956,139.943827,141.326806,135.010545,96.938561,133.361136,-0.000694,-1.924434,32.000000,-235.796801,135.451433,-0.216930,24.530219,0.690572,415785.325471,0.985018,20.270819,0.416288,2.803222,0.059960,0.067004,168.080382,32.000000,184.073455,168.489460,162.335932,151.012337,32.000000,146.507924,72.075754,61.895034,91.938151,10.000000,44.637955,78.987342,55.335770,33.810127,27.493066,59.602565,37.306614
49.701685,60.253712,139.280598,144.425611,108.588068,98.550841,29.166578,14.211877,135.044849,2.610621,59.506836,50.619645,143.581697,139.937176,141.327044,135.003999,96.935037,133.356705,-0.000694,-1.924411,32.000000,-235.797038,135.443284,-0.216893,24.531547,0.691098,415746.429990,0.985617,20.282047,0.410468,2.805700,0.062960,0.067969,168.090749,32.000000,184.056885,168.450381,162.383254,151.056327,32.000000,146.478139,72.076819,61.894976,91.940803,10.000000,44.544569,78.987342,55.333035,33.810127,27.508313,59.621201,37.220554
49.700381,60.257048,139.197362,144.425848,108.660659,98.550909,29.158137,14.211814,135.038616,2.610399,59.509618,50.620445,143.582915,139.931271,141.327557,135.000266,96.931510,133.351497,-0.000695,-1.924414,32.000000,-235.797060,135.436590,-0.217010,24.533521,0.691771,415746.358524,0.985171,20.298891,0.407278,2.808496,0.058399,0.066309,168.127828,32.000000,184.024059,168.430469,162.532229,151.066931,32.000000,146.464397,72.078001,61.895343,91.943375,10.000000,44.488093,78.987342,55.346357,33.810127,27.518687,59.607728,37.258045
49.696274,60.260758,139.018788,144.425825,108.612098,98.550752,29.207886,14.211841,135.034015,2.610393,59.515219,50.618147,143.587879,139.926202,141.323840,134.994749,96.925725,133.345788,-0.000695,-1.924419,32.000000,-235.797027,135.430119,-0.216943,24.535264,0.690230,415753.133173,0.984903,20.294837,0.408627,2.802332,0.066553,0.065453,168.167001,32.000000,183.999163,168.441387,162.681342,151.038245,32.000000,146.473234,72.078005,61.895188,91.946241,10.000000,44.351269,78.987342,55.356570,33.810127,27.527030,59.608495,37.311016
49.696987,60.266182,138.776433,144.425675,108.603236,98.550720,29.169428,14.211900,135.026764,2.610487,59.521513,50.619783,143.587587,139.921338,141.319513,134.988324,96.921803,133.338471,-0.000696,-1.924418,32.000000,-235.796962,135.421750,-0.217223,24.536892,0.689802,415765.575691,0.985226,20.299525,0.409599,2.800730,0.061323,0.080014,168.173437,32.000000,183.990561,168.462297,162.711365,150.997662,32.000000,146.495444,72.078252,61.894713,91.948667,10.000000,44.309545,78.987342,55.363020,33.810127,27.540885,59.607128,37.200452
49.694459,60.270527,138.833603,144.425399,108.728091,98.550781,29.155569,14.211892,135.022720,2.610481,59.524569,50.622719,143.585185,139.915858,141.316951,134.982624,96.923044,133.329697,-0.000695,-1.924426,32.000000,-235.796951,135.414104,-0.217179,24.538335,0.688954,415782.881106,0.983645,20.307494,0.412581,2.797368,0.060763,0.062491,168.140330,32.000000,184.012517,168.492713,162.611533,150.970824,32.000000,146.517281,72.077808,61.893217,91.950093,10.000000,44.341677,78.987342,55.378502,33.810127,27.553252,59.609813,37.278661
49.705325,60.271958,138.965663,144.424670,108.855286,98.550867,29.154246,14.211925,135.017739,2.610382,59.519864,50.620465,143.584824,139.910359,141.316068,134.975357,96.924830,133.323231,-0.000695,-1.924453,32.000000,-235.796926,135.408736,-0.217283,24.539579,0.687726,415796.262135,0.984940,20.312178,0.412912,2.792452,0.067994,0.070256,168.093995,32.000000,184.042015,168.502338,162.440892,150.975149,32.000000,146.522924,72.076474,61.892730,91.951716,10.000000,44.258210,78.987342,55.371127,33.810127,27.561790,59.608593,37.299571
49.697703,60.271928,138.884733,144.423499,108.937812,98.550828,29.165535,14.211814,135.011000,2.610081,59.514443,50.619585,143.583661,139.904938,141.316105,134.968712,96.922815,133.316500,-0.000695,-1.925050,32.000000,-235.796911,135.399803,-0.217102,24.541149,0.688014,415801.581793,0.985475,20.319146,0.407364,2.793744,0.068318,0.073331,168.061391,32.000000,184.053398,168.470888,162.361104,151.010425,32.000000,146.501316,72.075811,61.891732,91.952120,10.000000,44.283848,78.987342,55.379787,33.810127,27.564137,59.609941,37.065602
49.698294,60.271887,138.621991,144.421892,108.926673,98.550652,29.167987,14.211743,135.003850,2.610042,59.516210,50.614077,143.581341,139.899495,141.315394,134.958713,96.918498,133.304785,-0.000697,-1.925632,32.000000,-235.796981,135.392773,-0.216918,24.541603,0.688458,415793.216322,0.985288,20.309309,0.402402,2.795790,0.062147,0.067030,168.067740,32.000000,184.053726,168.438059,162.411791,151.044528,32.000000,146.462831,72.076583,61.891855,91.954533,10.000000,44.213317,78.987342,55.391156,33.810127,27.566448,59.607708,37.253643
49.693285,60.275020,138.544165,144.420344,108.872838,98.550699,29.158539,14.211644,134.996124,2.609696,59.525987,50.609794,143.578848,139.888692,141.314784,134.948973,96.914272,133.292904,-0.000698,-1.925651,32.000000,-235.797025,135.380053,-0.216630,24.541878,0.688131,415801.468537,0.985072,20.317181,0.401112,2.794591,0.066547,0.068527,168.094434,32.000000,184.027863,168.420381,162.534633,151.057850,32.000000,146.437239,72.077850,61.891931,91.956172,10.000000,44.174939,78.987342,55.395873,33.810127,27.573269,59.602348,37.182843
49.691604,60.281313,138.605053,144.419410,108.734449,98.542627,29.173382,14.211591,134.986845,2.609791,59.536830,50.603761,143.581432,139.877214,141.313095,134.939116,96.911404,133.280800,-0.000697,-1.925645,32.000000,-235.797008,135.367867,-0.216675,24.542308,0.686828,415808.047942,0.984974,20.316528,0.399679,2.789271,0.068671,0.073975,168.119357,32.000000,183.991267,168.424158,162.663652,151.044842,32.000000,146.455826,72.076922,61.889487,91.955787,10.000000,44.045298,78.987342,55.413038,33.810127,27.585733,59.610423,37.261567
49.683083,60.289491,138.490794,144.419156,108.658338,98.542501,29.166638,14.211547,134.976130,2.609346,59.550774,50.602251,143.581193,139.866103,141.307042,134.927242,96.909304,133.272085,-0.000698,-1.925639,32.000000,-235.797057,135.355038,-0.216506,24.541786,0.686526,415823.241876,0.985411,20.324854,0.398071,2.787986,0.071390,0.069056,168.123075,32.000000,183.962611,168.437077,162.719798,151.010068,32.000000,146.505745,72.075703,61.887106,91.955580,10.000000,43.957645,78.987342,55.427870,33.810127,27.604984,59.616707,37.098691
49.686986,60.298279,138.460893,144.419649,108.689074,98.542354,29.155459,14.211541,134.963940,2.609049,59.564595,50.598587,143.577721,139.856917,141.300714,134.917497,96.906915,133.263574,-0.000698,-1.925632,32.000000,-235.796985,135.345487,-0.216403,24.540761,0.686789,415803.235233,0.984882,20.332891,0.394995,2.789305,0.064318,0.070198,168.115458,32.000000,183.980959,168.459101,162.667040,150.961621,32.000000,146.531132,72.076154,61.888308,91.958714,10.000000,44.060021,78.987342,55.434208,33.810127,27.626256,59.612281,37.196637
49.680252,60.305162,138.600660,144.420470,108.655954,98.542682,29.169926,14.211520,134.953083,2.608746,59.570870,50.598231,143.577117,139.847667,141.297248,134.906535,96.905587,133.255450,-0.000700,-1.926234,32.000000,-235.796895,135.331819,-0.216439,24.539449,0.686393,415822.884152,0.985316,20.349905,0.392817,2.787484,0.060864,0.065643,168.088908,32.000000,184.012575,168.456172,162.528989,150.937318,32.000000,146.533045,72.075471,61.887822,91.960104,10.000000,44.103265,78.987342,55.450471,33.810127,27.644900,59.610973,37.183210
49.680505,60.312051,138.660389,144.421407,108.682906,98.542920,29.156868,14.211429,134.941672,2.608568,59.575076,50.595898,143.576297,139.837659,141.294738,134.895708,96.904046,133.245525,-0.000703,-1.928006,32.000000,-235.796908,135.321615,-0.216410,24.538027,0.686229,415835.185227,0.985630,20.354646,0.391026,2.786663,0.060092,0.067578,168.061287,32.000000,184.041214,168.426921,162.406312,150.951379,32.000000,146.510560,72.074865,61.887712,91.960804,10.000000,44.097428,78.987342,55.454312,33.810127,27.662259,59.604532,37.129212
49.677921,60.319707,138.691408,144.422397,108.611096,98.530769,29.164504,14.211370,134.929634,2.608543,59.583415,50.592833,143.572883,139.828710,141.294479,134.883011,96.901871,133.234387,-0.000704,-1.929136,32.000000,-235.796999,135.309772,-0.216501,24.536641,0.687070,415851.826387,0.985309,20.368512,0.388364,2.789854,0.069823,0.067555,168.060046,32.000000,184.054747,168.402070,162.403103,150.977629,32.000000,146.464125,72.076217,61.888983,91.961359,10.000000,44.137734,78.987342,55.461553,33.810127,27.679692,59.607187,37.264428
49.674130,60.328891,138.560672,144.423376,108.430929,98.526769,29.159397,14.211420,134.918459,2.608576,59.592489,50.591033,143.570669,139.820131,141.294560,134.872700,96.898885,133.223061,-0.000705,-1.929118,32.000000,-235.797074,135.296901,-0.216756,24.535555,0.687418,415864.281330,0.985765,20.375139,0.385030,2.791042,0.073974,0.069919,168.085669,32.000000,184.030865,168.367899,162.541246,150.986742,32.000000,146.429848,72.077231,61.887898,91.959742,10.000000,44.093623,78.987342,55.480288,33.810127,27.702073,59.614435,37.024150
49.672365,60.338701,138.622561,144.424774,108.346926,98.522659,29.170544,14.211347,134.909199,2.608434,59.595786,50.591742,143.573377,139.809833,141.292378,134.865016,96.892986,133.212413,-0.000704,-1.929106,32.000000,-235.797050,135.286659,-0.216825,24.535124,0.687572,415828.668063,0.985462,20.385474,0.381735,2.791812,0.066957,0.069962,168.114147,32.000000,183.990698,168.352891,162.681532,150.984335,32.000000,146.434632,72.077032,61.886168,91.958056,10.000000,44.067124,78.987342,55.490160,33.810127,27.725425,59.612517,37.287612
49.677038,60.346368,138.652478,144.426099,108.395505,98.502215,29.166666,14.211269,134.900672,2.608307,59.597457,50.590950,143.578896,139.799794,141.288854,134.855120,96.888644,133.200813,-0.000705,-1.929103,32.000000,-235.797150,135.275820,-0.217070,24.534872,0.687014,415830.893120,0.985701,20.398591,0.379157,2.789393,0.071926,0.071739,168.134158,32.000000,183.967932,168.366112,162.748578,150.958672,32.000000,146.462279,72.076528,61.884492,91.957039,10.000000,44.101793,78.987342,55.497426,33.810127,27.747026,59.604718,37.302286
49.675729,60.351864,138.802425,144.427103,108.491940,98.498865,29.202984,14.211252,134.891300,2.608330,59.609899,50.590528,143.580385,139.789658,141.285749,134.843013,96.886058,133.192482,-0.000707,-1.929102,32.000000,-235.797155,135.266477,-0.217020,24.534563,0.687349,415838.484844,0.985347,20.410232,0.379826,2.790738,0.065720,0.067567,168.137990,32.000000,183.971906,168.390154,162.683838,150.925124,32.000000,146.494067,72.077564,61.884573,91.956869,10.000000,44.213980,78.987342,55.508911,33.810127,27.764129,59.606292,37.250562
49.676400,60.355161,139.053627,144.427538,108.475700,98.487244,29.154976,14.211259,134.885008,2.607722,59.620263,50.588250,143.579785,139.780088,141.285159,134.833346,96.885929,133.185357,-0.000708,-1.929118,32.000000,-235.797150,135.254521,-0.217049,24.534625,0.687295,415766.700716,0.985192,20.413051,0.378468,2.791078,0.069740,0.073853,168.107332,32.000000,183.999947,168.396328,162.514763,150.926610,32.000000,146.516195,72.077366,61.883480,91.954619,10.000000,44.250278,78.987342,55.511589,33.810127,27.774257,59.615133,37.260246
49.673835,60.359926,139.022373,144.427747,108.363006,98.487330,29.170465,14.211443,134.876272,2.607980,59.627967,50.584513,143.578111,139.770020,141.285926,134.824486,96.885757,133.174361,-0.000709,-1.928012,32.000000,-235.796974,135.243524,-0.217008,24.534962,0.688050,415765.354419,0.983976,20.419905,0.376963,2.794170,0.061610,0.069401,168.070045,32.000000,184.040435,168.384436,162.360287,150.952272,32.000000,146.507291,72.076882,61.881570,91.952399,10.000000,44.236434,78.987342,55.519371,33.810127,27.786499,59.605643,37.213584
49.665636,60.366527,138.917403,144.428274,108.349795,98.487443,29.150951,14.211396,134.866700,2.608114,59.636063,50.582952,143.575982,139.759260,141.288789,134.815875,96.885781,133.164505,-0.000707,-1.928005,32.000000,-235.797013,135.232064,-0.217028,24.536120,0.689184,415720.071760,0.985474,20.422507,0.373591,2.799189,0.063259,0.067391,168.070906,32.000000,184.059126,168.358641,162.310884,150.989968,32.000000,146.479511,72.078246,61.881451,91.951675,10.000000,44.334009,78.987342,55.540950,33.810127,27.801779,59.604561,37.125690
49.672219,60.374196,138.955373,144.429156,108.326305,98.476752,29.141632,14.211454,134.858222,2.608192,59.642839,50.582755,143.573283,139.749381,141.290328,134.807770,96.882775,133.157861,-0.000708,-1.928022,32.000000,-235.796864,135.225226,-0.216769,24.537350,0.688668,415742.366522,0.985876,20.445037,0.363493,2.797053,0.060712,0.068293,168.095689,32.000000,184.036938,168.331771,163.733630,151.034542,32.000000,146.461542,72.080445,61.880580,91.949554,10.000000,44.327949,78.987342,55.545618,33.810127,27.821026,59.608534,37.103020
49.671851,60.378956,138.945130,144.429836,108.309386,98.472637,29.131839,14.211404,134.851455,2.608063,59.642801,50.583917,143.575244,139.744369,141.288240,134.803008,96.878561,133.151981,-0.000708,-1.928012,32.000000,-235.796952,135.219007,-0.216682,24.537874,0.688668,415742.366522,0.985876,20.445037,0.363493,2.797053,0.065894,0.073811,168.122239,32.000000,184.028099,168.326828,166.526863,151.037332,32.000000,146.467766,72.081396,61.880265,91.948781,10.000000,44.275705,78.987342,55.549935,33.810127,27.834539,59.606056,37.287098
49.674638,60.384710,139.104847,144.430439,108.285770,98.468488,29.203335,14.211440,134.841652,2.608025,59.649216,50.583017,143.576990,139.736132,141.284814,134.796040,96.874345,133.145750,-0.000711,-1.928005,32.000000,-235.796892,135.208568,-0.216855,24.538135,0.688660,415708.402361,0.985961,20.445879,0.363234,2.797446,0.063191,0.068700,168.140388,32.000000,184.006247,168.342324,170.666648,151.020533,32.000000,146.494570,72.082197,61.880557,91.945735,10.000000,44.412584,78.987342,55.559258,33.810127,27.851291,59.603046,37.118574
49.674842,60.389464,139.225888,144.430637,108.281949,98.456410,29.176162,14.211295,134.832138,2.608090,59.653624,50.581288,143.580632,139.728269,141.284432,134.787751,96.871114,133.136587,-0.000711,-1.928003,32.000000,-235.796970,135.198399,-0.216966,24.538262,0.688581,415705.084564,0.986271,20.451020,0.364560,2.797261,0.060987,0.068146,168.140229,32.000000,184.000827,168.364014,170.640578,150.993332,32.000000,146.523033,72.082720,61.879837,91.943386,10.000000,44.409792,78.987342,55.566457,33.810127,27.864659,59.612704,37.304780
49.682613,60.394550,139.192722,144.430620,108.257481,98.444238,29.170521,14.211146,134.822948,2.607791,59.660703,50.581542,143.576100,139.721797,141.282130,134.780395,96.868667,133.125920,-0.000712,-1.927989,32.000000,-235.797061,135.191746,-0.216697,24.538472,0.689288,415700.855152,0.983770,20.453883,0.365713,2.800319,0.065402,0.066349,168.121150,32.000000,184.025630,168.377940,170.515665,150.985104,32.000000,146.534160,72.083034,61.880943,91.940447,10.000000,44.406552,78.987342,55.568843,33.810127,27.878794,59.609832,37.173086
49.679972,60.399761,138.960531,144.430690,108.241285,98.436215,29.149881,14.211232,134.815128,2.607621,59.666288,50.583662,143.578090,139.713576,141.283539,134.772396,96.870313,133.118509,-0.000713,-1.927969,32.000000,-235.796843,135.183887,-0.216532,24.538062,0.689796,415661.433167,0.984573,20.458425,0.364441,2.802744,0.065751,0.070086,168.108458,32.000000,184.063110,168.371367,170.414904,150.988993,32.000000,146.514514,72.084368,61.882679,91.936926,10.000000,44.312385,78.987342,55.578923,33.810127,27.892809,59.612193,37.116373
49.680271,60.403586,138.934768,144.430710,108.295131,98.436257,29.209049,14.211165,134.806825,2.607486,59.656259,50.588477,143.576474,139.705987,141.284380,134.765268,96.868250,133.114748,-0.000714,-1.927938,32.000000,-235.796975,135.177506,-0.216170,24.537386,0.689435,415615.732984,0.984486,20.455452,0.361647,2.801638,0.062000,0.067169,168.099061,32.000000,184.074974,168.351670,170.374947,151.019796,32.000000,146.491128,72.086249,61.883112,91.933313,10.000000,44.372959,78.987342,55.583187,33.810127,27.906262,59.607747,37.278808
49.694240,60.405169,139.087548,144.430615,108.483303,98.436107,29.154836,14.211098,134.802924,2.607576,59.634882,50.595444,143.577285,139.703320,141.288216,134.760242,96.868614,133.112892,-0.000714,-1.927932,32.000000,-235.796970,135.171107,-0.216278,24.536978,0.688306,415587.391828,0.985174,20.463400,0.356357,2.797114,0.071009,0.074127,168.115848,32.000000,184.069700,168.331588,170.459754,151.042863,32.000000,146.477172,72.088745,61.882907,91.929864,10.000000,44.358554,78.987342,55.583765,33.810127,27.917005,59.607688,37.092088
49.695523,60.400923,139.092527,144.429962,108.656594,98.448138,29.150901,14.211050,134.801736,2.607119,59.600258,50.604477,143.579482,139.704312,141.287938,134.760060,96.864176,133.114335,-0.000715,-1.927931,32.000000,-235.797081,135.170852,-0.216298,24.537392,0.688203,415595.771897,0.983182,20.466916,0.356571,2.796578,0.071934,0.071446,168.135307,32.000000,184.051672,168.321289,170.564591,151.053097,32.000000,146.472750,72.088003,61.880102,91.923993,10.000000,44.322637,78.987342,55.587279,33.810127,27.913132,59.607866,37.292528
49.698806,60.390640,139.088967,144.427636,108.798392,98.472346,29.209385,14.211153,134.801751,2.606767,59.574124,50.608875,143.580650,139.704029,141.287863,134.762467,96.861458,133.115977,-0.000716,-1.927937,32.000000,-235.796946,135.170994,-0.216197,24.537804,0.688745,415587.435127,0.984708,20.454012,0.355295,2.798867,0.058261,0.064933,168.159098,32.000000,184.034600,168.334768,170.624821,151.036965,32.000000,146.503640,72.088278,61.879362,91.918787,10.000000,44.419353,78.987342,55.589391,33.810127,27.899743,59.604148,37.292748
49.704584,60.380038,139.190520,144.424408,108.917205,98.476359,29.148547,14.211155,134.802120,2.606888,59.555626,50.608931,143.581706,139.706098,141.286164,134.762245,96.856263,133.116121,-0.000718,-1.927934,32.000000,-235.796923,135.171340,-0.215839,24.538184,0.688814,415640.437965,0.984923,20.448436,0.360442,2.798895,0.073311,0.079029,168.177103,32.000000,184.036625,168.358063,170.610940,151.003886,32.000000,146.534051,72.088662,61.878574,91.916495,10.000000,44.445238,78.987342,55.591888,33.810127,27.880550,59.600499,37.086732
49.705627,60.370467,139.090080,144.420662,108.872096,98.484387,29.143656,14.211227,134.799422,2.607475,59.548267,50.608533,143.576828,139.707027,141.284923,134.761630,96.853983,133.115813,-0.000720,-1.927928,32.000000,-235.796763,135.172274,-0.215670,24.538806,0.688881,415732.338902,0.983094,20.434750,0.363969,2.798638,0.059903,0.069017,168.158725,32.000000,184.059837,168.367394,170.500554,150.991041,32.000000,146.558957,72.090449,61.878188,91.913461,10.000000,44.376647,78.987342,55.591063,33.810127,27.860092,59.616510,37.133687
49.708878,60.364374,139.190399,144.416905,108.839762,98.496604,29.161887,14.211215,134.797461,2.607766,59.540287,50.608200,143.570920,139.705601,141.285442,134.760820,96.854819,133.112433,-0.000720,-1.927942,32.000000,-235.796655,135.170980,-0.215733,24.538713,0.689286,415741.889069,0.985033,20.418157,0.369233,2.800356,0.064626,0.071221,168.130525,32.000000,184.078175,168.370107,170.362604,150.992237,32.000000,146.559490,72.090293,61.875209,91.908247,10.000000,44.478838,78.987342,55.597278,33.810127,27.850198,59.612999,37.261567
49.713097,60.360376,139.304571,144.413666,108.776702,98.508874,29.148452,14.211056,134.796595,2.607816,59.532140,50.609824,143.570432,139.705068,141.286762,134.756970,96.855982,133.110782,-0.000721,-1.927936,32.000000,-235.796864,135.168357,-0.215621,24.537381,0.688799,415767.131639,0.985231,20.407506,0.371362,2.798276,0.066346,0.067974,168.107689,32.000000,184.088491,168.346255,170.304901,151.015515,32.000000,146.528074,72.091391,61.873292,91.903418,10.000000,44.496980,78.987342,55.603786,33.810127,27.842831,59.610718,37.188786
49.720190,60.356180,139.271778,144.409630,108.737683,98.509217,29.157797,14.211018,134.792744,2.607822,59.525779,50.610500,143.564787,139.704271,141.286677,134.755369,96.854769,133.106695,-0.000722,-1.927928,32.000000,-235.796853,135.165115,-0.215606,24.534809,0.689317,415807.425065,0.984651,20.398044,0.368865,2.800111,0.079153,0.075992,168.124573,32.000000,184.071406,168.311222,170.376118,151.055964,32.000000,146.501466,72.092566,61.870535,91.898517,10.000000,44.489446,78.987342,55.602009,33.810127,27.837328,59.610216,37.220701
49.718644,60.354949,139.157183,144.407758,108.663038,98.509223,29.167669,14.211099,134.791022,2.607730,59.525046,50.610615,143.565293,139.702103,141.286437,134.751351,96.853587,133.104503,-0.000721,-1.927934,32.000000,-235.796820,135.163182,-0.215444,24.533045,0.689919,415849.277782,0.985125,20.389670,0.366890,2.802170,0.058137,0.065146,168.147275,32.000000,184.060185,168.304594,170.441465,151.058353,32.000000,146.495647,72.092394,61.868902,91.896499,10.000000,44.519060,78.987342,55.602716,33.810127,27.836498,59.607885,37.178588
49.715123,60.356466,139.045878,144.404905,108.484122,98.509052,29.154258,14.211279,134.786945,2.608002,59.533223,50.613536,143.567640,139.697193,141.285511,134.744632,96.848813,133.100184,-0.000723,-1.929088,32.000000,-235.796514,135.156811,-0.215345,24.529783,0.689716,415842.905177,0.984647,20.378123,0.366095,2.801111,0.064013,0.071309,168.178089,32.000000,184.027519,168.305605,170.567839,151.020220,32.000000,146.505744,72.094118,61.866923,91.890746,10.000000,44.458791,78.987342,55.614382,33.810127,27.840290,59.612567,37.083064
49.718767,60.359590,138.950967,144.403599,108.487707,98.509068,29.169767,14.211313,134.784737,2.608458,59.534949,50.617228,143.569654,139.695400,141.282450,134.741795,96.845097,133.097005,-0.000725,-1.930244,32.000000,-235.796465,135.156026,-0.215268,24.527528,0.689229,415844.471107,0.984345,20.378494,0.366198,2.798893,0.063781,0.065058,168.180282,32.000000,184.023945,168.317831,170.540463,150.996659,32.000000,146.534833,72.095644,61.865665,91.887716,10.000000,44.291362,78.987342,55.617992,33.810127,27.850329,59.611357,37.276827
49.726075,60.360750,139.109972,144.402419,108.554116,98.509233,29.162075,14.211386,134.786112,2.608681,59.528014,50.624443,143.568040,139.694923,141.281364,134.741079,96.844418,133.097733,-0.000725,-1.930267,32.000000,-235.796372,135.152829,-0.215362,24.526671,0.688836,415856.419094,0.984876,20.383661,0.368850,2.796853,0.062650,0.066881,168.155444,32.000000,184.047359,168.326408,170.407786,150.991551,32.000000,146.551737,72.096323,61.864407,91.884404,10.000000,44.414377,78.987342,55.611945,33.810127,27.858173,59.610413,37.219674
49.727281,60.360233,139.175718,144.401555,108.606561,98.509259,29.155736,14.211374,134.785038,2.608922,59.518356,50.627443,143.566951,139.695471,141.281564,134.740290,96.844823,133.098031,-0.000725,-1.930262,32.000000,-235.796388,135.152594,-0.215534,24.526780,0.688387,415865.164229,0.984282,20.383007,0.371004,2.794739,0.063149,0.063002,168.135851,32.000000,184.057766,168.324188,170.331491,150.988400,32.000000,146.545996,72.095959,61.862745,91.881224,10.000000,44.473118,78.987342,55.618208,33.810127,27.860330,59.601748,37.275506
49.735442,60.353383,139.261230,144.398475,108.697229,98.509367,29.173436,14.211412,134.785531,2.609167,59.495434,50.633260,143.563310,139.700312,141.280955,134.740289,96.843033,133.100058,-0.000724,-1.930270,32.000000,-235.796381,135.152279,-0.215362,24.527069,0.689077,415864.031081,0.984387,20.376593,0.372041,2.797526,0.065880,0.068760,168.121070,32.000000,184.078135,168.291268,170.283547,151.016455,32.000000,146.506836,72.097504,61.861950,91.878323,10.000000,44.532531,78.987342,55.614944,33.810127,27.853868,59.610393,37.231486
49.741211,60.345914,139.153679,144.395052,108.767572,98.521741,29.158334,14.211479,134.785744,2.609176,59.483950,50.634729,143.560343,139.702345,141.282961,134.741502,96.839632,133.102341,-0.000724,-1.930302,32.000000,-235.796206,135.151949,-0.215432,24.527174,0.689379,415861.998785,0.984574,20.374827,0.371781,2.798780,0.061865,0.065937,168.134139,32.000000,184.082382,168.269649,170.352946,151.037818,32.000000,146.475962,72.098808,61.860383,91.877277,10.000000,44.454889,78.987342,55.613238,33.810127,27.841357,59.594392,37.321361
49.739208,60.341399,138.900885,144.392433,108.777297,98.529875,29.158609,14.211530,134.785311,2.609222,59.481351,50.635701,143.560238,139.702847,141.285925,134.739919,96.837530,133.101879,-0.000724,-1.930293,32.000000,-235.796133,135.149960,-0.215355,24.527343,0.689645,415851.961084,0.983782,20.359520,0.374569,2.800040,0.063968,0.070902,168.157514,32.000000,184.074928,168.261571,170.418885,151.047260,32.000000,146.459509,72.099838,61.858999,91.876068,10.000000,44.414080,78.987342,55.611740,33.810127,27.832436,59.606607,37.274259
49.736796,60.336441,138.680105,144.387331,108.737216,98.533942,29.163513,14.211464,134.785594,2.609311,59.485929,50.634744,143.557180,139.700659,141.280672,134.740939,96.832206,133.096657,-0.000724,-1.930290,32.000000,-235.796308,135.148404,-0.215216,24.526845,0.689101,415897.286314,0.984270,20.346073,0.379091,2.797553,0.069746,0.073020,168.187667,32.000000,184.034125,168.268170,170.524034,151.046138,32.000000,146.475814,72.102061,61.856901,91.871725,10.000000,44.264167,78.987342,55.620675,33.810127,27.822177,59.616264,37.201552
49.731836,60.336540,138.561094,144.383998,108.686572,98.533704,29.163684,14.211397,134.785072,2.609625,59.494299,50.633453,143.553771,139.695360,141.275961,134.736468,96.830602,133.093968,-0.000724,-1.928521,32.000000,-235.796431,135.146319,-0.215285,24.526020,0.687941,415930.675198,0.984374,20.343633,0.380967,2.792583,0.060106,0.071391,168.191774,32.000000,184.028381,168.294170,170.516525,151.027856,32.000000,146.509290,72.103654,61.856770,91.870334,10.000000,44.184031,78.987342,55.630485,33.810127,27.824391,59.611740,37.272718
49.735319,60.338684,138.546333,144.381412,108.700486,98.533591,29.147932,14.211246,134.783748,2.609769,59.491672,50.639238,143.554042,139.696069,141.275500,134.737163,96.829908,133.093220,-0.000724,-1.926807,32.000000,-235.796619,135.143797,-0.215550,24.525081,0.686940,415952.949888,0.984289,20.341174,0.383724,2.788280,0.063119,0.063964,168.175855,32.000000,184.042630,168.314057,170.421765,151.004531,32.000000,146.517617,72.103666,61.854981,91.867447,10.000000,44.110972,78.987342,55.634546,33.810127,27.831119,59.597578,37.295169
49.747123,60.337131,138.571989,144.379119,108.918259,98.541690,29.167247,14.211243,134.787473,2.610042,59.477328,50.646283,143.552079,139.700692,141.272814,134.735136,96.828199,133.094052,-0.000724,-1.926815,32.000000,-235.796600,135.144846,-0.215488,24.524028,0.686452,415958.799675,0.984389,20.346414,0.384007,2.786165,0.064279,0.068435,168.148816,32.000000,184.056311,168.308414,170.327894,150.995358,32.000000,146.516912,72.104058,61.853827,91.863051,10.000000,44.061750,78.987342,55.622046,33.810127,27.834105,59.606902,37.185118
49.752493,60.331679,138.629695,144.376266,109.067604,98.554041,29.152771,14.211185,134.791688,2.610460,59.460593,50.649795,143.550762,139.704731,141.272894,134.738314,96.829753,133.097871,-0.000724,-1.926828,32.000000,-235.796760,135.148978,-0.215592,24.522776,0.686360,415959.512178,0.984850,20.344947,0.384332,2.785673,0.061741,0.067912,168.125697,32.000000,184.068151,168.293041,170.253519,151.024198,32.000000,146.503691,72.105613,61.853311,91.858594,10.000000,44.076272,78.987342,55.619186,33.810127,27.830606,59.608200,37.213438
49.753744,60.322306,138.656057,144.372603,109.156624,98.570357,29.146685,14.211283,134.795987,2.610812,59.446974,50.653066,143.546308,139.708102,141.273286,134.742153,96.830879,133.102325,-0.000721,-1.926824,32.000000,-235.796649,135.154072,-0.215375,24.521507,0.686387,415987.619684,0.984018,20.331165,0.386450,2.785528,0.069278,0.064970,168.132007,32.000000,184.067075,168.270333,170.314163,151.036577,32.000000,146.468291,72.107063,61.853048,91.855123,10.000000,44.140874,78.987342,55.620160,33.810127,27.812759,59.602801,37.293041
49.756840,60.312595,138.642698,144.368059,109.121670,98.586619,29.161349,14.211273,134.800153,2.610970,59.436876,50.653554,143.539535,139.712775,141.272201,134.747070,96.829753,133.106959,-0.000720,-1.926835,32.000000,-235.796688,135.158658,-0.215281,24.520865,0.686693,416026.504911,0.984499,20.320149,0.386772,2.786387,0.065528,0.070502,168.152826,32.000000,184.046885,168.261501,170.442230,151.036548,32.000000,146.448045,72.108430,61.852596,91.852497,10.000000,44.144769,78.987342,55.617898,33.810127,27.795696,59.602928,37.271471
49.756728,60.305469,138.629403,144.363981,109.100504,98.602709,29.188305,14.211322,134.802282,2.611515,59.429042,50.650905,143.534895,139.717194,141.269358,134.750972,96.828289,133.107543,-0.000719,-1.926817,32.000000,-235.796694,135.165525,-0.215215,24.520667,0.686932,416080.490341,0.984816,20.309480,0.387837,2.786847,0.066382,0.070856,168.169232,32.000000,184.021884,168.255881,170.552519,151.024284,32.000000,146.457416,72.109455,61.852285,91.850313,10.000000,44.206162,78.987342,55.625030,33.810127,27.780913,59.612271,37.270224
49.754082,60.299599,138.747480,144.360121,109.090865,98.618021,29.147139,14.211189,134.803655,2.611784,59.428759,50.651997,143.530916,139.718675,141.266423,134.754189,96.826054,133.109487,-0.000718,-1.926813,32.000000,-235.796784,135.167763,-0.214997,24.521479,0.686934,416136.845540,0.984390,20.296561,0.391240,2.786405,0.063776,0.066690,168.186561,32.000000,184.005868,168.272563,170.575284,150.995215,32.000000,146.485322,72.111428,61.853859,91.849449,10.000000,44.197904,78.987342,55.626652,33.810127,27.769421,59.615891,37.194215
