OSU 80 Ton Compressor Load Stand
49.762886,60.295362,138.732691,144.356539,109.116506,98.630099,29.166630,14.211142,134.805760,2.612195,59.424778,50.655509,143.528674,139.722766,141.264003,134.755113,96.824711,133.111116,-0.000718,-1.926832,32.000000,-235.796755,135.172466,-0.214949,24.522079,0.686977,416198.556440,0.983626,20.289552,0.392992,2.786144,0.060041,0.066068,168.166020,32.000000,184.001367,168.285378,170.499915,150.967914,32.000000,146.498911,72.111064,61.852107,91.846001,10.000000,44.105987,78.987342,55.622455,33.810127,27.763530,59.612409,37.299644
49.761871,60.291133,138.719526,144.353167,109.211430,98.642264,29.158561,14.211179,134.807363,2.612578,59.415660,50.656686,143.526889,139.724426,141.261131,134.756684,96.824748,133.110861,-0.000718,-1.926817,32.000000,-235.796779,135.173262,-0.214901,24.522797,0.687665,416261.636711,0.985210,20.286424,0.396181,2.788665,0.060652,0.065286,168.132679,32.000000,184.015575,168.275408,170.422140,150.952171,32.000000,146.497102,72.109947,61.850759,91.842827,10.000000,44.195422,78.987342,55.615758,33.810127,27.756795,59.616215,37.263548
49.762408,60.286703,138.864684,144.349384,109.274193,98.650481,29.173724,14.211190,134.809880,2.612856,59.410871,50.658504,143.521789,139.725992,141.260335,134.759888,96.826930,133.111308,-0.000717,-1.926834,32.000000,-235.796700,135.173820,-0.214969,24.523970,0.687511,416304.329480,0.984470,20.273066,0.398325,2.787875,0.064081,0.069634,168.112246,32.000000,184.013666,168.242072,170.387194,150.980021,32.000000,146.474299,72.110235,61.850385,91.840073,10.000000,44.224023,78.987342,55.622622,33.810127,27.749912,59.599270,37.137209
49.756278,60.282911,138.782027,144.345867,109.244055,98.654570,29.160728,14.211186,134.813456,2.612692,59.406114,50.660152,143.517075,139.730061,141.261814,134.762175,96.825958,133.112038,-0.000716,-1.926852,32.000000,-235.796742,135.179116,-0.214930,24.525309,0.687522,416350.223023,0.984875,20.269888,0.398164,2.787667,0.065779,0.068628,168.125017,32.000000,183.992436,168.218512,170.459591,151.010714,32.000000,146.439521,72.111048,61.850056,91.837720,10.000000,44.117749,78.987342,55.626500,33.810127,27.743486,59.614160,37.227671
49.761105,60.279943,138.682682,144.342528,109.181850,98.658612,29.156791,14.211245,134.816962,2.612730,59.405470,50.660982,143.517646,139.733074,141.261654,134.764920,96.822031,133.114199,-0.000716,-1.926877,32.000000,-235.796745,135.183007,-0.214757,24.526476,0.688237,416375.368404,0.984422,20.264902,0.396202,2.790554,0.058962,0.073921,168.149550,32.000000,183.970141,168.219441,170.593667,151.013888,32.000000,146.418063,72.111438,61.849663,91.835660,10.000000,44.219973,78.987342,55.630587,33.810127,27.739661,59.610285,37.280716
49.756857,60.279482,138.866535,144.339767,109.149495,98.658735,29.162022,14.211352,134.819491,2.612711,59.403537,50.661386,143.516890,139.734377,141.256596,134.764900,96.815917,133.114145,-0.000715,-1.926912,32.000000,-235.796736,135.182136,-0.214802,24.527456,0.687911,416393.158081,0.985025,20.267461,0.397532,2.789236,0.068231,0.073690,168.158688,32.000000,183.950458,168.236565,170.698606,150.994485,32.000000,146.438843,72.109532,61.846380,91.832059,10.000000,44.298464,78.987342,55.634969,33.810127,27.739370,59.614858,37.205881
49.756450,60.279350,138.981606,144.337278,109.141281,98.658743,29.161820,14.211317,134.821830,2.612722,59.404147,50.663455,143.511975,139.734755,141.251234,134.767437,96.811981,133.116923,-0.000714,-1.926921,32.000000,-235.796842,135.183354,-0.214819,24.527855,0.687342,416411.066413,0.985085,20.259492,0.402520,2.786970,0.066816,0.076004,168.146062,32.000000,183.940294,168.264728,170.686224,150.953248,32.000000,146.468447,72.107996,61.844016,91.828333,10.000000,44.266897,78.987342,55.633992,33.810127,27.741204,59.613166,37.271398
49.758880,60.279006,138.819960,144.334946,109.134000,98.658688,29.174258,14.211275,134.826182,2.612524,59.407022,50.665682,143.508239,139.735334,141.246268,134.770545,96.809527,133.118291,-0.000713,-1.926927,32.000000,-235.796810,135.185087,-0.214847,24.528262,0.688279,416425.039045,0.985001,20.263432,0.408608,2.790902,0.067739,0.069018,168.115933,32.000000,183.964463,168.287316,170.545242,150.928040,32.000000,146.488202,72.106469,61.842085,91.825266,10.000000,44.213691,78.987342,55.638458,33.810127,27.743739,59.609960,37.216813
49.750792,60.277910,138.715927,144.332654,109.081329,98.666989,29.166646,14.211156,134.828683,2.612419,59.410807,50.663934,143.504602,139.735742,141.242844,134.771976,96.808655,133.116951,-0.000713,-1.926925,32.000000,-235.797003,135.186822,-0.214807,24.528506,0.688839,416432.228188,0.985016,20.263721,0.413910,2.793238,0.064598,0.072208,168.076884,32.000000,184.000263,168.292847,170.367353,150.941309,32.000000,146.484819,72.104885,61.840439,91.821172,10.000000,44.199503,78.987342,55.638799,33.810127,27.743865,59.611642,37.306101
49.754790,60.278693,138.680384,144.330612,109.068619,98.662858,29.161501,14.211206,134.829426,2.612943,59.419389,50.662394,143.499995,139.733967,141.240835,134.772631,96.809089,133.113826,-0.000712,-1.926948,32.000000,-235.797039,135.187381,-0.214771,24.527385,0.687996,416434.925211,0.984542,20.260859,0.417037,2.789853,0.063349,0.069242,168.056995,32.000000,184.016574,168.268268,170.300695,150.967929,32.000000,146.444731,72.105825,61.841861,91.818681,10.000000,44.211285,78.987342,55.643505,33.810127,27.746652,59.616166,37.312704
49.756940,60.281262,138.650815,144.328933,109.045187,98.650796,29.144851,14.211216,134.827821,2.613537,59.426250,50.659748,143.496467,139.735251,141.238256,134.772222,96.806012,133.109110,-0.000711,-1.926945,32.000000,-235.797091,135.186732,-0.214485,24.525699,0.687664,416475.208090,0.985055,20.268142,0.417251,2.788215,0.063223,0.062710,168.058011,32.000000,184.005330,168.237619,170.367115,151.002609,32.000000,146.406376,72.107165,61.842810,91.815756,10.000000,44.088748,78.987342,55.643915,33.810127,27.752681,59.610895,37.155037
49.751494,60.285291,138.739726,144.327591,109.013970,98.663105,29.160374,14.211207,134.827577,2.613845,59.434584,50.655298,143.494676,139.732672,141.236848,134.770300,96.803646,133.107558,-0.000710,-1.926950,32.000000,-235.797177,135.184716,-0.214693,24.523492,0.687431,416455.480171,0.985103,20.264783,0.415279,2.787277,0.067300,0.071653,168.077571,32.000000,183.966908,168.217570,170.523525,151.016962,32.000000,146.391644,72.106887,61.842135,91.810972,10.000000,44.116783,78.987342,55.648962,33.810127,27.762537,59.605377,37.325029
49.756069,60.290451,138.939196,144.326562,108.987548,98.667225,29.162904,14.211152,134.827823,2.613558,59.443323,50.654853,143.494526,139.729357,141.232900,134.769990,96.800081,133.106885,-0.000709,-1.926971,32.000000,-235.797322,135.181949,-0.214677,24.521251,0.687221,416412.107430,0.985505,20.265126,0.416039,2.786562,0.066048,0.071735,168.104617,32.000000,183.922025,168.220190,170.650274,151.001864,32.000000,146.395464,72.105868,61.841325,91.805477,10.000000,44.249072,78.987342,55.651773,33.810127,27.776046,59.612773,37.234201
49.751467,60.295307,139.061920,144.325909,109.006663,98.663170,29.160609,14.211196,134.828373,2.613438,59.453470,50.659247,143.495153,139.729951,141.227255,134.768178,96.799177,133.106358,-0.000707,-1.926977,32.000000,-235.797363,135.181497,-0.214628,24.520988,0.687893,416476.969793,0.985232,20.274796,0.417643,2.788654,0.063157,0.076088,168.108107,32.000000,183.905559,168.247020,170.651974,150.975626,32.000000,146.424161,72.105541,61.842452,91.800442,10.000000,44.346523,78.987342,55.656818,33.810127,27.789167,59.614504,37.289006
49.747321,60.298151,139.198079,144.325094,109.124038,98.652537,29.163078,14.211326,134.828660,2.613630,59.452597,50.662093,143.496546,139.731925,141.226431,134.770578,96.799539,133.106687,-0.000706,-1.926962,32.000000,-235.797316,135.183562,-0.214683,24.521560,0.688903,416505.057000,0.985102,20.275217,0.420876,2.792407,0.066406,0.073189,168.076576,32.000000,183.913186,168.272714,170.525178,150.961697,32.000000,146.460212,72.104486,61.841850,91.795611,10.000000,44.410146,78.987342,55.659667,33.810127,27.799972,59.613029,37.291354
49.757594,60.297854,139.324387,144.323912,109.276835,98.656414,29.145575,14.211337,134.832949,2.613398,59.444688,50.664530,143.493564,139.732612,141.224979,134.774610,96.801512,133.108071,-0.000705,-1.926962,32.000000,-235.797319,135.185608,-0.214434,24.523641,0.689562,416498.534777,0.985251,20.284841,0.421520,2.795132,0.065887,0.074091,168.037568,32.000000,183.939265,168.273507,170.389648,150.954151,32.000000,146.467731,72.104413,61.842262,91.791847,10.000000,44.497743,78.987342,55.653481,33.810127,27.806518,59.610314,37.110723
49.762283,60.293287,139.516196,144.322154,109.411827,98.668715,29.153524,14.211380,134.836350,2.613333,59.429761,50.665773,143.489969,139.735950,141.225286,134.777148,96.802144,133.111589,-0.000704,-1.926981,32.000000,-235.797261,135.189294,-0.214325,24.526884,0.690200,416459.261259,0.985159,20.291980,0.421321,2.798102,0.067242,0.070686,168.000641,32.000000,183.952161,168.251601,170.297646,150.975298,32.000000,146.449673,72.104322,61.842207,91.786159,10.000000,44.604863,78.987342,55.653342,33.810127,27.799418,59.605328,37.256137
49.764861,60.285587,139.537847,144.319292,109.536279,98.681026,29.166773,14.211273,134.840207,2.613174,59.418258,50.664404,143.485808,139.740732,141.225655,134.782175,96.800713,133.115044,-0.000703,-1.926390,32.000000,-235.797442,135.194395,-0.214264,24.530539,0.690632,416465.070118,0.985565,20.281040,0.420028,2.800063,0.072520,0.071225,167.994448,32.000000,183.947257,168.226551,170.320592,151.009250,32.000000,146.410363,72.104224,61.840679,91.781511,10.000000,44.661864,78.987342,55.652436,33.810127,27.787827,59.614553,37.282623
49.762485,60.279591,139.541753,144.316062,109.482081,98.693411,29.153533,14.211172,134.845474,2.612751,59.417705,50.660077,143.480092,139.742678,141.225964,134.783990,96.797999,133.116954,-0.000702,-1.924629,32.000000,-235.797581,135.193834,-0.214385,24.533863,0.691474,416506.714458,0.985306,20.271616,0.421126,2.803653,0.062943,0.065652,168.019253,32.000000,183.930332,168.220112,170.440801,151.024654,32.000000,146.388020,72.103559,61.838875,91.778547,10.000000,44.687077,78.987342,55.650457,33.810127,27.775760,59.603961,37.309769
49.759234,60.276604,139.530319,144.312949,109.383606,98.705651,29.148700,14.211166,134.844117,2.612441,59.423926,50.659141,143.477444,139.740824,141.225483,134.783279,96.792741,133.113246,-0.000699,-1.924662,32.000000,-235.797669,135.194450,-0.214516,24.536131,0.691505,416549.997868,0.984905,20.261247,0.424254,2.803943,0.066633,0.072053,168.043346,32.000000,183.908104,168.241533,170.588296,151.001721,32.000000,146.385808,72.102452,61.836992,91.775047,10.000000,44.638625,78.987342,55.657164,33.810127,27.767270,59.611908,37.286585
49.756408,60.277932,139.639940,144.310439,109.270291,98.709835,29.165793,14.211163,134.841559,2.612492,59.441885,50.658243,143.477380,139.737877,141.221112,134.781752,96.789683,133.111294,-0.000698,-1.924698,32.000000,-235.797688,135.193838,-0.214139,24.536796,0.691548,416601.795621,0.985512,20.257711,0.427906,2.804156,0.060959,0.066667,168.055107,32.000000,183.888121,168.272727,170.658142,150.955152,32.000000,146.396335,72.103729,61.837279,91.772262,10.000000,44.753400,78.987342,55.662175,33.810127,27.772537,59.607226,37.313364
49.759103,60.283438,139.690999,144.309276,109.228633,98.709748,29.151087,14.211126,134.838718,2.612260,59.461481,50.657800,143.477213,139.732915,141.219299,134.779505,96.789993,133.108046,-0.000696,-1.924696,32.000000,-235.797658,135.191522,-0.214259,24.535404,0.691553,416660.934911,0.985861,20.258092,0.431342,2.804109,0.059435,0.071252,168.032781,32.000000,183.893152,168.300626,170.571357,150.921242,32.000000,146.428285,72.103357,61.835202,91.768848,10.000000,44.799425,78.987342,55.660121,33.810127,27.783756,59.612153,37.215198
49.756820,60.290144,139.708556,144.308799,109.180796,98.701447,29.166241,14.211152,134.834380,2.612663,59.474712,50.659775,143.474092,139.727582,141.215897,134.774492,96.790288,133.102448,-0.000696,-1.924666,32.000000,-235.797683,135.188854,-0.214301,24.533509,0.692142,416688.475915,0.985389,20.262346,0.433441,2.806471,0.063145,0.064402,167.990186,32.000000,183.907726,168.305642,170.408185,150.911742,32.000000,146.442529,72.101657,61.833735,91.765710,10.000000,44.825875,78.987342,55.666061,33.810127,27.799262,59.603833,37.115199
49.759033,60.297412,139.890284,144.308813,109.093310,98.689220,29.159840,14.211042,134.831115,2.612853,59.488181,50.657781,143.468023,139.721159,141.213462,134.772542,96.792864,133.094527,-0.000696,-1.925263,32.000000,-235.797865,135.187142,-0.214300,24.531491,0.692397,416692.700447,0.985841,20.265061,0.431534,2.807346,0.060734,0.066211,167.947844,32.000000,183.924766,168.293453,170.276809,150.927276,32.000000,146.407678,72.101537,61.834624,91.762552,10.000000,44.951633,78.987342,55.669502,33.810127,27.817379,59.606125,37.141758
49.757448,60.304609,139.966191,144.309122,109.017296,98.685249,29.156206,14.210998,134.825596,2.612866,59.497973,50.656583,143.463813,139.713549,141.211155,134.766420,96.790060,133.091017,-0.000696,-1.925854,32.000000,-235.797867,135.181955,-0.214295,24.528957,0.692532,416667.002459,0.985313,20.274132,0.428488,2.807827,0.065123,0.065871,167.931311,32.000000,183.929855,168.273784,170.267847,150.959654,32.000000,146.371138,72.100422,61.834375,91.760921,10.000000,44.989911,78.987342,55.666740,33.810127,27.835332,59.597254,37.099571
49.757300,60.311905,139.988967,144.309465,108.889847,98.685312,29.170354,14.211046,134.817643,2.612948,59.509712,50.651507,143.461737,139.708971,141.210975,134.761589,96.786431,133.086084,-0.000695,-1.925891,32.000000,-235.797766,135.174951,-0.214223,24.525585,0.693364,416618.302069,0.985378,20.279107,0.422018,2.811355,0.069206,0.070449,167.951384,32.000000,183.910204,168.247525,170.393944,150.978853,32.000000,146.347703,72.099975,61.833605,91.759553,10.000000,44.991855,78.987342,55.669125,33.810127,27.853489,59.611721,37.188053
49.757276,60.319355,139.962512,144.309836,108.763279,98.685569,29.166265,14.211076,134.810079,2.612531,59.521660,50.648913,143.460507,139.700065,141.207276,134.752456,96.780643,133.081017,-0.000693,-1.925895,32.000000,-235.797746,135.167959,-0.214077,24.522739,0.693816,416616.706642,0.985515,20.287947,0.423098,2.812970,0.069311,0.071499,167.988659,32.000000,183.880910,168.247753,170.543088,150.967505,32.000000,146.341312,72.100118,61.833850,91.758962,10.000000,45.077591,78.987342,55.674530,33.810127,27.871945,59.607207,37.138456
49.746631,60.326547,140.085456,144.310168,108.654144,98.685697,29.153619,14.211136,134.798641,2.612701,59.539824,50.645114,143.459796,139.689522,141.203161,134.744563,96.778472,133.072043,-0.000692,-1.925901,32.000000,-235.797661,135.159282,-0.213894,24.521353,0.694039,416633.455300,0.985060,20.295396,0.424300,2.813436,0.069615,0.070614,168.001789,32.000000,183.855302,168.264457,170.607827,150.941815,32.000000,146.367807,72.100321,61.834357,91.758230,10.000000,45.171890,78.987342,55.688648,33.810127,27.890795,59.601807,37.316372
49.743985,60.333068,140.273857,144.310394,108.621721,98.685480,29.169068,14.211203,134.786544,2.612270,59.559457,50.641146,143.460228,139.678650,141.201729,134.734509,96.779063,133.062189,-0.000693,-1.925912,32.000000,-235.797579,135.150015,-0.213735,24.520523,0.694008,416654.671033,0.985220,20.302870,0.427598,2.812905,0.064157,0.067036,167.999825,32.000000,183.865095,168.287234,170.556661,150.915785,32.000000,146.402102,72.099720,61.835182,91.759295,10.000000,45.193447,78.987342,55.690720,33.810127,27.907565,59.614140,37.062081
49.744918,60.340578,140.140438,144.310763,108.572696,98.673475,29.160833,14.211226,134.774969,2.611824,59.572666,50.638573,143.457993,139.669348,141.197621,134.722411,96.777140,133.051704,-0.000693,-1.925945,32.000000,-235.797496,135.139293,-0.213839,24.520764,0.694818,416674.825331,0.985899,20.321090,0.425358,2.815979,0.066876,0.064410,167.971164,32.000000,183.896681,168.296471,170.413829,150.907607,32.000000,146.424035,72.098399,61.834900,91.759100,10.000000,45.171553,78.987342,55.693713,33.810127,27.925798,59.608190,37.042712
49.737154,60.347885,140.129451,144.311175,108.543688,98.661308,29.143693,14.211266,134.764471,2.611736,59.577509,50.636228,143.457867,139.655336,141.196789,134.708753,96.776409,133.039068,-0.000695,-1.925951,32.000000,-235.797559,135.128397,-0.213896,24.520283,0.695808,416683.246519,0.985450,20.330352,0.419921,2.819916,0.065984,0.065984,167.933989,32.000000,183.919872,168.280344,170.274787,150.932212,32.000000,146.413547,72.096644,61.833249,91.757277,10.000000,45.242131,78.987342,55.702745,33.810127,27.944583,59.607679,37.138236
49.738020,60.354477,139.988968,144.311516,108.565995,98.656755,29.166876,14.211297,134.752530,2.611633,59.579088,50.637020,143.456713,139.642745,141.196774,134.695051,96.773765,133.027883,-0.000695,-1.925948,32.000000,-235.797523,135.114907,-0.213731,24.517855,0.695069,416644.380901,0.985607,20.336896,0.416689,2.817181,0.065251,0.073230,167.922911,32.000000,183.916418,168.250082,170.250003,150.967553,32.000000,146.382960,72.095974,61.832534,91.755814,10.000000,45.133997,78.987342,55.704183,33.810127,27.962998,59.603292,37.120848
49.738831,60.359844,139.718939,144.311666,108.607117,98.661355,29.174312,14.211367,134.741341,2.611516,59.582352,50.635163,143.460006,139.628636,141.200211,134.683429,96.771578,133.017308,-0.000696,-1.925954,32.000000,-235.797474,135.102928,-0.213787,24.514465,0.695081,416608.775103,0.986253,20.352247,0.411208,2.817400,0.070356,0.077703,167.927791,32.000000,183.896260,168.232215,170.324970,150.995186,32.000000,146.353016,72.094295,61.829513,91.753938,10.000000,45.099670,78.987342,55.714321,33.810127,27.977556,59.612193,37.025177
49.733008,60.363397,139.725364,144.311072,108.684028,98.649364,29.156471,14.211430,134.724779,2.611443,59.587670,50.626659,143.462843,139.614486,141.198296,134.670141,96.767003,133.005079,-0.000697,-1.925952,32.000000,-235.797397,135.086004,-0.213831,24.509393,0.694440,416602.354987,0.985422,20.357943,0.408352,2.814526,0.070057,0.068602,167.958678,32.000000,183.870976,168.225609,170.482817,150.987777,32.000000,146.332988,72.092869,61.828720,91.753374,10.000000,45.036204,78.987342,55.719520,33.810127,27.989585,59.607059,37.149975
49.723021,60.368324,139.792931,144.310456,108.575418,98.637399,29.169413,14.211399,134.705701,2.611170,59.602587,50.618090,143.463780,139.597856,141.195150,134.655992,96.763436,132.990839,-0.000698,-1.925965,32.000000,-235.797417,135.070660,-0.213963,24.504170,0.693249,416631.645678,0.985214,20.362469,0.405339,2.809052,0.061974,0.066426,167.985509,32.000000,183.846932,168.248905,170.566766,150.964835,32.000000,146.352975,72.092778,61.829709,91.753346,10.000000,45.052935,78.987342,55.732061,33.810127,28.001822,59.597126,37.121068
49.720724,60.375021,139.723745,144.310180,108.420878,98.621074,29.160086,14.211530,134.688705,2.610812,59.621789,50.610259,143.462872,139.582255,141.191839,134.638116,96.760874,132.974878,-0.000698,-1.925961,32.000000,-235.797315,135.056197,-0.214089,24.498865,0.693435,416597.782221,0.985833,20.372056,0.403900,2.809510,0.064329,0.066377,167.985700,32.000000,183.854798,168.283872,170.526549,150.926825,32.000000,146.383671,72.092830,61.830964,91.754224,10.000000,45.051435,78.987342,55.738500,33.810127,28.017029,59.608662,37.028845
49.715251,60.383883,139.693628,144.310606,108.351416,98.604871,29.162717,14.211423,134.668964,2.610758,59.634278,50.602380,143.462098,139.563232,141.188754,134.621423,96.758283,132.957033,-0.000697,-1.927114,32.000000,-235.797448,135.037064,-0.213970,24.494808,0.693999,416566.356855,0.985506,20.387333,0.400463,2.811433,0.060677,0.065000,167.959059,32.000000,183.876989,168.289877,170.405127,150.894991,32.000000,146.399205,72.091769,61.831206,91.753374,10.000000,45.053765,78.987342,55.754420,33.810127,28.039214,59.596733,37.101479
49.713693,60.392440,139.461749,144.312029,108.339084,98.596632,29.172658,14.211536,134.650878,2.610369,59.642997,50.600497,143.457125,139.546008,141.183885,134.605314,96.758566,132.939038,-0.000697,-1.928080,32.000000,-235.797283,135.020288,-0.214008,24.492783,0.693743,416512.396107,0.985725,20.396409,0.395173,2.810171,0.063884,0.067757,167.931285,32.000000,183.902360,168.271267,170.279734,150.893553,32.000000,146.389627,72.091230,61.832709,91.752801,10.000000,44.933405,78.987342,55.757100,33.810127,28.061044,59.604709,37.070078
49.713326,60.398981,139.310892,144.313390,108.446970,98.596588,29.157356,14.211497,134.631281,2.610338,59.645050,50.595860,143.454531,139.528175,141.185062,134.588742,96.760050,132.927280,-0.000698,-1.928058,32.000000,-235.797210,135.007176,-0.213941,24.491354,0.693703,416463.049706,0.985617,20.410945,0.388985,2.809875,0.068956,0.075713,167.920445,32.000000,183.905495,168.239276,170.223252,150.921921,32.000000,146.360734,72.092306,61.834774,91.752558,10.000000,44.870967,78.987342,55.770176,33.810127,28.080584,59.604994,37.131193
49.704342,60.403573,139.265945,144.314534,108.511207,98.596564,29.151366,14.211379,134.614443,2.610377,59.647028,50.591792,143.454748,139.510133,141.186239,134.572708,96.760272,132.910325,-0.000699,-1.928051,32.000000,-235.797409,134.991043,-0.213924,24.490569,0.692614,416439.485581,0.985255,20.421117,0.379850,2.805299,0.071310,0.071026,167.940042,32.000000,183.881760,168.200935,170.291768,150.954935,32.000000,146.326573,72.094779,61.837688,91.753235,10.000000,44.807118,78.987342,55.782435,33.810127,28.095886,59.604069,37.118794
49.698096,60.406285,139.189632,144.315304,108.551158,98.596614,29.172263,14.211319,134.595232,2.610426,59.644307,50.586484,143.456268,139.495698,141.184863,134.554605,96.757569,132.894953,-0.000700,-1.928063,32.000000,-235.797487,134.973997,-0.214002,24.489918,0.691936,416445.063634,0.985797,20.428039,0.372581,2.802285,0.061245,0.066116,167.976614,32.000000,183.853606,168.185864,170.442360,150.960846,32.000000,146.311569,72.095584,61.839819,91.754557,10.000000,44.798568,78.987342,55.794125,33.810127,28.105224,59.607275,37.147994
49.696826,60.408395,139.315480,144.315546,108.572310,98.592444,29.165227,14.211422,134.577819,2.610159,59.644704,50.583639,143.459014,139.478289,141.184606,134.536532,96.754870,132.881187,-0.000701,-1.928076,32.000000,-235.797338,134.957598,-0.214157,24.488718,0.691892,416455.929955,0.986207,20.441944,0.364016,2.801887,0.063688,0.068897,168.005654,32.000000,183.820046,168.200835,170.554077,150.942879,32.000000,146.330322,72.095216,61.841935,91.756022,10.000000,44.892057,78.987342,55.801891,33.810127,28.113730,59.598631,37.086732
49.696026,60.409879,139.273082,144.315438,108.528675,98.580426,29.153490,14.211550,134.560363,2.610237,59.649827,50.580117,143.460145,139.462762,141.183578,134.520647,96.752919,132.867094,-0.000700,-1.928051,32.000000,-235.797137,134.940236,-0.214250,24.487605,0.691635,416468.577925,0.985644,20.451131,0.359156,2.800704,0.064792,0.067425,168.015236,32.000000,183.813024,168.229942,170.569289,150.906561,32.000000,146.364325,72.095749,61.844607,91.758886,10.000000,44.828646,78.987342,55.814281,33.810127,28.121161,59.606400,37.301625
49.685899,60.410976,139.239084,144.315117,108.458111,98.580618,29.169087,14.211439,134.541123,2.609852,59.658078,50.572665,143.460595,139.443324,141.184869,134.503784,96.753295,132.851858,-0.000701,-1.928052,32.000000,-235.797049,134.923843,-0.214328,24.485373,0.692274,416459.417769,0.985873,20.454559,0.355079,2.803307,0.066933,0.068395,167.987076,32.000000,183.824347,168.244712,170.457549,150.880352,32.000000,146.393161,72.096546,61.845808,91.759398,10.000000,44.814089,78.987342,55.827958,33.810127,28.127270,59.603145,37.125910
49.682234,60.411924,139.122074,144.314723,108.349633,98.572490,29.150939,14.211354,134.522345,2.609594,59.667688,50.569548,143.460091,139.422953,141.187481,134.486757,96.756554,132.835106,-0.000701,-1.928081,32.000000,-235.797044,134.905072,-0.214310,24.482862,0.692037,416414.590340,0.986171,20.456873,0.350093,2.802499,0.069824,0.067647,167.946988,32.000000,183.847163,168.236880,170.304745,150.878269,32.000000,146.389977,72.096724,61.846625,91.759912,10.000000,44.792511,78.987342,55.843238,33.810127,28.132916,59.609410,37.028845
49.677280,60.414331,139.081241,144.314372,108.308956,98.560330,29.161143,14.211383,134.502761,2.609577,59.675783,50.565345,143.460144,139.403180,141.192468,134.467349,96.760243,132.814825,-0.000701,-1.928642,32.000000,-235.797008,134.885507,-0.214209,24.480293,0.692087,416421.934457,0.985869,20.468470,0.342218,2.802386,0.071917,0.067828,167.927831,32.000000,183.863740,168.212028,170.228173,150.897746,32.000000,146.357916,72.097863,61.849190,91.761701,10.000000,44.774841,78.987342,55.849411,33.810127,28.140642,59.613776,37.040731
49.674248,60.417288,139.016332,144.313965,108.316633,98.548276,29.168276,14.211377,134.480835,2.609235,59.682272,50.557671,143.460984,139.380755,141.197022,134.446866,96.761688,132.793682,-0.000703,-1.929218,32.000000,-235.796894,134.864178,-0.214186,24.476736,0.691596,416384.833321,0.986484,20.473218,0.330714,2.800238,0.069115,0.064102,167.939041,32.000000,183.862822,168.180389,170.299566,150.920402,32.000000,146.323708,72.099649,61.851144,91.765974,10.000000,44.695616,78.987342,55.871502,33.810127,28.150010,59.598493,37.151149
49.672573,60.420616,139.003623,144.313574,108.250961,98.547510,29.143978,14.211297,134.459603,2.608945,59.683892,50.552403,143.461202,139.358875,141.198760,134.426373,96.758306,132.772335,-0.000703,-1.929244,32.000000,-235.796936,134.844620,-0.214147,24.473251,0.691461,416332.690851,0.986131,20.480764,0.317040,2.799695,0.069451,0.069644,167.969607,32.000000,183.846466,168.167594,170.436867,150.938548,32.000000,146.302958,72.099339,61.851744,91.769689,10.000000,44.704579,78.987342,55.880745,33.810127,28.160575,59.610914,37.110797
49.662318,60.424136,139.077244,144.313273,108.138361,98.546886,29.182482,14.211352,134.438195,2.608839,59.692714,50.547464,143.459461,139.337841,141.195231,134.403635,96.753581,132.753757,-0.000703,-1.929288,32.000000,-235.796880,134.823845,-0.214317,24.469711,0.691219,416284.685080,0.985843,20.486866,0.305184,2.798559,0.062900,0.069821,168.006853,32.000000,183.824336,168.185172,170.555797,150.922166,32.000000,146.300773,72.099293,61.853360,91.772158,10.000000,44.707937,78.987342,55.894620,33.810127,28.171784,59.607039,37.066263
49.656476,60.429742,138.955857,144.313173,108.034716,98.534640,29.164382,14.211229,134.415769,2.608764,59.706251,50.543238,143.459644,139.315629,141.190458,134.380845,96.748759,132.732416,-0.000703,-1.929263,32.000000,-235.796926,134.801001,-0.214375,24.466170,0.691280,416292.418162,0.986703,20.491931,0.298054,2.798398,0.068866,0.075902,168.021990,32.000000,183.811144,168.215925,170.564335,150.900089,32.000000,146.335782,72.100359,61.855052,91.774659,10.000000,44.690466,78.987342,55.912991,33.810127,28.185987,59.606843,37.096710
49.658091,60.435980,138.837231,144.313457,107.944526,98.522473,29.149275,14.211310,134.392381,2.608483,59.722140,50.538787,143.456938,139.293350,141.185316,134.356516,96.746465,132.708795,-0.000702,-1.929276,32.000000,-235.796833,134.780188,-0.214382,24.462301,0.691898,416309.360290,0.985627,20.506089,0.293629,2.800458,0.068101,0.071164,168.008609,32.000000,183.823470,168.236222,170.477281,150.874516,32.000000,146.375921,72.102125,61.857593,91.777720,10.000000,44.618449,78.987342,55.928247,33.810127,28.202392,59.605633,37.120848
49.647832,60.442295,138.866021,144.314079,107.903301,98.510196,29.167932,14.211413,134.366654,2.608575,59.727612,50.533568,143.453229,139.270429,141.181406,134.333226,96.743898,132.687392,-0.000702,-1.929862,32.000000,-235.796788,134.759586,-0.214307,24.457473,0.691422,416277.720235,0.986259,20.517755,0.287941,2.798343,0.064180,0.067263,167.976142,32.000000,183.843673,168.231727,170.349916,150.862613,32.000000,146.384020,72.102077,61.859275,91.778925,10.000000,44.628186,78.987342,55.946379,33.810127,28.220197,59.609783,37.134568
49.646886,60.448131,138.836132,144.314991,107.869871,98.489814,29.170642,14.211561,134.343062,2.608934,59.732905,50.528246,143.451393,139.245590,141.179857,134.312440,96.747304,132.668356,-0.000703,-1.931597,32.000000,-235.796644,134.738227,-0.214238,24.451918,0.690848,416236.757658,0.986629,20.522317,0.278598,2.795863,0.063815,0.072291,167.953023,32.000000,183.857672,168.194235,170.278784,150.880254,32.000000,146.360413,72.103340,61.861425,91.780364,10.000000,44.593696,78.987342,55.959580,33.810127,28.236531,59.605712,37.050049
49.643433,60.452286,138.628521,144.315652,107.844310,98.473566,29.176444,14.211547,134.320844,2.608976,59.737394,50.521223,143.448032,139.222330,141.178634,134.290961,96.748937,132.648308,-0.000703,-1.931576,32.000000,-235.796709,134.715460,-0.214328,24.446485,0.691219,416204.503573,0.986115,20.539276,0.270621,2.797021,0.069656,0.070811,167.961248,32.000000,183.848873,168.148651,170.305206,150.912815,32.000000,146.337597,72.104897,61.863358,91.782929,10.000000,44.435167,78.987342,55.973489,33.810127,28.250527,59.602889,37.093996
49.639115,60.455611,138.631118,144.316107,107.864085,98.465543,29.163276,14.211553,134.300965,2.608973,59.737485,50.516805,143.448024,139.201518,141.180030,134.271840,96.745839,132.628844,-0.000705,-1.931552,32.000000,-235.796744,134.696907,-0.214321,24.441561,0.691111,416119.398841,0.985855,20.546093,0.257837,2.796472,0.069187,0.065930,167.985280,32.000000,183.818659,168.117285,170.440256,150.926416,32.000000,146.321364,72.104441,61.863797,91.783328,10.000000,44.477091,78.987342,55.989285,33.810127,28.262483,59.601109,37.106395
49.630766,60.458310,138.652435,144.316422,107.828798,98.465537,29.144277,14.211608,134.279739,2.608780,59.740524,50.510316,143.448659,139.182080,141.179950,134.254118,96.743336,132.611277,-0.000705,-1.933328,32.000000,-235.796759,134.680288,-0.214264,24.437261,0.690192,416054.755478,0.985583,20.553832,0.246324,2.792485,0.067903,0.075844,168.027159,32.000000,183.790513,168.116485,170.602666,150.909113,32.000000,146.315705,72.105502,61.867012,91.784889,10.000000,44.466513,78.987342,56.006536,33.810127,28.272701,59.610147,37.141758
49.628678,60.460585,138.645541,144.316665,107.857177,98.457554,29.185417,14.211630,134.258045,2.608334,59.742456,50.502757,143.449406,139.163929,141.178067,134.233275,96.739672,132.595123,-0.000705,-1.934109,32.000000,-235.796625,134.661347,-0.214250,24.432779,0.690364,416033.519517,0.986050,20.561639,0.239830,2.792780,0.065432,0.069302,168.058214,32.000000,183.784247,168.150419,170.659195,150.879858,32.000000,146.347948,72.106691,61.870805,91.787948,10.000000,44.468266,78.987342,56.028794,33.810127,28.281591,59.611878,37.068464
49.622944,60.462580,138.674320,144.316924,107.845986,98.445318,29.170317,14.211764,134.238127,2.608351,59.745381,50.500954,143.449739,139.145118,141.176176,134.215607,96.737225,132.576604,-0.000705,-1.932942,32.000000,-235.796537,134.644344,-0.214334,24.429914,0.690725,416047.258364,0.986882,20.573003,0.233674,2.793679,0.065155,0.061769,168.056989,32.000000,183.789361,168.171646,170.611796,150.842556,32.000000,146.387720,72.107054,61.872434,91.789601,10.000000,44.473959,78.987342,56.047385,33.810127,28.290103,59.606803,37.096417
49.617679,60.463790,138.683319,144.317106,107.871655,98.433120,29.151585,14.211840,134.219258,2.608059,59.745537,50.498607,143.450523,139.125719,141.175965,134.197691,96.738659,132.558052,-0.000706,-1.934086,32.000000,-235.796628,134.630537,-0.214281,24.428585,0.690796,416024.112080,0.985463,20.577444,0.229375,2.793658,0.069352,0.070432,168.027227,32.000000,183.815209,168.180474,170.462556,150.833591,32.000000,146.402768,72.106997,61.872908,91.788462,10.000000,44.477984,78.987342,56.062214,33.810127,28.297596,59.608770,37.124736
49.616259,60.464663,138.744135,144.317117,107.877824,98.420672,29.167964,14.211824,134.199983,2.608087,59.746718,50.493921,143.451439,139.111280,141.177087,134.180729,96.741503,132.541577,-0.000706,-1.934065,32.000000,-235.796624,134.611846,-0.214417,24.428479,0.691022,415982.882342,0.985981,20.585392,0.222692,2.794561,0.067109,0.075648,167.997640,32.000000,183.839053,168.165665,170.346853,150.853912,32.000000,146.385214,72.107392,61.874318,91.787495,10.000000,44.514506,78.987342,56.077748,33.810127,28.303426,59.604561,37.135155
49.612485,60.465653,138.679886,144.316866,107.791775,98.408319,29.167624,14.211982,134.181470,2.607872,59.751826,50.489896,143.450362,139.092904,141.180173,134.162758,96.744044,132.522886,-0.000707,-1.934037,32.000000,-235.796508,134.594971,-0.214561,24.427779,0.691103,415933.460445,0.986610,20.592066,0.212111,2.795038,0.063998,0.065274,167.996199,32.000000,183.846303,168.132857,170.356635,150.884937,32.000000,146.357136,72.108959,61.876917,91.787940,10.000000,44.489956,78.987342,56.098371,33.810127,28.309633,59.600725,37.116299
49.609858,60.470863,138.534777,144.317033,107.662658,98.387905,29.164700,14.212007,134.165308,2.607627,59.751852,50.488447,143.451769,139.074159,141.182497,134.146903,96.742320,132.504648,-0.000708,-1.934026,32.000000,-235.796425,134.576186,-0.214486,24.426517,0.691346,415877.259513,0.985965,20.594414,0.201143,2.796344,0.064356,0.069172,168.022431,32.000000,183.830116,168.118968,170.446959,150.915210,32.000000,146.338886,72.109509,61.878102,91.788523,10.000000,44.423620,78.987342,56.115770,33.810127,28.321846,59.603420,37.125250
49.608080,60.476090,138.387447,144.317663,107.618928,98.383822,29.158867,14.212034,134.149985,2.608049,59.747822,50.489051,143.454503,139.055929,141.182948,134.131058,96.738548,132.488693,-0.000708,-1.934007,32.000000,-235.796591,134.560135,-0.214483,24.424380,0.691019,415823.830109,0.985937,20.599322,0.189386,2.795262,0.061293,0.063775,168.051447,32.000000,183.792010,168.120295,170.582816,150.910949,32.000000,146.335300,72.109234,61.879727,91.788796,10.000000,44.307781,78.987342,56.131435,33.810127,28.337116,59.613639,37.008523
49.611476,60.480045,138.371416,144.318447,107.671588,98.383858,29.152428,14.211977,134.133478,2.607773,59.742803,50.489764,143.456705,139.044360,141.180999,134.119383,96.733727,132.473724,-0.000709,-1.933424,32.000000,-235.796530,134.547647,-0.214345,24.421402,0.690256,415748.719942,0.985903,20.607259,0.182116,2.792485,0.069503,0.067340,168.075527,32.000000,183.758813,168.138133,170.670046,150.876825,32.000000,146.360193,72.109059,61.882621,91.789942,10.000000,44.283360,78.987342,56.142474,33.810127,28.352466,59.600912,37.125617
49.613914,60.481438,138.543712,144.319075,107.723923,98.383916,29.160349,14.211894,134.119312,2.607307,59.738308,50.489366,143.455018,139.032259,141.176872,134.111390,96.728554,132.461341,-0.000708,-1.931715,32.000000,-235.796557,134.535394,-0.214433,24.418926,0.689604,415746.306432,0.986111,20.614333,0.178018,2.789615,0.062561,0.068447,168.070277,32.000000,183.758416,168.168767,170.617440,150.840846,32.000000,146.398972,72.109821,61.885491,91.790694,10.000000,44.303419,78.987342,56.156595,33.810127,28.359669,59.612321,37.248507
49.614856,60.479665,138.598028,144.318841,107.805330,98.371841,29.169445,14.211764,134.106756,2.607163,59.730264,50.489992,143.450958,139.022008,141.174189,134.100500,96.726954,132.449903,-0.000708,-1.931674,32.000000,-235.796589,134.524643,-0.214446,24.417259,0.689556,415757.753916,0.986266,20.614761,0.175454,2.789101,0.064670,0.071974,168.048271,32.000000,183.780935,168.175720,170.488480,150.818993,32.000000,146.415095,72.110018,61.888343,91.791327,10.000000,44.299845,78.987342,56.168599,33.810127,28.362386,59.607384,37.070811
49.615383,60.476788,138.718146,144.318188,107.878054,98.367608,29.150078,14.211760,134.100408,2.606983,59.713268,50.495164,143.442908,139.012354,141.171460,134.091639,96.725729,132.439597,-0.000708,-1.931676,32.000000,-235.796590,134.517544,-0.214567,24.416345,0.690444,415767.347587,0.985949,20.613623,0.174520,2.792437,0.067096,0.067945,168.021470,32.000000,183.810927,168.166320,170.356818,150.830633,32.000000,146.420084,72.111166,61.890942,91.791882,10.000000,44.467177,78.987342,56.181431,33.810127,28.361666,59.606430,37.089667
49.617614,60.472174,138.436551,144.317022,107.936438,98.367240,29.168726,14.211737,134.095242,2.606959,59.689538,50.503726,143.437928,139.006134,141.172577,134.084328,96.724380,132.433689,-0.000707,-1.931680,32.000000,-235.796562,134.512203,-0.214339,24.416541,0.690655,415716.269406,0.985495,20.610872,0.170476,2.793478,0.067948,0.072288,168.009868,32.000000,183.830105,168.147060,170.308880,150.866737,32.000000,146.399385,72.111552,61.891744,91.793208,10.000000,44.339741,78.987342,56.192136,33.810127,28.358568,59.602633,37.096050
49.622367,60.465192,138.370922,144.315248,108.167485,98.366873,29.175138,14.211583,134.093060,2.606856,59.662975,50.509821,143.436046,139.001727,141.173654,134.079523,96.722276,132.429416,-0.000708,-1.931677,32.000000,-235.796662,134.506273,-0.213990,24.417899,0.691227,415696.486091,0.986088,20.607449,0.166617,2.795870,0.075157,0.079032,168.029439,32.000000,183.810962,168.119176,170.410245,150.891403,32.000000,146.353694,72.111634,61.891525,91.794203,10.000000,44.229586,78.987342,56.204563,33.810127,28.347861,59.598277,37.143592
49.625533,60.454549,138.360955,144.311934,108.287661,98.374891,29.156973,14.211564,134.089627,2.606541,59.636859,50.514297,143.437725,138.997954,141.174598,134.073601,96.719607,132.426523,-0.000710,-1.931100,32.000000,-235.796674,134.504608,-0.214108,24.419400,0.689790,415690.433916,0.985394,20.600519,0.165051,2.790069,0.070900,0.065216,168.058670,32.000000,183.776745,168.120599,170.548801,150.900285,32.000000,146.333973,72.110914,61.889790,91.794707,10.000000,44.183829,78.987342,56.212904,33.810127,28.331891,59.599949,37.284017
49.629486,60.443367,138.524822,144.307689,108.300702,98.374915,29.157644,14.211510,134.087479,2.606846,59.621529,50.514482,143.436243,138.994813,141.173307,134.070193,96.717837,132.424149,-0.000711,-1.929535,32.000000,-235.796774,134.502633,-0.213872,24.420051,0.689339,415680.441683,0.985052,20.588602,0.165046,2.788479,0.060952,0.066367,168.087106,32.000000,183.751075,168.145236,170.633322,150.889122,32.000000,146.358416,72.111193,61.889382,91.796580,10.000000,44.283607,78.987342,56.221762,33.810127,28.312659,59.601512,37.153276
49.626739,60.432796,138.606238,144.302880,108.369492,98.374941,29.156817,14.211536,134.085637,2.607304,59.611356,50.515565,143.435620,138.989717,141.172967,134.069096,96.715899,132.419013,-0.000712,-1.929556,32.000000,-235.796834,134.499257,-0.214100,24.419656,0.689235,415703.648649,0.985649,20.574673,0.166287,2.788100,0.056637,0.065531,168.080188,32.000000,183.746102,168.178618,170.611156,150.855923,32.000000,146.389311,72.109957,61.886819,91.796774,10.000000,44.410359,78.987342,56.233245,33.810127,28.292181,59.607108,37.113585
49.619643,60.423983,138.802523,144.297876,108.369660,98.374804,29.188926,14.211521,134.085712,2.607593,59.606917,50.516218,143.432868,138.987490,141.172033,134.067430,96.714475,132.415571,-0.000711,-1.929552,32.000000,-235.796763,134.497185,-0.214185,24.419015,0.689934,415690.474221,0.985511,20.559389,0.166887,2.791180,0.057407,0.065383,168.047907,32.000000,183.775424,168.210712,170.483366,150.827056,32.000000,146.413164,72.108527,61.884818,91.797778,10.000000,44.385932,78.987342,56.254575,33.810127,28.277228,59.604030,37.109916
49.630052,60.419424,138.717410,144.293257,108.288293,98.374755,29.172669,14.211691,134.083234,2.607867,59.605258,50.516604,143.429919,138.981577,141.174051,134.067030,96.714734,132.411211,-0.000710,-1.929572,32.000000,-235.796545,134.492537,-0.214064,24.417720,0.690374,415682.412616,0.985572,20.551667,0.166291,2.792975,0.066477,0.069872,168.006110,32.000000,183.799753,168.207803,170.328791,150.834058,32.000000,146.422588,72.107750,61.882955,91.797141,10.000000,44.371607,78.987342,56.261387,33.810127,28.268243,59.602515,37.132000
49.623047,60.417080,138.693217,144.288872,108.185482,98.366821,29.158625,14.211570,134.080805,2.608054,59.608710,50.515419,143.422117,138.976756,141.172694,134.068242,96.715191,132.403083,-0.000710,-1.929575,32.000000,-235.796698,134.489050,-0.213958,24.416073,0.691443,415677.999873,0.984618,20.550220,0.166015,2.797330,0.060230,0.063943,167.990899,32.000000,183.813170,168.179406,170.281704,150.852445,32.000000,146.387563,72.108843,61.883894,91.797470,10.000000,44.430406,78.987342,56.274492,33.810127,28.264591,59.611091,37.062448
49.629148,60.417204,138.869209,144.284864,108.127445,98.354559,29.172185,14.211491,134.077535,2.607964,59.614461,50.514210,143.417391,138.973890,141.171767,134.063896,96.712196,132.397900,-0.000711,-1.929584,32.000000,-235.796758,134.485214,-0.214071,24.414096,0.690896,415664.568400,0.984927,20.534857,0.163605,2.795029,0.066508,0.081389,167.988138,32.000000,183.800839,168.150496,170.331575,150.885081,32.000000,146.345298,72.108174,61.882546,91.796121,10.000000,44.486161,78.987342,56.280942,33.810127,28.265637,59.605849,37.113951
49.628025,60.420048,139.017237,144.281374,108.139327,98.342104,29.166955,14.211497,134.074927,2.608074,59.619824,50.516814,143.417864,138.969591,141.169768,134.058762,96.706930,132.392272,-0.000711,-1.929585,32.000000,-235.796836,134.478969,-0.213966,24.413203,0.690869,415631.871504,0.985469,20.539785,0.159137,2.794936,0.067629,0.065569,168.014545,32.000000,183.763369,168.138045,170.437814,150.907217,32.000000,146.338781,72.106315,61.880698,91.795594,10.000000,44.557658,78.987342,56.301709,33.810127,28.275376,59.606833,36.999205
49.631150,60.426231,138.998998,144.278638,108.116771,98.342062,29.164096,14.211564,134.069321,2.608086,59.626092,50.519784,143.416859,138.964526,141.166397,134.055639,96.702234,132.387238,-0.000711,-1.929542,32.000000,-235.796736,134.476744,-0.213977,24.413004,0.691610,415581.210844,0.984755,20.533575,0.159573,2.798138,0.062495,0.068935,168.051820,32.000000,183.732666,168.151390,170.555691,150.893383,32.000000,146.353296,72.106013,61.879613,91.795403,10.000000,44.570623,78.987342,56.309972,33.810127,28.289884,59.611445,37.061274
49.641079,60.431123,138.860607,144.276108,108.181312,98.341978,29.169999,14.211693,134.067337,2.607805,59.624240,50.527851,143.415533,138.963186,141.161109,134.055055,96.696766,132.382764,-0.000713,-1.929525,32.000000,-235.796526,134.477363,-0.214171,24.413687,0.692293,415542.776500,0.984839,20.537585,0.162062,2.801184,0.072099,0.070897,168.059501,32.000000,183.717779,168.178607,170.584713,150.847581,32.000000,146.378359,72.106003,61.877398,91.793575,10.000000,44.550076,78.987342,56.316291,33.810127,28.305439,59.597342,37.271398
49.648551,60.432585,138.818771,144.273302,108.284632,98.346004,29.165615,14.211671,134.073281,2.607946,59.608652,50.536020,143.412736,138.966736,141.154665,134.056413,96.692384,132.386569,-0.000713,-1.928345,32.000000,-235.796659,134.480032,-0.214192,24.414697,0.692169,415557.602734,0.984883,20.540525,0.164274,2.800640,0.062687,0.069163,168.027250,32.000000,183.744382,168.216011,170.462092,150.813783,32.000000,146.400279,72.104847,61.874800,91.791167,10.000000,44.504171,78.987342,56.316953,33.810127,28.318285,59.607020,37.133907
49.653167,60.428479,138.780520,144.269737,108.467548,98.358129,29.173164,14.211624,134.078065,2.608009,59.591176,50.541385,143.405460,138.973688,141.149762,134.058625,96.689272,132.389509,-0.000713,-1.928332,32.000000,-235.796735,134.484620,-0.214252,24.415741,0.691328,415566.923451,0.984479,20.535111,0.167534,2.797292,0.067795,0.068379,167.991829,32.000000,183.771020,168.215793,170.328010,150.793841,32.000000,146.395290,72.105123,61.874564,91.788235,10.000000,44.448913,78.987342,56.322520,33.810127,28.313357,59.597382,37.102213
49.655968,60.419782,138.735481,144.264942,108.600083,98.370361,29.166925,14.211735,134.082322,2.607872,59.574556,50.543247,143.401492,138.980277,141.147720,134.062840,96.684794,132.390783,-0.000712,-1.928301,32.000000,-235.796552,134.489868,-0.214162,24.417291,0.691008,415589.424287,0.984509,20.528821,0.173795,2.796029,0.066870,0.074473,167.972959,32.000000,183.787887,168.184000,170.282930,150.795456,32.000000,146.365435,72.105764,61.874886,91.786179,10.000000,44.469264,78.987342,56.330059,33.810127,28.301868,59.601709,37.122315
49.661015,60.412442,138.789988,144.260086,108.683808,98.374411,29.166935,14.211765,134.083554,2.608063,59.557337,50.544265,143.401729,138.986912,141.149657,134.068838,96.681226,132.393435,-0.000713,-1.928288,32.000000,-235.796581,134.494264,-0.214074,24.418362,0.690804,415638.086911,0.984264,20.519925,0.178357,2.794998,0.066539,0.067319,167.969948,32.000000,183.780584,168.146848,170.338913,150.815071,32.000000,146.320619,72.105209,61.873968,91.783545,10.000000,44.412870,78.987342,56.335808,33.810127,28.288493,59.614189,37.038970
49.663531,60.406605,138.844779,144.255305,108.775823,98.374403,29.147703,14.211774,134.088474,2.608188,59.546044,50.545690,143.401842,138.995677,141.154216,134.072743,96.678423,132.398045,-0.000715,-1.928286,32.000000,-235.796579,134.495806,-0.214281,24.419141,0.690564,415685.337154,0.984514,20.508323,0.183464,2.793934,0.081939,0.068815,167.992848,32.000000,183.757504,168.125717,170.488970,150.815802,32.000000,146.282797,72.104275,61.871627,91.779359,10.000000,44.416216,78.987342,56.335837,33.810127,28.277944,59.612212,37.311897
49.671079,60.402417,138.799871,144.250736,108.843457,98.374458,29.153026,14.211707,134.094328,2.608075,59.536031,50.551246,143.403896,139.001098,141.153652,134.078819,96.676501,132.402792,-0.000715,-1.928257,32.000000,-235.796620,134.496819,-0.214268,24.420706,0.690728,415696.181469,0.984425,20.495747,0.188341,2.794747,0.073665,0.074955,168.029403,32.000000,183.736438,168.138845,170.619376,150.802987,32.000000,146.284011,72.103919,61.871473,91.776685,10.000000,44.503159,78.987342,56.349489,33.810127,28.272611,59.608318,37.147334
49.677287,60.397248,138.972431,144.246083,108.933763,98.378479,29.167235,14.211580,134.099683,2.608017,59.525549,50.559163,143.404374,139.010188,141.150641,134.085658,96.672277,132.407461,-0.000715,-1.926534,32.000000,-235.796858,134.502047,-0.214043,24.423725,0.690928,415692.720026,0.985004,20.487298,0.193418,2.795709,0.069301,0.070689,168.036530,32.000000,183.722204,168.169358,170.651515,150.766325,32.000000,146.308060,72.103319,61.870672,91.772453,10.000000,44.585857,78.987342,56.347913,33.810127,28.265847,59.608347,37.084605
49.681052,60.391238,139.180643,144.241079,109.024304,98.398787,29.173666,14.211489,134.106331,2.607494,59.518574,50.566349,143.401461,139.020915,141.149012,134.093275,96.667806,132.412649,-0.000716,-1.925946,32.000000,-235.796864,134.510483,-0.214140,24.427708,0.690537,415686.268801,0.984650,20.475282,0.197684,2.794380,0.061334,0.060950,168.012673,32.000000,183.730693,168.198057,170.552851,150.731125,32.000000,146.334921,72.102290,61.869668,91.766575,10.000000,44.611007,78.987342,56.350642,33.810127,28.257446,59.612330,37.192381
49.684960,60.385698,139.124267,144.235933,109.021896,98.406871,29.159049,14.211486,134.112611,2.607299,59.510215,50.570740,143.399056,139.028192,141.146125,134.098664,96.665543,132.415690,-0.000716,-1.925937,32.000000,-235.796854,134.516314,-0.214134,24.431246,0.691216,415701.115939,0.984062,20.463675,0.204212,2.797504,0.067260,0.072101,167.972264,32.000000,183.768815,168.209855,170.384600,150.730419,32.000000,146.339642,72.100627,61.869020,91.761349,10.000000,44.605471,78.987342,56.352195,33.810127,28.247202,59.604286,37.034201
49.688432,60.381939,138.966652,144.230854,109.010089,98.414949,29.150286,14.211414,134.117482,2.607171,59.498914,50.577646,143.396784,139.033499,141.142546,134.103821,96.661669,132.419052,-0.000716,-1.924780,32.000000,-235.796853,134.519738,-0.214037,24.434694,0.692196,415785.290759,0.983950,20.453759,0.211243,2.801483,0.072804,0.067029,167.937944,32.000000,183.798569,168.203101,170.239595,150.763234,32.000000,146.322093,72.100036,61.868656,91.756793,10.000000,44.637497,78.987342,56.361013,33.810127,28.242597,59.606489,37.073379
