OSU 80 Ton Compressor Load Stand
49.705668,60.378947,138.932180,144.226117,109.074974,98.431082,29.180500,14.211353,134.123873,2.607370,59.488447,50.584928,143.394002,139.038842,141.140643,134.108632,96.657279,132.421385,-0.000716,-1.923481,32.000000,-235.796877,134.522871,-0.213891,24.437767,0.691803,415814.090417,0.984425,20.444167,0.215007,2.800128,0.062776,0.068509,167.924556,32.000000,183.785909,168.176447,170.206673,150.803852,32.000000,146.284831,72.100126,61.866929,91.750059,10.000000,44.631759,78.987342,56.345426,33.810127,28.239049,59.607511,37.111090
49.708689,60.375349,138.923828,144.221381,109.120414,98.447262,29.165857,14.211334,134.128921,2.607470,59.479486,50.590947,143.392760,139.045615,141.140663,134.112493,96.653447,132.427385,-0.000717,-1.923381,32.000000,-235.796841,134.528475,-0.213698,24.440782,0.690938,415848.234668,0.984716,20.436806,0.220539,2.796761,0.062837,0.068773,167.941274,32.000000,183.749105,168.144466,170.303018,150.831954,32.000000,146.251466,72.100537,61.864165,91.742690,10.000000,44.500140,78.987342,56.352237,33.810127,28.235375,59.610167,37.068831
49.717875,60.371285,139.029228,144.216673,109.264114,98.459463,29.161015,14.211267,134.137485,2.607657,59.464622,50.600102,143.390259,139.054694,141.137637,134.118972,96.647308,132.432950,-0.000717,-1.922794,32.000000,-235.796715,134.533244,-0.213780,24.442838,0.690520,415909.923366,0.983476,20.415943,0.226081,2.795097,0.065464,0.067936,167.977198,32.000000,183.714749,168.140407,170.447947,150.823869,32.000000,146.238231,72.100090,61.862317,91.736560,10.000000,44.531350,78.987342,56.354728,33.810127,28.230380,59.609016,37.060613
49.732267,60.366891,138.976673,144.212020,109.453661,98.471837,29.170428,14.211285,134.148297,2.608072,59.446284,50.612758,143.388684,139.064579,141.133734,134.127619,96.641274,132.441377,-0.000716,-1.922197,32.000000,-235.796642,134.541044,-0.213558,24.444535,0.690449,415978.797759,0.984056,20.409214,0.232874,2.794759,0.069520,0.075244,167.990615,32.000000,183.691708,168.168560,170.513566,150.781126,32.000000,146.248220,72.098942,61.860660,91.730340,10.000000,44.627405,78.987342,56.338980,33.810127,28.224297,59.603528,37.142051
49.744668,60.358704,139.162453,144.207200,109.686641,98.496295,29.158238,14.211125,134.160600,2.607786,59.421252,50.622865,143.385767,139.077153,141.128212,134.142471,96.635667,132.452026,-0.000716,-1.922205,32.000000,-235.796751,134.552259,-0.213549,24.445721,0.690842,416030.515239,0.984131,20.395627,0.241758,2.796363,0.066844,0.064971,167.974284,32.000000,183.692719,168.202740,170.443682,150.742064,32.000000,146.276509,72.098459,61.859133,91.722802,10.000000,44.717861,78.987342,56.330279,33.810127,28.212785,59.609400,37.270077
49.750742,60.346374,139.196116,144.201381,109.900154,98.520779,29.146631,14.211003,134.174634,2.607892,59.398796,50.628227,143.380798,139.092447,141.123865,134.156208,96.632275,132.464740,-0.000716,-1.922212,32.000000,-235.796786,134.564714,-0.213630,24.446106,0.690396,416079.890486,0.983613,20.376318,0.251950,2.794497,0.066988,0.071231,167.934113,32.000000,183.715416,168.216443,170.306383,150.716748,32.000000,146.284425,72.097589,61.856400,91.714770,10.000000,44.689938,78.987342,56.323416,33.810127,28.194100,59.615861,37.095316
49.753239,60.332576,139.166134,144.194687,110.011720,98.533032,29.168862,14.210876,134.186096,2.607798,59.383433,50.630870,143.372816,139.106252,141.118642,134.167982,96.628570,132.476068,-0.000716,-1.922186,32.000000,-235.796836,134.575630,-0.213461,24.446403,0.691232,416175.357328,0.983978,20.355281,0.262811,2.797535,0.067865,0.071545,167.895601,32.000000,183.743219,168.202964,170.197312,150.713295,32.000000,146.248004,72.097772,61.855358,91.706770,10.000000,44.636737,78.987342,56.320534,33.810127,28.166479,59.608829,37.052910
49.750571,60.319987,139.094674,144.187239,109.978655,98.545202,29.159885,14.210779,134.196412,2.607684,59.374022,50.633812,143.363239,139.115941,141.115357,134.178035,96.624779,132.484990,-0.000715,-1.922182,32.000000,-235.796990,134.585127,-0.213485,24.446721,0.691439,416265.499261,0.984450,20.336658,0.272474,2.797870,0.061009,0.061901,167.880593,32.000000,183.751275,168.171226,170.176404,150.739316,32.000000,146.210306,72.099062,61.855411,91.698761,10.000000,44.714238,78.987342,56.326511,33.810127,28.142600,59.597991,37.119601
49.750041,60.312939,139.238124,144.180135,109.875036,98.565552,29.172050,14.210928,134.204850,2.607687,59.368486,50.635209,143.357287,139.124512,141.114849,134.184439,96.620968,132.493346,-0.000714,-1.923883,32.000000,-235.796883,134.594166,-0.213651,24.447294,0.691306,416305.102579,0.983732,20.320274,0.281768,2.797127,0.063700,0.067673,167.889130,32.000000,183.737517,168.148822,170.249545,150.774226,32.000000,146.183495,72.099231,61.853843,91.690679,10.000000,44.813580,78.987342,56.325839,33.810127,28.126483,59.601935,37.275140
49.752042,60.308979,139.349841,144.173588,109.752302,98.577840,29.165832,14.210965,134.209950,2.607764,59.366402,50.638399,143.357788,139.132776,141.112951,134.189333,96.616124,132.499318,-0.000714,-1.924462,32.000000,-235.796821,134.601537,-0.213492,24.447785,0.691054,416349.225170,0.984182,20.310450,0.289960,2.795841,0.069583,0.067767,167.910592,32.000000,183.713445,168.153351,170.383766,150.776432,32.000000,146.171076,72.097819,61.850315,91.682444,10.000000,44.760371,78.987342,56.333888,33.810127,28.117520,59.607836,37.057972
49.750258,60.307734,139.291469,144.167617,109.588071,98.581835,29.148577,14.210945,134.213112,2.608007,59.375949,50.641653,143.358505,139.135840,141.107536,134.194738,96.609637,132.502018,-0.000714,-1.924461,32.000000,-235.796823,134.605292,-0.213616,24.448189,0.691868,416434.304739,0.983968,20.303950,0.297893,2.798754,0.067311,0.067435,167.922674,32.000000,183.693076,168.184642,170.476604,150.749392,32.000000,146.175114,72.096650,61.847221,91.674310,10.000000,44.736956,78.987342,56.335214,33.810127,28.115101,59.606725,37.099498
49.742650,60.308831,139.430422,144.162236,109.447964,98.594233,29.181353,14.210919,134.213774,2.607555,59.400233,50.640699,143.359745,139.138116,141.103873,134.196605,96.606846,132.504588,-0.000714,-1.924443,32.000000,-235.796854,134.608184,-0.213651,24.448630,0.692447,416488.334010,0.984246,20.297917,0.305682,2.800887,0.066358,0.073753,167.906691,32.000000,183.680337,168.209738,170.472519,150.705380,32.000000,146.193849,72.096104,61.846107,91.666315,10.000000,44.873232,78.987342,56.341741,33.810127,28.120151,59.606577,37.071105
49.751703,60.314931,139.464542,144.158244,109.289387,98.603064,29.157632,14.211140,134.213644,2.607830,59.431206,50.637816,143.354632,139.136210,141.098493,134.197562,96.603461,132.504409,-0.000713,-1.924419,32.000000,-235.796768,134.609087,-0.213881,24.448031,0.692209,416517.470998,0.984904,20.298519,0.313501,2.799814,0.077341,0.074518,167.863047,32.000000,183.697484,168.225458,170.328542,150.677314,32.000000,146.214999,72.096189,61.845137,91.658780,10.000000,44.943213,78.987342,56.334741,33.810127,28.132322,59.604836,37.085778
49.753575,60.325220,139.380702,144.155497,109.058185,98.603606,29.153783,14.211195,134.212311,2.607846,59.457649,50.638048,143.347980,139.137364,141.093668,134.196254,96.598043,132.502614,-0.000713,-1.924397,32.000000,-235.796778,134.607588,-0.213952,24.446469,0.693085,416581.106397,0.984090,20.307499,0.317559,2.803036,0.065019,0.069922,167.817142,32.000000,183.733511,168.221198,170.160750,150.681325,32.000000,146.212147,72.096321,61.844294,91.650935,10.000000,44.884421,78.987342,56.342343,33.810127,28.152554,59.608249,37.118133
49.756565,60.337709,139.186839,144.153790,109.033948,98.603604,29.173533,14.211344,134.210895,2.607611,59.476579,50.642275,143.342852,139.135256,141.092097,134.196016,96.595414,132.501316,-0.000712,-1.924409,32.000000,-235.796574,134.605967,-0.214102,24.445248,0.693193,416626.712014,0.984798,20.304220,0.320856,2.803211,0.073742,0.072145,167.795304,32.000000,183.745158,168.191502,170.111577,150.707143,32.000000,146.184455,72.097760,61.844536,91.642909,10.000000,44.830944,78.987342,56.342870,33.810127,28.181797,59.603587,37.079542
49.762670,60.350413,139.117771,144.152920,109.071981,98.611627,29.168413,14.211354,134.209133,2.607211,59.481722,50.650351,143.340085,139.138092,141.090401,134.196727,96.591557,132.501187,-0.000711,-1.924373,32.000000,-235.796481,134.607173,-0.213890,24.444697,0.692832,416651.519087,0.984919,20.312568,0.325388,2.801421,0.068397,0.071062,167.805655,32.000000,183.737566,168.160032,170.198431,150.730438,32.000000,146.145156,72.097564,61.844794,91.635558,10.000000,44.712453,78.987342,56.334587,33.810127,28.211835,59.616353,37.109990
49.775239,60.356687,139.146915,144.151815,109.014130,98.623957,29.140577,14.211467,134.211310,2.606702,59.477219,50.658120,143.339752,139.143658,141.085349,134.197364,96.585487,132.500146,-0.000711,-1.924378,32.000000,-235.796366,134.607750,-0.213710,24.445356,0.691893,416669.766528,0.984220,20.321962,0.327377,2.797356,0.060803,0.068959,167.836141,32.000000,183.704120,168.143105,170.344891,150.736071,32.000000,146.124045,72.097701,61.845452,91.630104,10.000000,44.738248,78.987342,56.325884,33.810127,28.232848,59.602270,37.296856
49.776541,60.358063,139.221297,144.149997,109.102164,98.636323,29.162373,14.211471,134.215562,2.606179,59.470478,50.662827,143.339405,139.149641,141.078383,134.201518,96.579181,132.502247,-0.000712,-1.924351,32.000000,-235.796321,134.611699,-0.213818,24.446752,0.691562,416723.714210,0.984373,20.328340,0.331171,2.795625,0.064652,0.071339,167.866056,32.000000,183.679312,168.159221,170.476186,150.706919,32.000000,146.117633,72.097002,61.845935,91.625433,10.000000,44.777079,78.987342,56.318452,33.810127,28.244142,59.616540,37.110577
49.782057,60.356143,139.018945,144.147556,109.203874,98.652438,29.165061,14.211513,134.217258,2.605909,59.469690,50.663924,143.337519,139.156990,141.073424,134.202663,96.574688,132.504853,-0.000710,-1.924328,32.000000,-235.796439,134.614573,-0.213626,24.449267,0.691589,416787.008835,0.985180,20.321596,0.336728,2.795505,0.063782,0.070919,167.876625,32.000000,183.676146,168.192356,170.487888,150.666698,32.000000,146.138596,72.097218,61.846359,91.620428,10.000000,44.716773,78.987342,56.319303,33.810127,28.245018,59.610914,37.117913
49.783045,60.352523,138.863050,144.144585,109.245274,98.668578,29.165760,14.211487,134.219948,2.605673,59.470514,50.665672,143.334455,139.160866,141.070969,134.206263,96.570752,132.507523,-0.000709,-1.924297,32.000000,-235.796420,134.616339,-0.213667,24.451810,0.691976,416852.185184,0.984542,20.321627,0.344070,2.796926,0.063610,0.064619,167.861411,32.000000,183.692813,168.208437,170.391858,150.633258,32.000000,146.160586,72.098294,61.846572,91.615563,10.000000,44.612080,78.987342,56.311189,33.810127,28.240452,59.606735,37.120921
49.785432,60.350166,138.665307,144.141548,109.184675,98.680882,29.169039,14.211487,134.220721,2.605960,59.468679,50.667140,143.327410,139.163351,141.066524,134.208278,96.566649,132.511635,-0.000708,-1.924281,32.000000,-235.796561,134.619316,-0.213705,24.454038,0.690946,416922.743630,0.984487,20.313993,0.349849,2.792551,0.065658,0.073253,167.826943,32.000000,183.730286,168.208732,170.250332,150.616942,32.000000,146.147812,72.099773,61.847206,91.610356,10.000000,44.434394,78.987342,56.309867,33.810127,28.237646,59.612085,37.036549
49.778351,60.349033,138.597319,144.138639,109.155853,98.684986,29.189156,14.211404,134.220523,2.605688,59.469676,50.667896,143.320803,139.165119,141.062316,134.208446,96.563258,132.513473,-0.000707,-1.925456,32.000000,-235.796693,134.616448,-0.213960,24.455626,0.690194,416992.752484,0.984594,20.309349,0.355100,2.789364,0.068106,0.074002,167.797126,32.000000,183.756044,168.185915,170.191208,150.624497,32.000000,146.103831,72.099984,61.847018,91.604344,10.000000,44.454097,78.987342,56.313677,33.810127,28.237018,59.608259,37.120334
49.775208,60.349786,138.478659,144.135994,109.021889,98.689293,29.158624,14.211213,134.218519,2.606061,59.477704,50.662758,143.317120,139.164044,141.060572,134.204575,96.560331,132.514144,-0.000705,-1.925460,32.000000,-235.796974,134.612868,-0.213620,24.455212,0.689207,417047.962078,0.984548,20.304522,0.361232,2.785259,0.063321,0.064665,167.800292,32.000000,183.757396,168.158312,170.235323,150.651192,32.000000,146.062450,72.100308,61.848079,91.599867,10.000000,44.341405,78.987342,56.313133,33.810127,28.238991,59.601325,37.137576
49.774159,60.353084,138.459175,144.133752,108.857201,98.689309,29.166411,14.211205,134.211000,2.606198,59.498810,50.658063,143.313811,139.159830,141.059873,134.200329,96.556957,132.512565,-0.000704,-1.926522,32.000000,-235.796893,134.609096,-0.213549,24.454639,0.688968,417074.792090,0.984061,20.310721,0.365530,2.784289,0.068220,0.071423,167.830496,32.000000,183.736309,168.142888,170.357971,150.675129,32.000000,146.041196,72.101819,61.849214,91.596177,10.000000,44.330082,78.987342,56.325625,33.810127,28.249101,59.606380,37.141464
49.763351,60.363653,138.419430,144.132923,108.710282,98.681189,29.146005,14.211233,134.203133,2.606189,59.525115,50.660441,143.313819,139.152792,141.058101,134.195408,96.552926,132.507310,-0.000706,-1.926509,32.000000,-235.796923,134.602604,-0.213332,24.453375,0.688413,417112.949482,0.984973,20.319114,0.371383,2.781748,0.068689,0.068344,167.862105,32.000000,183.688225,168.142248,170.493131,150.664751,32.000000,146.053756,72.102709,61.849437,91.591686,10.000000,44.296569,78.987342,56.333651,33.810127,28.269572,59.610236,37.153790
49.762593,60.375492,138.337776,144.132893,108.579906,98.681170,29.132634,14.211257,134.197086,2.606143,59.544692,50.660832,143.312595,139.147159,141.052198,134.190847,96.548525,132.503589,-0.000706,-1.926519,32.000000,-235.796989,134.595988,-0.213197,24.450663,0.688413,417112.949482,0.984973,20.319114,0.371383,2.781748,0.068055,0.068579,167.862785,32.000000,183.673810,168.172128,170.491033,150.645213,32.000000,146.086537,72.101927,61.848863,91.587470,10.000000,44.260147,78.987342,56.338010,33.810127,28.296644,59.605554,37.270224
49.762435,60.385497,138.424699,144.133079,108.543512,98.677157,29.153391,14.211045,134.193402,2.605653,59.556741,50.663071,143.306613,139.141167,141.047119,134.185302,96.543692,132.498161,-0.000704,-1.926521,32.000000,-235.797313,134.596048,-0.213276,24.447391,0.688388,417106.183700,0.985845,20.340877,0.372822,2.781554,0.061923,0.070793,167.829212,32.000000,183.686312,168.207485,170.332607,150.622157,32.000000,146.108644,72.101381,61.847799,91.583431,10.000000,44.322285,78.987342,56.338049,33.810127,28.324229,59.606007,37.152689
49.757492,60.393156,138.485218,144.133275,108.525163,98.677362,29.168391,14.211103,134.191311,2.605486,59.560599,50.666245,143.303566,139.136619,141.041966,134.183568,96.542060,132.495053,-0.000704,-1.926522,32.000000,-235.797348,134.596044,-0.213154,24.444309,0.688096,417130.198634,0.986344,20.353500,0.375387,2.779955,0.078835,0.066961,167.784523,32.000000,183.725641,168.220873,170.160994,150.624972,32.000000,146.106353,72.101061,61.848221,91.581615,10.000000,44.301310,78.987342,56.343265,33.810127,28.345312,59.608977,37.127158
49.762492,60.397245,138.369980,144.132957,108.430656,98.677378,29.164494,14.211119,134.187903,2.605524,59.562835,50.667131,143.302549,139.132563,141.039984,134.181287,96.541047,132.493511,-0.000705,-1.926509,32.000000,-235.797409,134.596630,-0.213221,24.440989,0.688612,417135.308076,0.985631,20.363669,0.377543,2.781711,0.071510,0.078629,167.763564,32.000000,183.743773,168.194406,170.076537,150.647527,32.000000,146.072048,72.100585,61.849131,91.578540,10.000000,44.198398,78.987342,56.341421,33.810127,28.359109,59.610737,37.098618
49.759575,60.401103,138.258790,144.132003,108.348641,98.677475,29.153955,14.211148,134.185762,2.605644,59.564540,50.664129,143.301222,139.130011,141.041491,134.178214,96.535223,132.491669,-0.000706,-1.926489,32.000000,-235.797238,134.594392,-0.213291,24.438097,0.689094,417151.980456,0.985254,20.376447,0.377642,2.783203,0.063353,0.068177,167.756060,32.000000,183.736543,168.164732,170.098387,150.682100,32.000000,146.024480,72.100685,61.848900,91.576665,10.000000,44.164108,78.987342,56.350881,33.810127,28.371118,59.609105,37.026351
49.757967,60.405120,138.131984,144.131191,108.285007,98.673404,29.208086,14.211266,134.184439,2.606086,59.569992,50.665735,143.299560,139.126338,141.039222,134.174110,96.530731,132.488790,-0.000705,-1.926496,32.000000,-235.796994,134.591702,-0.213355,24.436350,0.688543,417155.455213,0.985288,20.375357,0.377896,2.780608,0.066061,0.065072,167.780837,32.000000,183.700756,168.147899,170.217603,150.700877,32.000000,146.011465,72.103013,61.850034,91.577346,10.000000,44.144164,78.987342,56.351147,33.810127,28.382904,59.611495,37.044693
49.752893,60.409047,138.024058,144.130683,108.261446,98.669436,29.165038,14.211240,134.182129,2.606506,59.569208,50.666322,143.300528,139.124110,141.039303,134.173569,96.526837,132.487992,-0.000706,-1.926500,32.000000,-235.797077,134.590835,-0.213384,24.435592,0.688133,417173.977425,0.985718,20.382238,0.382810,2.778536,0.067423,0.068372,167.812950,32.000000,183.660125,168.148113,170.368616,150.686165,32.000000,146.014398,72.104325,61.851496,91.577468,10.000000,44.024603,78.987342,56.355244,33.810127,28.395257,59.610708,37.028479
49.761956,60.409896,138.047694,144.130031,108.300481,98.665460,29.156893,14.211207,134.183132,2.606404,59.565789,50.671053,143.300373,139.126020,141.037816,134.173403,96.524003,132.489429,-0.000706,-1.926494,32.000000,-235.797223,134.589792,-0.213649,24.435661,0.687559,417171.413080,0.983896,20.387920,0.385882,2.776078,0.062656,0.067826,167.815371,32.000000,183.642457,168.175192,170.405885,150.643405,32.000000,146.033129,72.105176,61.851779,91.577082,10.000000,43.938953,78.987342,56.351420,33.810127,28.402580,59.605771,37.086806
49.750512,60.407893,138.110202,144.128541,108.397197,98.669625,29.156513,14.211275,134.184840,2.606342,59.556022,50.673955,143.298958,139.129844,141.035584,134.175106,96.521620,132.491466,-0.000707,-1.926497,32.000000,-235.797265,134.593413,-0.213828,24.436971,0.687113,417169.992109,0.985430,20.397103,0.389384,2.774192,0.059848,0.066048,167.796185,32.000000,183.660290,168.206832,170.327433,150.607779,32.000000,146.050690,72.105532,61.852412,91.577789,10.000000,43.983770,78.987342,56.362490,33.810127,28.404316,59.607570,37.018867
49.754062,60.403235,138.167685,144.126232,108.517720,98.673740,29.155367,14.211353,134.190379,2.606067,59.539242,50.676756,143.296758,139.132131,141.034237,134.180814,96.517866,132.494831,-0.000706,-1.926485,32.000000,-235.797152,134.596510,-0.213825,24.438511,0.687064,417154.063578,0.985470,20.388564,0.392925,2.774161,0.063961,0.069384,167.758824,32.000000,183.703741,168.208325,170.222288,150.582778,32.000000,146.049060,72.104344,61.853405,91.579306,10.000000,44.091832,78.987342,56.363804,33.810127,28.400668,59.611691,37.265455
49.760033,60.396953,138.189340,144.123242,108.544640,98.685981,29.140957,14.211336,134.194803,2.606474,59.521627,50.676383,143.296128,139.135851,141.033026,134.183701,96.516277,132.501493,-0.000705,-1.926482,32.000000,-235.797214,134.601632,-0.213951,24.439623,0.687537,417180.734651,0.985768,20.398415,0.396314,2.776056,0.066229,0.065659,167.730543,32.000000,183.736903,168.182536,170.149891,150.593334,32.000000,146.047234,72.104295,61.855413,91.580750,10.000000,44.018826,78.987342,56.362675,33.810127,28.390846,59.612016,37.104707
49.747889,60.389229,138.067138,144.119484,108.523718,98.698061,29.158318,14.211262,134.196080,2.606545,59.519763,50.672095,143.292450,139.138356,141.032257,134.186050,96.513570,132.504411,-0.000706,-1.926476,32.000000,-235.797295,134.603654,-0.214205,24.439503,0.687736,417196.951125,0.985759,20.390080,0.401726,2.777013,0.063218,0.064727,167.710433,32.000000,183.726510,168.150803,170.135830,150.640742,32.000000,146.015842,72.106744,61.857079,91.580416,10.000000,43.969849,78.987342,56.369867,33.810127,28.378918,59.609026,37.115859
49.740464,60.385354,137.913024,144.115931,108.418405,98.697985,29.151477,14.211267,134.196311,2.606937,59.522205,50.663115,143.290865,139.136770,141.034519,134.184467,96.509917,132.505943,-0.000705,-1.924722,32.000000,-235.797235,134.606556,-0.214219,24.439233,0.687794,417239.644242,0.986222,20.377613,0.406602,2.777115,0.064110,0.065867,167.741786,32.000000,183.699185,168.124003,170.261852,150.658247,32.000000,145.979154,72.108543,61.858686,91.584038,10.000000,43.916410,78.987342,56.379733,33.810127,28.370835,59.615842,37.068024
49.735318,60.385763,137.869181,144.113175,108.206095,98.693967,29.148033,14.211299,134.193501,2.607164,59.538238,50.659447,143.289350,139.133733,141.033107,134.180880,96.506195,132.504414,-0.000705,-1.924136,32.000000,-235.797323,134.603706,-0.213988,24.438484,0.687456,417294.335389,0.986000,20.382469,0.410749,2.775337,0.062729,0.065456,167.764832,32.000000,183.658076,168.120538,170.376159,150.669409,32.000000,145.987947,72.106684,61.857894,91.587314,10.000000,43.838429,78.987342,56.393438,33.810127,28.369254,59.613766,37.094362
49.729786,60.391573,137.956815,144.111621,107.981301,98.689972,29.163674,14.211534,134.189161,2.607185,59.564993,50.658720,143.286788,139.127174,141.028255,134.176466,96.504339,132.500152,-0.000706,-1.924146,32.000000,-235.797035,134.599008,-0.214143,24.437591,0.686805,417300.216043,0.986382,20.386287,0.415156,2.772653,0.064745,0.066265,167.782039,32.000000,183.623445,168.132760,170.419393,150.651010,32.000000,146.029124,72.107592,61.860530,91.591182,10.000000,43.835059,78.987342,56.401888,33.810127,28.383561,59.608249,37.105001
49.734651,60.401597,137.876892,144.111898,107.880244,98.677745,29.155598,14.211584,134.183493,2.607379,59.591339,50.658238,143.288484,139.122309,141.026446,134.170846,96.505563,132.498594,-0.000705,-1.924163,32.000000,-235.796962,134.594153,-0.214118,24.436430,0.686668,417294.132854,0.986572,20.392028,0.418124,2.772058,0.066417,0.072594,167.777256,32.000000,183.634374,168.173971,170.350291,150.618693,32.000000,146.067674,72.107924,61.861554,91.596747,10.000000,43.756391,78.987342,56.403107,33.810127,28.406357,59.603194,37.150929
49.735089,60.411935,137.895969,144.113139,107.890804,98.665609,29.150233,14.211544,134.183781,2.607950,59.607753,50.664667,143.291131,139.119520,141.025678,134.167173,96.507127,132.497283,-0.000706,-1.924764,32.000000,-235.796907,134.592601,-0.213933,24.436431,0.687190,417291.773472,0.986138,20.403570,0.417879,2.774128,0.065770,0.066845,167.758232,32.000000,183.664511,168.177923,170.232210,150.579963,32.000000,146.066471,72.109215,61.862547,91.601266,10.000000,43.804342,78.987342,56.409790,33.810127,28.431767,59.610737,37.140364
49.742463,60.419563,137.901769,144.114734,107.967376,98.661061,29.159615,14.211471,134.189930,2.608168,59.611154,50.672123,143.286999,139.118416,141.023814,134.171688,96.508458,132.499990,-0.000705,-1.925351,32.000000,-235.796921,134.594593,-0.213726,24.436965,0.686683,417247.626070,0.986210,20.408553,0.415886,2.772250,0.066446,0.070514,167.729447,32.000000,183.685107,168.141883,170.131414,150.580485,32.000000,146.055615,72.110437,61.863561,91.604267,10.000000,43.810492,78.987342,56.402797,33.810127,28.455091,59.616609,37.035595
49.748664,60.423301,137.891769,144.116257,108.139594,98.669184,29.158169,14.211539,134.195523,2.607990,59.598904,50.675515,143.288534,139.123250,141.027797,134.175176,96.511013,132.504424,-0.000705,-1.925351,32.000000,-235.796957,134.600214,-0.213544,24.437697,0.686715,417206.413198,0.986287,20.418438,0.413674,2.772609,0.067405,0.071878,167.723127,32.000000,183.686715,168.101700,170.132047,150.596353,32.000000,146.014849,72.111340,61.863726,91.608448,10.000000,43.688632,78.987342,56.398458,33.810127,28.470276,59.608416,37.138089
49.764796,60.420473,137.815546,144.117169,108.312460,98.669310,29.160617,14.211550,134.203373,2.608399,59.575186,50.678229,143.288695,139.132312,141.028691,134.181972,96.506563,132.512000,-0.000705,-1.925379,32.000000,-235.796921,134.606871,-0.213475,24.438552,0.686597,417189.346479,0.985784,20.418425,0.413679,2.772315,0.074701,0.072483,167.749995,32.000000,183.651821,168.061938,170.224762,150.617522,32.000000,145.980830,72.113286,61.864882,91.613065,10.000000,43.703953,78.987342,56.392243,33.810127,28.470297,59.605741,37.078075
49.762154,60.412831,137.930257,144.116542,108.348636,98.669404,29.157338,14.211463,134.212780,2.608161,59.552514,50.685098,143.291679,139.142639,141.031633,134.191847,96.506205,132.519097,-0.000705,-1.925388,32.000000,-235.797010,134.614787,-0.213390,24.439900,0.686487,417219.525405,0.985788,20.415738,0.413311,2.771768,0.070676,0.073219,167.778719,32.000000,183.611930,168.047454,170.358549,150.629286,32.000000,145.984502,72.114233,61.862925,91.615946,10.000000,43.762137,78.987342,56.383668,33.810127,28.462087,59.616461,37.263841
49.765900,60.403037,138.102740,144.114771,108.455412,98.680963,29.161196,14.211295,134.223739,2.608514,59.529950,50.691765,143.292402,139.151832,141.028971,134.202717,96.503534,132.531955,-0.000704,-1.925394,32.000000,-235.797078,134.627605,-0.213320,24.441350,0.685834,417214.503292,0.985349,20.396199,0.421498,2.769338,0.065786,0.067664,167.815911,32.000000,183.587932,168.060949,170.485976,150.599398,32.000000,145.999053,72.114792,61.863969,91.621074,10.000000,43.779657,78.987342,56.385769,33.810127,28.446889,59.610708,37.045500
49.769874,60.391237,138.164217,144.111998,108.615075,98.693180,29.145261,14.211199,134.236651,2.609235,59.515807,50.696409,143.288287,139.163314,141.023682,134.214499,96.501493,132.546110,-0.000704,-1.925370,32.000000,-235.797239,134.639651,-0.213137,24.442021,0.686388,417207.544919,0.985498,20.391293,0.425355,2.771790,0.067698,0.071127,167.819517,32.000000,183.578580,168.086331,170.485793,150.549613,32.000000,146.023724,72.114819,61.864942,91.627834,10.000000,43.793927,78.987342,56.385056,33.810127,28.425282,59.614661,37.083137
49.763029,60.380611,138.248822,144.108684,108.641539,98.701316,29.156478,14.211256,134.249303,2.609938,59.504558,50.699819,143.284901,139.173124,141.019457,134.225091,96.501288,132.558122,-0.000704,-1.924217,32.000000,-235.797199,134.649726,-0.213399,24.442583,0.687199,417247.132294,0.985376,20.377620,0.434367,2.775048,0.069640,0.074645,167.793915,32.000000,183.601365,168.092352,170.362358,150.521288,32.000000,146.045800,72.115323,61.865319,91.632552,10.000000,43.938767,78.987342,56.390150,33.810127,28.405288,59.608210,37.285338
49.770285,60.372205,138.439156,144.105326,108.696995,98.713551,29.156089,14.211223,134.261526,2.610396,59.496998,50.700736,143.281488,139.181592,141.020262,134.235365,96.500242,132.572653,-0.000705,-1.924218,32.000000,-235.797369,134.658383,-0.213650,24.442840,0.687492,417285.374828,0.985919,20.361704,0.443389,2.776061,0.078687,0.082510,167.762075,32.000000,183.637317,168.083569,170.211739,150.532874,32.000000,146.036219,72.115517,61.864267,91.637371,10.000000,43.964532,78.987342,56.380605,33.810127,28.388189,59.603046,37.213144
49.772072,60.367212,138.206261,144.102171,108.674361,98.717729,29.165939,14.211105,134.270356,2.610875,59.493935,50.703915,143.274879,139.191621,141.020721,134.246859,96.500970,132.584234,-0.000703,-1.924240,32.000000,-235.797652,134.668108,-0.213680,24.442178,0.688029,417310.608012,0.985743,20.358167,0.449516,2.778143,0.067408,0.076092,167.752055,32.000000,183.646972,168.055872,170.149638,150.558126,32.000000,145.998520,72.117792,61.864517,91.640927,10.000000,43.863450,78.987342,56.383807,33.810127,28.377454,59.607000,37.206688
49.774889,60.365626,138.311047,144.099474,108.642761,98.717842,29.165980,14.211055,134.282675,2.611486,59.489255,50.709211,143.269353,139.202096,141.022819,134.255848,96.497480,132.597578,-0.000704,-1.924246,32.000000,-235.797533,134.678558,-0.213721,24.441991,0.688921,417349.024382,0.985698,20.342246,0.457728,2.781562,0.063504,0.066715,167.761378,32.000000,183.623275,168.017563,170.225039,150.582645,32.000000,145.970412,72.118445,61.862391,91.644341,10.000000,43.853002,78.987342,56.382761,33.810127,28.375865,59.613481,37.207715
49.774975,60.365214,138.538238,144.097374,108.677062,98.721850,29.170356,14.211013,134.294277,2.612218,59.475963,50.716392,143.270773,139.213864,141.023551,134.265115,96.495478,132.609577,-0.000704,-1.924279,32.000000,-235.797572,134.689879,-0.213729,24.442664,0.687778,417358.442216,0.985355,20.335403,0.462710,2.776783,0.066896,0.072877,167.776675,32.000000,183.581039,168.002682,170.338469,150.600323,32.000000,145.970591,72.117373,61.857891,91.647442,10.000000,44.000919,78.987342,56.380089,33.810127,28.378347,59.601738,37.124223
49.788434,60.362238,138.694472,144.095048,108.810969,98.733991,29.159665,14.210995,134.308660,2.612453,59.456385,50.724679,143.271085,139.227846,141.024724,134.276362,96.496926,132.622675,-0.000705,-1.924292,32.000000,-235.797571,134.700712,-0.213613,24.443325,0.688259,417361.430447,0.985290,20.330900,0.472777,2.778731,0.065807,0.074916,167.795450,32.000000,183.542322,168.015575,170.427661,150.595309,32.000000,145.989927,72.116163,61.853125,91.650387,10.000000,44.080383,78.987342,56.372587,33.810127,28.378005,59.612635,37.215345
49.801879,60.355066,138.642614,144.092208,108.983226,98.746132,29.165062,14.211046,134.325206,2.612736,59.438432,50.731847,143.268579,139.244550,141.022008,134.291799,96.495429,132.641400,-0.000707,-1.923700,32.000000,-235.797418,134.719166,-0.213343,24.444232,0.689383,417382.030575,0.985179,20.330399,0.480694,2.783291,0.062227,0.068278,167.799181,32.000000,183.517212,168.041397,170.416274,150.564077,32.000000,146.029970,72.116482,61.850553,91.654915,10.000000,44.053925,78.987342,56.354885,33.810127,28.370630,59.614238,37.258118
49.807373,60.344173,138.740181,144.088786,109.199210,98.753864,29.150021,14.211062,134.342949,2.612848,59.418038,50.740658,143.267431,139.263482,141.023178,134.309623,96.496438,132.659016,-0.000708,-1.923139,32.000000,-235.797319,134.736881,-0.213463,24.446056,0.690002,417418.032601,0.985361,20.313486,0.485702,2.785677,0.076441,0.065079,167.761170,32.000000,183.527400,168.062318,170.270709,150.548121,32.000000,146.070490,72.115455,61.847100,91.658976,10.000000,44.089319,78.987342,56.340357,33.810127,28.350444,59.611436,37.307054
49.813320,60.330166,138.734626,144.084543,109.310388,98.765923,29.169301,14.211110,134.362793,2.613335,59.396159,50.746587,143.264393,139.280353,141.021719,134.328504,96.494239,132.674775,-0.000707,-1.922615,32.000000,-235.797207,134.754244,-0.213579,24.448298,0.689586,417455.033677,0.984988,20.292394,0.496427,2.783883,0.066161,0.069941,167.725787,32.000000,183.562290,168.045770,170.143453,150.545518,32.000000,146.074961,72.114138,61.845066,91.665120,10.000000,44.137737,78.987342,56.333538,33.810127,28.325932,59.606321,37.302506
49.817725,60.318566,138.840886,144.080404,109.344796,98.778069,29.168047,14.210998,134.378859,2.614095,59.386361,50.747290,143.260978,139.297605,141.020885,134.344628,96.493406,132.689778,-0.000707,-1.922078,32.000000,-235.797416,134.769006,-0.213743,24.449942,0.689954,417468.116254,0.985426,20.275815,0.504099,2.785535,0.063793,0.067298,167.699072,32.000000,183.571027,168.020437,170.046787,150.570642,32.000000,146.050852,72.113213,61.842454,91.668329,10.000000,44.235338,78.987342,56.326742,33.810127,28.302362,59.611908,37.123563
49.823206,60.310424,138.979906,144.076633,109.295984,98.778211,29.165891,14.210913,134.394079,2.614535,59.379462,50.749130,143.259905,139.311204,141.021704,134.357882,96.493214,132.707213,-0.000707,-1.922087,32.000000,-235.797449,134.783322,-0.213737,24.451856,0.689835,417502.279389,0.984729,20.255652,0.514063,2.785091,0.066157,0.068955,167.700870,32.000000,183.577347,167.993127,170.090599,150.597905,32.000000,146.013699,72.112814,61.837616,91.673594,10.000000,44.249999,78.987342,56.318458,33.810127,28.283199,59.603460,37.033908
49.823175,60.307429,138.880909,144.073459,109.214958,98.782208,29.153633,14.210859,134.407437,2.614757,59.386598,50.751453,143.263159,139.322407,141.023498,134.368979,96.493553,132.717412,-0.000707,-1.923852,32.000000,-235.797468,134.794048,-0.213816,24.453797,0.690306,417537.346583,0.984767,20.239493,0.522288,2.786978,0.065470,0.072947,167.730169,32.000000,183.552126,167.969769,170.245914,150.616237,32.000000,146.013450,72.113197,61.833680,91.677864,10.000000,44.180786,78.987342,56.314481,33.810127,28.275332,59.607600,37.020922
49.823498,60.308401,138.747340,144.070948,109.099547,98.794231,29.162264,14.210864,134.419153,2.615196,59.400520,50.753518,143.261060,139.330752,141.019893,134.377788,96.490185,132.727849,-0.000707,-1.924413,32.000000,-235.797385,134.803857,-0.213537,24.455572,0.690829,417524.690501,0.984701,20.225679,0.531070,2.789461,0.056236,0.062348,167.772417,32.000000,183.513315,167.966527,170.401200,150.597688,32.000000,146.033571,72.114270,61.832303,91.682173,10.000000,44.196935,78.987342,56.308102,33.810127,28.280116,59.612950,37.139777
49.828463,60.313133,138.830132,144.069442,109.042137,98.806201,29.164707,14.210865,134.431579,2.615710,59.418609,50.759095,143.259280,139.339504,141.015782,134.388017,96.487878,132.736654,-0.000706,-1.924426,32.000000,-235.797329,134.810783,-0.213474,24.457329,0.690313,417537.066530,0.985148,20.222716,0.535757,2.787476,0.073133,0.071276,167.773184,32.000000,183.495441,167.992130,170.415823,150.562461,32.000000,146.078001,72.114405,61.829657,91.687577,10.000000,44.223303,78.987342,56.296380,33.810127,28.290251,59.610354,37.322902
49.830832,60.318547,139.033119,144.068611,109.017653,98.818298,29.171445,14.210882,134.440641,2.615950,59.433425,50.761977,143.258368,139.346082,141.010625,134.395975,96.489345,132.744374,-0.000704,-1.924451,32.000000,-235.797251,134.820570,-0.213229,24.458283,0.689688,417595.990798,0.984971,20.223354,0.544265,2.784777,0.066526,0.071361,167.752282,32.000000,183.517562,168.028609,170.297928,150.534516,32.000000,146.129243,72.113915,61.827003,91.693613,10.000000,44.227970,78.987342,56.295783,33.810127,28.303819,59.608652,37.133320
49.833345,60.323898,139.021990,144.068075,109.033355,98.830399,29.166655,14.210778,134.449096,2.615992,59.440263,50.767386,143.251778,139.353563,141.005268,134.405957,96.488125,132.752277,-0.000703,-1.924441,32.000000,-235.797491,134.828703,-0.213405,24.458278,0.690061,417653.679143,0.984913,20.222947,0.550908,2.786161,0.067123,0.070170,167.728663,32.000000,183.549237,168.019955,170.141835,150.525708,32.000000,146.114939,72.114054,61.824739,91.696938,10.000000,44.217821,78.987342,56.289813,33.810127,28.318886,59.606548,37.145426
49.842828,60.328440,139.081218,144.067456,109.043162,98.842412,29.144186,14.210638,134.460712,2.615794,59.439440,50.771798,143.248229,139.363257,141.004022,134.414878,96.486169,132.760722,-0.000702,-1.924429,32.000000,-235.797669,134.836149,-0.213350,24.457819,0.691082,417707.382836,0.984768,20.225911,0.553244,2.790102,0.071067,0.074854,167.690787,32.000000,183.578503,168.009372,170.023808,150.552450,32.000000,146.081606,72.113604,61.819259,91.698681,10.000000,44.364459,78.987342,56.274246,33.810127,28.331418,59.615615,37.222829
49.852266,60.331400,139.124087,144.066720,109.076243,98.852468,29.167268,14.210728,134.472265,2.616061,59.434345,50.780734,143.246216,139.372366,140.999733,134.425237,96.483353,132.772459,-0.000701,-1.924429,32.000000,-235.797494,134.846997,-0.213026,24.457807,0.691092,417766.588789,0.985010,20.228660,0.558356,2.789738,0.061859,0.068382,167.696027,32.000000,183.560216,167.964899,170.046329,150.596867,32.000000,146.057624,72.113732,61.815161,91.701801,10.000000,44.437616,78.987342,56.256303,33.810127,28.341742,59.605161,37.212117
49.863932,60.332584,139.077473,144.065788,109.157191,98.854419,29.159621,14.210811,134.485116,2.616514,59.432144,50.786853,143.243333,139.381419,141.000236,134.435514,96.483460,132.784454,-0.000701,-1.924440,32.000000,-235.797401,134.858527,-0.212713,24.456982,0.691337,417820.591846,0.985695,20.223393,0.564472,2.790396,0.069870,0.075373,167.713904,32.000000,183.532752,167.934570,170.184531,150.610782,32.000000,146.030410,72.115161,61.809903,91.702965,10.000000,44.324935,78.987342,56.242238,33.810127,28.349079,59.607954,37.126351
49.867792,60.332554,138.888968,144.064698,109.246185,98.866709,29.155199,14.210721,134.496401,2.616511,59.434278,50.792491,143.245663,139.394625,141.001187,134.444199,96.486310,132.793544,-0.000700,-1.924459,32.000000,-235.797517,134.868986,-0.212622,24.456223,0.691480,417866.447090,0.984818,20.216589,0.573068,2.790727,0.068729,0.074356,167.744382,32.000000,183.487798,167.945559,170.300974,150.607373,32.000000,146.043686,72.114764,61.803852,91.704819,10.000000,44.194004,78.987342,56.226445,33.810127,28.352645,59.612468,37.217179
49.865520,60.331870,138.877298,144.063484,109.268596,98.878921,29.162328,14.210752,134.506062,2.616601,59.441791,50.797596,143.245630,139.406492,140.999651,134.456170,96.486447,132.801597,-0.000701,-1.924491,32.000000,-235.797565,134.879112,-0.212392,24.455605,0.691110,417868.672301,0.984845,20.205708,0.578868,2.789140,0.059968,0.068833,167.761449,32.000000,183.456315,167.972273,170.323869,150.574298,32.000000,146.066436,72.116351,61.800742,91.708704,10.000000,44.248007,78.987342,56.218173,33.810127,28.354122,59.610786,37.272718
49.874396,60.331532,138.732077,144.062137,109.294266,98.887094,29.154815,14.210796,134.515125,2.616641,59.445666,50.799080,143.241428,139.416943,140.998633,134.467088,96.486376,132.810943,-0.000700,-1.924495,32.000000,-235.797516,134.888952,-0.212140,24.455542,0.690233,417912.429782,0.985033,20.201686,0.580495,2.785144,0.060900,0.066673,167.746606,32.000000,183.462447,167.999617,170.226045,150.540627,32.000000,146.105250,72.116118,61.795825,91.713529,10.000000,44.096783,78.987342,56.206565,33.810127,28.356084,59.606331,37.302506
49.882798,60.330963,138.706516,144.060617,109.326828,98.887193,29.139951,14.210875,134.525500,2.616576,59.448784,50.806449,143.236242,139.430871,140.996322,134.479722,96.489068,132.819869,-0.000699,-1.925671,32.000000,-235.797435,134.900419,-0.211893,24.455825,0.690308,417964.642928,0.984962,20.203350,0.584321,2.785037,0.068298,0.072248,167.704326,32.000000,183.484014,167.994135,170.069003,150.528646,32.000000,146.112304,72.116244,61.791980,91.717717,10.000000,44.145919,78.987342,56.188607,33.810127,28.358043,59.606125,37.207935
49.894449,60.329026,138.926925,144.058762,109.556668,98.899193,29.172637,14.210745,134.538808,2.617026,59.435316,50.816916,143.233998,139.443098,140.995824,134.491736,96.490590,132.830451,-0.000698,-1.926829,32.000000,-235.797529,134.912603,-0.211919,24.457350,0.689514,417993.015549,0.985103,20.193834,0.588995,2.781629,0.075016,0.070035,167.677235,32.000000,183.519306,167.977449,169.966536,150.534202,32.000000,146.079745,72.118067,61.789107,91.721877,10.000000,44.251815,78.987342,56.168902,33.810127,28.359506,59.607580,37.193042
49.902196,60.324582,139.121616,144.056411,109.819220,98.911014,29.160767,14.210695,134.553422,2.617167,59.408465,50.823897,143.233109,139.458798,140.996894,134.505707,96.488192,132.844342,-0.000697,-1.926816,32.000000,-235.797635,134.927679,-0.211706,24.459352,0.689253,417982.323790,0.985423,20.184579,0.590697,2.780648,0.064011,0.068572,167.675828,32.000000,183.521611,167.939870,169.998079,150.555642,32.000000,146.042077,72.118823,61.782444,91.723734,10.000000,44.308234,78.987342,56.147905,33.810127,28.352944,59.610786,37.206321
49.913533,60.314318,139.252166,144.052486,109.989495,98.935356,29.166777,14.210581,134.567590,2.617500,59.383363,50.827382,143.232711,139.473564,141.000684,134.521048,96.484782,132.856508,-0.000697,-1.926810,32.000000,-235.797785,134.943130,-0.211642,24.461395,0.690185,418020.901348,0.984181,20.170596,0.594386,2.784416,0.062625,0.068127,167.700112,32.000000,183.495023,167.900352,170.125184,150.582645,32.000000,146.008421,72.118359,61.774331,91.724662,10.000000,44.387011,78.987342,56.122906,33.810127,28.338073,59.607462,37.185485
49.918078,60.304588,139.215036,144.047904,110.119651,98.951641,29.163539,14.210638,134.578819,2.617513,59.375141,50.826510,143.230713,139.485729,141.000203,134.537199,96.481170,132.867632,-0.000696,-1.926795,32.000000,-235.797689,134.954928,-0.211732,24.463355,0.691043,418064.407479,0.984519,20.158146,0.603622,2.787886,0.072454,0.077629,167.728183,32.000000,183.449401,167.900560,170.296119,150.572245,32.000000,145.997562,72.118060,61.767663,91.725740,10.000000,44.476372,78.987342,56.109350,33.810127,28.319553,59.607964,37.273232
49.917811,60.297600,139.223903,144.043067,110.098317,98.972190,29.154593,14.210672,134.585158,2.617551,59.380744,50.821497,143.228756,139.494228,140.994680,134.547169,96.478027,132.875869,-0.000697,-1.925649,32.000000,-235.797789,134.963302,-0.211823,24.464623,0.691601,418153.885277,0.984286,20.136166,0.613021,2.789868,0.066110,0.067822,167.735758,32.000000,183.425151,167.931842,170.353610,150.555260,32.000000,146.022791,72.117106,61.761271,91.728899,10.000000,44.467535,78.987342,56.094849,33.810127,28.302082,59.610629,37.298691
49.912459,60.295563,139.202152,144.038381,109.923188,98.984599,29.156085,14.210732,134.588853,2.617583,59.400318,50.817751,143.222622,139.501561,140.986569,134.553344,96.474010,132.883247,-0.000696,-1.925644,32.000000,-235.797729,134.969113,-0.212059,24.465667,0.691382,418213.672482,0.984434,20.121737,0.622107,2.788870,0.061034,0.074223,167.719506,32.000000,183.431009,167.969328,170.272948,150.531238,32.000000,146.057237,72.117829,61.757050,91.732758,10.000000,44.430969,78.987342,56.086868,33.810127,28.300371,59.603499,37.199204
49.918229,60.302653,138.920082,144.035528,109.840659,98.984444,29.185904,14.210665,134.593181,2.617384,59.425147,50.819986,143.217369,139.503907,140.981946,134.558735,96.477228,132.886275,-0.000697,-1.925655,32.000000,-235.797811,134.973551,-0.212135,24.466957,0.691529,418298.108319,0.984928,20.115026,0.629305,2.789063,0.067971,0.066322,167.677015,32.000000,183.453333,167.981607,170.117259,150.513105,32.000000,146.071361,72.118400,61.753601,91.736155,10.000000,44.271395,78.987342,56.068338,33.810127,28.311609,59.607521,37.053057
49.919153,60.310694,138.766794,144.033751,109.905647,98.992236,29.147622,14.210811,134.597999,2.617253,59.428316,50.825055,143.211805,139.508371,140.973501,134.563074,96.475735,132.892823,-0.000696,-1.925664,32.000000,-235.797627,134.978759,-0.212047,24.468454,0.691554,418359.195636,0.985112,20.118520,0.636952,2.788926,0.066047,0.069508,167.635643,32.000000,183.483475,167.967592,169.994930,150.516797,32.000000,146.061750,72.116404,61.748840,91.737502,10.000000,44.221619,78.987342,56.061147,33.810127,28.330392,59.611072,37.276974
49.925583,60.317237,138.933229,144.032574,109.974351,99.004435,29.160423,14.210884,134.601404,2.617443,59.427993,50.829656,143.209456,139.513968,140.973516,134.568021,96.475324,132.896785,-0.000695,-1.925658,32.000000,-235.797655,134.981449,-0.211907,24.469858,0.690064,418357.528712,0.983997,20.119646,0.635225,2.782953,0.059783,0.067049,167.619033,32.000000,183.481714,167.928033,169.978769,150.546458,32.000000,146.021953,72.116027,61.743731,91.737295,10.000000,44.299055,78.987342,56.040513,33.810127,28.351272,59.605564,37.291721
49.933113,60.319833,139.072252,144.031519,109.973278,99.024780,29.157397,14.210955,134.603507,2.617020,59.425094,50.829972,143.211783,139.519307,140.975934,134.573215,96.474134,132.898409,-0.000693,-1.925675,32.000000,-235.797523,134.983635,-0.211974,24.471766,0.689323,418403.014105,0.985368,20.126733,0.639940,2.779831,0.063170,0.068589,167.616191,32.000000,183.459647,167.903149,170.046471,150.591323,32.000000,145.986585,72.115713,61.736809,91.736293,10.000000,44.307261,78.987342,56.023397,33.810127,28.359602,59.614947,37.055038
49.934136,60.320378,138.974132,144.029946,109.858809,99.036944,29.169287,14.211069,134.607459,2.616739,59.426718,50.827901,143.214841,139.522829,140.974830,134.579165,96.469456,132.900485,-0.000693,-1.926260,32.000000,-235.797394,134.987239,-0.211709,24.473419,0.690098,418460.222926,0.984934,20.126632,0.642303,2.782806,0.083332,0.089435,167.634494,32.000000,183.412643,167.892855,170.204924,150.594560,32.000000,145.990916,72.115060,61.729448,91.737245,10.000000,44.290565,78.987342,56.011799,33.810127,28.365038,59.608662,37.182697
49.939039,60.322576,138.911002,144.028479,109.728424,99.033005,29.162566,14.211008,134.606874,2.616762,59.441453,50.825089,143.218623,139.525927,140.972035,134.581224,96.467490,132.898622,-0.000691,-1.926840,32.000000,-235.797476,134.989480,-0.211593,24.474391,0.690756,418546.801841,0.985082,20.121449,0.644289,2.785171,0.063321,0.062545,167.662203,32.000000,183.373009,167.902552,170.325751,150.566809,32.000000,146.008172,72.115315,61.725276,91.738432,10.000000,44.291685,78.987342,55.986627,33.810127,28.370785,59.600598,37.282917
49.941275,60.326134,139.095427,144.027333,109.602630,99.024719,29.201819,14.211029,134.606105,2.616808,59.451975,50.826474,143.217170,139.523347,140.965449,134.577973,96.465185,132.895174,-0.000691,-1.927417,32.000000,-235.797406,134.988744,-0.211515,24.475677,0.690299,418606.758853,0.984781,20.120937,0.649990,2.783149,0.063260,0.067957,167.647539,32.000000,183.357515,167.925073,170.312447,150.530051,32.000000,146.052766,72.114815,61.720148,91.739124,10.000000,44.378421,78.987342,55.972120,33.810127,28.380075,59.609655,37.259145
49.948107,60.330759,139.273505,144.026722,109.541629,99.024617,29.138583,14.211085,134.604725,2.616456,59.459467,50.830608,143.214907,139.523541,140.959700,134.578081,96.466916,132.893446,-0.000692,-1.929171,32.000000,-235.797314,134.989929,-0.211550,24.476981,0.689856,418593.298530,0.984868,20.118070,0.651040,2.781611,0.067387,0.072033,167.619814,32.000000,183.374697,167.938469,170.190977,150.506625,32.000000,146.080906,72.115691,61.718969,91.741528,10.000000,44.436181,78.987342,55.953008,33.810127,28.392802,59.607561,37.282917
49.947860,60.332985,139.104022,144.026145,109.595048,99.028641,29.161417,14.211150,134.605935,2.615887,59.455132,50.836358,143.210638,139.525569,140.955140,134.581115,96.466696,132.893195,-0.000692,-1.929170,32.000000,-235.797304,134.992065,-0.211286,24.479306,0.690643,418565.654198,0.983423,20.119319,0.651648,2.785180,0.063820,0.068148,167.582568,32.000000,183.411973,167.929102,170.036599,150.511110,32.000000,146.061585,72.115915,61.718371,91.743699,10.000000,44.389291,78.987342,55.943405,33.810127,28.402162,59.616215,37.124370
49.950224,60.333293,139.196629,144.025294,109.578936,99.040952,29.148276,14.211295,134.607969,2.615589,59.449697,50.840571,143.208676,139.527832,140.952160,134.584051,96.465715,132.893675,-0.000692,-1.929159,32.000000,-235.797026,134.994407,-0.211237,24.482129,0.691380,418563.897136,0.985420,20.116888,0.649067,2.788364,0.067671,0.066409,167.560247,32.000000,183.424928,167.893161,169.997560,150.525958,32.000000,146.025325,72.115660,61.716955,91.744265,10.000000,44.424718,78.987342,55.916713,33.810127,28.407798,59.603469,37.303973
49.949819,60.332306,139.192367,144.024103,109.603522,99.053051,29.151464,14.211237,134.609260,2.615109,59.437321,50.845933,143.208141,139.531832,140.950806,134.586097,96.465400,132.892833,-0.000691,-1.929159,32.000000,-235.797188,134.997345,-0.211388,24.485188,0.690517,418583.922982,0.984700,20.119367,0.649162,2.784985,0.073236,0.073220,167.567117,32.000000,183.410287,167.856345,170.092338,150.547430,32.000000,145.973394,72.115838,61.714827,91.744754,10.000000,44.455242,78.987342,55.906894,33.810127,28.409351,59.602407,37.259145
49.955240,60.330649,139.226103,144.022505,109.666374,99.065192,29.158496,14.211310,134.613263,2.614742,59.423409,50.851427,143.209921,139.534980,140.950895,134.589660,96.462401,132.891474,-0.000691,-1.929153,32.000000,-235.797180,135.001269,-0.211170,24.488257,0.690944,418636.955019,0.985216,20.117234,0.650380,2.786707,0.071416,0.070323,167.601162,32.000000,183.376790,167.838769,170.268033,150.543694,32.000000,145.941074,72.116133,61.712200,91.745068,10.000000,44.466985,78.987342,55.886752,33.810127,28.408754,59.604797,37.246306
