OSU 80 Ton Compressor Load Stand
49.804130,60.151547,138.833451,143.909544,109.722437,98.914628,29.153728,14.211444,134.614761,2.457838,59.302032,50.699166,143.092239,139.539902,140.804559,134.586748,96.590981,132.951921,-0.000710,-1.924825,32.000000,-235.797269,135.009752,-0.210025,24.502090,0.690072,417746.881616,0.985787,20.062384,0.560291,2.789835,0.063671,0.067248,167.531479,32.000000,183.173541,167.783399,169.954795,150.304820,32.000000,145.918955,72.140850,61.680322,91.859525,10.000000,44.286667,78.987342,54.826292,33.810127,28.223140,59.607826,37.286805
49.798423,60.152456,138.811586,143.912024,109.584711,98.902484,29.157277,14.211454,134.604569,2.451498,59.314366,50.690931,143.094189,139.528544,140.804815,134.573535,96.592482,132.942696,-0.000710,-1.924810,32.000000,-235.797243,134.997950,-0.210060,24.501166,0.690611,417744.822972,0.985808,20.075715,0.559311,2.791729,0.055548,0.063399,167.506753,32.000000,183.213299,167.775598,169.818739,150.324228,32.000000,145.909453,72.141163,61.682566,91.862551,10.000000,44.257024,78.987342,54.830752,33.810127,28.224752,59.602417,37.158339
49.786945,60.154457,138.601431,143.914646,109.500498,98.885809,29.169218,14.211437,134.594607,2.444982,59.315723,50.682567,143.093121,139.518573,140.803234,134.564236,96.591308,132.931283,-0.000709,-1.924802,32.000000,-235.797324,134.989850,-0.210041,24.500068,0.689637,417730.269988,0.986472,20.086546,0.553773,2.787589,0.067803,0.067870,167.491389,32.000000,183.224999,167.745466,169.796955,150.353192,32.000000,145.877947,72.140381,61.683752,91.863757,10.000000,44.129580,78.987342,54.842942,33.810127,28.229697,59.602211,37.109549
49.780178,60.157078,138.377100,143.917574,109.426242,98.869280,29.157136,14.211500,134.584610,2.438583,59.313328,50.676575,143.098128,139.510959,140.806781,134.553460,96.589643,132.920159,-0.000709,-1.924805,32.000000,-235.797233,134.979863,-0.210004,24.499244,0.689558,417681.017918,0.986358,20.093361,0.547734,2.787470,0.064468,0.067583,167.508762,32.000000,183.204526,167.712567,169.913167,150.376278,32.000000,145.853131,72.141062,61.683482,91.864575,10.000000,44.055129,78.987342,54.847368,33.810127,28.236643,59.600735,37.146380
49.785430,60.156864,138.297900,143.920528,109.451922,98.856850,29.170979,14.211443,134.577713,2.431879,59.303841,50.675861,143.103001,139.503274,140.811749,134.543430,96.591274,132.912136,-0.000709,-1.924822,32.000000,-235.797410,134.970801,-0.209960,24.498490,0.688622,417622.718466,0.986043,20.107245,0.543292,2.783891,0.055962,0.059383,167.553783,32.000000,183.185012,167.718132,170.066308,150.389466,32.000000,145.842679,72.143262,61.686192,91.866757,10.000000,43.967119,78.987342,54.845023,33.810127,28.239583,59.612271,37.257091
49.784575,60.153479,138.172573,143.923063,109.524046,98.852693,29.161332,14.211471,134.571284,2.424912,59.290749,50.673245,143.106831,139.495648,140.810194,134.534656,96.588198,132.907711,-0.000709,-1.924795,32.000000,-235.797340,134.964158,-0.209890,24.498067,0.687543,417563.483266,0.986441,20.116874,0.539483,2.779763,0.071024,0.072943,167.592800,32.000000,183.161014,167.749054,170.191224,150.370299,32.000000,145.876837,72.143443,61.687574,91.868203,10.000000,43.867096,78.987342,54.844649,33.810127,28.237133,59.607885,37.037356
49.778705,60.147752,138.109458,143.924985,109.544981,98.860606,29.157199,14.211477,134.566038,2.418374,59.284253,50.671770,143.104550,139.491749,140.804906,134.527438,96.586670,132.898203,-0.000710,-1.924789,32.000000,-235.797174,134.961080,-0.209737,24.497152,0.687009,417503.775381,0.985734,20.111222,0.533905,2.777879,0.062952,0.069515,167.580614,32.000000,183.145016,167.771244,170.177024,150.330334,32.000000,145.911041,72.142764,61.688575,91.869312,10.000000,43.808516,78.987342,54.849236,33.810127,28.227899,59.610403,37.205734
49.783381,60.140514,137.983053,143.926098,109.490978,98.852447,29.157280,14.211414,134.560616,2.413267,59.279889,50.666119,143.102029,139.484848,140.799796,134.520280,96.586833,132.889890,-0.000709,-1.924762,32.000000,-235.797204,134.954817,-0.209740,24.495444,0.686383,417488.096375,0.986028,20.108722,0.534805,2.775409,0.064827,0.070547,167.559156,32.000000,183.162126,167.793418,170.045098,150.309619,32.000000,145.934183,72.143005,61.690470,91.869455,10.000000,43.740719,78.987342,54.849950,33.810127,28.213786,59.613334,37.294875
49.772926,60.134760,137.897806,143.926525,109.424776,98.836125,29.166430,14.211483,134.553896,2.412419,59.278844,50.660103,143.102087,139.477913,140.800978,134.509047,96.590890,132.880102,-0.000708,-1.924297,32.000000,-235.797034,134.944778,-0.209690,24.494295,0.686232,417520.814739,0.986360,20.109072,0.531653,2.774469,0.066473,0.066957,167.516693,32.000000,183.186144,167.780081,169.919481,150.301116,32.000000,145.922352,72.142778,61.690819,91.869320,10.000000,43.694190,78.987342,54.859096,33.810127,28.201717,59.606439,37.089007
49.771921,60.130995,137.776017,143.927119,109.338363,98.811725,29.158254,14.211543,134.545562,2.412111,59.280733,50.652908,143.102177,139.470765,140.801629,134.499948,96.594457,132.873545,-0.000708,-1.924329,32.000000,-235.796997,134.934270,-0.209613,24.492686,0.685516,417474.055411,0.986155,20.096992,0.527399,2.771669,0.063851,0.064651,167.489411,32.000000,183.206998,167.750202,169.843714,150.338670,32.000000,145.891581,72.144813,61.694107,91.870532,10.000000,43.563990,78.987342,54.858193,33.810127,28.192769,59.607403,37.145353
49.761242,60.129992,137.746328,143.928095,109.137347,98.787275,29.161721,14.211557,134.535778,2.411775,59.285999,50.639325,143.099524,139.460417,140.802023,134.487817,96.593993,132.864337,-0.000708,-1.924332,32.000000,-235.796907,134.922104,-0.209379,24.491312,0.685160,417396.749454,0.985895,20.102065,0.518524,2.770538,0.062683,0.068353,167.500957,32.000000,183.202366,167.723169,169.908090,150.386840,32.000000,145.863188,72.144212,61.693745,91.869115,10.000000,43.450248,78.987342,54.862756,33.810127,28.188025,59.603420,37.111824
49.759253,60.132523,137.809540,143.929668,108.927056,98.762894,29.166911,14.211499,134.525339,2.411860,59.296985,50.633807,143.100842,139.447827,140.804798,134.476598,96.593085,132.852632,-0.000708,-1.924315,32.000000,-235.796982,134.908613,-0.209221,24.490535,0.684449,417282.469000,0.985940,20.099341,0.511730,2.768147,0.065556,0.062625,167.542972,32.000000,183.182845,167.723764,170.021181,150.411964,32.000000,145.850408,72.144502,61.694878,91.869056,10.000000,43.551812,78.987342,54.878976,33.810127,28.194562,59.616284,37.056798
49.753227,60.138928,137.949547,143.932371,108.802898,98.740695,29.151437,14.211503,134.514594,2.411751,59.304219,50.631969,143.103525,139.436953,140.802639,134.466179,96.591284,132.842332,-0.000708,-1.924290,32.000000,-235.797004,134.901151,-0.209172,24.490463,0.684332,417185.555589,0.985809,20.109399,0.507663,2.768145,0.063281,0.065019,167.567889,32.000000,183.154027,167.742859,170.157015,150.398216,32.000000,145.875660,72.144057,61.696556,91.870364,10.000000,43.612852,78.987342,54.882570,33.810127,28.206627,59.612606,37.191281
49.754085,60.143305,137.947780,143.935174,108.839250,98.724155,29.175193,14.211265,134.509974,2.411699,59.303848,50.632500,143.106574,139.431173,140.799242,134.456095,96.588803,132.834983,-0.000706,-1.924287,32.000000,-235.797193,134.895594,-0.209167,24.490948,0.684537,417088.529905,0.985440,20.113991,0.502810,2.769526,0.059397,0.069884,167.570749,32.000000,183.146357,167.782521,170.144644,150.373722,32.000000,145.916393,72.144495,61.699283,91.871319,10.000000,43.587011,78.987342,54.886786,33.810127,28.219336,59.615104,37.125323
49.755716,60.144080,137.929420,143.937687,108.955878,98.711807,29.204339,14.211186,134.506719,2.411178,59.292432,50.635648,143.109264,139.428052,140.798773,134.449860,96.589835,132.829565,-0.000705,-1.924272,32.000000,-235.797318,134.893659,-0.209164,24.490646,0.685175,417010.406130,0.985890,20.126638,0.499540,2.772675,0.066284,0.072166,167.540505,32.000000,183.164894,167.817647,170.022363,150.351207,32.000000,145.963032,72.144233,61.704528,91.871924,10.000000,43.568225,78.987342,54.883814,33.810127,28.227764,59.611259,37.107275
49.753917,60.139678,137.705082,143.939520,109.070434,98.707826,29.144671,14.211083,134.507783,2.410779,59.273294,50.640337,143.106798,139.429703,140.798990,134.448156,96.591264,132.828579,-0.000705,-1.924268,32.000000,-235.797437,134.893514,-0.209161,24.491046,0.685034,416949.836141,0.984915,20.130127,0.498403,2.772592,0.065587,0.067666,167.508020,32.000000,183.202067,167.821154,169.861187,150.350396,32.000000,145.969149,72.144223,61.710971,91.872864,10.000000,43.478728,78.987342,54.889857,33.810127,28.219659,59.612301,37.293408
49.753956,60.129291,137.847530,143.940064,109.177137,98.707928,29.173942,14.211160,134.508448,2.410499,59.247601,50.641645,143.102020,139.431521,140.797775,134.447507,96.590511,132.828908,-0.000704,-1.924281,32.000000,-235.797319,134.894705,-0.209094,24.491687,0.684843,416895.502309,0.983775,20.129211,0.494703,2.772132,0.068343,0.071589,167.494686,32.000000,183.232897,167.798839,169.781914,150.371327,32.000000,145.945781,72.142618,61.716420,91.872046,10.000000,43.516100,78.987342,54.891139,33.810127,28.203011,59.609901,37.025617
49.747376,60.118437,138.011266,143.939854,109.188659,98.708125,29.162426,14.211028,134.511241,2.410107,59.223164,50.640652,143.098528,139.435520,140.802089,134.448818,96.589552,132.831984,-0.000704,-1.924271,32.000000,-235.797424,134.895801,-0.208764,24.491565,0.683717,416872.105474,0.985777,20.126674,0.492790,2.767723,0.064416,0.067810,167.493093,32.000000,183.220649,167.762333,169.836552,150.398222,32.000000,145.906459,72.142843,61.721743,91.870462,10.000000,43.497625,78.987342,54.898323,33.810127,28.181530,59.607797,37.242271
49.749764,60.107910,138.160163,143.939107,109.171944,98.708051,29.168130,14.211031,134.514027,2.410215,59.201141,50.639765,143.097617,139.443263,140.804095,134.453588,96.586153,132.833677,-0.000703,-1.924279,32.000000,-235.797506,134.897946,-0.208754,24.490542,0.684384,416860.643134,0.984761,20.116245,0.493703,2.770584,0.064005,0.071012,167.511347,32.000000,183.183436,167.728048,169.993796,150.418394,32.000000,145.881429,72.142686,61.725414,91.869046,10.000000,43.595956,78.987342,54.905930,33.810127,28.158959,59.614563,37.199938
49.750711,60.098504,138.431797,143.938036,109.150057,98.708020,29.161875,14.211072,134.516430,2.410271,59.184583,50.642272,143.102592,139.447061,140.807151,134.457565,96.585898,132.834794,-0.000702,-1.924273,32.000000,-235.797468,134.899226,-0.208874,24.489067,0.685279,416853.266129,0.985267,20.112208,0.496178,2.774242,0.070047,0.067223,167.539095,32.000000,183.147882,167.735148,170.145677,150.413019,32.000000,145.890387,72.141590,61.728855,91.867949,10.000000,43.733706,78.987342,54.901363,33.810127,28.139877,59.607738,37.071178
49.751089,60.089766,138.423171,143.936689,109.118384,98.708046,29.153005,14.211110,134.518906,2.410434,59.182560,50.645133,143.106448,139.448834,140.810422,134.462984,96.587751,132.837740,-0.000701,-1.924294,32.000000,-235.797382,134.903048,-0.208841,24.487043,0.685974,416844.308100,0.984994,20.099208,0.500411,2.777102,0.068973,0.066261,167.562453,32.000000,183.133946,167.770701,170.182484,150.385707,32.000000,145.922683,72.142160,61.735822,91.869404,10.000000,43.799877,78.987342,54.905991,33.810127,28.121661,59.604561,37.267363
49.748100,60.082814,138.246619,143.935291,109.093069,98.699968,29.161884,14.211043,134.523041,2.410404,59.184797,50.644241,143.104875,139.451897,140.809432,134.467517,96.587742,132.839480,-0.000702,-1.924311,32.000000,-235.797483,134.905084,-0.208814,24.484941,0.687320,416832.242677,0.985160,20.088821,0.501215,2.782509,0.064267,0.067674,167.547264,32.000000,183.150887,167.799712,170.097354,150.362881,32.000000,145.962242,72.142350,61.743050,91.870127,10.000000,43.710212,78.987342,54.908784,33.810127,28.105743,59.611750,37.219600
49.746307,60.078489,138.173091,143.934109,109.049323,98.695976,29.173810,14.210939,134.526382,2.410423,59.194302,50.640164,143.101099,139.454444,140.808151,134.470580,96.588668,132.841342,-0.000704,-1.924354,32.000000,-235.797620,134.907830,-0.208690,24.482615,0.687312,416817.403445,0.985429,20.079690,0.500813,2.782314,0.070475,0.069899,167.512101,32.000000,183.172998,167.807847,169.951024,150.349305,32.000000,145.975688,72.142607,61.749809,91.870144,10.000000,43.685030,78.987342,54.915144,33.810127,28.093569,59.608593,37.314464
49.731346,60.077631,138.092840,143.933406,108.895126,98.683853,29.155113,14.210792,134.529170,2.410200,59.208039,50.635741,143.099394,139.455881,140.808993,134.474014,96.590692,132.845138,-0.000705,-1.924385,32.000000,-235.797797,134.909411,-0.208454,24.481988,0.686480,416776.335979,0.985095,20.075836,0.501679,2.778933,0.068503,0.074482,167.473940,32.000000,183.193370,167.787157,169.840048,150.372868,32.000000,145.952951,72.143105,61.756544,91.870412,10.000000,43.539771,78.987342,54.926773,33.810127,28.092435,59.611347,37.277928
49.731522,60.083089,138.159859,143.934134,108.708693,98.671545,29.167183,14.210832,134.528752,2.410396,59.221232,50.635738,143.100095,139.458103,140.810755,134.473892,96.592148,132.845837,-0.000705,-1.924374,32.000000,-235.797757,134.910153,-0.208552,24.481916,0.686174,416753.699764,0.984680,20.073369,0.501669,2.777555,0.074592,0.075836,167.455934,32.000000,183.193012,167.748792,169.879989,150.397704,32.000000,145.909903,72.144030,61.762580,91.870262,10.000000,43.536689,78.987342,54.933180,33.810127,28.100267,59.604443,37.129799
49.728633,60.090112,138.131507,143.935866,108.522039,98.659252,29.161749,14.210824,134.530859,2.410307,59.235049,50.635825,143.105018,139.460049,140.814226,134.473941,96.594579,132.847014,-0.000706,-1.924400,32.000000,-235.797802,134.912454,-0.208662,24.483159,0.685948,416706.863216,0.985514,20.088013,0.501513,2.776777,0.066706,0.073048,167.474427,32.000000,183.170163,167.720968,169.993648,150.432664,32.000000,145.887796,72.145593,61.769840,91.869968,10.000000,43.581386,78.987342,54.946768,33.810127,28.114291,59.598650,37.281156
49.733953,60.097284,138.234338,143.938212,108.473709,98.651465,29.152507,14.210864,134.534636,2.410363,59.242872,50.637384,143.111935,139.463231,140.818096,134.477089,96.594574,132.852388,-0.000705,-1.924382,32.000000,-235.797727,134.913822,-0.208657,24.485641,0.686201,416659.630926,0.984994,20.093287,0.500400,2.778114,0.066179,0.065826,167.505080,32.000000,183.139990,167.723417,170.150147,150.436518,32.000000,145.894764,72.146705,61.777460,91.870181,10.000000,43.606487,78.987342,54.948273,33.810127,28.131714,59.609242,37.291207
49.729326,60.103187,138.219461,143.940781,108.433331,98.659362,29.159720,14.210899,134.541486,2.410361,59.249152,50.643551,143.114531,139.469893,140.817051,134.484010,96.595296,132.856182,-0.000705,-1.924379,32.000000,-235.797654,134.919898,-0.208658,24.487724,0.685997,416613.623507,0.985136,20.103305,0.498549,2.777706,0.066856,0.078768,167.525302,32.000000,183.122751,167.765285,170.206490,150.416468,32.000000,145.932532,72.147299,61.784682,91.869746,10.000000,43.584955,78.987342,54.948804,33.810127,28.145144,59.619923,37.063988
49.740189,60.104720,138.228696,143.943023,108.483817,98.663556,29.157000,14.210886,134.550692,2.410802,59.253973,50.646293,143.118274,139.478927,140.819020,134.492738,96.595525,132.859873,-0.000705,-1.924378,32.000000,-235.797696,134.927254,-0.208940,24.489752,0.686306,416586.461897,0.985273,20.104964,0.501200,2.779476,0.066725,0.069887,167.511254,32.000000,183.127982,167.799546,170.147650,150.392315,32.000000,145.978772,72.147684,61.792091,91.868576,10.000000,43.573425,78.987342,54.947251,33.810127,28.152418,59.607452,37.282623
49.742846,60.104357,138.212510,143.944669,108.530416,98.667770,29.155565,14.210915,134.560617,2.411086,59.255503,50.650704,143.120478,139.487764,140.820892,134.499558,96.598126,132.866531,-0.000705,-1.924372,32.000000,-235.797704,134.934425,-0.208943,24.491475,0.686314,416629.641608,0.985225,20.115662,0.502345,2.779436,0.071646,0.068522,167.482923,32.000000,183.159576,167.829831,169.975870,150.379099,32.000000,146.012054,72.148528,61.800292,91.868105,10.000000,43.564526,78.987342,54.946322,33.810127,28.154589,59.612252,37.319380
49.747333,60.102838,138.369020,143.945801,108.510460,98.667694,29.160272,14.210915,134.570958,2.411342,59.248080,50.653692,143.113341,139.495196,140.817730,134.508007,96.596465,132.872646,-0.000706,-1.923824,32.000000,-235.797663,134.941511,-0.209030,24.491967,0.686174,416641.579008,0.985126,20.105938,0.503934,2.779014,0.062459,0.064898,167.446204,32.000000,183.192288,167.819290,169.830232,150.402654,32.000000,146.007988,72.147629,61.806748,91.866767,10.000000,43.638037,78.987342,54.944292,33.810127,28.152718,59.614829,37.286438
49.752234,60.100901,138.260739,143.946504,108.433955,98.667708,29.169279,14.210831,134.580508,2.411822,59.236480,50.657745,143.109553,139.505161,140.818609,134.514970,96.593399,132.882676,-0.000706,-1.923267,32.000000,-235.797624,134.949606,-0.208892,24.493001,0.686025,416652.248993,0.985158,20.102823,0.504609,2.778540,0.056852,0.064152,167.425935,32.000000,183.199361,167.793773,169.778461,150.448258,32.000000,145.987101,72.147452,61.813909,91.865200,10.000000,43.602969,78.987342,54.944039,33.810127,28.149499,59.604797,37.277341
49.758188,60.099442,138.216444,143.946772,108.434952,98.671581,29.180921,14.210782,134.590859,2.412294,59.226682,50.662100,143.108139,139.514777,140.824001,134.526497,96.594073,132.895576,-0.000706,-1.923257,32.000000,-235.797692,134.959029,-0.208906,24.494977,0.686706,416650.612967,0.984896,20.096654,0.509279,2.781436,0.066727,0.071486,167.446993,32.000000,183.180701,167.765868,169.879214,150.479214,32.000000,145.962432,72.148546,61.821369,91.865316,10.000000,43.562203,78.987342,54.940651,33.810127,28.146942,59.604532,37.305000
49.769520,60.096988,138.191304,143.946688,108.500884,98.683502,29.169717,14.210895,134.603951,2.412748,59.215316,50.666727,143.110023,139.530686,140.827602,134.541560,96.594256,132.907422,-0.000706,-1.923258,32.000000,-235.797629,134.971309,-0.208764,24.497357,0.686070,416650.670887,0.984481,20.089639,0.517283,2.778986,0.068252,0.076032,167.480162,32.000000,183.142445,167.747879,170.043023,150.486190,32.000000,145.953699,72.149958,61.827903,91.864371,10.000000,43.498054,78.987342,54.931300,33.810127,28.143653,59.616304,37.278735
49.777445,60.092896,138.181523,143.946172,108.538815,98.687643,29.149630,14.210849,134.615560,2.412926,59.201016,50.672285,143.110656,139.542167,140.826732,134.558322,96.592188,132.918260,-0.000707,-1.923279,32.000000,-235.797727,134.985306,-0.208734,24.499708,0.685728,416660.604924,0.983993,20.082013,0.522958,2.777763,0.065528,0.065447,167.519379,32.000000,183.120311,167.782299,170.128685,150.470931,32.000000,145.990566,72.150101,61.834877,91.864125,10.000000,43.413253,78.987342,54.925535,33.810127,28.138222,59.602476,37.299644
49.784598,60.086524,138.295225,143.945143,108.639525,98.699942,29.151443,14.210894,134.629190,2.413159,59.194232,50.681241,143.111870,139.560230,140.827589,134.575465,96.593507,132.930513,-0.000706,-1.923282,32.000000,-235.797722,134.997931,-0.208992,24.501514,0.685437,416699.767938,0.984238,20.067821,0.528605,2.776625,0.071762,0.078933,167.512512,32.000000,183.109552,167.806456,170.133780,150.428509,32.000000,146.026080,72.149515,61.838302,91.860419,10.000000,43.549221,78.987342,54.911957,33.810127,28.125470,59.609026,37.247627
49.790482,60.078602,138.509267,143.943453,108.777625,98.711073,29.164924,14.210899,134.643982,2.413290,59.187737,50.689406,143.107728,139.573695,140.827016,134.590057,96.595795,132.945101,-0.000706,-1.923288,32.000000,-235.797773,135.013347,-0.209032,24.502370,0.685227,416711.135132,0.984774,20.055522,0.536004,2.775987,0.070428,0.076977,167.494507,32.000000,183.149982,167.838317,169.993317,150.418589,32.000000,146.059687,72.149840,61.846018,91.861246,10.000000,43.680679,78.987342,54.910640,33.810127,28.110458,59.610727,37.298397
49.787218,60.072504,138.753055,143.941623,108.892425,98.722382,29.158857,14.210952,134.657991,2.413767,59.186820,50.691364,143.102718,139.590839,140.825053,134.607630,96.595840,132.958636,-0.000705,-1.923271,32.000000,-235.797745,135.028093,-0.209032,24.502878,0.685695,416748.169587,0.984663,20.041743,0.540715,2.777872,0.070731,0.068985,167.465626,32.000000,183.177596,167.830285,169.842286,150.425346,32.000000,146.060689,72.148315,61.850982,91.858614,10.000000,43.728093,78.987342,54.902452,33.810127,28.096221,59.607600,37.273746
49.794433,60.068935,138.713607,143.939919,108.880685,98.726532,29.165075,14.210858,134.671145,2.414449,59.191117,50.695644,143.101808,139.605759,140.829079,134.624657,96.597460,132.969696,-0.000705,-1.923275,32.000000,-235.797779,135.042084,-0.208912,24.504221,0.686692,416776.992757,0.984171,20.027729,0.545604,2.781842,0.067467,0.068757,167.433322,32.000000,183.184472,167.790512,169.806739,150.438556,32.000000,146.022169,72.147865,61.856426,91.856404,10.000000,43.743374,78.987342,54.897528,33.810127,28.085816,59.601925,37.273012
49.799104,60.068597,138.644362,143.938605,108.889340,98.714614,29.148628,14.210704,134.686174,2.414816,59.187219,50.705082,143.101033,139.621111,140.833103,134.639658,96.595618,132.982198,-0.000704,-1.923277,32.000000,-235.797885,135.056198,-0.208932,24.507643,0.687987,416819.058885,0.984543,20.025010,0.552217,2.786921,0.069802,0.074141,167.449300,32.000000,183.172558,167.761098,169.871103,150.483415,32.000000,145.991271,72.148169,61.861372,91.853257,10.000000,43.776798,78.987342,54.895341,33.810127,28.085705,59.600145,37.283063
49.809954,60.068869,138.922005,143.938245,109.045992,98.726956,29.137211,14.210698,134.704537,2.415275,59.167124,50.717376,143.103925,139.641131,140.838981,134.658123,96.594148,133.000529,-0.000704,-1.923277,32.000000,-235.798009,135.075798,-0.209011,24.514374,0.687668,416824.513078,0.984209,20.013971,0.556039,2.785725,0.064383,0.070223,167.481492,32.000000,183.148898,167.748948,170.029826,150.491049,32.000000,145.978949,72.147621,61.865084,91.850978,10.000000,43.867091,78.987342,54.881522,33.810127,28.086457,59.608652,37.194289
49.824124,60.063123,139.021138,143.937339,109.317029,98.747440,29.172380,14.210570,134.728576,2.415557,59.139064,50.733033,143.106527,139.664366,140.839993,134.682860,96.594895,133.022306,-0.000704,-1.923305,32.000000,-235.798052,135.099914,-0.209250,24.521620,0.687079,416774.271603,0.984543,20.008798,0.564029,2.784073,0.063390,0.071772,167.522125,32.000000,183.124750,167.777556,170.146597,150.477502,32.000000,145.993584,72.147666,61.870745,91.849548,10.000000,43.949883,78.987342,54.866866,33.810127,28.081235,59.610236,37.271324
49.836509,60.050915,139.110621,143.935434,109.493663,98.775822,29.161929,14.210649,134.754597,2.415887,59.100886,50.746514,143.104939,139.689696,140.837895,134.709821,96.593114,133.047472,-0.000705,-1.922725,32.000000,-235.798043,135.126978,-0.209163,24.528498,0.688166,416823.243120,0.984817,19.997838,0.574515,2.789041,0.066566,0.070231,167.536527,32.000000,183.124150,167.815850,170.160270,150.442113,32.000000,146.031679,72.146590,61.874528,91.848138,10.000000,44.013351,78.987342,54.844956,33.810127,28.063145,59.611455,37.437502
49.843330,60.031798,139.316951,143.932078,109.652725,98.811993,29.207754,14.210661,134.780177,2.416231,59.064813,50.760814,143.104029,139.717127,140.839587,134.738579,96.593817,133.073126,-0.000707,-1.920963,32.000000,-235.797931,135.156247,-0.209081,24.534024,0.688361,416891.789760,0.983511,19.977428,0.584479,2.790238,0.070073,0.071447,167.522699,32.000000,183.156606,167.862103,170.025253,150.415925,32.000000,146.063739,72.146641,61.879457,91.848040,10.000000,44.087264,78.987342,54.833813,33.810127,28.022877,59.598857,37.259072
49.852033,60.009343,139.130901,143.926614,109.801710,98.836340,29.163302,14.210568,134.807293,2.416607,59.030312,50.765199,143.094956,139.746001,140.837474,134.765559,96.594899,133.101414,-0.000706,-1.919207,32.000000,-235.798042,135.182037,-0.209332,24.536924,0.688586,416991.498851,0.983846,19.952405,0.598634,2.791340,0.063340,0.068143,167.480612,32.000000,183.177272,167.853721,169.874731,150.407190,32.000000,146.053323,72.145379,61.883240,91.846777,10.000000,44.046660,78.987342,54.813395,33.810127,27.977697,59.614956,37.230606
49.854286,59.989653,138.986566,143.920721,109.828678,98.860761,29.172146,14.210525,134.831677,2.417524,59.002757,50.768647,143.089705,139.773143,140.841072,134.789769,96.595141,133.129040,-0.000706,-1.918642,32.000000,-235.797956,135.206051,-0.209347,24.538928,0.689549,417114.600081,0.982464,19.926231,0.610544,2.795097,0.070146,0.069214,167.446225,32.000000,183.193710,167.816811,169.817546,150.421613,32.000000,146.024817,72.144463,61.884162,91.842923,10.000000,43.996251,78.987342,54.809922,33.810127,27.932896,59.610295,37.300305
49.863923,59.973174,139.148284,143.914788,109.781195,98.885226,29.156244,14.210554,134.853092,2.417978,58.982725,50.774529,143.086587,139.793869,140.845677,134.816882,96.596400,133.149988,-0.000706,-1.918063,32.000000,-235.797911,135.229409,-0.209625,24.540441,0.688543,417181.566645,0.983957,19.894772,0.623369,2.790877,0.072991,0.072281,167.445790,32.000000,183.181595,167.771670,169.879852,150.442411,32.000000,145.977876,72.143702,61.886353,91.840224,10.000000,44.012908,78.987342,54.792988,33.810127,27.893808,59.608052,37.310943
49.865231,59.960356,139.369345,143.909207,109.713669,98.909912,29.165892,14.210537,134.873591,2.418582,58.966134,50.782060,143.084215,139.814664,140.846924,134.840623,96.594906,133.173646,-0.000705,-1.916297,32.000000,-235.797872,135.249116,-0.209620,24.542590,0.687890,417257.960749,0.983801,19.872753,0.636706,2.787856,0.072470,0.071667,167.484788,32.000000,183.158554,167.752473,170.004898,150.469102,32.000000,145.947429,72.142994,61.886085,91.838569,10.000000,44.148276,78.987342,54.781399,33.810127,27.866269,59.614337,37.212704
49.873237,59.950909,139.358285,143.904312,109.717354,98.930092,29.205639,14.210558,134.888980,2.419030,58.954371,50.786764,143.083344,139.833759,140.842820,134.857573,96.593839,133.192252,-0.000706,-1.916318,32.000000,-235.797914,135.268683,-0.209618,24.545520,0.688621,417331.736349,0.984329,19.846307,0.645742,2.790560,0.067876,0.072885,167.520168,32.000000,183.123120,167.757549,170.185154,150.445485,32.000000,145.954365,72.142259,61.884075,91.835627,10.000000,44.185363,78.987342,54.767225,33.810127,27.843407,59.619313,37.311603
49.881506,59.942808,139.325176,143.899640,109.732306,98.950466,29.156623,14.210535,134.905028,2.419159,58.952466,50.795365,143.086428,139.851503,140.840663,134.876059,96.596112,133.209828,-0.000706,-1.916306,32.000000,-235.797975,135.285930,-0.209647,24.549096,0.689765,417421.473949,0.984187,19.832135,0.658859,2.794920,0.077588,0.078130,167.534058,32.000000,183.114000,167.799480,170.186953,150.423541,32.000000,145.989450,72.143633,61.885144,91.836059,10.000000,44.195369,78.987342,54.752634,33.810127,27.824287,59.614032,37.244986
49.889326,59.935414,139.371526,143.895186,109.718896,98.962541,29.160335,14.210420,134.920616,2.419740,58.944946,50.801556,143.081342,139.870336,140.833454,134.892039,96.593009,133.224879,-0.000706,-1.916289,32.000000,-235.798097,135.305671,-0.209610,24.552705,0.689627,417492.163367,0.982851,19.814410,0.669069,2.794250,0.068298,0.074413,167.524016,32.000000,183.137613,167.828563,170.103218,150.389958,32.000000,146.008241,72.143261,61.884482,91.835698,10.000000,44.228168,78.987342,54.735181,33.810127,27.807962,59.616107,37.214025
49.898141,59.928086,139.352440,143.890944,109.710453,98.974564,29.153036,14.210455,134.938388,2.420195,58.946723,50.808966,143.076266,139.886573,140.829435,134.905289,96.594737,133.241225,-0.000707,-1.916279,32.000000,-235.798048,135.323471,-0.209616,24.556725,0.689366,417558.144092,0.984505,19.797759,0.675430,2.793123,0.066850,0.073411,167.497915,32.000000,183.178365,167.845342,169.931177,150.380763,32.000000,146.010610,72.143354,61.884049,91.834866,10.000000,44.211604,78.987342,54.715718,33.810127,27.791784,59.609341,37.259219
49.897512,59.921763,139.247412,143.887136,109.703875,98.990715,29.150095,14.210443,134.952432,2.420662,58.945775,50.813134,143.070506,139.899183,140.827998,134.920289,96.595698,133.257002,-0.000707,-1.916261,32.000000,-235.798097,135.337689,-0.209265,24.560528,0.689439,417600.920024,0.984311,19.782281,0.685926,2.793614,0.067207,0.074705,167.465656,32.000000,183.202598,167.817196,169.843656,150.392328,32.000000,145.976295,72.144512,61.885577,91.834134,10.000000,44.220848,78.987342,54.708054,33.810127,27.776970,59.615940,37.202066
49.902143,59.916353,139.112560,143.883848,109.698252,99.006982,29.168396,14.210383,134.967348,2.420949,58.938447,50.819110,143.065489,139.914588,140.828293,134.932659,96.595881,133.269794,-0.000708,-1.916241,32.000000,-235.798193,135.352601,-0.209133,24.564445,0.689166,417632.990078,0.984466,19.765840,0.692228,2.792738,0.069419,0.070683,167.458835,32.000000,183.213019,167.795584,169.823483,150.437375,32.000000,145.952118,72.145062,61.885802,91.833161,10.000000,44.086962,78.987342,54.688653,33.810127,27.763785,59.610580,37.254083
49.906960,59.911349,139.176882,143.880975,109.750293,99.023188,29.162166,14.210418,134.979503,2.421172,58.930461,50.820256,143.061148,139.930163,140.826300,134.947185,96.594515,133.286650,-0.000708,-1.916250,32.000000,-235.798285,135.366374,-0.209078,24.567974,0.688655,417692.022323,0.984724,19.760167,0.699014,2.790668,0.070042,0.067649,167.479028,32.000000,183.181595,167.763004,169.967558,150.452737,32.000000,145.902831,72.144567,61.883400,91.831192,10.000000,44.083909,78.987342,54.677305,33.810127,27.752495,59.607315,37.218427
49.913872,59.906247,139.267534,143.878415,109.773185,99.039252,29.151824,14.210398,134.992079,2.421367,58.920231,50.824448,143.060859,139.944896,140.824794,134.961235,96.594437,133.301808,-0.000708,-1.916227,32.000000,-235.798223,135.380096,-0.209017,24.571015,0.687918,417750.714244,0.984153,19.749971,0.705114,2.787707,0.065137,0.070550,167.511175,32.000000,183.148351,167.762114,170.142021,150.442977,32.000000,145.886706,72.144326,61.882225,91.831110,10.000000,44.171714,78.987342,54.655973,33.810127,27.740844,59.608495,37.248067
49.927293,59.898819,139.403347,143.875612,109.932410,99.063574,29.172245,14.210521,135.006718,2.421652,58.900409,50.834473,143.058498,139.960289,140.819272,134.974005,96.592133,133.315589,-0.000707,-1.916211,32.000000,-235.798024,135.394289,-0.209340,24.573450,0.688168,417812.379670,0.984407,19.739988,0.714758,2.788727,0.067892,0.067119,167.535550,32.000000,183.131337,167.787419,170.217568,150.415705,32.000000,145.925215,72.143182,61.878688,91.830322,10.000000,44.226577,78.987342,54.633715,33.810127,27.725846,59.605761,37.435594
49.932329,59.887776,139.382073,143.872251,110.140088,99.088084,29.162607,14.210485,135.023703,2.421954,58.877096,50.843572,143.054222,139.976835,140.815468,134.992425,96.593062,133.332555,-0.000707,-1.916207,32.000000,-235.798032,135.411147,-0.209665,24.574522,0.688511,417869.833132,0.984752,19.727743,0.722279,2.790157,0.067475,0.070639,167.531723,32.000000,183.147168,167.822884,170.145356,150.387926,32.000000,145.961964,72.141808,61.876139,91.828683,10.000000,44.291169,78.987342,54.610282,33.810127,27.705282,59.617435,37.182257
49.941955,59.873221,139.438862,143.868145,110.302252,99.116494,29.148432,14.210455,135.040535,2.422309,58.850422,50.851601,143.046523,139.993979,140.811355,135.011724,96.592619,133.349616,-0.000705,-1.916207,32.000000,-235.798029,135.429513,-0.209393,24.574425,0.689058,417958.452016,0.983994,19.706447,0.731348,2.792127,0.070356,0.074537,167.506252,32.000000,183.180987,167.846258,169.975642,150.370444,32.000000,145.977771,72.141650,61.874610,91.829484,10.000000,44.309712,78.987342,54.591003,33.810127,27.676919,59.608180,37.224883
49.946251,59.855258,139.536787,143.863108,110.450280,99.144741,29.171908,14.210283,135.058583,2.422380,58.821618,50.857105,143.036421,140.010765,140.804908,135.028615,96.592564,133.365595,-0.000704,-1.916217,32.000000,-235.798195,135.449267,-0.209409,24.573898,0.688992,418042.990181,0.984425,19.690201,0.738748,2.791419,0.067099,0.072511,167.480446,32.000000,183.217835,167.836480,169.824078,150.382265,32.000000,145.951775,72.141401,61.872293,91.828551,10.000000,44.342243,78.987342,54.568386,33.810127,27.637542,59.602348,37.264208
49.946643,59.838161,139.566070,143.857443,110.547415,99.157032,29.162314,14.210207,135.072742,2.422657,58.803693,50.856476,143.029254,140.024583,140.803608,135.043348,96.594109,133.381169,-0.000703,-1.916179,32.000000,-235.798313,135.465910,-0.209410,24.574436,0.689293,418138.607356,0.984939,19.665703,0.747567,2.792019,0.073128,0.076809,167.477760,32.000000,183.229959,167.804919,169.798230,150.407083,32.000000,145.908064,72.141650,61.870039,91.828611,10.000000,44.366757,78.987342,54.554247,33.810127,27.599236,59.611878,37.225983
49.945669,59.825027,139.593721,143.852040,110.583513,99.169033,29.185791,14.210233,135.081297,2.422897,58.794567,50.855298,143.022850,140.035429,140.798464,135.054342,96.593489,133.396276,-0.000705,-1.916186,32.000000,-235.798294,135.477186,-0.209300,24.575463,0.689881,418232.609795,0.984287,19.643304,0.755464,2.793739,0.069599,0.077800,167.506379,32.000000,183.221277,167.780423,169.881002,150.431479,32.000000,145.874565,72.142438,61.866727,91.828725,10.000000,44.437089,78.987342,54.539703,33.810127,27.565612,59.610855,37.250562
49.938310,59.816264,139.506498,143.847248,110.487259,99.172999,29.165794,14.210253,135.089061,2.422985,58.798626,50.853287,143.017433,140.043935,140.795879,135.061952,96.593214,133.407361,-0.000705,-1.916176,32.000000,-235.798249,135.485845,-0.209302,24.577032,0.690051,418259.385680,0.984680,19.625800,0.761564,2.794303,0.060978,0.066694,167.534427,32.000000,183.187205,167.761475,170.082975,150.415805,32.000000,145.857578,72.143471,61.863481,91.829973,10.000000,44.390431,78.987342,54.531014,33.810127,27.540313,59.605348,37.212044
49.937962,59.812283,139.294291,143.843416,110.465723,99.185305,29.149944,14.210271,135.093593,2.423320,58.814859,50.848095,143.019062,140.050681,140.791795,135.069965,96.595730,133.417226,-0.000705,-1.916178,32.000000,-235.798167,135.494924,-0.209001,24.579051,0.690229,418295.183418,0.983994,19.613672,0.769596,2.794911,0.071575,0.071813,167.562249,32.000000,183.162679,167.781504,170.177009,150.386827,32.000000,145.876884,72.145746,61.862056,91.831909,10.000000,44.329036,78.987342,54.523045,33.810127,27.530211,59.604709,37.290473
49.934396,59.813082,139.382040,143.840872,110.387698,99.193389,29.166991,14.210320,135.098418,2.423148,58.836898,50.844006,143.017017,140.051918,140.785630,135.074973,96.599808,133.423101,-0.000706,-1.917867,32.000000,-235.798158,135.501167,-0.209087,24.581610,0.689885,418306.141181,0.984844,19.612510,0.775311,2.793577,0.072157,0.073581,167.564092,32.000000,183.161821,167.813726,170.161913,150.333817,32.000000,145.900544,72.146923,61.858370,91.831668,10.000000,44.300024,78.987342,54.511080,33.810127,27.526868,59.613609,37.236035
49.929399,59.815750,139.541979,143.839188,110.337998,99.193420,29.164081,14.210298,135.103286,2.422941,58.860611,50.838529,143.014392,140.052564,140.779169,135.080298,96.602453,133.424655,-0.000707,-1.919599,32.000000,-235.798212,135.506176,-0.209095,24.582489,0.688881,418348.897925,0.985499,19.608889,0.777637,2.789347,0.080109,0.073467,167.535603,32.000000,183.186596,167.837052,170.031064,150.302177,32.000000,145.920008,72.147168,61.855342,91.830012,10.000000,44.396291,78.987342,54.502136,33.810127,27.528912,59.615389,37.267069
49.926865,59.819658,139.737074,143.838298,110.222999,99.181185,29.141855,14.210296,135.103310,2.422647,58.876265,50.833438,143.013481,140.055008,140.774667,135.081151,96.605937,133.427316,-0.000708,-1.919607,32.000000,-235.798249,135.508534,-0.209048,24.582249,0.689352,418378.528614,0.985083,19.613373,0.776441,2.791303,0.068003,0.074888,167.496191,32.000000,183.215333,167.825009,169.886148,150.303310,32.000000,145.907252,72.146294,61.851440,91.827896,10.000000,44.507714,78.987342,54.489425,33.810127,27.534960,59.616343,37.216372
49.930701,59.824175,139.919367,143.838139,110.277978,99.177154,29.169754,14.210291,135.106048,2.422789,58.881919,50.834366,143.011784,140.056381,140.771558,135.080728,96.608958,133.429816,-0.000709,-1.919598,32.000000,-235.798226,135.510320,-0.208994,24.581873,0.690189,418380.371833,0.985297,19.621203,0.774557,2.794786,0.068616,0.068282,167.461061,32.000000,183.222809,167.785375,169.845132,150.323931,32.000000,145.866882,72.146669,61.848208,91.825963,10.000000,44.653919,78.987342,54.482303,33.810127,27.542990,59.615369,37.249021
49.921913,59.826327,139.911634,143.838248,110.289482,99.176763,29.197546,14.210173,135.106938,2.423014,58.884244,50.832269,143.010153,140.057727,140.771411,135.082900,96.610494,133.433507,-0.000711,-1.919605,32.000000,-235.798413,135.514946,-0.208886,24.582129,0.691105,418329.046578,0.985992,19.627728,0.772380,2.798835,0.072542,0.070832,167.474763,32.000000,183.208305,167.749342,169.913660,150.349346,32.000000,145.812701,72.147492,61.845526,91.826686,10.000000,44.618418,78.987342,54.474588,33.810127,27.547699,59.612616,37.214905
49.920722,59.826698,139.868516,143.838234,110.245886,99.176692,29.155096,14.210236,135.109258,2.423244,58.878886,50.829866,143.009922,140.059715,140.767899,135.084597,96.608814,133.439349,-0.000710,-1.919618,32.000000,-235.798268,135.520883,-0.208711,24.582954,0.691923,418309.676368,0.984938,19.628284,0.770584,2.802271,0.067244,0.068564,167.503931,32.000000,183.175715,167.733583,170.065037,150.352775,32.000000,145.786420,72.146691,61.840819,91.824742,10.000000,44.734323,78.987342,54.463313,33.810127,27.548853,59.611298,37.249681
49.924013,59.825332,139.958357,143.838064,110.211147,99.176747,29.163218,14.210196,135.109999,2.423572,58.880624,50.825606,143.011137,140.056559,140.765924,135.085299,96.610964,133.440799,-0.000711,-1.919632,32.000000,-235.798103,135.523419,-0.208584,24.584188,0.692017,418313.669881,0.984192,19.639514,0.770859,2.802610,0.061272,0.065800,167.522272,32.000000,183.145796,167.742270,170.203302,150.332142,32.000000,145.796186,72.147161,61.837083,91.823797,10.000000,44.770494,78.987342,54.449690,33.810127,27.546218,59.606971,37.291207
49.917501,59.822274,140.039715,143.837704,110.246017,99.176734,29.155051,14.210306,135.113021,2.423868,58.878099,50.820963,143.005928,140.054679,140.757758,135.085518,96.611077,133.445064,-0.000710,-1.919639,32.000000,-235.797903,135.523814,-0.208565,24.584756,0.691802,418317.463869,0.985652,19.641117,0.775406,2.801813,0.075424,0.079423,167.536855,32.000000,183.150540,167.788810,170.167056,150.316497,32.000000,145.820088,72.146800,61.834991,91.824173,10.000000,44.786640,78.987342,54.438993,33.810127,27.538163,59.622431,37.203313
49.918319,59.818144,140.116020,143.836901,110.224313,99.188972,29.210330,14.210407,135.110738,2.423997,58.879926,50.813518,143.003257,140.052470,140.754864,135.085073,96.615223,133.446306,-0.000709,-1.919665,32.000000,-235.797892,135.523491,-0.208545,24.583436,0.692142,418310.252161,0.985303,19.636349,0.773967,2.803428,0.070094,0.069621,167.530226,32.000000,183.184925,167.827004,170.043038,150.292535,32.000000,145.852605,72.146965,61.833374,91.826534,10.000000,44.792173,78.987342,54.429427,33.810127,27.528558,59.604128,37.300451
49.911506,59.815245,140.116314,143.835763,110.115171,99.192953,29.167195,14.210387,135.107189,2.424299,58.898334,50.804031,143.000526,140.045361,140.753891,135.081525,96.621024,133.445795,-0.000709,-1.919689,32.000000,-235.797864,135.518573,-0.208446,24.579099,0.692624,418310.501051,0.985712,19.640019,0.775946,2.805423,0.073466,0.069896,167.508928,32.000000,183.230368,167.832205,169.860273,150.301203,32.000000,145.849385,72.148080,61.833778,91.829176,10.000000,44.947799,78.987342,54.422994,33.810127,27.519468,59.618792,37.229578
49.901002,59.815934,140.097894,143.834873,109.866656,99.188686,29.154497,14.210601,135.096448,2.424507,58.924605,50.789543,142.994872,140.032977,140.750201,135.072780,96.622556,133.439750,-0.000711,-1.919681,32.000000,-235.797611,135.508605,-0.208327,24.574030,0.693094,418348.466172,0.983939,19.635045,0.772410,2.806906,0.066875,0.070558,167.478722,32.000000,183.256880,167.811381,169.752470,150.333298,32.000000,145.814011,72.149679,61.832728,91.829948,10.000000,44.927303,78.987342,54.420667,33.810127,27.512975,59.608151,37.130312
49.877194,59.822570,140.012634,143.834814,109.625590,99.168268,29.150096,14.210493,135.081920,2.424874,58.963610,50.775031,142.994419,140.018368,140.750629,135.058386,96.623144,133.428528,-0.000711,-1.919669,32.000000,-235.797752,135.494992,-0.208519,24.568580,0.693346,418354.604533,0.985574,19.639186,0.766359,2.807295,0.065693,0.066788,167.485186,32.000000,183.245639,167.779303,169.799125,150.365431,32.000000,145.786727,72.149976,61.829467,91.828424,10.000000,44.894984,78.987342,54.432283,33.810127,27.525485,59.610177,37.208008
49.875281,59.840285,139.930716,143.837325,109.430973,99.131887,29.182638,14.210555,135.064889,2.425006,59.013527,50.761415,142.998936,139.999777,140.753639,135.042133,96.627321,133.412099,-0.000709,-1.922016,32.000000,-235.797727,135.477575,-0.208542,24.563979,0.693535,418341.487519,0.986191,19.650731,0.761861,2.807517,0.063889,0.067520,167.505657,32.000000,183.211214,167.745465,169.951516,150.381578,32.000000,145.765824,72.151770,61.828220,91.828405,10.000000,44.870605,78.987342,54.430669,33.810127,27.553796,59.602378,37.300305
49.865923,59.860698,139.955191,143.841469,109.281978,99.103768,29.143264,14.210522,135.048850,2.425013,59.055245,50.752781,143.005272,139.979756,140.751022,135.022131,96.629322,133.396602,-0.000709,-1.925554,32.000000,-235.797772,135.461812,-0.208286,24.560509,0.693507,418277.971125,0.986672,19.681980,0.755766,2.807147,0.062506,0.067832,167.544188,32.000000,183.189728,167.761771,170.103084,150.368131,32.000000,145.783083,72.152146,61.825567,91.828054,10.000000,44.856062,78.987342,54.435528,33.810127,27.592993,59.600539,37.298544
49.860693,59.880985,139.900983,143.846621,109.251997,99.091435,29.172653,14.210524,135.031410,2.424757,59.087617,50.747064,143.010682,139.961675,140.745687,135.004895,96.631259,133.379452,-0.000709,-1.928463,32.000000,-235.797734,135.446177,-0.208288,24.557314,0.693051,418140.719353,0.985298,19.701673,0.743529,2.805613,0.064979,0.072872,167.561641,32.000000,183.183210,167.808977,170.105767,150.340388,32.000000,145.821385,72.152613,61.824870,91.827729,10.000000,44.850145,78.987342,54.436976,33.810127,27.638116,59.608515,37.275433
49.848901,59.898321,139.809401,143.852152,109.280032,99.079066,29.163961,14.210610,135.016420,2.424731,59.108107,50.742257,143.011521,139.943854,140.740715,134.989224,96.632880,133.364051,-0.000710,-1.929048,32.000000,-235.797642,135.431999,-0.208035,24.553985,0.693258,418050.158137,0.986606,19.731761,0.733924,2.806630,0.067250,0.068474,167.545938,32.000000,183.201513,167.849163,170.003199,150.312167,32.000000,145.871283,72.152022,61.823346,91.827021,10.000000,44.851881,78.987342,54.435795,33.810127,27.673991,59.603125,37.235741
49.846909,59.908798,139.618975,143.857248,109.224111,99.058564,29.150544,14.210527,134.997123,2.424695,59.129178,50.733158,143.014416,139.927581,140.742163,134.971070,96.640056,133.347076,-0.000712,-1.931376,32.000000,-235.797805,135.417041,-0.208047,24.549825,0.693118,418024.040363,0.985656,19.757459,0.723569,2.805837,0.073692,0.078505,167.503453,32.000000,183.229572,167.851633,169.865042,150.292903,32.000000,145.885145,72.152710,61.824630,91.827874,10.000000,44.724885,78.987342,54.434162,33.810127,27.700273,59.608416,37.246086
49.837531,59.917391,139.510085,143.862003,109.304418,99.046192,29.151631,14.210654,134.980560,2.424973,59.140320,50.723368,143.012135,139.909632,140.740176,134.956340,96.643066,133.333376,-0.000713,-1.932780,32.000000,-235.797742,135.404590,-0.208072,24.544961,0.692901,417998.236239,0.986129,19.786992,0.714390,2.804664,0.067139,0.069854,167.484231,32.000000,183.264035,167.844058,169.730129,150.316590,32.000000,145.859318,72.153646,61.825137,91.828659,10.000000,44.692798,78.987342,54.440277,33.810127,27.719777,59.601237,37.115566
49.829898,59.924815,139.656707,143.866391,109.255060,99.029944,29.161491,14.210677,134.963198,2.425291,59.149235,50.709411,143.009338,139.892809,140.741811,134.940147,96.643988,133.316946,-0.000714,-1.932783,32.000000,-235.797706,135.390150,-0.208479,24.538910,0.691997,417913.014196,0.986449,19.799528,0.698882,2.800956,0.063493,0.072599,167.478424,32.000000,183.262524,167.809430,169.749803,150.347698,32.000000,145.827988,72.154147,61.824329,91.828507,10.000000,44.799213,78.987342,54.440611,33.810127,27.735342,59.600352,37.115566
49.815809,59.931789,139.781165,143.870382,109.097501,99.005518,29.144670,14.210759,134.945128,2.425367,59.170134,50.697662,143.015421,139.872607,140.746157,134.921934,96.648352,133.300416,-0.000714,-1.933995,32.000000,-235.797626,135.373144,-0.208640,24.532355,0.691677,417871.562677,0.986516,19.817823,0.689148,2.799298,0.063651,0.060678,167.504795,32.000000,183.239433,167.784054,169.864804,150.376932,32.000000,145.808282,72.155048,61.821847,91.827915,10.000000,44.793587,78.987342,54.453039,33.810127,27.749532,59.607531,37.060760
49.800834,59.942060,139.586823,143.874448,109.001630,98.981247,29.162233,14.210754,134.921966,2.425185,59.190198,50.684036,143.022110,139.850591,140.747799,134.903961,96.650825,133.281977,-0.000714,-1.935162,32.000000,-235.797568,135.352432,-0.208675,24.526254,0.692584,417815.371632,0.986206,19.833146,0.680160,2.802669,0.062303,0.067215,167.528861,32.000000,183.198072,167.786776,170.023602,150.371927,32.000000,145.823222,72.154410,61.819407,91.827429,10.000000,44.762860,78.987342,54.471299,33.810127,27.768470,59.616766,37.188346
49.791078,59.954035,139.349600,143.878905,108.971507,98.956823,29.165639,14.210815,134.898022,2.425045,59.214441,50.671114,143.027768,139.827043,140.745434,134.883627,96.651992,133.262747,-0.000714,-1.936351,32.000000,-235.797558,135.332730,-0.208647,24.521001,0.693433,417722.623232,0.986857,19.854700,0.667679,2.805960,0.063876,0.069413,167.548044,32.000000,183.175215,167.814094,170.086681,150.344399,32.000000,145.860427,72.152835,61.817026,91.826749,10.000000,44.674404,78.987342,54.474756,33.810127,27.791650,59.614366,37.171838
49.781061,59.967087,139.423595,143.883661,108.945371,98.924337,29.164745,14.210798,134.875202,2.424802,59.243237,50.660283,143.031987,139.802617,140.742866,134.861559,96.654960,133.244616,-0.000714,-1.936363,32.000000,-235.797575,135.312659,-0.208911,24.516096,0.692744,417638.156113,0.986373,19.880471,0.656152,2.802901,0.063908,0.071476,167.530043,32.000000,183.180718,167.838522,170.032499,150.314363,32.000000,145.896455,72.152838,61.814628,91.827539,10.000000,44.719687,78.987342,54.486792,33.810127,27.818564,59.607669,37.112631
49.774665,59.980590,139.565299,143.888623,108.856750,98.899809,29.171575,14.210792,134.853652,2.424649,59.263706,50.652375,143.033494,139.778826,140.740651,134.836021,96.657540,133.225972,-0.000715,-1.936357,32.000000,-235.797462,135.291333,-0.208941,24.511829,0.691740,417553.961648,0.986258,19.902545,0.645543,2.798686,0.063274,0.066872,167.498238,32.000000,183.216285,167.862563,169.863223,150.308382,32.000000,145.919742,72.152721,61.812503,91.828515,10.000000,44.687840,78.987342,54.495311,33.810127,27.847033,59.607610,37.221435
49.766536,59.993317,139.429492,143.893761,108.833278,98.875443,29.157762,14.210838,134.829135,2.424534,59.281589,50.643404,143.035058,139.754570,140.741094,134.814927,96.660905,133.202855,-0.000714,-1.936338,32.000000,-235.797315,135.270509,-0.208929,24.508593,0.692189,417434.451195,0.986217,19.925969,0.633669,2.800736,0.065887,0.064685,167.458798,32.000000,183.249024,167.848703,169.730184,150.324812,32.000000,145.923443,72.152384,61.810033,91.828087,10.000000,44.634600,78.987342,54.500238,33.810127,27.874521,59.601758,37.157752
