OSU 80 Ton Compressor Load Stand
49.752294,60.006111,139.411237,143.898842,108.723994,98.851130,29.162697,14.210885,134.804214,2.424606,59.300949,50.630373,143.035921,139.728196,140.742298,134.792394,96.663927,133.180400,-0.000715,-1.936355,32.000000,-235.797370,135.250342,-0.208656,24.506301,0.692956,417347.446373,0.985916,19.946093,0.621931,2.803942,0.066388,0.071583,167.454444,32.000000,183.266583,167.824799,169.681980,150.370155,32.000000,145.888512,72.152168,61.808929,91.827737,10.000000,44.713361,78.987342,54.518560,33.810127,27.901642,59.609203,37.110283
49.739462,60.020144,139.237474,143.904030,108.495620,98.826526,29.196949,14.210838,134.777448,2.424488,59.331824,50.615482,143.043264,139.698832,140.747328,134.765682,96.667567,133.155393,-0.000716,-1.936931,32.000000,-235.797505,135.228305,-0.208458,24.504424,0.692367,417259.126632,0.986350,19.967242,0.607212,2.801672,0.066607,0.074090,167.474853,32.000000,183.246361,167.797265,169.765239,150.398204,32.000000,145.856970,72.153434,61.808590,91.829091,10.000000,44.632817,78.987342,54.536677,33.810127,27.929016,59.607069,37.321434
49.720400,60.043185,139.039742,143.911567,108.286072,98.789780,29.157664,14.210741,134.741568,2.424264,59.375147,50.596301,143.055437,139.661610,140.752179,134.727584,96.672303,133.119943,-0.000717,-1.937520,32.000000,-235.797509,135.192248,-0.208380,24.502793,0.692421,417176.488983,0.986285,19.994786,0.593157,2.802107,0.065679,0.067621,167.521142,32.000000,183.207869,167.804124,169.960489,150.394565,32.000000,145.860158,72.153704,61.805758,91.830489,10.000000,44.502413,78.987342,54.557571,33.810127,27.975991,59.611150,37.022389
49.707814,60.062970,138.866448,143.917809,108.199499,98.760544,29.168664,14.210909,134.714615,2.424287,59.407212,50.583131,143.065149,139.634442,140.753484,134.701329,96.676942,133.095738,-0.000720,-1.937506,32.000000,-235.797381,135.164483,-0.208397,24.501653,0.691682,417091.160853,0.985198,20.022114,0.577230,2.799336,0.073910,0.069807,167.538481,32.000000,183.196596,167.838631,170.005585,150.376154,32.000000,145.906216,72.154760,61.805075,91.833216,10.000000,44.405912,78.987342,54.581183,33.810127,28.018511,59.598768,37.129139
49.696771,60.074703,138.839758,143.922216,108.125232,98.744230,29.161561,14.210975,134.695523,2.424250,59.426734,50.579636,143.071481,139.616169,140.754288,134.683099,96.679512,133.080727,-0.000721,-1.937533,32.000000,-235.797329,135.146748,-0.208423,24.500888,0.690841,416968.736461,0.986635,20.064910,0.555073,2.796432,0.069630,0.073822,167.532668,32.000000,183.200781,167.859370,169.973853,150.357560,32.000000,145.943118,72.155209,61.803863,91.834733,10.000000,44.360673,78.987342,54.594181,33.810127,28.045404,59.615596,37.195903
49.688982,60.095311,138.921660,143.930673,108.047240,98.711818,29.149847,14.211011,134.661603,2.423887,59.447752,50.569568,143.077473,139.581504,140.757596,134.649662,96.682703,133.050455,-0.000721,-1.939867,32.000000,-235.797211,135.113617,-0.208233,24.498647,0.690060,416869.619403,0.986297,20.097741,0.538536,2.793654,0.062237,0.071347,167.484355,32.000000,183.223841,167.870903,169.806556,150.332699,32.000000,145.966080,72.154948,61.802283,91.837603,10.000000,44.368730,78.987342,54.611863,33.810127,28.093256,59.610108,37.032954
49.685544,60.107061,139.114040,143.936466,108.125355,98.687263,29.165212,14.210966,134.636853,2.423665,59.449410,50.565072,143.080818,139.556301,140.761354,134.627407,96.684321,133.027577,-0.000720,-1.939870,32.000000,-235.797283,135.090993,-0.208157,24.497160,0.690029,416817.976877,0.986645,20.120924,0.528585,2.793738,0.074504,0.072341,167.463200,32.000000,183.260123,167.863461,169.668141,150.362961,32.000000,145.959162,72.152578,61.799057,91.837506,10.000000,44.504711,78.987342,54.629808,33.810127,28.122453,59.609714,37.124296
49.673555,60.115684,139.283075,143.941695,108.152005,98.662667,29.166224,14.210935,134.615470,2.423049,59.447728,50.560471,143.085581,139.533949,140.769020,134.603793,96.688601,133.006510,-0.000721,-1.939882,32.000000,-235.797402,135.069178,-0.208169,24.495808,0.690427,416706.194052,0.986942,20.149609,0.510512,2.795824,0.077335,0.084011,167.454513,32.000000,183.268641,167.832982,169.649339,150.405298,32.000000,145.935167,72.152304,61.795809,91.837114,10.000000,44.579207,78.987342,54.643745,33.810127,28.141764,59.605426,37.274406
49.674119,60.120201,139.155739,143.946264,108.244288,98.642353,29.137129,14.210972,134.594529,2.423215,59.438725,50.556207,143.091775,139.516114,140.777802,134.583239,96.691962,132.990014,-0.000720,-1.939311,32.000000,-235.797425,135.051555,-0.208320,24.493771,0.691318,416616.253972,0.986282,20.164923,0.497644,2.799890,0.067069,0.066525,167.474623,32.000000,183.250866,167.807681,169.744183,150.442999,32.000000,145.912068,72.152353,61.793286,91.838042,10.000000,44.594046,78.987342,54.656769,33.810127,28.155317,59.605004,37.089447
49.673265,60.122125,139.013294,143.950242,108.382800,98.630149,29.167701,14.211005,134.575008,2.423463,59.422838,50.553647,143.096535,139.499903,140.782023,134.564855,96.693449,132.973416,-0.000719,-1.937611,32.000000,-235.797361,135.034306,-0.208535,24.491732,0.692203,416522.729811,0.986286,20.185980,0.483006,2.803968,0.073699,0.080392,167.510877,32.000000,183.225297,167.810926,169.878559,150.450805,32.000000,145.916991,72.151450,61.788915,91.839037,10.000000,44.491847,78.987342,54.669221,33.810127,28.163237,59.612360,37.063181
49.668301,60.121355,138.749039,143.953413,108.515669,98.622084,29.163111,14.211042,134.558005,2.423580,59.407963,50.554022,143.098421,139.479479,140.783104,134.547737,96.694297,132.958515,-0.000718,-1.937602,32.000000,-235.797173,135.017018,-0.208438,24.490106,0.691500,416436.029184,0.987067,20.189912,0.471530,2.801373,0.067621,0.075171,167.540537,32.000000,183.214467,167.840930,169.947514,150.435268,32.000000,145.955082,72.151632,61.786672,91.841386,10.000000,44.355061,78.987342,54.689017,33.810127,28.165649,59.602171,37.114318
49.661842,60.117794,138.866550,143.955563,108.559529,98.614166,29.166465,14.211139,134.540163,2.423234,59.398072,50.551013,143.099907,139.463366,140.786946,134.531996,96.696977,132.943553,-0.000718,-1.937614,32.000000,-235.796988,135.000888,-0.208458,24.488343,0.690793,416384.694045,0.985934,20.192722,0.461880,2.798554,0.076593,0.074688,167.536670,32.000000,183.225574,167.878413,169.897901,150.411533,32.000000,146.001301,72.151914,61.784964,91.844365,10.000000,44.322106,78.987342,54.693518,33.810127,28.159134,59.598345,37.109549
49.661842,60.114321,138.820620,143.956110,108.646454,98.614344,29.174373,14.211172,134.530818,2.423109,59.389446,50.547079,143.100993,139.454492,140.789090,134.520855,96.698767,132.933442,-0.000717,-1.937624,32.000000,-235.796866,134.990603,-0.208456,24.486772,0.689567,416350.760232,0.986115,20.197100,0.453701,2.793513,0.068220,0.072482,167.524460,32.000000,183.243751,167.901605,169.812157,150.400430,32.000000,146.032357,72.152323,61.783408,91.845672,10.000000,44.365053,78.987342,54.706409,33.810127,28.153603,59.605948,37.254157
49.655452,60.107512,138.684994,143.956590,108.709810,98.614554,29.152902,14.211128,134.508768,2.423188,59.372621,50.538244,143.101565,139.433127,140.795991,134.498551,96.703826,132.909192,-0.000720,-1.937613,32.000000,-235.796983,134.963631,-0.208737,24.484630,0.690227,416312.027292,0.986054,20.200240,0.443660,2.796242,0.072426,0.076907,167.475063,32.000000,183.285557,167.888414,169.621158,150.414501,32.000000,146.038727,72.152185,61.780071,91.847341,10.000000,44.282760,78.987342,54.723517,33.810127,28.140289,59.604276,37.103680
49.650811,60.102986,138.534218,143.956445,108.754159,98.602292,29.165263,14.211028,134.494041,2.422921,59.362254,50.534137,143.103732,139.417067,140.802466,134.484852,96.709475,132.893927,-0.000720,-1.937617,32.000000,-235.797265,134.947343,-0.208858,24.483669,0.690042,416304.816663,0.985779,20.196767,0.436895,2.795318,0.076215,0.081940,167.458877,32.000000,183.287650,167.852026,169.604786,150.443231,32.000000,146.008098,72.153527,61.778383,91.849989,10.000000,44.218208,78.987342,54.740790,33.810127,28.130580,59.600017,37.130386
49.641638,60.099417,138.288980,143.956210,108.762334,98.590010,29.159026,14.210951,134.475329,2.422640,59.350953,50.531222,143.109398,139.400080,140.811693,134.470498,96.714108,132.877487,-0.000720,-1.937627,32.000000,-235.797422,134.931968,-0.208892,24.483080,0.689532,416291.269896,0.986629,20.196588,0.419904,2.792946,0.061881,0.070316,167.463996,32.000000,183.264245,167.815705,169.703637,150.467203,32.000000,145.984201,72.155264,61.775554,91.852610,10.000000,44.068661,78.987342,54.759294,33.810127,28.123886,59.604404,37.242491
49.642544,60.095518,138.336836,143.956085,108.843229,98.577725,29.184722,14.211013,134.462006,2.422219,59.334265,50.532048,143.115355,139.385220,140.818276,134.455584,96.717606,132.862767,-0.000722,-1.937614,32.000000,-235.797322,134.918658,-0.208861,24.482646,0.688791,416226.153295,0.986178,20.196877,0.406743,2.790170,0.060820,0.063851,167.485982,32.000000,183.228277,167.801493,169.864206,150.474766,32.000000,145.986704,72.155201,61.770126,91.853477,10.000000,44.086909,78.987342,54.773161,33.810127,28.116692,59.598227,37.169857
49.637312,60.089767,138.408506,143.955915,108.972892,98.565497,29.173082,14.210959,134.449573,2.421995,59.313891,50.529921,143.121128,139.373786,140.820275,134.443981,96.720897,132.850770,-0.000723,-1.937614,32.000000,-235.797266,134.910120,-0.208854,24.483169,0.687657,416166.519224,0.986457,20.202826,0.394019,2.785746,0.068409,0.070826,167.507994,32.000000,183.197529,167.819524,169.971162,150.464516,32.000000,146.022740,72.154066,61.764895,91.854506,10.000000,44.026057,78.987342,54.789234,33.810127,28.107257,59.609577,37.079982
49.631618,60.081663,138.371955,143.955410,109.171049,98.553579,29.173627,14.210874,134.441183,2.422180,59.293657,50.528188,143.125664,139.366503,140.821768,134.431836,96.723028,132.843009,-0.000721,-1.937637,32.000000,-235.797458,134.902578,-0.208852,24.483481,0.687794,416102.043255,0.985435,20.197987,0.383277,2.786659,0.066859,0.066192,167.514476,32.000000,183.196470,167.849947,169.966129,150.436166,32.000000,146.070647,72.153529,61.761749,91.857725,10.000000,43.966137,78.987342,54.814071,33.810127,28.093827,59.604423,37.307495
49.633799,60.070708,138.402594,143.954280,109.274424,98.549603,29.169468,14.210895,134.433626,2.421960,59.272419,50.523964,143.127266,139.359334,140.823079,134.424515,96.724111,132.835848,-0.000722,-1.937671,32.000000,-235.797406,134.895508,-0.208505,24.483457,0.688117,416040.130986,0.985805,20.197665,0.374079,2.788396,0.065292,0.071368,167.496521,32.000000,183.226012,167.875049,169.840470,150.418506,32.000000,146.101873,72.152795,61.758953,91.860574,10.000000,44.080641,78.987342,54.819357,33.810127,28.071213,59.618379,37.041024
49.625643,60.058203,138.508074,143.952272,109.307054,98.549677,29.159914,14.210792,134.427283,2.422049,59.247141,50.521921,143.125561,139.349418,140.823680,134.416039,96.724695,132.830134,-0.000721,-1.937093,32.000000,-235.797538,134.889132,-0.208540,24.483452,0.687922,415978.943319,0.985771,20.195471,0.368130,2.787980,0.066618,0.064093,167.474091,32.000000,183.269766,167.881925,169.685891,150.430876,32.000000,146.104166,72.152098,61.756202,91.862690,10.000000,44.169894,78.987342,54.842118,33.810127,28.046300,59.610963,37.289226
49.618588,60.046011,138.381979,143.950024,109.231075,98.549666,29.202420,14.210864,134.419150,2.422196,59.223071,50.520238,143.124876,139.342644,140.826584,134.409976,96.726713,132.823142,-0.000722,-1.935322,32.000000,-235.797444,134.882046,-0.208596,24.483594,0.687986,415944.653809,0.985796,20.182253,0.363522,2.788475,0.064914,0.067795,167.451814,32.000000,183.283279,167.847722,169.646862,150.458138,32.000000,146.070982,72.151025,61.751671,91.862948,10.000000,44.034363,78.987342,54.858410,33.810127,28.020511,59.595956,37.287539
49.622097,60.034459,138.388889,143.947675,109.222561,98.537688,29.164734,14.210812,134.413180,2.422270,59.205055,50.516997,143.125003,139.335815,140.832287,134.404487,96.730960,132.818091,-0.000722,-1.933575,32.000000,-235.797539,134.876798,-0.208595,24.484296,0.688614,415933.578752,0.986265,20.178213,0.360125,2.791059,0.081203,0.068676,167.463520,32.000000,183.276585,167.811912,169.711085,150.493509,32.000000,146.043635,72.152520,61.748789,91.864946,10.000000,43.999480,78.987342,54.866288,33.810127,27.995282,59.601856,37.134935
49.620738,60.023874,138.397842,143.945366,109.258037,98.525631,29.164681,14.210819,134.408724,2.420793,59.193107,50.511556,143.126479,139.332613,140.836139,134.398435,96.733700,132.814864,-0.000723,-1.932986,32.000000,-235.797540,134.871406,-0.208549,24.484539,0.688075,415918.313813,0.984951,20.173343,0.354665,2.788914,0.068156,0.068674,167.501212,32.000000,183.258837,167.805796,169.838925,150.520297,32.000000,146.033252,72.154254,61.745378,91.867265,10.000000,44.028952,78.987342,54.889239,33.810127,27.973041,59.619756,37.242418
49.613935,60.015878,138.550113,143.943274,109.256044,98.521689,29.148762,14.210771,134.405701,2.408151,59.185969,50.505775,143.127276,139.327027,140.834290,134.392542,96.733101,132.808270,-0.000721,-1.932434,32.000000,-235.797451,134.867043,-0.208559,24.484198,0.687932,415842.994573,0.985997,20.158148,0.347931,2.788856,0.064088,0.069461,167.535964,32.000000,183.234159,167.817949,169.970246,150.507735,32.000000,146.047751,72.153754,61.739797,91.866561,10.000000,44.140158,78.987342,54.906333,33.810127,27.954385,59.615212,37.101919
49.612381,60.010602,138.539860,143.941372,109.136775,98.509616,29.171131,14.210742,134.401384,2.389989,59.189140,50.501170,143.127657,139.323330,140.833279,134.385450,96.733144,132.799158,-0.000721,-1.931611,32.000000,-235.797286,134.860763,-0.208560,24.483736,0.687882,415774.556544,0.985880,20.148975,0.343601,2.789113,0.064766,0.066715,167.546810,32.000000,183.222684,167.834667,170.020922,150.469127,32.000000,146.075234,72.154480,61.736065,91.866689,10.000000,44.079171,78.987342,54.924069,33.810127,27.940391,59.608662,37.141318
49.604327,60.007958,138.332812,143.939972,109.106901,98.489360,29.159432,14.210711,134.397337,2.370622,59.195322,50.496462,143.127763,139.316235,140.835024,134.378006,96.734121,132.793642,-0.000720,-1.931610,32.000000,-235.797349,134.854502,-0.208128,24.483610,0.688698,415752.827082,0.986507,20.148042,0.340955,2.792564,0.068056,0.067089,167.524085,32.000000,183.237604,167.848778,169.948724,150.435099,32.000000,146.099053,72.153895,61.731359,91.864460,10.000000,43.921664,78.987342,54.950669,33.810127,27.932145,59.609557,37.253496
49.608649,60.007860,138.192917,143.939386,109.184924,98.485119,29.156198,14.210708,134.395783,2.351265,59.191491,50.496055,143.126353,139.310790,140.836841,134.374320,96.735703,132.787847,-0.000720,-1.930412,32.000000,-235.797350,134.850110,-0.207989,24.483717,0.688590,415696.158083,0.985650,20.144379,0.336424,2.792445,0.068643,0.068759,167.485160,32.000000,183.273194,167.849700,169.809691,150.431324,32.000000,146.099710,72.152246,61.726579,91.860533,10.000000,43.930191,78.987342,54.958144,33.810127,27.932004,59.611780,37.117106
49.612951,60.005955,138.416210,143.939696,109.232722,98.485177,29.163334,14.210662,134.398109,2.331920,59.180021,50.495854,143.126437,139.309935,140.841909,134.372927,96.739049,132.785918,-0.000720,-1.929244,32.000000,-235.797343,134.849200,-0.207958,24.483106,0.687557,415610.412351,0.986012,20.150098,0.332731,2.788725,0.064333,0.067393,167.460252,32.000000,183.303806,167.825991,169.725347,150.457071,32.000000,146.069073,72.153115,61.723843,91.857425,10.000000,44.002994,78.987342,54.963059,33.810127,27.929297,59.599860,37.056872
49.618495,59.999968,138.685304,143.939687,109.231080,98.485355,29.151057,14.210645,134.402866,2.312569,59.157130,50.499748,143.125529,139.311187,140.845445,134.370590,96.738851,132.786521,-0.000721,-1.928076,32.000000,-235.797291,134.853098,-0.207978,24.482582,0.686772,415586.773639,0.985984,20.145510,0.328296,2.785662,0.060553,0.065758,167.463650,32.000000,183.309482,167.792664,169.759401,150.490711,32.000000,146.023674,72.154000,61.720891,91.853370,10.000000,44.062587,78.987342,54.980508,33.810127,27.920946,59.607531,37.262667
49.616595,59.990653,138.703079,143.939154,109.291034,98.485416,29.153491,14.210759,134.406464,2.293065,59.131285,50.498980,143.125280,139.314632,140.847955,134.375004,96.737437,132.785431,-0.000720,-1.927611,32.000000,-235.797258,134.856151,-0.208259,24.482621,0.687816,415575.461868,0.985644,20.139140,0.323999,2.789921,0.063989,0.067752,167.499524,32.000000,183.293506,167.775818,169.896912,150.510492,32.000000,146.002446,72.153652,61.717069,91.849079,10.000000,44.072317,78.987342,54.990636,33.810127,27.903844,59.606971,37.281449
49.614838,59.978766,138.614101,143.937891,109.381481,98.485560,29.171501,14.210861,134.410835,2.273717,59.115006,50.497387,143.128375,139.317337,140.849869,134.380643,96.737835,132.785316,-0.000720,-1.925986,32.000000,-235.797096,134.858877,-0.208238,24.482082,0.689050,415564.989174,0.985925,20.127398,0.324494,2.795032,0.061084,0.070116,167.538152,32.000000,183.263866,167.782560,170.048755,150.496760,32.000000,146.000263,72.152555,61.713817,91.843901,10.000000,44.166852,78.987342,55.006524,33.810127,27.878443,59.609596,37.134201
49.608871,59.966005,138.633501,143.935741,109.437905,98.485602,29.161247,14.210838,134.418029,2.254335,59.103589,50.497259,143.130881,139.322521,140.850870,134.381406,96.737134,132.790483,-0.000722,-1.924835,32.000000,-235.797176,134.862465,-0.207952,24.481488,0.689151,415557.412420,0.985860,20.120054,0.325372,2.795498,0.064472,0.067948,167.552862,32.000000,183.251186,167.809793,170.105728,150.458362,32.000000,146.023306,72.152496,61.711725,91.838987,10.000000,44.185378,78.987342,55.030860,33.810127,27.851695,59.606735,37.092895
49.609318,59.953634,138.523760,143.933456,109.487201,98.485644,29.142551,14.210731,134.424054,2.235123,59.091568,50.498437,143.127355,139.328506,140.850097,134.387156,96.735394,132.792647,-0.000721,-1.923663,32.000000,-235.797242,134.866038,-0.207926,24.480119,0.688737,415543.295191,0.985260,20.109992,0.324918,2.793803,0.068709,0.069019,167.537926,32.000000,183.265540,167.844822,170.043954,150.422829,32.000000,146.059645,72.152635,61.709050,91.833689,10.000000,44.029835,78.987342,55.040599,33.810127,27.824631,59.607344,37.251809
49.609339,59.940964,138.491359,143.931060,109.592299,98.485770,29.171694,14.210781,134.430621,2.215647,59.077132,50.496781,143.122484,139.336142,140.851279,134.392101,96.734695,132.797982,-0.000721,-1.921908,32.000000,-235.797094,134.871579,-0.207878,24.478360,0.688915,415532.472880,0.985704,20.103425,0.328163,2.794530,0.062807,0.071363,167.502941,32.000000,183.303588,167.861547,169.902467,150.415834,32.000000,146.067001,72.152664,61.706938,91.828491,10.000000,43.991946,78.987342,55.053761,33.810127,27.798288,59.607590,37.180422
49.607288,59.927304,138.581412,143.928575,109.686848,98.486037,29.162473,14.210799,134.436936,2.196136,59.060944,50.495266,143.119062,139.342251,140.851895,134.398741,96.734687,132.803398,-0.000722,-1.921312,32.000000,-235.797239,134.879492,-0.207877,24.476719,0.688381,415520.104605,0.986295,20.090590,0.330968,2.792293,0.063324,0.069354,167.471621,32.000000,183.327351,167.840750,169.806206,150.428394,32.000000,146.046201,72.152273,61.704900,91.822067,10.000000,44.040263,78.987342,55.073208,33.810127,27.768673,59.613668,37.114172
49.611447,59.914288,138.646322,143.926073,109.647724,98.486478,29.155392,14.210732,134.438752,2.176418,59.043421,50.495175,143.116542,139.347143,140.853466,134.402662,96.732333,132.807446,-0.000721,-1.921288,32.000000,-235.797268,134.886083,-0.207745,24.475632,0.688249,415505.874289,0.985277,20.077900,0.334295,2.791639,0.061887,0.071270,167.469299,32.000000,183.330439,167.802024,169.826568,150.458920,32.000000,146.014067,72.151782,61.701658,91.813861,10.000000,44.142104,78.987342,55.081405,33.810127,27.739851,59.609046,37.136402
49.617676,59.902612,138.736073,143.924034,109.641201,98.486945,29.165570,14.210741,134.445416,2.156767,59.026025,50.493957,143.114820,139.352430,140.856755,134.408347,96.726842,132.810349,-0.000721,-1.921296,32.000000,-235.797225,134.892580,-0.207731,24.474482,0.688748,415490.911260,0.985601,20.066370,0.336969,2.793570,0.062199,0.064967,167.486382,32.000000,183.302934,167.769735,169.966280,150.477319,32.000000,145.980290,72.150707,61.697438,91.805523,10.000000,44.091780,78.987342,55.094870,33.810127,27.712798,59.612567,37.102066
49.613273,59.891502,138.648806,143.922458,109.640052,98.487078,29.163253,14.210702,134.454087,2.137215,59.011722,50.490449,143.116247,139.357489,140.856344,134.412264,96.723355,132.815194,-0.000722,-1.919542,32.000000,-235.797354,134.900936,-0.207692,24.473336,0.689002,415477.701435,0.985720,20.049035,0.341316,2.794644,0.067939,0.070154,167.521553,32.000000,183.275656,167.771947,170.117536,150.479349,32.000000,145.979078,72.149170,61.693230,91.798209,10.000000,44.039530,78.987342,55.108855,33.810127,27.688499,59.610236,37.115492
49.613830,59.880184,138.491762,143.921345,109.654866,98.487322,29.202586,14.210744,134.461341,2.117654,59.003788,50.489116,143.120628,139.364703,140.854840,134.416212,96.721900,132.819415,-0.000722,-1.918973,32.000000,-235.797390,134.909030,-0.207715,24.472604,0.689360,415471.314034,0.985214,20.030892,0.348236,2.796102,0.067802,0.069293,167.538591,32.000000,183.260069,167.803135,170.190958,150.456739,32.000000,146.001688,72.148256,61.691789,91.792417,10.000000,44.059481,78.987342,55.123503,33.810127,27.663434,59.609990,37.111384
49.614533,59.868379,138.618646,143.920258,109.564951,98.487705,29.165731,14.210906,134.467770,2.098469,58.999471,50.484995,143.119818,139.372551,140.851679,134.421807,96.717683,132.823866,-0.000721,-1.918974,32.000000,-235.797134,134.916166,-0.207742,24.472397,0.689015,415466.902758,0.985361,20.024354,0.354109,2.794591,0.066207,0.068796,167.535195,32.000000,183.269811,167.841037,170.146163,150.427422,32.000000,146.035834,72.147305,61.690415,91.786593,10.000000,44.097976,78.987342,55.137805,33.810127,27.637579,59.608367,37.110577
49.605957,59.858097,138.756780,143.919371,109.547022,98.487779,29.157763,14.210691,134.471852,2.078889,59.000923,50.480376,143.115152,139.375182,140.848465,134.427783,96.714558,132.823417,-0.000722,-1.918968,32.000000,-235.797272,134.922483,-0.207768,24.472520,0.688237,415455.954821,0.983994,20.012456,0.357642,2.791394,0.065994,0.078017,167.517082,32.000000,183.301829,167.866124,170.012782,150.405912,32.000000,146.055743,72.146289,61.689742,91.781884,10.000000,44.078048,78.987342,55.154401,33.810127,27.612895,59.611908,37.304340
49.596682,59.849584,138.791092,143.918796,109.418379,98.487962,29.169831,14.210595,134.474589,2.059072,59.005172,50.475524,143.111935,139.377308,140.847492,134.428807,96.715036,132.824381,-0.000723,-1.918977,32.000000,-235.797359,134.926258,-0.207399,24.472462,0.688833,415449.809754,0.985195,19.999922,0.364049,2.793912,0.095275,0.069849,167.478554,32.000000,183.328142,167.854174,169.899677,150.406324,32.000000,146.038479,72.145458,61.688394,91.776560,10.000000,44.135572,78.987342,55.184951,33.810127,27.591364,59.595375,37.127378
49.601995,59.843088,138.863686,143.918645,109.280294,98.480875,29.166614,14.210632,134.476289,2.039300,59.014369,50.467982,143.114462,139.378712,140.851035,134.427871,96.715233,132.826701,-0.000723,-1.918985,32.000000,-235.797357,134.932221,-0.207127,24.472764,0.689620,415448.197841,0.985626,19.998543,0.366955,2.797180,0.064038,0.072683,167.454735,32.000000,183.338051,167.823958,169.882453,150.434785,32.000000,146.003644,72.144785,61.687579,91.770947,10.000000,44.188279,78.987342,55.197197,33.810127,27.576201,59.605171,37.104487
49.586652,59.840294,138.989097,143.919558,109.117513,98.464459,29.166968,14.210527,134.477239,2.019955,59.026412,50.462352,143.118568,139.378760,140.854804,134.427544,96.714450,132.827771,-0.000723,-1.918987,32.000000,-235.797498,134.935864,-0.207091,24.472699,0.689914,415443.420437,0.985400,19.999662,0.366950,2.798395,0.065127,0.067692,167.467278,32.000000,183.315220,167.798101,169.977783,150.463462,32.000000,145.964957,72.144985,61.686755,91.766260,10.000000,44.358206,78.987342,55.223788,33.810127,27.566240,59.604718,37.064355
49.583020,59.839764,139.054132,143.921440,108.974765,98.456263,29.162930,14.210438,134.478592,2.000548,59.035660,50.458298,143.122006,139.377712,140.854491,134.427791,96.710800,132.831711,-0.000723,-1.918985,32.000000,-235.797554,134.938827,-0.207077,24.473007,0.690119,415401.799481,0.985305,19.987649,0.367897,2.799558,0.066617,0.070517,167.501282,32.000000,183.284554,167.790901,170.129930,150.471322,32.000000,145.953486,72.144730,61.685525,91.761683,10.000000,44.255254,78.987342,55.246590,33.810127,27.561291,59.610413,37.211017
49.581188,59.839698,138.937749,143.924090,108.902397,98.444083,29.154031,14.210500,134.479789,1.980836,59.041800,50.459958,143.125744,139.377783,140.851801,134.431813,96.707458,132.836353,-0.000722,-1.918994,32.000000,-235.797427,134.944746,-0.206794,24.473218,0.690851,415340.338901,0.985456,20.000788,0.369207,2.802954,0.068305,0.071382,167.534033,32.000000,183.267050,167.821078,170.230064,150.457789,32.000000,145.978677,72.144184,61.684766,91.757339,10.000000,44.212144,78.987342,55.271075,33.810127,27.561159,59.602919,37.223269
49.578653,59.838296,138.904438,143.927303,108.879919,98.440065,29.171520,14.210551,134.482258,1.961139,59.043051,50.457579,143.127103,139.380539,140.847989,134.435694,96.700791,132.842275,-0.000723,-1.918983,32.000000,-235.797448,134.949898,-0.206780,24.472582,0.691161,415314.488043,0.985589,20.004029,0.374795,2.804471,0.067337,0.069444,167.547047,32.000000,183.276459,167.870472,170.197215,150.434035,32.000000,146.021970,72.143001,61.684842,91.752652,10.000000,44.255211,78.987342,55.281638,33.810127,27.556760,59.598119,37.121582
49.582347,59.833309,138.979283,143.929998,108.811648,98.440115,29.165696,14.210538,134.487774,1.941701,59.042579,50.454569,143.126698,139.384843,140.846799,134.438090,96.695816,132.845811,-0.000724,-1.918974,32.000000,-235.797530,134.956103,-0.206651,24.471895,0.690524,415270.548312,0.985807,20.005865,0.380423,2.802227,0.062205,0.072110,167.531594,32.000000,183.308698,167.899680,170.066004,150.412502,32.000000,146.051355,72.141341,61.685429,91.747660,10.000000,44.273091,78.987342,55.299949,33.810127,27.547253,59.616874,37.238823
49.577893,59.827250,139.027943,143.932368,108.773004,98.440269,29.149001,14.210555,134.492866,1.922451,59.046994,50.446937,143.126233,139.389033,140.846092,134.441787,96.692950,132.850670,-0.000725,-1.918964,32.000000,-235.797460,134.961829,-0.206531,24.470796,0.690389,415265.422521,0.985228,20.007098,0.390004,2.801698,0.064452,0.074588,167.500885,32.000000,183.349030,167.904587,169.922243,150.416769,32.000000,146.050712,72.140702,61.686693,91.742949,10.000000,44.289675,78.987342,55.317011,33.810127,27.534019,59.609911,37.271765
49.569138,59.821307,138.967792,143.934580,108.722644,98.440424,29.171148,14.210581,134.496080,1.903001,59.051485,50.440245,143.125475,139.388241,140.846924,134.443689,96.688752,132.853098,-0.000725,-1.918944,32.000000,-235.797579,134.963672,-0.206468,24.469103,0.690710,415266.741558,0.985331,19.998275,0.396720,2.802999,0.062550,0.066213,167.482064,32.000000,183.372845,167.889819,169.857410,150.440537,32.000000,146.023798,72.140528,61.688356,91.738403,10.000000,44.266170,78.987342,55.347614,33.810127,27.518449,59.617592,37.197517
49.573043,59.816666,138.999208,143.936798,108.613910,98.440453,29.166308,14.210694,134.496802,1.883202,59.056141,50.434974,143.125433,139.389005,140.851800,134.445850,96.685759,132.852777,-0.000726,-1.918937,32.000000,-235.797456,134.964313,-0.206475,24.467233,0.691040,415267.488226,0.985979,19.996842,0.401978,2.804233,0.068524,0.071402,167.491387,32.000000,183.368266,167.867198,169.913083,150.473720,32.000000,145.990813,72.140412,61.689512,91.733848,10.000000,44.281675,78.987342,55.362482,33.810127,27.506988,59.605269,37.125984
49.569333,59.815174,138.990138,143.939977,108.601903,98.440521,29.152998,14.210688,134.497949,1.863563,59.057483,50.432225,143.128562,139.389459,140.855990,134.449311,96.682977,132.851976,-0.000726,-1.918929,32.000000,-235.797476,134.967249,-0.206689,24.466353,0.690913,415274.684832,0.985407,19.999994,0.407372,2.803514,0.063873,0.066132,167.519858,32.000000,183.341381,167.861571,170.047959,150.491180,32.000000,145.973717,72.140039,61.690354,91.729678,10.000000,44.246325,78.987342,55.384058,33.810127,27.499960,59.605407,37.028552
49.570914,59.812325,138.914600,143.943252,108.670411,98.440589,29.159652,14.210814,134.498965,1.844051,59.058489,50.429165,143.131913,139.390730,140.856465,134.453816,96.679694,132.851326,-0.000728,-1.918918,32.000000,-235.797310,134.971707,-0.206789,24.466498,0.691051,415271.992621,0.985474,19.991296,0.410206,2.803927,0.068594,0.069129,167.551102,32.000000,183.311107,167.871362,170.186834,150.471188,32.000000,145.981588,72.139347,61.692156,91.726822,10.000000,44.283372,78.987342,55.398630,33.810127,27.493706,59.615389,37.279395
49.569595,59.807929,138.951130,143.946384,108.756341,98.440508,29.164460,14.210966,134.501565,1.824156,59.061477,50.426821,143.134605,139.391806,140.852921,134.457145,96.675876,132.853812,-0.000729,-1.918931,32.000000,-235.797177,134.973274,-0.206690,24.467177,0.691086,415277.710222,0.986002,19.993658,0.412594,2.803954,0.064979,0.072093,167.566709,32.000000,183.301390,167.900541,170.215441,150.431594,32.000000,146.010471,72.138935,61.694835,91.724920,10.000000,44.289055,78.987342,55.417393,33.810127,27.484535,59.607285,37.314831
49.559471,59.801796,139.056734,143.949137,108.776786,98.440353,29.155982,14.210943,134.502292,1.804282,59.071214,50.423018,143.135793,139.393339,140.851700,134.459523,96.672415,132.854231,-0.000730,-1.918926,32.000000,-235.797160,134.975511,-0.206715,24.468175,0.690686,415279.680161,0.985735,19.989167,0.415558,2.802341,0.071348,0.074541,167.553242,32.000000,183.320184,167.928961,170.128481,150.395142,32.000000,146.035741,72.138797,61.698651,91.724464,10.000000,44.284048,78.987342,55.441623,33.810127,27.469778,59.618664,37.136842
49.555960,59.797410,139.198935,143.951999,108.721970,98.428210,29.174047,14.210805,134.500013,1.785342,59.084314,50.417618,143.135320,139.388509,140.850811,134.458764,96.668393,132.852785,-0.000729,-1.918908,32.000000,-235.797317,134.971325,-0.206748,24.469152,0.690856,415281.630927,0.985589,19.986140,0.420598,2.803152,0.064928,0.068902,167.512497,32.000000,183.339413,167.919983,170.008889,150.378261,32.000000,146.035475,72.137308,61.700764,91.722317,10.000000,44.414602,78.987342,55.465613,33.810127,27.457450,59.613580,37.052836
49.548075,59.796218,139.117498,143.955480,108.635349,98.415977,29.171735,14.210929,134.497205,1.773514,59.096949,50.411312,143.133748,139.383563,140.851195,134.457162,96.664063,132.851226,-0.000730,-1.918901,32.000000,-235.797204,134.967290,-0.206735,24.468940,0.691484,415286.055349,0.986080,19.990526,0.424267,2.805856,0.069224,0.073521,167.486674,32.000000,183.359407,167.896160,169.920547,150.395457,32.000000,146.005075,72.137462,61.704838,91.721485,10.000000,44.398792,78.987342,55.494320,33.810127,27.449722,59.600499,37.143665
49.540928,59.797581,139.085205,143.959666,108.502376,98.403857,29.169429,14.210796,134.491945,1.770942,59.112603,50.406712,143.136323,139.376480,140.854495,134.452904,96.660700,132.849316,-0.000730,-1.919482,32.000000,-235.797422,134.961801,-0.206696,24.467509,0.692113,415239.255618,0.985413,19.989788,0.427577,2.808924,0.070021,0.074250,167.489796,32.000000,183.365117,167.873507,169.938507,150.433712,32.000000,145.965830,72.138025,61.708986,91.722521,10.000000,44.359373,78.987342,55.524086,33.810127,27.448785,59.604620,37.110943
49.544624,59.800862,139.146310,143.964645,108.322398,98.399899,29.166031,14.210902,134.485289,1.770281,59.126664,50.403442,143.142725,139.369713,140.858203,134.448265,96.657128,132.844722,-0.000730,-1.921231,32.000000,-235.797277,134.954837,-0.206405,24.465247,0.691754,415198.980995,0.985538,19.996789,0.431139,2.807728,0.069540,0.070266,167.510115,32.000000,183.340249,167.856231,170.070695,150.452085,32.000000,145.944435,72.136366,61.710421,91.722153,10.000000,44.376647,78.987342,55.543017,33.810127,27.453987,59.606990,37.085558
49.534493,59.804060,139.203467,143.970235,108.193222,98.387814,29.157540,14.210933,134.478173,1.769799,59.142197,50.393386,143.149170,139.359772,140.857890,134.441836,96.653332,132.838274,-0.000730,-1.922387,32.000000,-235.797274,134.949391,-0.206362,24.462457,0.691674,415160.549027,0.985654,20.005580,0.433562,2.807481,0.064629,0.070086,167.550714,32.000000,183.309348,167.869679,170.210904,150.450106,32.000000,145.951547,72.135830,61.713867,91.723724,10.000000,44.443375,78.987342,55.569771,33.810127,27.459101,59.607659,37.133761
49.527507,59.807462,139.058003,143.975702,108.049040,98.375696,29.156839,14.211035,134.468964,1.769770,59.166011,50.385970,143.154715,139.352052,140.853885,134.433645,96.648617,132.833415,-0.000730,-1.922369,32.000000,-235.797249,134.941300,-0.206342,24.460925,0.691956,415151.970012,0.985657,20.005020,0.434874,2.808505,0.062240,0.066380,167.576430,32.000000,183.291175,167.901231,170.261409,150.423869,32.000000,145.977291,72.135926,61.718445,91.727251,10.000000,44.391501,78.987342,55.597964,33.810127,27.464402,59.604640,37.138823
49.521951,59.812257,139.139925,143.981252,108.020637,98.363605,29.170603,14.210886,134.455994,1.769455,59.197118,50.376350,143.156323,139.341987,140.851043,134.425121,96.645993,132.823387,-0.000728,-1.922364,32.000000,-235.797299,134.928014,-0.206323,24.460665,0.692386,415118.652878,0.986053,20.018749,0.435494,2.810233,0.064971,0.075818,167.580419,32.000000,183.312333,167.949175,170.163482,150.400791,32.000000,146.021512,72.135671,61.722524,91.731070,10.000000,44.474671,78.987342,55.620261,33.810127,27.470165,59.611091,37.102359
49.514880,59.819635,139.212230,143.987093,107.915398,98.351372,29.152324,14.210861,134.443176,1.769174,59.230078,50.369630,143.157177,139.328449,140.850111,134.414862,96.644759,132.811122,-0.000728,-1.922367,32.000000,-235.797433,134.914717,-0.206026,24.460453,0.691757,415085.528241,0.986117,20.029413,0.437817,2.807692,0.064984,0.067503,167.552219,32.000000,183.341218,167.961309,170.018632,150.386993,32.000000,146.037915,72.135556,61.724808,91.733951,10.000000,44.395175,78.987342,55.657786,33.810127,27.484224,59.610924,37.050929
49.514209,59.830417,138.999889,143.993787,107.832318,98.339211,29.171701,14.210654,134.429720,1.768729,59.256460,50.363142,143.157492,139.313439,140.850596,134.401847,96.642215,132.796753,-0.000727,-1.923890,32.000000,-235.797676,134.898788,-0.206024,24.460134,0.692165,415048.435505,0.985664,20.039983,0.435505,2.809662,0.064718,0.069284,167.527003,32.000000,183.367150,167.940746,169.921677,150.398814,32.000000,146.018232,72.135590,61.727294,91.737049,10.000000,44.303011,78.987342,55.680501,33.810127,27.503184,59.612930,37.120114
49.507157,59.842535,138.884272,144.001111,107.704006,98.333034,29.166230,14.210595,134.414528,1.768432,59.278877,50.356171,143.158995,139.297686,140.852571,134.386858,96.640679,132.781483,-0.000726,-1.925644,32.000000,-235.797827,134.884130,-0.206320,24.459178,0.692566,415012.899038,0.986333,20.054714,0.430700,2.811523,0.070856,0.075862,167.529122,32.000000,183.373285,167.914466,169.927532,150.437004,32.000000,146.000937,72.136090,61.730349,91.741549,10.000000,44.305671,78.987342,55.707769,33.810127,27.526076,59.610383,37.122756
49.502015,59.854980,138.903510,144.008860,107.601122,98.320882,29.171661,14.210657,134.397670,1.768062,59.298436,50.347817,143.165977,139.279273,140.855522,134.371299,96.640420,132.770031,-0.000726,-1.926215,32.000000,-235.797760,134.869210,-0.206112,24.457353,0.691485,414980.666139,0.985599,20.066193,0.426168,2.807273,0.063639,0.065396,167.561582,32.000000,183.352722,167.892408,170.034519,150.472121,32.000000,145.988382,72.136065,61.733470,91.746289,10.000000,44.261353,78.987342,55.738452,33.810127,27.551919,59.609154,37.122535
49.498907,59.866743,139.010363,144.016826,107.533739,98.308763,29.165408,14.210618,134.382974,1.767502,59.313670,50.345285,143.175175,139.262633,140.856975,134.356290,96.637724,132.755309,-0.000726,-1.927989,32.000000,-235.797941,134.853995,-0.205904,24.455403,0.691041,414977.404853,0.985908,20.085644,0.420186,2.805337,0.060356,0.066014,167.603453,32.000000,183.317824,167.888491,170.194069,150.471635,32.000000,145.999058,72.135659,61.736235,91.749897,10.000000,44.307377,78.987342,55.766324,33.810127,27.575695,59.609439,37.091648
49.501578,59.876058,139.053548,144.024524,107.392560,98.296456,29.158743,14.210564,134.370098,1.766940,59.328429,50.344867,143.181793,139.246973,140.855884,134.341158,96.634541,132.744090,-0.000725,-1.928009,32.000000,-235.797930,134.840813,-0.205926,24.453333,0.691202,414945.291120,0.985748,20.103434,0.414805,2.806017,0.065115,0.065713,167.630491,32.000000,183.297129,167.914944,170.272403,150.450563,32.000000,146.033788,72.134924,61.738308,91.754262,10.000000,44.377957,78.987342,55.789564,33.810127,27.596096,59.614150,37.143592
49.496584,59.883120,139.078517,144.031838,107.375375,98.284082,29.159418,14.210571,134.358441,1.766603,59.346344,50.344078,143.187303,139.233096,140.857236,134.328885,96.633423,132.729940,-0.000724,-1.928041,32.000000,-235.798028,134.826220,-0.205961,24.451269,0.691765,414916.044688,0.985936,20.118432,0.410251,2.808352,0.065557,0.067711,167.626562,32.000000,183.311332,167.958106,170.199708,150.430421,32.000000,146.079297,72.135385,61.741720,91.759894,10.000000,44.365647,78.987342,55.813736,33.810127,27.612444,59.604974,37.127671
49.494032,59.888866,139.177174,144.038627,107.365448,98.280481,29.193256,14.210571,134.345642,1.766189,59.361599,50.339470,143.189873,139.218938,140.859222,134.317775,96.633146,132.716002,-0.000724,-1.928063,32.000000,-235.797957,134.813722,-0.205974,24.450013,0.691927,414879.855202,0.986004,20.124968,0.407908,2.809073,0.063889,0.071537,167.604325,32.000000,183.345802,167.986719,170.026429,150.422976,32.000000,146.107188,72.134064,61.743730,91.764745,10.000000,44.495510,78.987342,55.840562,33.810127,27.624055,59.617110,37.105221
49.482933,59.894232,139.309970,144.044752,107.348140,98.268602,29.162206,14.210518,134.331617,1.766041,59.379191,50.335894,143.194835,139.205795,140.865418,134.304793,96.634940,132.701107,-0.000724,-1.928069,32.000000,-235.797930,134.800591,-0.205979,24.448469,0.692105,414841.950216,0.985985,20.137225,0.402056,2.809861,0.062574,0.066989,167.582276,32.000000,183.385409,167.987354,169.865181,150.448673,32.000000,146.109368,72.135032,61.748268,91.770211,10.000000,44.462232,78.987342,55.876087,33.810127,27.634505,59.596811,37.133761
49.480490,59.901635,139.192444,144.050300,107.288668,98.256385,29.170052,14.210465,134.315554,1.765588,59.393947,50.331364,143.198885,139.190109,140.872848,134.291705,96.635317,132.688403,-0.000724,-1.928060,32.000000,-235.797988,134.783224,-0.206028,24.446276,0.692653,414835.710568,0.984876,20.145624,0.395468,2.811999,0.063810,0.066944,167.569699,32.000000,183.392292,167.959851,169.837514,150.483969,32.000000,146.087959,72.135676,61.751603,91.775174,10.000000,44.387162,78.987342,55.906138,33.810127,27.647895,59.601788,37.135155
49.476503,59.910093,139.066105,144.055831,107.227261,98.244043,29.162560,14.210390,134.299422,1.765124,59.406813,50.326945,143.203132,139.170901,140.879429,134.276720,96.634658,132.672784,-0.000724,-1.928066,32.000000,-235.798045,134.766884,-0.206031,24.442445,0.693439,414796.060440,0.986063,20.162536,0.386336,2.815314,0.069943,0.074662,167.590929,32.000000,183.371267,167.929459,169.932016,150.520695,32.000000,146.066216,72.136463,61.753275,91.780685,10.000000,44.466261,78.987342,55.936963,33.810127,27.663918,59.607974,37.051809
49.473939,59.919097,139.042233,144.061287,107.172930,98.231708,29.152930,14.210557,134.284764,1.764413,59.418530,50.327895,143.210182,139.154688,140.883640,134.261504,96.632810,132.659391,-0.000722,-1.928050,32.000000,-235.797804,134.751316,-0.206004,24.437788,0.692896,414754.784580,0.985748,20.172480,0.379700,2.813077,0.063257,0.071371,167.618453,32.000000,183.335320,167.918479,170.091869,150.533251,32.000000,146.070097,72.136151,61.753793,91.784988,10.000000,44.456705,78.987342,55.969220,33.810127,27.682263,59.608131,36.924517
49.481776,59.928140,138.931539,144.066609,107.171595,98.219540,29.165646,14.210614,134.270796,1.764374,59.427895,50.328978,143.218507,139.139905,140.885792,134.246373,96.630100,132.647536,-0.000721,-1.928038,32.000000,-235.797634,134.735221,-0.205909,24.432844,0.692381,414716.719980,0.985986,20.185085,0.372665,2.810750,0.064616,0.068230,167.651648,32.000000,183.316748,167.945479,170.187725,150.536646,32.000000,146.110322,72.135530,61.755025,91.789626,10.000000,44.309326,78.987342,55.987305,33.810127,27.700811,59.605574,37.139703
49.472886,59.935774,138.842170,144.071403,107.210992,98.210822,29.163106,14.210528,134.257399,1.764258,59.438163,50.328907,143.221410,139.123948,140.885722,134.232494,96.626468,132.633924,-0.000720,-1.928011,32.000000,-235.797779,134.717741,-0.206110,24.427383,0.692367,414681.270210,0.986268,20.196757,0.367912,2.810414,0.067698,0.073530,167.670917,32.000000,183.326256,167.990079,170.145740,150.527664,32.000000,146.161970,72.136104,61.757429,91.795376,10.000000,44.231414,78.987342,56.019153,33.810127,27.717435,59.608977,37.108596
49.476516,59.941802,138.643789,144.075791,107.305646,98.218497,29.156720,14.210561,134.245666,1.763878,59.440264,50.331944,143.222142,139.109632,140.884123,134.220631,96.622850,132.620826,-0.000720,-1.929172,32.000000,-235.797772,134.701192,-0.206265,24.422839,0.691773,414641.256530,0.985568,20.197648,0.364781,2.807731,0.070755,0.062122,167.660753,32.000000,183.364956,168.025192,169.987547,150.523830,32.000000,146.204443,72.135480,61.757213,91.799403,10.000000,44.213803,78.987342,56.043753,33.810127,27.731418,59.605623,37.047187
49.479003,59.946092,138.755034,144.079671,107.363761,98.218709,29.172094,14.210674,134.232663,1.763391,59.441051,50.331377,143.222739,139.096412,140.884085,134.208472,96.621005,132.603397,-0.000719,-1.929176,32.000000,-235.797764,134.686405,-0.206119,24.419431,0.691585,414626.219902,0.985781,20.214530,0.361704,2.806430,0.063976,0.069441,167.638412,32.000000,183.408777,168.031489,169.831371,150.538246,32.000000,146.216367,72.135426,61.758311,91.803378,10.000000,44.276924,78.987342,56.063001,33.810127,27.742036,59.608475,37.048508
49.484831,59.948507,138.786404,144.082942,107.394684,98.218712,29.175698,14.210655,134.220238,1.762921,59.447766,50.329007,143.224711,139.082810,140.890418,134.193909,96.622885,132.586036,-0.000718,-1.929156,32.000000,-235.797773,134.669480,-0.205966,24.416351,0.690754,414670.259636,0.986010,20.216782,0.358866,2.802214,0.063870,0.071290,167.629078,32.000000,183.435349,168.013311,169.766326,150.575142,32.000000,146.198744,72.137283,61.761825,91.809331,10.000000,44.174547,78.987342,56.088018,33.810127,27.746705,59.606951,37.133761
49.473033,59.952423,138.657763,144.085503,107.333990,98.218790,29.151253,14.210577,134.207393,1.762196,59.456159,50.328110,143.226951,139.066921,140.897230,134.178004,96.622646,132.570235,-0.000717,-1.929153,32.000000,-235.797712,134.652204,-0.205979,24.414387,0.691363,414678.516023,0.985449,20.218483,0.352121,2.804322,0.064558,0.070922,167.634182,32.000000,183.429181,167.980422,169.834084,150.610924,32.000000,146.172952,72.138349,61.762309,91.814543,10.000000,44.118636,78.987342,56.121964,33.810127,27.753527,59.599673,37.109036
49.467924,59.958322,138.571839,144.088315,107.296041,98.219058,29.172646,14.210541,134.190937,1.761605,59.468428,50.328071,143.232199,139.050371,140.902281,134.161013,96.623021,132.553211,-0.000715,-1.929135,32.000000,-235.797530,134.634750,-0.205947,24.412969,0.691526,414673.618260,0.985206,20.214836,0.341681,2.804625,0.068043,0.069571,167.662601,32.000000,183.398762,167.966897,169.986716,150.623617,32.000000,146.167624,72.139788,61.761323,91.819953,10.000000,44.120960,78.987342,56.151095,33.810127,27.763560,59.611701,37.055918
49.467431,59.965746,138.567232,144.091299,107.273251,98.219144,29.155761,14.210501,134.174460,1.760991,59.481218,50.330795,143.238212,139.037207,140.903976,134.145135,96.619477,132.535277,-0.000713,-1.929146,32.000000,-235.797613,134.618076,-0.206075,24.412614,0.691142,414687.254201,0.986302,20.231026,0.334131,2.802694,0.078216,0.075058,167.701604,32.000000,183.371762,167.984955,170.113963,150.617819,32.000000,146.195761,72.140995,61.760831,91.824784,10.000000,44.101243,78.987342,56.178624,33.810127,27.777870,59.602250,37.142271
49.471354,59.974237,138.512559,144.094378,107.286536,98.213419,29.172768,14.210391,134.157861,1.760372,59.494502,50.333008,143.241326,139.024545,140.904835,134.128362,96.618671,132.518451,-0.000712,-1.929153,32.000000,-235.797700,134.600284,-0.205696,24.411872,0.690856,414697.778635,0.985708,20.242240,0.325362,2.801246,0.068878,0.070708,167.720588,32.000000,183.366353,168.013787,170.134264,150.586014,32.000000,146.229637,72.142737,61.762104,91.830215,10.000000,44.042558,78.987342,56.206459,33.810127,27.795652,59.611544,37.092748
49.467073,59.982035,138.492274,144.097399,107.322778,98.213311,29.165141,14.210306,134.142469,1.759589,59.511524,50.333637,143.242372,139.009582,140.904372,134.112450,96.618979,132.500909,-0.000711,-1.929135,32.000000,-235.797936,134.582894,-0.205684,24.411318,0.690866,414714.225078,0.986310,20.250178,0.320063,2.801181,0.063217,0.065024,167.707152,32.000000,183.388989,168.046417,170.037281,150.555197,32.000000,146.250566,72.143951,61.762227,91.835170,10.000000,44.042533,78.987342,56.231322,33.810127,27.812526,59.616481,37.063695
49.462317,59.990113,138.529460,144.100163,107.222152,98.213518,29.157129,14.210268,134.126371,1.758930,59.526980,50.337028,143.242915,138.990407,140.901843,134.094946,96.617066,132.483323,-0.000710,-1.929122,32.000000,-235.797976,134.564717,-0.205634,24.410954,0.690528,414699.710044,0.985614,20.254586,0.312573,2.799854,0.063947,0.070203,167.672258,32.000000,183.412480,168.044122,169.918426,150.538323,32.000000,146.251166,72.144344,61.760765,91.837469,10.000000,44.013719,78.987342,56.264810,33.810127,27.829275,59.609331,37.054304
49.463522,59.998824,138.427018,144.102813,107.151651,98.213524,29.160154,14.210189,134.110688,1.758324,59.538245,50.338707,143.241713,138.976052,140.901655,134.077219,96.615666,132.467668,-0.000707,-1.929102,32.000000,-235.798109,134.549015,-0.205284,24.409697,0.690531,414711.235016,0.985985,20.266841,0.303612,2.799686,0.063611,0.066217,167.645113,32.000000,183.433914,168.014458,169.833233,150.564233,32.000000,146.226921,72.144985,61.759553,91.840183,10.000000,43.966689,78.987342,56.294454,33.810127,27.846693,59.602653,37.110577
49.463972,60.008518,138.333405,144.105491,107.100155,98.213576,29.164581,14.210101,134.095386,1.758089,59.542862,50.342878,143.242837,138.960688,140.905963,134.061952,96.615400,132.450652,-0.000706,-1.929102,32.000000,-235.798104,134.533119,-0.205325,24.406879,0.690816,414728.962123,0.986383,20.279866,0.296851,2.800707,0.053572,0.066189,167.647656,32.000000,183.430069,167.988120,169.852281,150.604312,32.000000,146.192565,72.146392,61.758086,91.843250,10.000000,43.932696,78.987342,56.316957,33.810127,27.867330,59.611878,37.043079
49.474651,60.016571,138.407860,144.107850,107.163582,98.213726,29.149625,14.210127,134.081708,1.757590,59.547418,50.347400,143.246579,138.947288,140.912064,134.046924,96.614006,132.437076,-0.000704,-1.929101,32.000000,-235.798154,134.518736,-0.205320,24.403665,0.690341,414741.386089,0.986277,20.287323,0.290529,2.798568,0.057868,0.066107,167.669179,32.000000,183.398366,167.969546,169.983453,150.632154,32.000000,146.181851,72.148168,61.756909,91.846472,10.000000,43.990384,78.987342,56.336756,33.810127,27.885722,59.602319,37.138309
