OSU 80 Ton Compressor Load Stand
49.479705,60.022801,138.206072,144.109803,107.196548,98.221885,29.166347,14.210066,134.067596,1.756925,59.549039,50.351665,143.253057,138.934758,140.915751,134.031782,96.610246,132.422254,-0.000705,-1.929124,32.000000,-235.798205,134.509132,-0.205001,24.400362,0.689974,414753.642357,0.986143,20.296549,0.282399,2.796650,0.066506,0.066403,167.709967,32.000000,183.374771,167.980846,170.117914,150.643985,32.000000,146.206323,72.149935,61.755765,91.849835,10.000000,43.847014,78.987342,56.354471,33.810127,27.901079,59.608456,37.095976
49.479762,60.027354,138.300626,144.111186,107.258962,98.230189,29.171110,14.210190,134.056860,1.756354,59.552258,50.357152,143.258702,138.925536,140.918370,134.019448,96.608974,132.409762,-0.000704,-1.929123,32.000000,-235.798160,134.497905,-0.205001,24.397576,0.690282,414760.422714,0.986438,20.293491,0.277096,2.797551,0.067622,0.069671,167.740967,32.000000,183.370257,168.019794,170.141403,150.634929,32.000000,146.238883,72.150939,61.753957,91.853410,10.000000,43.886742,78.987342,56.376122,33.810127,27.912605,59.596359,37.094656
49.491503,60.030379,138.321009,144.111839,107.345963,98.238430,29.173302,14.210177,134.047745,1.755680,59.559662,50.359135,143.263560,138.913901,140.922044,134.008131,96.610212,132.397700,-0.000703,-1.929143,32.000000,-235.798232,134.488659,-0.205044,24.395885,0.689372,414805.858157,0.985860,20.294463,0.273542,2.793187,0.069555,0.075906,167.730118,32.000000,183.377661,168.057974,170.071158,150.606758,32.000000,146.279879,72.151497,61.751727,91.856443,10.000000,43.840316,78.987342,56.399412,33.810127,27.919290,59.609764,37.114172
49.491901,60.032423,138.322859,144.111822,107.413487,98.246479,29.167844,14.210140,134.038049,1.755106,59.563652,50.363726,143.264673,138.904427,140.924595,133.999744,96.610838,132.388433,-0.000703,-1.927393,32.000000,-235.798346,134.478940,-0.205113,24.394656,0.689984,414849.486654,0.985793,20.298956,0.268650,2.795095,0.066283,0.068985,167.702492,32.000000,183.403833,168.072182,169.925205,150.599917,32.000000,146.303743,72.152994,61.751382,91.859828,10.000000,43.863135,78.987342,56.417127,33.810127,27.924608,59.605672,37.162594
49.496230,60.034374,138.169827,144.111549,107.438800,98.246366,29.154342,14.210017,134.028992,1.754828,59.565735,50.368127,143.263510,138.895689,140.927495,133.990998,96.610352,132.379770,-0.000703,-1.925650,32.000000,-235.798444,134.468385,-0.205264,24.394112,0.690013,414877.746528,0.985552,20.289769,0.261461,2.794844,0.067830,0.072632,167.674979,32.000000,183.436756,168.056113,169.817611,150.617441,32.000000,146.291489,72.155179,61.751156,91.863061,10.000000,43.792286,78.987342,56.437514,33.810127,27.929149,59.599801,37.114685
49.503741,60.036498,138.101913,144.111156,107.514074,98.258502,29.174706,14.209999,134.019339,1.754348,59.562973,50.377813,143.263571,138.885878,140.931646,133.980601,96.609713,132.369508,-0.000703,-1.925677,32.000000,-235.798510,134.461461,-0.204995,24.393020,0.690114,414912.677291,0.985814,20.291399,0.256261,2.794858,0.064567,0.066120,167.668674,32.000000,183.440953,168.029077,169.823959,150.644826,32.000000,146.266265,72.156541,61.748725,91.865283,10.000000,43.686945,78.987342,56.453902,33.810127,27.933508,59.609065,37.154083
49.501828,60.039062,137.886085,144.110779,107.598118,98.270559,29.165706,14.210046,134.010631,1.753564,59.555017,50.386368,143.265472,138.875324,140.936335,133.970919,96.607461,132.360249,-0.000703,-1.925664,32.000000,-235.798471,134.454395,-0.204992,24.390515,0.689309,414912.588449,0.986180,20.288846,0.252470,2.791522,0.074440,0.064108,167.685585,32.000000,183.415481,168.010067,169.939617,150.674073,32.000000,146.255198,72.156375,61.744383,91.866238,10.000000,43.626602,78.987342,56.474876,33.810127,27.939291,59.613255,37.121875
49.515674,60.039639,137.977042,144.110101,107.672902,98.282776,29.161215,14.210156,134.005194,1.753183,59.544338,50.395269,143.270004,138.871339,140.939042,133.964415,96.603003,132.353790,-0.000702,-1.926259,32.000000,-235.798292,134.450696,-0.204993,24.387574,0.688977,414963.095000,0.985454,20.283160,0.248043,2.789727,0.066321,0.074593,167.722436,32.000000,183.385039,168.012239,170.085905,150.682338,32.000000,146.258588,72.156662,61.741565,91.869288,10.000000,43.665588,78.987342,56.482831,33.810127,27.942273,59.606597,37.109329
49.518669,60.038199,138.094601,144.108933,107.710500,98.294904,29.174017,14.210258,134.002943,1.752829,59.538470,50.402987,143.276149,138.870943,140.942174,133.961115,96.599661,132.351408,-0.000702,-1.926832,32.000000,-235.798068,134.448368,-0.205005,24.384804,0.688110,415022.025547,0.985928,20.287713,0.245725,2.785475,0.069053,0.063450,167.750603,32.000000,183.365551,168.043504,170.146378,150.662364,32.000000,146.281939,72.157070,61.741550,91.872805,10.000000,43.582174,78.987342,56.507365,33.810127,27.941704,59.614111,37.072572
49.522985,60.035015,138.051496,144.107228,107.759391,98.312272,29.165208,14.210273,133.999262,1.752291,59.534787,50.408529,143.279350,138.869218,140.942894,133.957690,96.597590,132.349227,-0.000702,-1.926813,32.000000,-235.798075,134.447581,-0.204952,24.383074,0.688509,415073.843905,0.985901,20.273892,0.246996,2.786533,0.065351,0.071351,167.736927,32.000000,183.363442,168.075408,170.099774,150.627650,32.000000,146.310911,72.157871,61.740552,91.875738,10.000000,43.575350,78.987342,56.527819,33.810127,27.936826,59.599093,37.112851
49.530485,60.030357,138.079637,144.104944,107.842342,98.321467,29.149215,14.210307,133.998549,1.751797,59.529199,50.418844,143.277559,138.869839,140.944459,133.960495,96.593718,132.345861,-0.000702,-1.926823,32.000000,-235.798013,134.447787,-0.205016,24.382081,0.689199,415127.621685,0.985521,20.269338,0.249162,2.788738,0.064566,0.069533,167.712095,32.000000,183.385780,168.085880,169.977513,150.603994,32.000000,146.317383,72.158864,61.738745,91.878257,10.000000,43.627263,78.987342,56.537031,33.810127,27.927215,59.617100,37.045940
49.543964,60.025534,138.243005,144.102149,107.934594,98.333708,29.159689,14.210257,134.000178,1.751429,59.522899,50.427684,143.274378,138.870137,140.946621,133.961574,96.591118,132.345654,-0.000700,-1.926809,32.000000,-235.798058,134.446866,-0.205362,24.381897,0.689089,415197.647645,0.985890,20.261666,0.250157,2.787625,0.065560,0.063506,167.680724,32.000000,183.416836,168.073371,169.859752,150.609675,32.000000,146.296719,72.159582,61.736622,91.880383,10.000000,43.702235,78.987342,56.542454,33.810127,27.917328,59.606931,37.077928
49.547612,60.021311,138.114995,144.099187,108.104847,98.346153,29.159415,14.210310,134.002053,1.751283,59.511091,50.436721,143.274182,138.872475,140.951435,133.964230,96.590371,132.344881,-0.000700,-1.926819,32.000000,-235.797909,134.446879,-0.205099,24.381955,0.689191,415233.444021,0.986347,20.249213,0.252368,2.787771,0.068432,0.072058,167.672880,32.000000,183.431068,168.051292,169.826702,150.647021,32.000000,146.261893,72.160045,61.733957,91.881743,10.000000,43.655436,78.987342,56.559818,33.810127,27.907919,59.613766,37.154964
49.554435,60.017225,137.925638,144.095937,108.257599,98.358315,29.161220,14.210313,134.004545,1.750984,59.497268,50.445553,143.274403,138.875321,140.958032,133.966580,96.588336,132.345233,-0.000698,-1.926806,32.000000,-235.797780,134.450573,-0.205081,24.382255,0.689870,415274.508594,0.985808,20.230379,0.254865,2.790310,0.077474,0.072289,167.690919,32.000000,183.405754,168.022398,169.926210,150.680596,32.000000,146.234268,72.160731,61.729769,91.881324,10.000000,43.528811,78.987342,56.573123,33.810127,27.899749,59.623159,37.080716
49.566027,60.012815,137.845232,144.092281,108.386310,98.370445,29.165534,14.210328,134.007635,1.750931,59.484030,50.454745,143.273885,138.877590,140.959804,133.969272,96.583721,132.350936,-0.000697,-1.926804,32.000000,-235.797746,134.454299,-0.205020,24.381334,0.689260,415320.736210,0.985851,20.222365,0.255231,2.787521,0.068329,0.069209,167.729383,32.000000,183.372537,168.013946,170.079967,150.692015,32.000000,146.222994,72.160874,61.726034,91.881934,10.000000,43.429233,78.987342,56.581826,33.810127,27.890508,59.601335,37.130899
49.571818,60.007984,137.921287,144.088339,108.485756,98.389875,29.165021,14.210261,134.010815,1.750600,59.476106,50.464849,143.274726,138.881195,140.958637,133.973243,96.579896,132.353086,-0.000697,-1.926810,32.000000,-235.797823,134.457279,-0.204979,24.380272,0.688292,415366.704049,0.985753,20.211188,0.257438,2.783316,0.066943,0.064802,167.755747,32.000000,183.343169,168.033236,170.198363,150.670687,32.000000,146.229208,72.160629,61.723447,91.882623,10.000000,43.451202,78.987342,56.593571,33.810127,27.880630,59.596418,37.106468
49.583381,60.002862,138.000583,144.084231,108.559724,98.410375,29.172714,14.210414,134.016200,1.750155,59.467636,50.476343,143.271192,138.886742,140.955219,133.977542,96.576131,132.357264,-0.000696,-1.926819,32.000000,-235.797559,134.465411,-0.204649,24.379909,0.687814,415413.265345,0.985464,20.194734,0.264870,2.781043,0.081296,0.070024,167.764353,32.000000,183.334833,168.066145,170.207217,150.628529,32.000000,146.250052,72.160369,61.720665,91.882785,10.000000,43.465342,78.987342,56.597710,33.810127,27.870101,59.586927,37.145793
49.592787,59.997226,137.881224,144.079930,108.778832,98.431974,29.165561,14.210270,134.025909,1.750083,59.456822,50.489589,143.264866,138.896702,140.952271,133.986085,96.572996,132.364381,-0.000697,-1.926827,32.000000,-235.797708,134.474133,-0.204662,24.380827,0.688259,415492.457625,0.985537,20.183886,0.269755,2.782252,0.075288,0.075703,167.742286,32.000000,183.355591,168.087881,170.093736,150.603906,32.000000,146.278010,72.160040,61.717965,91.883019,10.000000,43.386653,78.987342,56.605074,33.810127,27.858907,59.607915,37.145279
49.607833,59.990854,137.779006,144.075411,108.991346,98.456573,29.155567,14.210303,134.037018,1.749952,59.434557,50.502898,143.259085,138.911093,140.950307,133.996682,96.570794,132.371345,-0.000697,-1.926823,32.000000,-235.797729,134.485280,-0.204570,24.383001,0.688613,415572.063514,0.985216,20.166753,0.275583,2.783202,0.073552,0.072242,167.713884,32.000000,183.390016,168.092446,169.951368,150.602732,32.000000,146.268287,72.159523,61.716792,91.883236,10.000000,43.360767,78.987342,56.605453,33.810127,27.845310,59.607443,37.234641
49.619863,59.980624,137.823885,144.070198,109.180651,98.480899,29.170250,14.210270,134.050771,1.749601,59.406746,50.514189,143.253617,138.924228,140.950689,134.007637,96.567263,132.380625,-0.000697,-1.926849,32.000000,-235.797880,134.497268,-0.204627,24.386232,0.687985,415656.340106,0.985454,20.151348,0.282231,2.780268,0.065068,0.066506,167.697312,32.000000,183.400836,168.071730,169.897359,150.621428,32.000000,146.224869,72.159460,61.715265,91.882687,10.000000,43.363314,78.987342,56.603543,33.810127,27.826175,59.616638,37.130826
49.628406,59.968251,137.937470,144.064249,109.300070,98.505241,29.157494,14.210253,134.064338,1.749068,59.381316,50.528003,143.251420,138.939068,140.954629,134.022115,96.564030,132.392102,-0.000697,-1.926857,32.000000,-235.797972,134.511221,-0.204653,24.389710,0.687347,415746.591701,0.985693,20.129352,0.287870,2.777364,0.064869,0.072783,167.705985,32.000000,183.386201,168.037960,169.980016,150.640131,32.000000,146.192054,72.159720,61.712959,91.881734,10.000000,43.335630,78.987342,56.608825,33.810127,27.801932,59.614848,37.201259
49.632987,59.955127,137.903661,144.057755,109.361055,98.533059,29.149762,14.210378,134.075819,1.748610,59.363300,50.535636,143.251139,138.954719,140.959768,134.036425,96.562190,132.403874,-0.000696,-1.926250,32.000000,-235.797730,134.526081,-0.204626,24.393277,0.687447,415834.824199,0.985151,20.106634,0.295981,2.777595,0.075031,0.072781,167.733541,32.000000,183.353996,168.021650,170.133651,150.650960,32.000000,146.169948,72.160235,61.712002,91.881663,10.000000,43.289598,78.987342,56.615431,33.810127,27.773015,59.597146,37.285925
49.634953,59.942647,137.877794,144.050910,109.407951,98.553186,29.167101,14.210250,134.086297,1.748516,59.356046,50.541278,143.250447,138.970144,140.963551,134.048534,96.559263,132.418837,-0.000697,-1.925655,32.000000,-235.797903,134.538737,-0.204314,24.395809,0.687915,415922.641189,0.985607,20.085394,0.304880,2.779406,0.071209,0.072152,167.760448,32.000000,183.320263,168.036894,170.260226,150.628862,32.000000,146.166797,72.160074,61.711755,91.881600,10.000000,43.355100,78.987342,56.623776,33.810127,27.746037,59.605092,37.144692
49.645313,59.934470,137.891424,144.044292,109.469681,98.573316,29.152623,14.210254,134.098564,1.748469,59.357295,50.548436,143.247858,138.984256,140.962927,134.061639,96.556009,132.432407,-0.000697,-1.925651,32.000000,-235.797969,134.552750,-0.204599,24.397614,0.687749,416023.912279,0.986013,20.067515,0.312528,2.778468,0.065053,0.068959,167.767839,32.000000,183.305839,168.068397,170.285880,150.583503,32.000000,146.181450,72.159000,61.709653,91.878806,10.000000,43.297249,78.987342,56.623217,33.810127,27.725063,59.604286,37.127304
49.660963,59.929485,137.978433,144.038203,109.535497,98.585551,29.172509,14.210241,134.109275,1.748459,59.361788,50.554566,143.241742,138.998285,140.958198,134.075349,96.551473,132.441741,-0.000696,-1.925668,32.000000,-235.798128,134.566008,-0.204593,24.399565,0.687633,416098.036292,0.985552,20.052993,0.322839,2.777837,0.067251,0.078530,167.746214,32.000000,183.319215,168.096689,170.195506,150.552593,32.000000,146.201232,72.156485,61.706570,91.876069,10.000000,43.327523,78.987342,56.627890,33.810127,27.710468,59.607698,37.239923
49.668672,59.927309,138.168100,144.032638,109.551745,98.597511,29.164356,14.210171,134.122883,1.748282,59.366785,50.562017,143.234918,139.013267,140.953987,134.088738,96.547649,132.452793,-0.000696,-1.925681,32.000000,-235.798126,134.580838,-0.204539,24.401071,0.687610,416171.524129,0.985996,20.034066,0.332788,2.777532,0.069428,0.073424,167.712159,32.000000,183.347143,168.109084,170.029773,150.547987,32.000000,146.194759,72.154972,61.704732,91.873991,10.000000,43.405012,78.987342,56.624915,33.810127,27.702630,59.603509,37.041685
49.673829,59.927556,138.363713,144.027592,109.665944,98.609434,29.151682,14.210317,134.136151,1.747845,59.369503,50.566633,143.228061,139.026288,140.952785,134.101908,96.545828,132.466146,-0.000695,-1.925680,32.000000,-235.797997,134.592832,-0.204534,24.402897,0.687817,416215.850027,0.985092,20.012844,0.341931,2.778408,0.069213,0.067563,167.684193,32.000000,183.361289,168.086274,169.937129,150.562892,32.000000,146.151508,72.153468,61.703482,91.870987,10.000000,43.517597,78.987342,56.625028,33.810127,27.702515,59.609075,37.154817
49.690757,59.929931,138.409932,144.023618,109.677068,98.624431,29.171683,14.210483,134.150110,1.747867,59.370370,50.576792,143.223955,139.039523,140.951672,134.115477,96.544237,132.476190,-0.000696,-1.925684,32.000000,-235.797793,134.608021,-0.204815,24.405423,0.688677,416265.629247,0.985313,20.002671,0.351207,2.781796,0.070566,0.073698,167.684741,32.000000,183.353159,168.052973,169.965154,150.595286,32.000000,146.111583,72.151783,61.701625,91.868150,10.000000,43.555995,78.987342,56.616240,33.810127,27.705425,59.613707,37.130092
49.701188,59.931453,138.339729,144.019872,109.663526,98.639481,29.153128,14.210497,134.163978,1.747840,59.366810,50.588615,143.224821,139.053012,140.951766,134.128259,96.537962,132.489141,-0.000696,-1.925709,32.000000,-235.797669,134.626074,-0.204827,24.408427,0.689584,416316.470747,0.985748,19.997568,0.359616,2.785445,0.064191,0.069031,167.707609,32.000000,183.318011,168.023662,170.106935,150.615127,32.000000,146.079688,72.150092,61.699016,91.864724,10.000000,43.555058,78.987342,56.615909,33.810127,27.708956,59.620788,37.113438
49.716640,59.931601,138.239826,144.016176,109.746530,98.651383,29.190656,14.210508,134.179975,1.747809,59.363196,50.597983,143.223901,139.072461,140.950789,134.144559,96.533175,132.506243,-0.000695,-1.925700,32.000000,-235.797651,134.643581,-0.204704,24.411203,0.689595,416375.386363,0.984860,19.982387,0.366160,2.785426,0.069423,0.063891,167.734611,32.000000,183.275521,168.019825,170.268032,150.600846,32.000000,146.075913,72.148554,61.697811,91.861925,10.000000,43.484397,78.987342,56.604256,33.810127,27.710687,59.608003,37.312630
49.727946,59.929854,138.124017,144.012352,109.893036,98.663464,29.177287,14.210330,134.196452,1.747763,59.363365,50.606788,143.221031,139.090710,140.947432,134.161092,96.530344,132.521926,-0.000695,-1.925733,32.000000,-235.797823,134.659495,-0.204629,24.414351,0.689110,416446.110716,0.985414,19.973095,0.378824,2.783429,0.066767,0.066125,167.743065,32.000000,183.250682,168.045397,170.327021,150.575394,32.000000,146.107854,72.146137,61.696486,91.858674,10.000000,43.395301,78.987342,56.598036,33.810127,27.706361,59.610895,37.125250
49.735676,59.927232,138.309679,144.008352,109.984052,98.675461,29.151444,14.210347,134.214034,1.747347,59.372308,50.612565,143.219405,139.108695,140.945010,134.176741,96.528098,132.538637,-0.000697,-1.925731,32.000000,-235.797865,134.675893,-0.204618,24.418188,0.688380,416495.722532,0.983930,19.957223,0.392048,2.780554,0.070761,0.072384,167.722224,32.000000,183.256199,168.078478,170.259713,150.537750,32.000000,146.138094,72.144096,61.695325,91.854748,10.000000,43.407052,78.987342,56.593106,33.810127,27.700778,59.612281,37.069197
49.741446,59.926930,138.304617,144.004849,109.956377,98.687672,29.160648,14.210395,134.228464,1.747004,59.379108,50.620030,143.213600,139.123981,140.940966,134.192088,96.522619,132.553471,-0.000696,-1.924567,32.000000,-235.797836,134.693844,-0.204600,24.421069,0.687620,416542.816745,0.984251,19.943758,0.402611,2.777593,0.072938,0.069868,167.691258,32.000000,183.290318,168.095116,170.110691,150.522076,32.000000,146.139621,72.141285,61.692802,91.849259,10.000000,43.499170,78.987342,56.588460,33.810127,27.697023,59.600509,37.285631
49.747353,59.928235,138.394442,144.001809,109.999445,98.699761,29.158639,14.210327,134.244309,1.747006,59.376309,50.628723,143.206900,139.141989,140.936860,134.206899,96.518855,132.570209,-0.000695,-1.924562,32.000000,-235.798018,134.708316,-0.204534,24.423881,0.688390,416589.344564,0.985068,19.933126,0.413100,2.780895,0.060138,0.066011,167.660337,32.000000,183.315277,168.079777,169.988995,150.534689,32.000000,146.111661,72.138151,61.689746,91.841776,10.000000,43.534753,78.987342,56.586941,33.810127,27.698204,59.606272,37.234201
49.764571,59.930436,138.196917,143.999198,110.105068,98.711881,29.160671,14.210324,134.264316,1.746906,59.367794,50.641232,143.201845,139.160653,140.935390,134.223719,96.515329,132.588303,-0.000695,-1.924573,32.000000,-235.798042,134.726404,-0.204541,24.427568,0.688274,416647.371407,0.984752,19.926846,0.425892,2.780470,0.069704,0.072846,167.639528,32.000000,183.315076,168.047249,169.989445,150.559530,32.000000,146.072060,72.135994,61.687596,91.834906,10.000000,43.428625,78.987342,56.575653,33.810127,27.702259,59.607757,37.124516
49.777806,59.928936,138.228533,143.996755,110.234839,98.736002,29.151594,14.210330,134.284395,1.746772,59.353515,50.656123,143.199851,139.181837,140.937480,134.243347,96.510657,132.607278,-0.000694,-1.924402,32.000000,-235.797997,134.745336,-0.204546,24.430924,0.688641,416703.312282,0.984816,19.922030,0.437909,2.781946,0.069271,0.068228,167.650742,32.000000,183.295527,168.025153,170.084607,150.585272,32.000000,146.047162,72.135418,61.686966,91.828913,10.000000,43.332525,78.987342,56.555362,33.810127,27.701074,59.601168,37.276313
49.781534,59.923682,138.223189,143.993759,110.402314,98.760156,29.160160,14.210425,134.307241,1.746909,59.335946,50.670036,143.197424,139.205359,140.938338,134.265465,96.507141,132.628428,-0.000694,-1.923076,32.000000,-235.797813,134.769612,-0.204552,24.434468,0.687384,416753.209571,0.984499,19.906394,0.450355,2.777014,0.060413,0.069593,167.688826,32.000000,183.271590,168.034251,170.213609,150.591648,32.000000,146.041492,72.134352,61.685942,91.822906,10.000000,43.406640,78.987342,56.552316,33.810127,27.693254,59.615360,37.128111
49.799370,59.915461,138.253232,143.990061,110.576772,98.796754,29.161042,14.210551,134.330455,1.746690,59.316744,50.684709,143.196713,139.230019,140.935748,134.286313,96.502949,132.650829,-0.000694,-1.923080,32.000000,-235.797686,134.793215,-0.204547,24.438528,0.687404,416853.744318,0.984755,19.891189,0.464380,2.776911,0.074020,0.074738,167.717483,32.000000,183.252791,168.070342,170.275374,150.574654,32.000000,146.066778,72.132233,61.684677,91.817484,10.000000,43.423367,78.987342,56.532563,33.810127,27.677393,59.609331,37.078442
49.809916,59.905057,138.392280,143.985509,110.695606,98.825264,29.163331,14.210571,134.356189,1.746413,59.298367,50.693728,143.193624,139.255842,140.933353,134.311723,96.499393,132.672946,-0.000695,-1.923089,32.000000,-235.797690,134.818444,-0.204867,24.442652,0.687377,416952.937410,0.984612,19.882074,0.478322,2.776596,0.068170,0.072244,167.721524,32.000000,183.258827,168.110861,170.206774,150.546277,32.000000,146.098446,72.130527,61.685145,91.813051,10.000000,43.397007,78.987342,56.522626,33.810127,27.654489,59.601522,37.288859
49.824940,59.892981,138.408553,143.980103,110.760858,98.849569,29.159484,14.210587,134.383172,1.746361,59.282918,50.706708,143.188577,139.283423,140.934289,134.336753,96.498813,132.698141,-0.000696,-1.923111,32.000000,-235.797770,134.844715,-0.204913,24.447525,0.687374,417093.858082,0.984537,19.855386,0.493553,2.776204,0.072359,0.072977,167.696479,32.000000,183.284525,168.119560,170.082007,150.511264,32.000000,146.093713,72.129943,61.686632,91.808726,10.000000,43.360594,78.987342,56.507135,33.810127,27.629115,59.599565,37.272205
49.841139,59.880140,138.335596,143.974246,110.883576,98.882163,29.161055,14.210564,134.410538,1.746466,59.262865,50.718941,143.183322,139.312359,140.934916,134.362579,96.500038,132.724794,-0.000696,-1.923114,32.000000,-235.797897,134.871252,-0.204899,24.452077,0.687956,417201.136011,0.984488,19.834066,0.508008,2.778408,0.060539,0.067892,167.671980,32.000000,183.316891,168.103998,169.957880,150.507404,32.000000,146.076623,72.130318,61.688704,91.803253,10.000000,43.479482,78.987342,56.481730,33.810127,27.601635,59.613766,37.263107
49.855884,59.866344,138.324599,143.968006,111.021758,98.906526,29.160883,14.210415,134.437572,1.746575,59.236304,50.730655,143.174323,139.337712,140.934409,134.387499,96.499091,132.752220,-0.000696,-1.921958,32.000000,-235.798060,134.899591,-0.204831,24.457338,0.687812,417279.951651,0.984502,19.806441,0.521001,2.777897,0.069138,0.070807,167.651122,32.000000,183.320521,168.069434,169.938732,150.526378,32.000000,146.042653,72.129009,61.688021,91.795003,10.000000,43.473042,78.987342,56.460631,33.810127,27.572415,59.605751,37.252689
49.868957,59.851399,138.396395,143.961454,111.157485,98.922890,29.167091,14.210405,134.466461,1.746745,59.205052,50.745361,143.165098,139.366061,140.933676,134.416669,96.495216,132.777718,-0.000695,-1.921988,32.000000,-235.797987,134.926995,-0.204571,24.462337,0.687274,417388.464487,0.984388,19.776841,0.532907,2.775530,0.070574,0.072612,167.672060,32.000000,183.308725,168.041679,170.021098,150.555891,32.000000,145.998798,72.127953,61.686097,91.787433,10.000000,43.366171,78.987342,56.439654,33.810127,27.539404,59.611593,37.281743
49.879065,59.836537,138.517429,143.954518,111.221830,98.947061,29.152468,14.210491,134.493602,1.746561,59.178924,50.755360,143.161399,139.393182,140.933155,134.441779,96.490196,132.806000,-0.000697,-1.921412,32.000000,-235.797878,134.953930,-0.204582,24.467832,0.686991,417466.181512,0.984280,19.747791,0.547363,2.774489,0.062987,0.072185,167.713763,32.000000,183.283185,168.037827,170.160621,150.557703,32.000000,145.978540,72.125615,61.684338,91.779517,10.000000,43.474074,78.987342,56.419222,33.810127,27.506379,59.604669,37.300451
49.887888,59.823070,138.406348,143.947676,111.226086,98.971354,29.167046,14.210584,134.518711,1.746419,59.164581,50.765662,143.160125,139.420890,140.931744,134.467860,96.488459,132.830786,-0.000697,-1.920037,32.000000,-235.797723,134.980229,-0.204586,24.472902,0.687076,417515.401754,0.983911,19.719325,0.563795,2.775201,0.069638,0.076259,167.734182,32.000000,183.262690,168.064326,170.257500,150.534308,32.000000,145.988806,72.124159,61.684133,91.772526,10.000000,43.462911,78.987342,56.401652,33.810127,27.474767,59.603056,37.192234
49.901544,59.811513,138.445586,143.941054,111.262386,98.995662,29.159962,14.210525,134.544683,1.746345,59.162484,50.771110,143.155254,139.448771,140.930193,134.490938,96.485914,132.855054,-0.000697,-1.920031,32.000000,-235.797875,135.004576,-0.204710,24.478268,0.687506,417601.720716,0.984387,19.694012,0.582741,2.777065,0.065556,0.069375,167.735724,32.000000,183.256735,168.095554,170.253338,150.481772,32.000000,146.005382,72.124113,61.685616,91.766893,10.000000,43.338056,78.987342,56.378711,33.810127,27.446009,59.611711,37.205220
49.914458,59.802379,138.594058,143.934778,111.241556,99.020059,29.161778,14.210453,134.566823,1.746551,59.167543,50.777236,143.144914,139.474317,140.924123,134.512805,96.483098,132.877910,-0.000697,-1.920048,32.000000,-235.798068,135.026826,-0.204851,24.483381,0.686820,417684.788611,0.983910,19.671423,0.596681,2.774348,0.069440,0.073040,167.718995,32.000000,183.277870,168.111227,170.153293,150.431044,32.000000,146.011200,72.124505,61.689352,91.762539,10.000000,43.522751,78.987342,56.354327,33.810127,27.424892,59.598011,37.293115
49.919336,59.797672,138.789672,143.929557,111.171564,99.040496,29.173758,14.210300,134.587500,1.746330,59.172844,50.781472,143.138067,139.497483,140.918097,134.533682,96.482089,132.896229,-0.000695,-1.920023,32.000000,-235.798125,135.046145,-0.204850,24.488324,0.686801,417769.352500,0.984064,19.645750,0.611172,2.774375,0.063342,0.074687,167.686376,32.000000,183.310257,168.099687,170.014744,150.418512,32.000000,145.991255,72.122901,61.692187,91.757435,10.000000,43.664990,78.987342,56.333232,33.810127,27.409984,59.610845,37.296563
49.923274,59.796235,138.841898,143.925183,111.065288,99.052854,29.148683,14.210301,134.607142,1.746336,59.180262,50.785557,143.132132,139.518086,140.915506,134.551127,96.480204,132.915816,-0.000695,-1.920023,32.000000,-235.798006,135.066287,-0.204842,24.493132,0.687334,417857.877470,0.983942,19.623269,0.625238,2.776632,0.069631,0.075692,167.657116,32.000000,183.322815,168.062272,169.968000,150.424357,32.000000,145.945822,72.121985,61.693167,91.751457,10.000000,43.631634,78.987342,56.318721,33.810127,27.401656,59.611199,37.241684
49.934218,59.797584,138.635288,143.921616,111.002842,99.073055,29.164121,14.210143,134.625083,1.746322,59.189046,50.790678,143.128072,139.537558,140.913810,134.569380,96.476667,132.933917,-0.000696,-1.919976,32.000000,-235.798333,135.084960,-0.204739,24.497933,0.688215,417937.037874,0.983623,19.613522,0.635263,2.780279,0.071721,0.074198,167.666389,32.000000,183.316516,168.023898,170.026718,150.445868,32.000000,145.898838,72.121703,61.693761,91.746355,10.000000,43.524191,78.987342,56.297484,33.810127,27.400280,59.604138,37.176754
49.945898,59.801236,138.556535,143.918813,110.887069,99.087952,29.160095,14.210231,134.640940,1.746196,59.201576,50.796241,143.127913,139.554866,140.910673,134.586742,96.472743,132.949991,-0.000694,-1.919960,32.000000,-235.798289,135.100917,-0.204567,24.502735,0.688354,417988.334141,0.984502,19.608015,0.646786,2.781106,0.059373,0.066798,167.697076,32.000000,183.290738,167.999456,170.153192,150.457297,32.000000,145.875552,72.120778,61.693750,91.741774,10.000000,43.514297,78.987342,56.270496,33.810127,27.406272,59.606459,37.266335
49.948898,59.806834,138.768387,143.917215,110.665994,99.100141,29.166093,14.210217,134.652549,1.746263,59.225944,50.795825,143.129657,139.567346,140.907921,134.602532,96.470596,132.965091,-0.000694,-1.919964,32.000000,-235.798316,135.116596,-0.204581,24.506460,0.687181,418075.294369,0.983948,19.598059,0.659229,2.776358,0.068706,0.071650,167.727568,32.000000,183.258402,168.004609,170.276976,150.431323,32.000000,145.868895,72.120943,61.694123,91.737175,10.000000,43.584634,78.987342,56.250210,33.810127,27.415061,59.622431,37.203973
49.947298,59.814920,138.979255,143.916174,110.456150,99.112491,29.145092,14.210287,134.662500,1.746073,59.260434,50.795533,143.128754,139.579929,140.901490,134.617073,96.467944,132.978408,-0.000695,-1.919953,32.000000,-235.798299,135.127705,-0.204545,24.509610,0.686587,418143.068576,0.983988,19.589645,0.671062,2.774132,0.070564,0.072484,167.721489,32.000000,183.238764,168.021302,170.301927,150.392369,32.000000,145.883531,72.120061,61.693637,91.732405,10.000000,43.681838,78.987342,56.235343,33.810127,27.427931,59.612085,37.206541
49.956848,59.826346,139.032906,143.916024,110.263718,99.124808,29.162569,14.210334,134.672295,1.746037,59.303334,50.792965,143.126896,139.589363,140.894616,134.624563,96.466607,132.986977,-0.000696,-1.921721,32.000000,-235.798239,135.138020,-0.204500,24.512527,0.687575,418203.998526,0.983857,19.592145,0.680638,2.778207,0.068458,0.076623,167.697253,32.000000,183.255402,168.046109,170.188783,150.360241,32.000000,145.903197,72.119666,61.695637,91.729150,10.000000,43.771845,78.987342,56.212480,33.810127,27.446173,59.603450,37.104634
49.962190,59.841959,139.069642,143.917095,110.122331,99.129461,29.158717,14.210263,134.680356,1.746092,59.348995,50.794648,143.121360,139.596149,140.886614,134.630902,96.466398,132.993951,-0.000696,-1.922320,32.000000,-235.798297,135.144604,-0.204775,24.515268,0.688642,418272.512114,0.984744,19.601884,0.689840,2.782518,0.068360,0.071287,167.663340,32.000000,183.276628,168.038154,170.043662,150.342440,32.000000,145.892242,72.118933,61.696648,91.724725,10.000000,43.778491,78.987342,56.193560,33.810127,27.477896,59.608711,37.260026
49.963835,59.863260,138.843419,143.919973,109.925714,99.125563,29.147739,14.210233,134.686744,1.746019,59.392206,50.795701,143.118860,139.601316,140.881156,134.635184,96.465712,133.001004,-0.000695,-1.922324,32.000000,-235.798282,135.148398,-0.204888,24.517449,0.688790,418335.806573,0.984099,19.603445,0.695391,2.783060,0.066500,0.069191,167.644194,32.000000,183.293150,168.006921,169.967552,150.348616,32.000000,145.859124,72.118824,61.697497,91.720272,10.000000,43.668435,78.987342,56.172932,33.810127,27.517839,59.609655,37.191281
49.957446,59.886287,138.796650,143.923811,109.730470,99.113367,29.186009,14.210183,134.692995,1.745816,59.429479,50.799175,143.116458,139.606307,140.877862,134.639802,96.463735,133.005422,-0.000695,-1.922333,32.000000,-235.798301,135.153837,-0.204934,24.519618,0.688871,418372.035775,0.984201,19.613543,0.699031,2.783498,0.066647,0.073244,167.644549,32.000000,183.289168,167.966358,170.005180,150.372951,32.000000,145.820045,72.119036,61.697812,91.717362,10.000000,43.635630,78.987342,56.162050,33.810127,27.563840,59.617956,37.255991
49.965894,59.909003,138.826908,143.928369,109.595357,99.117448,29.160611,14.210264,134.698820,1.745299,59.453843,50.806681,143.118104,139.610958,140.875525,134.643026,96.459782,133.012867,-0.000696,-1.922296,32.000000,-235.798135,135.156972,-0.204888,24.521546,0.687684,418383.308486,0.984553,19.633145,0.703186,2.778878,0.069671,0.071907,167.673437,32.000000,183.267693,167.940986,170.128010,150.386432,32.000000,145.793018,72.118676,61.698843,91.716895,10.000000,43.592904,78.987342,56.141701,33.810127,27.613721,59.598759,37.128185
49.976197,59.929373,138.852949,143.933406,109.601229,99.129524,29.169031,14.210361,134.704840,1.745111,59.463853,50.819892,143.124045,139.619434,140.874370,134.649035,96.457767,133.021722,-0.000697,-1.922273,32.000000,-235.798120,135.162584,-0.204635,24.523899,0.687460,418369.818118,0.983339,19.662769,0.707335,2.778298,0.066480,0.069618,167.707344,32.000000,183.233650,167.933279,170.282880,150.368417,32.000000,145.799037,72.118614,61.700042,91.713854,10.000000,43.676437,78.987342,56.118466,33.810127,27.656305,59.615261,37.236915
49.990636,59.939851,138.772749,143.937456,109.656652,99.141783,29.162435,14.210184,134.715119,1.745364,59.462130,50.835283,143.127454,139.630461,140.870525,134.659783,96.455077,133.031932,-0.000697,-1.922287,32.000000,-235.798316,135.173747,-0.204585,24.525893,0.687494,418417.840345,0.984112,19.676761,0.714949,2.778433,0.086592,0.071681,167.716329,32.000000,183.216544,167.954982,170.335588,150.341697,32.000000,145.828866,72.117599,61.700845,91.710792,10.000000,43.637983,78.987342,56.088977,33.810127,27.685012,59.607964,37.258705
49.991421,59.943398,138.621160,143.939910,109.758004,99.158159,29.140997,14.210270,134.726257,1.745098,59.459327,50.846534,143.127658,139.642102,140.866640,134.669535,96.453074,133.044318,-0.000697,-1.922277,32.000000,-235.798270,135.187319,-0.204566,24.527215,0.687516,418492.560236,0.983778,19.686494,0.721320,2.778382,0.066346,0.069571,167.691760,32.000000,183.224905,167.987699,170.247691,150.313290,32.000000,145.870493,72.116483,61.700478,91.708232,10.000000,43.547222,78.987342,56.058620,33.810127,27.699418,59.610147,37.281376
49.998870,59.943000,138.578509,143.940973,109.800638,99.170444,29.173585,14.210253,134.737245,1.744943,59.461997,50.849847,143.123977,139.655375,140.865235,134.681823,96.453950,133.054686,-0.000698,-1.922265,32.000000,-235.798218,135.196503,-0.204705,24.527880,0.686954,418553.377560,0.983837,19.682066,0.729031,2.775975,0.061588,0.061661,167.652388,32.000000,183.255198,167.998321,170.094788,150.295865,32.000000,145.891550,72.116271,61.700063,91.705800,10.000000,43.522584,78.987342,56.035169,33.810127,27.699094,59.603243,37.199938
50.003710,59.941640,138.652307,143.940848,109.824534,99.182808,29.155234,14.210084,134.745461,1.745110,59.466875,50.854633,143.119617,139.664455,140.864286,134.691987,96.454742,133.064371,-0.000699,-1.922289,32.000000,-235.798501,135.205809,-0.204530,24.528513,0.686276,418630.825295,0.984716,19.684804,0.737125,2.772899,0.062509,0.068051,167.621324,32.000000,183.292267,167.988565,169.950222,150.318415,32.000000,145.883113,72.116170,61.700074,91.703173,10.000000,43.484491,78.987342,56.015031,33.810127,27.695694,59.601925,37.266189
50.005839,59.944418,138.570940,143.940806,109.745082,99.195007,29.164877,14.210197,134.753677,1.745174,59.468981,50.859903,143.121301,139.671267,140.870276,134.697721,96.455815,133.071547,-0.000699,-1.922253,32.000000,-235.798264,135.213293,-0.204827,24.528907,0.686018,418675.925235,0.983576,19.676717,0.741346,2.771633,0.063393,0.069517,167.617905,32.000000,183.301535,167.959464,169.931761,150.345936,32.000000,145.851911,72.116684,61.699618,91.699837,10.000000,43.417111,78.987342,55.994496,33.810127,27.698162,59.621506,37.217106
50.014854,59.947591,138.517589,143.941021,109.746894,99.207379,29.171724,14.210297,134.762348,1.745045,59.462380,50.868708,143.122831,139.680174,140.873494,134.706555,96.454622,133.079494,-0.000698,-1.922236,32.000000,-235.798125,135.221972,-0.204512,24.528720,0.686374,418721.810733,0.984209,19.670362,0.745315,2.772840,0.055992,0.059110,167.639293,32.000000,183.282555,167.933696,170.023879,150.370737,32.000000,145.825535,72.116800,61.697597,91.696898,10.000000,43.477171,78.987342,55.964754,33.810127,27.704011,59.613019,37.304707
50.025191,59.949391,138.501690,143.941054,109.776700,99.219585,29.201465,14.210238,134.769803,1.745254,59.452737,50.879156,143.122366,139.689399,140.873016,134.715939,96.453457,133.086433,-0.000700,-1.922816,32.000000,-235.798219,135.230598,-0.204361,24.528807,0.686016,418773.371185,0.983966,19.670943,0.747771,2.771095,0.065015,0.070035,167.666603,32.000000,183.244691,167.920508,170.167952,150.376544,32.000000,145.820945,72.115999,61.695139,91.693983,10.000000,43.399762,78.987342,55.935639,33.810127,27.710729,59.606941,37.269564
50.030856,59.948047,138.680540,143.940468,109.898518,99.232059,29.161194,14.210303,134.781387,1.745201,59.451774,50.883353,143.123136,139.700717,140.872165,134.728015,96.453418,133.095882,-0.000701,-1.923396,32.000000,-235.798132,135.239980,-0.204242,24.529657,0.685712,418825.959075,0.983671,19.664816,0.752871,2.769529,0.065736,0.069995,167.689660,32.000000,183.225239,167.940217,170.232279,150.357126,32.000000,145.843108,72.115416,61.694327,91.695384,10.000000,43.475910,78.987342,55.903836,33.810127,27.707421,59.613629,37.302799
50.032957,59.945888,138.781159,143.939146,109.956030,99.244308,29.216104,14.210263,134.788660,1.745202,59.459012,50.886821,143.125111,139.709949,140.872860,134.737009,96.454538,133.103720,-0.000701,-1.923396,32.000000,-235.798077,135.248456,-0.204509,24.530037,0.685560,418875.939073,0.982571,19.655950,0.757447,2.768639,0.066461,0.070263,167.696779,32.000000,183.234895,167.978468,170.183603,150.328587,32.000000,145.879414,72.114878,61.693950,91.697437,10.000000,43.543106,78.987342,55.876937,33.810127,27.702941,59.611209,37.268170
50.033172,59.946091,138.896142,143.937941,109.879193,99.256567,29.160364,14.210267,134.794476,1.745408,59.466642,50.889181,143.124565,139.718877,140.873041,134.745125,96.458076,133.112167,-0.000701,-1.923391,32.000000,-235.798020,135.257713,-0.204199,24.530680,0.686411,418923.193562,0.983926,19.648762,0.762130,2.771900,0.065188,0.069500,167.681012,32.000000,183.261591,167.991652,170.055087,150.309630,32.000000,145.900254,72.114892,61.693331,91.698624,10.000000,43.628579,78.987342,55.859387,33.810127,27.700380,59.608003,37.299131
50.042178,59.948199,138.727006,143.936971,109.832728,99.260884,29.161653,14.210227,134.799189,1.745431,59.472377,50.896608,143.121785,139.728494,140.870711,134.751799,96.460897,133.117003,-0.000702,-1.924300,32.000000,-235.798018,135.262651,-0.204177,24.532097,0.686943,418968.627283,0.982147,19.644435,0.764863,2.773795,0.071890,0.065521,167.647846,32.000000,183.287858,167.968129,169.936526,150.310067,32.000000,145.885768,72.114037,61.691598,91.699219,10.000000,43.511865,78.987342,55.829989,33.810127,27.702854,59.617022,37.211970
50.041658,59.951751,138.703177,143.936351,109.802649,99.273122,29.165869,14.210224,134.803644,1.745489,59.476517,50.902283,143.119650,139.735463,140.870005,134.759346,96.463270,133.125435,-0.000701,-1.924852,32.000000,-235.798044,135.267929,-0.204158,24.533229,0.687572,419014.103744,0.984142,19.644417,0.765477,2.776081,0.068366,0.074038,167.623138,32.000000,183.287488,167.923280,169.907880,150.333742,32.000000,145.850860,72.113843,61.690459,91.699551,10.000000,43.548043,78.987342,55.802769,33.810127,27.709965,59.606744,37.219527
50.044979,59.954925,138.764741,143.935833,109.748171,99.281515,29.159546,14.210254,134.807943,1.745763,59.483351,50.906680,143.118405,139.741687,140.871615,134.765849,96.466346,133.131538,-0.000700,-1.924827,32.000000,-235.798077,135.272786,-0.203687,24.534793,0.686596,419024.218132,0.983952,19.637235,0.765033,2.772202,0.074881,0.076247,167.622460,32.000000,183.265009,167.881881,169.999380,150.360613,32.000000,145.814148,72.113117,61.687054,91.699981,10.000000,43.546485,78.987342,55.777306,33.810127,27.716568,59.601601,37.283063
50.047348,59.959632,138.766501,143.935370,109.702359,99.281861,29.161065,14.210117,134.813154,1.745956,59.493281,50.906522,143.118012,139.746827,140.870005,134.772140,96.465294,133.138143,-0.000698,-1.924817,32.000000,-235.798259,135.275426,-0.203217,24.536458,0.686544,419076.524778,0.983951,19.641324,0.766804,2.771754,0.065941,0.071756,167.637351,32.000000,183.233709,167.868981,170.132478,150.375937,32.000000,145.811272,72.111694,61.682311,91.701085,10.000000,43.565134,78.987342,55.755827,33.810127,27.724563,59.614317,37.198251
50.040583,59.966677,138.706759,143.935239,109.583103,99.277735,29.167728,14.210176,134.815927,1.745836,59.512760,50.909168,143.119543,139.747277,140.865877,134.775391,96.463742,133.139153,-0.000698,-1.924803,32.000000,-235.798143,135.274933,-0.203167,24.538051,0.686819,419108.198493,0.984184,19.641073,0.766729,2.772800,0.067380,0.072368,167.658312,32.000000,183.210006,167.891083,170.222558,150.367157,32.000000,145.832604,72.110275,61.679306,91.703524,10.000000,43.528793,78.987342,55.736453,33.810127,27.735865,59.617818,37.234127
50.043758,59.976866,138.856543,143.935716,109.475729,99.273636,29.168897,14.210186,134.817635,1.745760,59.539079,50.912159,143.121303,139.749059,140.860803,134.776511,96.463835,133.139070,-0.000699,-1.924798,32.000000,-235.798128,135.275501,-0.203189,24.540186,0.686752,419115.602065,0.984097,19.643337,0.771026,2.772704,0.070710,0.068534,167.661184,32.000000,183.210164,167.928107,170.218441,150.328778,32.000000,145.858677,72.108962,61.675802,91.706746,10.000000,43.558915,78.987342,55.715569,33.810127,27.757272,59.608554,37.231193
50.041637,59.990508,138.913041,143.937188,109.367617,99.285805,29.142545,14.210248,134.818906,1.745733,59.562522,50.915680,143.122359,139.749557,140.856863,134.778349,96.465880,133.139436,-0.000700,-1.924781,32.000000,-235.798126,135.274119,-0.203299,24.542078,0.686512,419115.202618,0.983996,19.657359,0.773075,2.771885,0.059960,0.067169,167.635099,32.000000,183.232262,167.953609,170.105822,150.299744,32.000000,145.892522,72.107435,61.671490,91.709669,10.000000,43.625986,78.987342,55.693267,33.810127,27.783677,59.613717,37.209109
50.047846,60.003315,138.714720,143.938890,109.338662,99.298106,29.162318,14.210298,134.821317,1.745475,59.579039,50.921560,143.121003,139.750685,140.855376,134.781223,96.471469,133.141752,-0.000700,-1.925933,32.000000,-235.798068,135.273975,-0.203384,24.543433,0.687127,419108.233955,0.983874,19.664273,0.772940,2.774703,0.066005,0.072012,167.592590,32.000000,183.257129,167.951078,169.957543,150.304032,32.000000,145.905204,72.106588,61.668390,91.711683,10.000000,43.589497,78.987342,55.667101,33.810127,27.811761,59.613560,37.301112
50.054931,60.013729,138.767573,143.940507,109.426428,99.310465,29.154552,14.210190,134.825869,1.745667,59.579392,50.927782,143.119426,139.752797,140.854133,134.783188,96.475212,133.143850,-0.000700,-1.927501,32.000000,-235.798184,135.275671,-0.203345,24.544256,0.687493,419174.997147,0.984966,19.680103,0.771075,2.775949,0.069648,0.074379,167.564293,32.000000,183.266838,167.919126,169.875585,150.338212,32.000000,145.892123,72.106377,61.665054,91.713708,10.000000,43.585121,78.987342,55.635426,33.810127,27.838179,59.615468,37.297737
50.060819,60.020192,138.910457,143.941729,109.524387,99.322682,29.134145,14.210163,134.830168,1.745906,59.570253,50.935001,143.120400,139.755894,140.852187,134.786309,96.475304,133.146181,-0.000700,-1.927871,32.000000,-235.798121,135.281309,-0.203316,24.544661,0.686491,419228.719404,0.984319,19.686505,0.766624,2.771642,0.070692,0.069319,167.560853,32.000000,183.244410,167.873357,169.929429,150.367925,32.000000,145.864054,72.105192,61.659655,91.714836,10.000000,43.576117,78.987342,55.605636,33.810127,27.852065,59.615537,37.194876
50.064324,60.021956,138.681942,143.941947,109.555129,99.334922,29.154975,14.210121,134.835536,1.745730,59.562380,50.941436,143.124327,139.758867,140.853545,134.790367,96.476948,133.151820,-0.000701,-1.927870,32.000000,-235.798115,135.288314,-0.203257,24.544100,0.686728,419282.591006,0.984578,19.689615,0.763913,2.772306,0.078797,0.072341,167.581083,32.000000,183.213876,167.855370,170.068043,150.386130,32.000000,145.852137,72.103880,61.654040,91.717097,10.000000,43.466374,78.987342,55.575581,33.810127,27.859331,59.613629,37.251955
50.073295,60.022857,138.468071,143.941601,109.572898,99.347021,29.158962,14.210181,134.839940,1.745769,59.559243,50.946608,143.130284,139.764196,140.857228,134.796084,96.480796,133.158912,-0.000702,-1.927884,32.000000,-235.798172,135.293985,-0.203178,24.543154,0.687422,419338.668366,0.985278,19.690006,0.764965,2.774834,0.068933,0.073917,167.606518,32.000000,183.182014,167.870461,170.192312,150.381658,32.000000,145.880515,72.103631,61.648017,91.719643,10.000000,43.443497,78.987342,55.546612,33.810127,27.862364,59.601276,37.292381
50.079021,60.022349,138.493501,143.940758,109.691134,99.359393,29.150911,14.210220,134.846595,1.745878,59.551176,50.955265,143.132932,139.769309,140.857309,134.802738,96.484236,133.164875,-0.000702,-1.927879,32.000000,-235.798258,135.298175,-0.203059,24.542405,0.686352,419387.500696,0.984625,19.688155,0.766093,2.770075,0.062467,0.070203,167.612973,32.000000,183.165259,167.907815,170.201216,150.364184,32.000000,145.936276,72.103876,61.642921,91.722229,10.000000,43.427964,78.987342,55.518869,33.810127,27.863566,59.620670,37.250782
50.090751,60.019884,138.537464,143.939486,109.763391,99.371586,29.152585,14.210278,134.854511,1.746048,59.533138,50.966899,143.132285,139.779868,140.855213,134.812335,96.489010,133.172062,-0.000702,-1.927911,32.000000,-235.798297,135.305588,-0.202906,24.541999,0.685272,419426.800032,0.984418,19.679808,0.765730,2.765308,0.063971,0.068526,167.593640,32.000000,183.185198,167.946566,170.093213,150.343282,32.000000,145.990604,72.103553,61.639262,91.726426,10.000000,43.352704,78.987342,55.474838,33.810127,27.858513,59.602624,37.180055
50.094928,60.010833,138.547611,143.936901,109.855989,99.383788,29.146657,14.210338,134.864507,1.745883,59.509323,50.975970,143.126352,139.789280,140.856531,134.822635,96.494498,133.181587,-0.000701,-1.927335,32.000000,-235.798152,135.314758,-0.203047,24.540674,0.685411,419468.251984,0.984688,19.673398,0.765220,2.765499,0.067351,0.071322,167.551109,32.000000,183.216190,167.956730,169.937299,150.342208,32.000000,146.009745,72.102714,61.635110,91.729413,10.000000,43.406897,78.987342,55.445120,33.810127,27.844080,59.607905,37.227157
50.101409,59.999331,138.367499,143.933272,109.980076,99.395837,29.151541,14.210247,134.875632,1.745833,59.485206,50.982098,143.121561,139.797787,140.859263,134.831343,96.499460,133.193245,-0.000702,-1.926726,32.000000,-235.798286,135.323916,-0.203141,24.539973,0.685541,419499.683926,0.984492,19.658844,0.763978,2.765729,0.066288,0.070527,167.525368,32.000000,183.246201,167.942081,169.828392,150.371930,32.000000,145.986188,72.101634,61.630864,91.733072,10.000000,43.327011,78.987342,55.409357,33.810127,27.822287,59.601974,37.313584
50.105355,59.987328,138.184755,143.928988,110.143492,99.408059,29.152606,14.210153,134.886120,1.746072,59.466932,50.988485,143.117368,139.809463,140.861094,134.842274,96.503412,133.202387,-0.000702,-1.926725,32.000000,-235.798377,135.334027,-0.203137,24.540045,0.685634,419526.850816,0.984699,19.645488,0.763170,2.765701,0.062765,0.067117,167.535757,32.000000,183.254235,167.914417,169.848940,150.400319,32.000000,145.964630,72.101850,61.626598,91.737377,10.000000,43.238993,78.987342,55.379891,33.810127,27.795172,59.610757,37.269710
50.102294,59.976777,138.142101,143.924436,110.223655,99.420203,29.144970,14.210176,134.895876,1.746370,59.454185,50.994820,143.113839,139.821712,140.864014,134.853095,96.506992,133.211470,-0.000701,-1.925551,32.000000,-235.798315,135.344291,-0.202898,24.540951,0.684721,419549.426738,0.984483,19.627307,0.763935,2.761749,0.062126,0.072735,167.570054,32.000000,183.230267,167.891740,169.967317,150.416301,32.000000,145.943546,72.102420,61.622281,91.739796,10.000000,43.096623,78.987342,55.348182,33.810127,27.772586,59.617690,37.300084
50.109597,59.969102,138.281650,143.919809,110.245812,99.428417,29.142239,14.210119,134.904275,1.746451,59.439013,50.997643,143.110541,139.833462,140.865104,134.866534,96.509345,133.221627,-0.000701,-1.924959,32.000000,-235.798375,135.354260,-0.202315,24.541892,0.683819,419575.860106,0.984452,19.611239,0.764475,2.757884,0.067284,0.077376,167.605041,32.000000,183.198599,167.895631,170.129229,150.405571,32.000000,145.943482,72.102206,61.616263,91.742963,10.000000,43.149578,78.987342,55.314389,33.810127,27.753995,59.608721,37.299057
50.111103,59.961284,138.421873,143.915310,110.275927,99.436999,29.156421,14.210160,134.913809,1.746744,59.421816,51.002368,143.110601,139.844824,140.865520,134.879498,96.512439,133.230563,-0.000702,-1.925536,32.000000,-235.798341,135.366615,-0.202064,24.543103,0.683695,419608.384773,0.984868,19.603841,0.765356,2.757201,0.063601,0.071786,167.618612,32.000000,183.181266,167.926308,170.183833,150.377102,32.000000,145.982378,72.101583,61.610490,91.746386,10.000000,43.251911,78.987342,55.288109,33.810127,27.737223,59.600902,37.282843
