OSU 80 Ton Compressor Load Stand
50.124425,59.952076,138.514629,143.910830,110.333264,99.449337,29.155174,14.210258,134.925392,1.747008,59.400993,51.010693,143.106758,139.857598,140.861368,134.890749,96.514970,133.243269,-0.000703,-1.925556,32.000000,-235.798237,135.381432,-0.202121,24.544637,0.684290,419624.138759,0.984864,19.588642,0.767994,2.759584,0.068511,0.067302,167.599406,32.000000,183.189509,167.960820,170.106931,150.348866,32.000000,146.028037,72.100444,61.604722,91.749635,10.000000,43.303560,78.987342,55.250621,33.810127,27.720078,59.622195,37.190840
50.127526,59.940230,138.634148,143.906262,110.449719,99.469658,29.169249,14.210227,134.935927,1.747777,59.381856,51.013997,143.101380,139.870903,140.858208,134.903539,96.518153,133.254326,-0.000703,-1.926741,32.000000,-235.798224,135.397343,-0.202180,24.546638,0.684964,419643.599868,0.984417,19.579273,0.769287,2.762299,0.068008,0.071269,167.570911,32.000000,183.214635,167.973353,169.946582,150.339586,32.000000,146.043996,72.100293,61.599784,91.753212,10.000000,43.358516,78.987342,55.209208,33.810127,27.694423,59.616835,37.218353
50.131091,59.926817,138.496580,143.901425,110.439285,99.469773,29.160474,14.210234,134.948412,1.748104,59.372283,51.015196,143.094715,139.882496,140.857441,134.916594,96.523811,133.268127,-0.000701,-1.926750,32.000000,-235.798258,135.411268,-0.202173,24.547608,0.685244,419670.856339,0.984269,19.556340,0.772998,2.763416,0.069687,0.073460,167.547486,32.000000,183.240843,167.955550,169.831144,150.347700,32.000000,146.018511,72.102292,61.596737,91.756902,10.000000,43.261019,78.987342,55.177360,33.810127,27.666438,59.607138,37.319013
50.130091,59.916345,138.478075,143.896778,110.419494,99.469946,29.163019,14.210326,134.957978,1.748298,59.371164,51.011311,143.088817,139.892678,140.857477,134.928355,96.528883,133.280952,-0.000701,-1.926739,32.000000,-235.798047,135.422519,-0.202248,24.548184,0.685845,419733.613581,0.983898,19.541300,0.775245,2.765629,0.065620,0.074503,167.552530,32.000000,183.249962,167.930625,169.830026,150.369450,32.000000,145.964407,72.104852,61.594454,91.761416,10.000000,43.304897,78.987342,55.148153,33.810127,27.640356,59.607266,37.309109
50.126620,59.909659,138.736843,143.892673,110.264206,99.467890,29.137488,14.210184,134.967867,1.748400,59.374422,51.007109,143.089883,139.901396,140.860488,134.940280,96.533384,133.291628,-0.000701,-1.926738,32.000000,-235.798200,135.430015,-0.202260,24.548703,0.685059,419703.798052,0.984083,19.524215,0.776366,2.762688,0.063436,0.066738,167.577454,32.000000,183.230747,167.905406,169.934450,150.396436,32.000000,145.932541,72.106581,61.589432,91.765182,10.000000,43.427008,78.987342,55.128384,33.810127,27.620444,59.608760,37.283430
50.125710,59.907607,138.905463,143.889460,110.180263,99.465598,29.166999,14.210177,134.976517,1.748786,59.376938,51.006426,143.090640,139.908656,140.859643,134.949625,96.533790,133.302305,-0.000700,-1.926745,32.000000,-235.798218,135.439959,-0.202250,24.548877,0.684950,419682.409820,0.983993,19.514773,0.777591,2.762374,0.072089,0.075436,167.610386,32.000000,183.188150,167.896737,170.081730,150.402265,32.000000,145.923110,72.106870,61.583966,91.768782,10.000000,43.482897,78.987342,55.091058,33.810127,27.615275,59.607639,37.305367
50.131480,59.908777,138.913780,143.887853,110.096261,99.465627,29.158715,14.210154,134.983785,1.748486,59.383290,51.005901,143.091806,139.915653,140.857394,134.958807,96.535184,133.311799,-0.000697,-1.926748,32.000000,-235.798271,135.447742,-0.202478,24.548571,0.686229,419658.820225,0.984892,19.511662,0.778332,2.767728,0.065283,0.070709,167.636953,32.000000,183.158195,167.911827,170.180965,150.379520,32.000000,145.943694,72.107486,61.580528,91.774035,10.000000,43.549266,78.987342,55.055976,33.810127,27.614668,59.607423,37.292014
50.130615,59.909294,138.888686,143.886626,110.005748,99.465682,29.141891,14.210163,134.993232,1.748596,59.392894,51.006925,143.090434,139.924922,140.854415,134.968813,96.538285,133.320061,-0.000698,-1.926725,32.000000,-235.798279,135.457915,-0.202433,24.548005,0.687044,419646.385088,0.983887,19.510547,0.783169,2.771142,0.065473,0.064489,167.644993,32.000000,183.164845,167.944080,170.150091,150.345091,32.000000,145.976334,72.108912,61.577207,91.781228,10.000000,43.522489,78.987342,55.030331,33.810127,27.615660,59.608692,37.226057
50.123136,59.909736,139.009934,143.885675,109.952825,99.465750,29.192789,14.210170,135.000714,1.748545,59.408844,51.003165,143.088227,139.932510,140.851795,134.977490,96.543509,133.330710,-0.000697,-1.926747,32.000000,-235.798281,135.464690,-0.202577,24.547483,0.687014,419642.125322,0.984045,19.505774,0.786436,2.770989,0.074284,0.068083,167.623029,32.000000,183.193124,167.963000,170.001316,150.335415,32.000000,145.993405,72.110481,61.574855,91.789301,10.000000,43.597212,78.987342,55.002511,33.810127,27.615263,59.598385,37.281669
50.119629,59.910684,139.162983,143.884896,109.843140,99.465823,29.147894,14.210166,135.007909,1.748771,59.430372,50.997926,143.088302,139.939946,140.852410,134.985534,96.550397,133.340273,-0.000697,-1.926729,32.000000,-235.798259,135.473591,-0.202751,24.547472,0.686915,419637.886474,0.984634,19.507182,0.787392,2.770536,0.063367,0.068105,167.593832,32.000000,183.226682,167.960405,169.847249,150.344413,32.000000,145.989789,72.112424,61.573902,91.797295,10.000000,43.642024,78.987342,54.983517,33.810127,27.616486,59.603538,37.287392
50.111516,59.916842,139.069918,143.885365,109.634193,99.465553,29.132697,14.210083,135.012098,1.748746,59.451111,50.994506,143.089497,139.942584,140.854580,134.991286,96.557252,133.346273,-0.000697,-1.926728,32.000000,-235.798332,135.478392,-0.202629,24.547984,0.687640,419633.641417,0.983081,19.515328,0.787396,2.773369,0.065666,0.068920,167.581051,32.000000,183.244580,167.938538,169.806474,150.364936,32.000000,145.965925,72.114243,61.571833,91.803833,10.000000,43.684108,78.987342,54.964367,33.810127,27.625120,59.609301,37.271911
50.108886,59.925330,138.948483,143.886787,109.383265,99.465273,29.160832,14.210033,135.014578,1.748574,59.469985,50.989567,143.090086,139.943444,140.856578,134.995829,96.562605,133.348492,-0.000696,-1.926702,32.000000,-235.798386,135.482005,-0.202519,24.549143,0.688448,419624.637038,0.984674,19.519889,0.785202,2.776616,0.071002,0.069946,167.595033,32.000000,183.222868,167.903973,169.903816,150.380045,32.000000,145.919830,72.116726,61.569016,91.808286,10.000000,43.578944,78.987342,54.935297,33.810127,27.639984,59.603548,37.285044
50.108494,59.935211,138.940700,143.888983,109.252854,99.453179,29.180591,14.209994,135.016682,1.748761,59.486242,50.983119,143.091526,139.946378,140.852252,135.000872,96.562109,133.348519,-0.000695,-1.927279,32.000000,-235.798575,135.483565,-0.202685,24.551403,0.688119,419623.899856,0.985376,19.534404,0.781292,2.775209,0.065552,0.073371,167.625102,32.000000,183.185994,167.885889,170.053936,150.381838,32.000000,145.902144,72.117270,61.565515,91.813106,10.000000,43.587765,78.987342,54.907289,33.810127,27.659886,59.610639,37.197003
50.104690,59.945549,139.086835,143.891769,109.201836,99.449017,29.191972,14.210054,135.020748,1.748809,59.499641,50.978907,143.093543,139.949097,140.845971,135.004996,96.559502,133.349081,-0.000694,-1.927848,32.000000,-235.798495,135.483792,-0.202839,24.552768,0.687544,419625.402726,0.984502,19.545603,0.777028,2.772931,0.065063,0.072228,167.652260,32.000000,183.153518,167.905066,170.172281,150.355929,32.000000,145.918791,72.115461,61.559735,91.817245,10.000000,43.594116,78.987342,54.885350,33.810127,27.681333,59.610403,37.273746
50.100182,59.955161,139.151868,143.895091,109.169017,99.436752,29.156981,14.210084,135.025047,1.748660,59.509437,50.976869,143.094751,139.951779,140.840602,135.009454,96.559739,133.352411,-0.000694,-1.927835,32.000000,-235.798578,135.490837,-0.202895,24.554463,0.687384,419588.091012,0.983750,19.555887,0.777538,2.772797,0.066240,0.073700,167.664012,32.000000,183.153790,167.947623,170.153481,150.331859,32.000000,145.959114,72.114687,61.555459,91.823281,10.000000,43.621318,78.987342,54.863771,33.810127,27.701840,59.617769,37.283210
50.099096,59.962751,139.338384,143.898597,109.246476,99.424394,29.153829,14.210052,135.030715,1.748278,59.513751,50.977741,143.092824,139.956301,140.834971,135.012973,96.560012,133.354577,-0.000693,-1.927856,32.000000,-235.798531,135.495657,-0.203189,24.555640,0.688114,419591.321456,0.983434,19.570144,0.780421,2.775924,0.073776,0.068045,167.646024,32.000000,183.185271,167.982539,170.019768,150.309668,32.000000,145.999409,72.114523,61.551923,91.829457,10.000000,43.789281,78.987342,54.836830,33.810127,27.719764,59.596939,37.303679
50.097746,59.967911,139.388292,143.901994,109.345874,99.424158,29.148686,14.210090,135.035451,1.748050,59.515725,50.974237,143.093620,139.961837,140.833153,135.017171,96.562663,133.356825,-0.000694,-1.927855,32.000000,-235.798415,135.499057,-0.203610,24.555337,0.688388,419554.903828,0.984616,19.584402,0.781818,2.777472,0.067090,0.067626,167.620127,32.000000,183.216079,167.979941,169.878843,150.303326,32.000000,145.996724,72.115455,61.549820,91.834615,10.000000,43.847984,78.987342,54.807899,33.810127,27.733447,59.595631,37.304340
50.098008,59.970236,139.378199,143.904990,109.356297,99.424058,29.201578,14.210007,135.039026,1.748132,59.515903,50.971582,143.092062,139.968005,140.833904,135.022997,96.568479,133.361532,-0.000694,-1.927857,32.000000,-235.798506,135.506384,-0.203508,24.554326,0.689209,419512.538310,0.984643,19.593111,0.782609,2.781255,0.068742,0.073361,167.602712,32.000000,183.229326,167.954364,169.815622,150.317443,32.000000,145.964883,72.116823,61.548058,91.840136,10.000000,43.851136,78.987342,54.786659,33.810127,27.738115,59.607285,37.313584
50.088833,59.971027,139.404960,143.907542,109.341861,99.424205,29.193140,14.210006,135.042960,1.748389,59.512160,50.965351,143.092389,139.973242,140.838599,135.031696,96.572281,133.368140,-0.000693,-1.927841,32.000000,-235.798532,135.510126,-0.203508,24.552509,0.689493,419514.089640,0.984857,19.599663,0.781061,2.782327,0.072023,0.069620,167.600820,32.000000,183.209107,167.916593,169.845420,150.354369,32.000000,145.942805,72.118242,61.544817,91.844558,10.000000,43.861551,78.987342,54.764463,33.810127,27.740625,59.613225,37.262594
50.088378,59.971220,139.446472,143.910156,109.390787,99.416153,29.141604,14.210020,135.048972,1.748354,59.508943,50.962314,143.098098,139.980119,140.845993,135.038011,96.576358,133.372972,-0.000691,-1.927850,32.000000,-235.798536,135.516490,-0.203533,24.550632,0.689476,419505.816987,0.983073,19.601715,0.777555,2.782111,0.071831,0.072197,167.625799,32.000000,183.172847,167.888797,169.966455,150.378004,32.000000,145.932637,72.120721,61.543250,91.850425,10.000000,43.898082,78.987342,54.743343,33.810127,27.741417,59.595965,37.310723
50.085570,59.970428,139.511029,143.912867,109.428319,99.403902,29.161822,14.209960,135.051884,1.748432,59.505402,50.957839,143.105983,139.986858,140.850657,135.042806,96.579221,133.379077,-0.000691,-1.927275,32.000000,-235.798565,135.522973,-0.203509,24.549162,0.689800,419506.306014,0.983559,19.611964,0.776996,2.783154,0.067127,0.072208,167.655595,32.000000,183.139407,167.900474,170.089147,150.369278,32.000000,145.954682,72.122040,61.541047,91.857370,10.000000,43.935750,78.987342,54.716458,33.810127,27.740935,59.599417,37.287172
50.085919,59.968268,139.609315,143.915712,109.474695,99.399787,29.160257,14.209947,135.055185,1.748432,59.502734,50.953222,143.110841,139.993680,140.849137,135.047306,96.579184,133.385305,-0.000691,-1.926693,32.000000,-235.798491,135.530599,-0.203484,24.548525,0.690005,419465.044107,0.985229,19.612624,0.775290,2.784009,0.066514,0.068582,167.662862,32.000000,183.118150,167.924790,170.140108,150.330652,32.000000,145.986486,72.121452,61.536641,91.863910,10.000000,44.000957,78.987342,54.693922,33.810127,27.736074,59.606203,37.302432
50.073911,59.966562,139.682532,143.918615,109.402416,99.395795,29.143839,14.210044,135.056918,1.748138,59.508686,50.944185,143.111100,139.998367,140.847631,135.053055,96.582152,133.391934,-0.000691,-1.926716,32.000000,-235.798512,135.532108,-0.203517,24.549649,0.690324,419409.179578,0.984483,19.614727,0.775424,2.785454,0.062651,0.072917,167.649240,32.000000,183.130583,167.954458,170.069428,150.299564,32.000000,146.020890,72.121814,61.533420,91.870763,10.000000,44.053926,78.987342,54.677488,33.810127,27.731838,59.601640,37.320040
50.068494,59.966153,139.712042,143.921692,109.283809,99.383499,29.169389,14.210116,135.057501,1.748140,59.512272,50.934376,143.109424,139.999440,140.844900,135.058058,96.586119,133.394674,-0.000690,-1.926692,32.000000,-235.798539,135.533130,-0.203513,24.551510,0.690778,419388.806271,0.984482,19.612208,0.778517,2.787396,0.070807,0.066273,167.616635,32.000000,183.157170,167.959776,169.926858,150.293276,32.000000,146.037960,72.121856,61.529904,91.876827,10.000000,44.110449,78.987342,54.658962,33.810127,27.729290,59.601188,37.295096
50.051472,59.966829,139.942049,143.926244,109.196790,99.367206,29.155548,14.210161,135.062149,1.748397,59.505425,50.927209,143.105708,140.000475,140.844258,135.061070,96.588921,133.396956,-0.000692,-1.926678,32.000000,-235.798392,135.535620,-0.203563,24.554665,0.691261,419371.881652,0.985252,19.622880,0.778802,2.789527,0.067798,0.068680,167.568876,32.000000,183.182074,167.922789,169.821302,150.318182,32.000000,145.997484,72.120514,61.525594,91.883164,10.000000,44.257458,78.987342,54.642482,33.810127,27.729952,59.612537,37.273672
50.046954,59.966930,140.137088,143.929830,109.195305,99.354861,29.165906,14.210209,135.065086,1.748263,59.498909,50.922261,143.103613,140.003995,140.843727,135.063145,96.589670,133.398794,-0.000692,-1.926671,32.000000,-235.798243,135.539718,-0.203397,24.557147,0.691346,419315.884545,0.984383,19.628054,0.776182,2.790418,0.067673,0.088962,167.577003,32.000000,183.174313,167.879093,169.894058,150.344009,32.000000,145.947197,72.122229,61.524133,91.889383,10.000000,44.374707,78.987342,54.623117,33.810127,27.731310,59.596182,37.285264
50.036526,59.965686,140.232475,143.933261,109.194366,99.350730,29.159172,14.210190,135.067280,1.748172,59.497808,50.913736,143.108126,140.006715,140.849452,135.065483,96.593086,133.399156,-0.000692,-1.926671,32.000000,-235.798209,135.541953,-0.203816,24.559435,0.692526,419253.391908,0.985059,19.646282,0.774499,2.795963,0.070200,0.076748,167.608526,32.000000,183.147375,167.858218,170.028025,150.361502,32.000000,145.932775,72.124052,61.520869,91.894711,10.000000,44.461491,78.987342,54.614560,33.810127,27.728367,59.611190,37.197737
50.024004,59.964507,140.134300,143.936968,109.236097,99.338655,29.163841,14.210014,135.066933,1.748638,59.495836,50.903798,143.113913,140.008379,140.849604,135.064724,96.593239,133.401071,-0.000693,-1.927242,32.000000,-235.798348,135.541192,-0.203813,24.562129,0.693394,419202.952654,0.984685,19.651042,0.774652,2.800112,0.071361,0.074975,167.640321,32.000000,183.103705,167.861249,170.184299,150.338734,32.000000,145.936862,72.124253,61.517866,91.899553,10.000000,44.423254,78.987342,54.609712,33.810127,27.725506,59.605220,37.289006
50.016670,59.963850,140.160081,143.940731,109.227754,99.326663,29.171940,14.210114,135.068738,1.748606,59.497389,50.898222,143.119249,140.009357,140.848965,135.065573,96.596247,133.399008,-0.000692,-1.929002,32.000000,-235.798239,135.539175,-0.203845,24.564761,0.693920,419184.299293,0.985094,19.660552,0.771412,2.802602,0.062218,0.068050,167.652544,32.000000,183.101598,167.894261,170.187521,150.320652,32.000000,145.986544,72.126241,61.517277,91.903784,10.000000,44.472891,78.987342,54.592741,33.810127,27.723239,59.605122,37.280422
50.008150,59.962669,140.194769,143.944546,109.213447,99.321953,29.169701,14.210160,135.068942,1.748649,59.494797,50.893263,143.122498,140.008008,140.850569,135.063859,96.600587,133.400717,-0.000691,-1.928987,32.000000,-235.798154,135.538536,-0.203574,24.566453,0.693477,419139.977147,0.985085,19.672290,0.772200,2.801341,0.069438,0.072774,167.632969,32.000000,183.119716,167.928718,170.074067,150.303663,32.000000,146.023762,72.127421,61.517767,91.909932,10.000000,44.485451,78.987342,54.578434,33.810127,27.722077,59.624722,37.209036
50.004882,59.960833,140.274744,143.947123,109.212282,99.313814,29.155306,14.210177,135.067988,1.748519,59.485655,50.888383,143.123048,140.006545,140.850695,135.062812,96.602967,133.401169,-0.000691,-1.928993,32.000000,-235.798171,135.537594,-0.203692,24.566921,0.693557,419087.615213,0.984849,19.679201,0.768179,2.802267,0.065784,0.074613,167.607680,32.000000,183.148622,167.934090,169.970508,150.304923,32.000000,146.025421,72.126977,61.516991,91.914088,10.000000,44.555434,78.987342,54.580366,33.810127,27.717951,59.612930,37.292014
50.006318,59.953576,140.221072,143.951843,109.199352,99.301474,29.176921,14.210096,135.065740,1.748605,59.461842,50.879840,143.127067,140.002014,140.852377,135.057981,96.607216,133.399399,-0.000692,-1.930140,32.000000,-235.798292,135.536054,-0.204107,24.565860,0.693769,419063.229269,0.985060,19.686810,0.764678,2.803438,0.065395,0.065423,167.554013,32.000000,183.188355,167.911062,169.789067,150.342231,32.000000,146.022889,72.125691,61.513580,91.919765,10.000000,44.589366,78.987342,54.548381,33.810127,27.704570,59.611957,37.050562
50.001061,59.946737,140.172830,143.954939,109.180649,99.301091,29.157131,14.210017,135.062165,1.748276,59.450452,50.871164,143.126005,140.000099,140.852136,135.056542,96.607841,133.397582,-0.000691,-1.930131,32.000000,-235.798395,135.531896,-0.204042,24.564629,0.694139,419024.385512,0.985531,19.688346,0.762519,2.805221,0.063779,0.069869,167.543750,32.000000,183.181719,167.872764,169.824544,150.378753,32.000000,145.974878,72.125527,61.510710,91.922994,10.000000,44.568721,78.987342,54.533323,33.810127,27.690126,59.607807,37.291647
49.990783,59.941228,140.101531,143.957929,109.145176,99.296971,29.155109,14.209909,135.058550,1.745479,59.446999,50.859127,143.127060,139.995093,140.854211,135.051885,96.609500,133.392275,-0.000691,-1.930112,32.000000,-235.798416,135.523870,-0.204064,24.562364,0.693782,418954.226222,0.984629,19.679608,0.757402,2.804067,0.066801,0.073819,167.561337,32.000000,183.148781,167.840157,169.982932,150.397820,32.000000,145.934703,72.125543,61.507888,91.927369,10.000000,44.514280,78.987342,54.524380,33.810127,27.674556,59.600283,37.089300
49.984815,59.938878,139.877032,143.961041,109.020433,99.276662,29.166293,14.209790,135.052776,1.731320,59.453166,50.847393,143.132393,139.987158,140.855810,135.045659,96.611979,133.388782,-0.000689,-1.928931,32.000000,-235.798677,135.514348,-0.204002,24.559874,0.693649,418945.802290,0.985389,19.678194,0.755885,2.803397,0.064689,0.071334,167.595410,32.000000,183.119196,167.851845,170.128565,150.397724,32.000000,145.950302,72.124726,61.505053,91.929919,10.000000,44.502556,78.987342,54.515537,33.810127,27.669034,59.604935,37.230312
49.965646,59.942473,139.896935,143.964681,108.960311,99.264396,29.162188,14.209579,135.041474,1.707727,59.468346,50.831700,143.139681,139.974666,140.854673,135.033464,96.614322,133.379008,-0.000691,-1.928939,32.000000,-235.798816,135.506216,-0.204135,24.557054,0.693490,418925.170606,0.985625,19.683292,0.751621,2.802547,0.062087,0.062950,167.603418,32.000000,183.101653,167.887824,170.148671,150.385969,32.000000,145.996800,72.123582,61.502687,91.934672,10.000000,44.516266,78.987342,54.517477,33.810127,27.671936,59.602958,37.267143
49.953054,59.947380,139.857308,143.968985,108.809377,99.243935,29.141801,14.209638,135.033204,1.683486,59.481497,50.819330,143.143453,139.963587,140.853076,135.018827,96.616674,133.369808,-0.000691,-1.928949,32.000000,-235.798801,135.496196,-0.204191,24.554498,0.692414,418835.374461,0.985169,19.687102,0.747428,2.798391,0.073622,0.084664,167.591767,32.000000,183.117842,167.931110,170.050531,150.372434,32.000000,146.052166,72.122787,61.500909,91.939012,10.000000,44.420809,78.987342,54.513395,33.810127,27.680483,59.613343,37.119894
49.942624,59.952126,139.755095,143.973699,108.838896,99.219981,29.166917,14.209668,135.019932,1.659070,59.489517,50.810170,143.141055,139.951175,140.849267,135.004391,96.620272,133.357588,-0.000692,-1.930703,32.000000,-235.798839,135.488363,-0.204206,24.552073,0.692811,418795.739872,0.985611,19.710488,0.740289,2.799862,0.059206,0.072269,167.568470,32.000000,183.153000,167.941741,169.895617,150.362938,32.000000,146.076998,72.123177,61.501904,91.944883,10.000000,44.346766,78.987342,54.507514,33.810127,27.691870,59.607826,37.281816
49.932187,59.955234,139.578159,143.978569,108.792963,99.195760,29.161656,14.209585,135.008583,1.634274,59.493470,50.799957,143.143309,139.941218,140.849033,134.994191,96.624977,133.343232,-0.000692,-1.932454,32.000000,-235.798896,135.474955,-0.204201,24.549594,0.692747,418719.657472,0.986383,19.728398,0.733422,2.799775,0.062932,0.072703,167.543046,32.000000,183.194981,167.934273,169.769641,150.370865,32.000000,146.068544,72.124104,61.502964,91.949816,10.000000,44.377423,78.987342,54.511154,33.810127,27.698067,59.610590,37.285044
49.920191,59.955786,139.676033,143.983138,108.747059,99.183451,29.169979,14.209498,134.997243,1.609536,59.492686,50.790910,143.146103,139.926500,140.850450,134.980922,96.631123,133.331584,-0.000693,-1.934200,32.000000,-235.798975,135.464265,-0.204194,24.546545,0.692324,418624.375761,0.985535,19.743917,0.723827,2.798313,0.061728,0.072997,167.532414,32.000000,183.207741,167.908951,169.765558,150.401962,32.000000,146.040285,72.123302,61.502358,91.952809,10.000000,44.345855,78.987342,54.508300,33.810127,27.700661,59.610796,37.047994
49.912112,59.955596,139.864934,143.987561,108.702078,99.171294,29.164612,14.209498,134.981728,1.584969,59.494201,50.778201,143.149724,139.913233,140.851783,134.967757,96.633968,133.322746,-0.000693,-1.935969,32.000000,-235.798983,135.451595,-0.204176,24.543845,0.691532,418523.730981,0.985707,19.757807,0.712075,2.795354,0.063699,0.074363,167.547040,32.000000,183.180803,167.887643,169.835429,150.440584,32.000000,146.008482,72.122368,61.498868,91.956183,10.000000,44.452761,78.987342,54.508121,33.810127,27.700657,59.612094,37.158559
49.899433,59.954951,139.896455,143.991921,108.579520,99.154883,29.160501,14.209515,134.967682,1.560460,59.495352,50.764687,143.152176,139.894290,140.852396,134.953402,96.635223,133.308336,-0.000693,-1.935966,32.000000,-235.798904,135.439282,-0.204042,24.541816,0.692199,418468.947706,0.985565,19.770752,0.700210,2.797987,0.074780,0.079004,167.581581,32.000000,183.154104,167.883077,170.019680,150.441557,32.000000,146.015977,72.122272,61.496591,91.957748,10.000000,44.476656,78.987342,54.512049,33.810127,27.699071,59.606882,37.214245
49.891781,59.954134,139.774835,143.996297,108.552406,99.130358,29.170606,14.209444,134.954998,1.535646,59.491708,50.754473,143.157216,139.876188,140.851431,134.936821,96.637517,133.292731,-0.000691,-1.935987,32.000000,-235.798988,135.423680,-0.203828,24.540042,0.693231,418416.987385,0.985800,19.778911,0.693027,2.802224,0.061027,0.063655,167.615293,32.000000,183.129725,167.909368,170.135711,150.407591,32.000000,146.042145,72.122262,61.493005,91.960342,10.000000,44.537024,78.987342,54.507389,33.810127,27.696936,59.614189,37.113511
49.884990,59.949938,139.710742,144.000355,108.594491,99.118175,29.160040,14.209563,134.943036,1.511188,59.483392,50.746806,143.159473,139.864198,140.846819,134.920751,96.639657,133.280123,-0.000691,-1.935989,32.000000,-235.798930,135.411491,-0.204206,24.537866,0.693522,418352.322768,0.986050,19.791369,0.684696,2.803568,0.067915,0.076410,167.604579,32.000000,183.135908,167.939904,170.107247,150.385503,32.000000,146.073847,72.121181,61.490024,91.963457,10.000000,44.479284,78.987342,54.506542,33.810127,27.689990,59.601915,37.285998
49.881436,59.941489,139.635814,144.003733,108.669419,99.106118,29.165675,14.209582,134.931830,1.486860,59.462259,50.742247,143.161209,139.853910,140.844730,134.907653,96.641367,133.271315,-0.000692,-1.936004,32.000000,-235.798928,135.399315,-0.204331,24.536018,0.692922,418248.512094,0.985628,19.798464,0.674742,2.801560,0.071608,0.074976,167.567038,32.000000,183.168850,167.967446,169.967117,150.367847,32.000000,146.123632,72.119155,61.487047,91.966280,10.000000,44.422621,78.987342,54.503293,33.810127,27.676081,59.603882,37.279835
49.880956,59.928514,139.810089,144.006171,108.809760,99.103325,29.164432,14.209642,134.925016,1.462090,59.430436,50.738868,143.162610,139.843928,140.849622,134.895760,96.646090,133.260945,-0.000694,-1.935425,32.000000,-235.798873,135.392720,-0.204268,24.534107,0.692687,418191.875575,0.986001,19.801288,0.666409,2.800657,0.066086,0.069970,167.525292,32.000000,183.209124,167.961473,169.814479,150.385786,32.000000,146.112455,72.119479,61.485404,91.967664,10.000000,44.514545,78.987342,54.494461,33.810127,27.653038,59.611288,37.302286
49.868670,59.910741,139.829690,144.007409,108.919104,99.095244,29.156691,14.209476,134.917051,1.437470,59.398311,50.730683,143.164190,139.833694,140.854009,134.886875,96.651718,133.252750,-0.000695,-1.934858,32.000000,-235.799208,135.385684,-0.203954,24.532762,0.692332,418128.917758,0.985746,19.796512,0.660374,2.799354,0.066632,0.066943,167.499464,32.000000,183.228773,167.932877,169.778328,150.416311,32.000000,146.085778,72.120316,61.484491,91.970613,10.000000,44.562351,78.987342,54.494781,33.810127,27.614552,59.607374,37.245059
49.864045,59.888541,139.778950,144.006907,108.974571,99.083092,29.163237,14.209435,134.905876,1.413088,59.368230,50.717244,143.165476,139.821063,140.859887,134.873885,96.657981,133.244413,-0.000696,-1.934881,32.000000,-235.799193,135.377372,-0.203667,24.531051,0.693193,418092.270616,0.985736,19.784034,0.650559,2.802875,0.066378,0.067958,167.514689,32.000000,183.214831,167.891307,169.863738,150.455545,32.000000,146.050524,72.122468,61.482634,91.971450,10.000000,44.588951,78.987342,54.492881,33.810127,27.569619,59.609970,37.089520
49.857657,59.867853,139.686129,144.006098,108.979790,99.070831,29.165966,14.209419,134.892259,1.388423,59.351052,50.700646,143.170985,139.808718,140.865147,134.863222,96.658953,133.233708,-0.000698,-1.934868,32.000000,-235.799232,135.366958,-0.203369,24.529682,0.693422,418032.703772,0.986138,19.778965,0.640906,2.803959,0.064229,0.071452,167.540486,32.000000,183.182375,167.871924,170.050897,150.462475,32.000000,146.032463,72.122442,61.481569,91.972759,10.000000,44.505454,78.987342,54.497106,33.810127,27.522962,59.612419,37.120188
49.846861,59.849377,139.507044,144.005410,108.973724,99.058635,29.173414,14.209409,134.878893,1.363865,59.339384,50.690981,143.173885,139.792955,140.868347,134.850232,96.662756,133.220046,-0.000696,-1.934863,32.000000,-235.799157,135.354346,-0.203385,24.529074,0.693168,417943.890426,0.985839,19.761548,0.630548,2.803201,0.068401,0.069018,167.576891,32.000000,183.152252,167.884978,170.186095,150.453513,32.000000,146.052098,72.123552,61.479846,91.974278,10.000000,44.362619,78.987342,54.500729,33.810127,27.479342,59.607610,37.185411
49.835091,59.833814,139.319094,144.005267,109.025254,99.046355,29.181660,14.209625,134.866174,1.339200,59.329746,50.676441,143.178196,139.776699,140.866089,134.834639,96.665077,133.206071,-0.000696,-1.934853,32.000000,-235.798908,135.340350,-0.203628,24.528112,0.692727,417867.637360,0.985709,19.747466,0.624319,2.801699,0.066316,0.069201,167.575753,32.000000,183.150686,167.920194,170.195405,150.425805,32.000000,146.093365,72.122189,61.477593,91.975892,10.000000,44.376295,78.987342,54.505333,33.810127,27.444864,59.608623,37.053497
49.826748,59.819661,139.369894,144.005635,109.107003,99.025876,29.162154,14.209589,134.848237,1.314413,59.324179,50.666565,143.176521,139.758485,140.865511,134.816710,96.669820,133.191066,-0.000697,-1.934846,32.000000,-235.798931,135.329831,-0.203306,24.527004,0.691927,417792.409920,0.985522,19.740158,0.613805,2.798713,0.068698,0.071284,167.552576,32.000000,183.185037,167.946635,170.100524,150.410641,32.000000,146.120095,72.120637,61.476890,91.978833,10.000000,44.433868,78.987342,54.514474,33.810127,27.412253,59.594736,37.133394
49.814724,59.806480,139.166595,144.005987,109.075134,99.008188,29.155095,14.209615,134.828816,1.289824,59.319250,50.652380,143.172463,139.738743,140.862612,134.799445,96.672167,133.175972,-0.000697,-1.934820,32.000000,-235.798922,135.315478,-0.203289,24.525183,0.691103,417723.334226,0.985337,19.736770,0.604619,2.795602,0.073945,0.074887,167.516705,32.000000,183.221280,167.950805,169.927458,150.424986,32.000000,146.119283,72.118967,61.475346,91.981181,10.000000,44.234957,78.987342,54.517763,33.810127,27.381551,59.617081,37.033614
49.801316,59.794643,138.892414,144.006363,109.023279,98.983927,29.160438,14.209703,134.812387,1.265077,59.314803,50.637281,143.170706,139.717851,140.863221,134.781668,96.674877,133.158135,-0.000696,-1.934916,32.000000,-235.798900,135.300115,-0.203296,24.522141,0.691335,417615.017571,0.985937,19.731251,0.592504,2.797090,0.072231,0.084280,167.493458,32.000000,183.255950,167.931781,169.858320,150.450634,32.000000,146.083536,72.118850,61.474678,91.981843,10.000000,44.068134,78.987342,54.531637,33.810127,27.352806,59.603902,37.124003
49.780752,59.784520,138.810198,144.006807,108.852406,98.951263,29.169488,14.209589,134.794481,1.240466,59.314984,50.623408,143.170404,139.693430,140.864940,134.761872,96.680108,133.136635,-0.000697,-1.934927,32.000000,-235.799082,135.281130,-0.203327,24.517966,0.690433,417527.080931,0.986226,19.730512,0.582742,2.793684,0.064597,0.068493,167.509991,32.000000,183.252391,167.903229,169.882109,150.493705,32.000000,146.055201,72.120141,61.474514,91.982350,10.000000,44.029200,78.987342,54.547375,33.810127,27.329434,59.602919,37.099278
49.767982,59.777918,138.826306,144.007861,108.764881,98.918722,29.162297,14.209468,134.773329,1.215866,59.318469,50.609150,143.174527,139.670451,140.869972,134.742215,96.683933,133.113752,-0.000698,-1.934914,32.000000,-235.799238,135.262579,-0.203240,24.512395,0.689193,417412.641496,0.986065,19.732554,0.571267,2.788931,0.063196,0.073447,167.543134,32.000000,183.238222,167.891237,170.013311,150.520423,32.000000,146.039235,72.120649,61.474567,91.984785,10.000000,44.063080,78.987342,54.565074,33.810127,27.310974,59.605299,37.116226
49.756218,59.772507,138.672706,144.009479,108.762235,98.894479,29.171540,14.209327,134.752676,1.190949,59.325379,50.597545,143.178742,139.648741,140.870462,134.722176,96.685279,133.093182,-0.000699,-1.934938,32.000000,-235.799295,135.244252,-0.203212,24.506230,0.688982,417265.373522,0.985855,19.743722,0.555471,2.788431,0.065546,0.070211,167.579476,32.000000,183.213073,167.907168,170.138756,150.526742,32.000000,146.052816,72.120697,61.475836,91.987457,10.000000,43.947259,78.987342,54.580449,33.810127,27.296221,59.616215,37.115419
49.746268,59.767672,138.509671,144.011590,108.732956,98.870093,29.157463,14.209342,134.730384,1.166162,59.336611,50.582841,143.183457,139.627122,140.867923,134.700743,96.689487,133.072192,-0.000697,-1.934918,32.000000,-235.799389,135.226339,-0.202917,24.499866,0.689177,417120.202243,0.986034,19.750344,0.540399,2.789470,0.061383,0.066086,167.596758,32.000000,183.209058,167.946128,170.165572,150.504290,32.000000,146.098392,72.120876,61.476474,91.989957,10.000000,43.768822,78.987342,54.595599,33.810127,27.283961,59.603450,37.075654
49.737010,59.762792,138.336593,144.014126,108.691026,98.845816,29.146703,14.209301,134.707264,1.141032,59.352560,50.566484,143.185223,139.604675,140.866656,134.679049,96.692600,133.051233,-0.000697,-1.934913,32.000000,-235.799419,135.208119,-0.202929,24.493139,0.688602,417015.863471,0.985722,19.757118,0.528942,2.787043,0.063082,0.070953,167.585077,32.000000,183.230917,167.994060,170.063431,150.472787,32.000000,146.151937,72.119351,61.477290,91.992497,10.000000,43.787850,78.987342,54.605950,33.810127,27.271517,59.606912,37.066923
49.721332,59.759404,138.325567,144.017188,108.566286,98.809291,29.171754,14.209205,134.685454,1.116444,59.371740,50.546812,143.186413,139.578144,140.863905,134.656275,96.694336,133.029480,-0.000696,-1.934925,32.000000,-235.799543,135.186300,-0.202648,24.486773,0.687956,416904.811433,0.986159,19.762591,0.514415,2.784323,0.064144,0.068893,167.550932,32.000000,183.266717,167.995726,169.919226,150.474495,32.000000,146.153426,72.118102,61.479088,91.994485,10.000000,43.748665,78.987342,54.626706,33.810127,27.261150,59.607108,37.119381
49.714462,59.758500,138.503111,144.020853,108.441058,98.772672,29.163539,14.209331,134.664682,1.091439,59.389187,50.529004,143.187319,139.551372,140.865466,134.634214,96.700021,133.005513,-0.000695,-1.934940,32.000000,-235.799438,135.164550,-0.202566,24.480616,0.687264,416796.554077,0.986470,19.767303,0.500998,2.781361,0.067128,0.079417,167.533286,32.000000,183.298483,167.980937,169.823636,150.507620,32.000000,146.128939,72.117696,61.479767,91.995230,10.000000,43.712965,78.987342,54.641949,33.810127,27.254457,59.605210,37.069197
49.696483,59.759599,138.572318,144.025221,108.348728,98.735921,29.168951,14.209347,134.640465,1.066702,59.406585,50.514061,143.187090,139.525090,140.866345,134.610352,96.702958,132.984877,-0.000696,-1.934355,32.000000,-235.799456,135.144353,-0.202426,24.474694,0.687366,416644.854027,0.985591,19.780162,0.488566,2.782017,0.064366,0.071620,167.533183,32.000000,183.293292,167.954679,169.847408,150.536645,32.000000,146.102384,72.116790,61.479453,91.997363,10.000000,43.768254,78.987342,54.668305,33.810127,27.253046,59.616078,37.041978
49.685650,59.762220,138.621771,144.030393,108.216484,98.691701,29.157438,14.209324,134.615739,1.042036,59.417137,50.496045,143.191214,139.498427,140.868290,134.587611,96.701861,132.959400,-0.000696,-1.933787,32.000000,-235.799439,135.124167,-0.202543,24.469491,0.688264,416482.440637,0.985651,19.786379,0.471094,2.785972,0.060577,0.066679,167.555766,32.000000,183.261288,167.928501,169.971065,150.561124,32.000000,146.083411,72.114935,61.477034,91.998176,10.000000,43.868659,78.987342,54.682544,33.810127,27.256508,59.601384,37.151809
49.675063,59.766317,138.635718,144.036099,108.195808,98.655060,29.153087,14.209234,134.593647,1.017089,59.431480,50.484992,143.199284,139.472438,140.872845,134.569268,96.700203,132.940015,-0.000695,-1.934940,32.000000,-235.799514,135.104302,-0.202526,24.464964,0.688793,416334.907805,0.985496,19.806117,0.458008,2.788373,0.068564,0.068297,167.594490,32.000000,183.211176,167.931902,170.124129,150.565082,32.000000,146.096155,72.114431,61.474403,91.998419,10.000000,43.891969,78.987342,54.703686,33.810127,27.262090,59.603558,37.124223
49.658433,59.769216,138.522068,144.042024,108.148527,98.626677,29.162646,14.209327,134.573843,0.992060,59.447626,50.476198,143.206206,139.449172,140.871387,134.550074,96.702520,132.923990,-0.000694,-1.934968,32.000000,-235.799315,135.086526,-0.202502,24.462011,0.689047,416160.239450,0.985686,19.819972,0.446572,2.789976,0.065799,0.078519,167.623079,32.000000,183.192038,167.967621,170.194211,150.531343,32.000000,146.129789,72.113467,61.475128,92.001375,10.000000,43.802356,78.987342,54.727558,33.810127,27.267479,59.600627,37.035595
49.649683,59.769804,138.499638,144.047839,108.260793,98.602313,29.158765,14.209369,134.556463,0.967329,59.450898,50.469506,143.212879,139.429966,140.874262,134.532881,96.703843,132.903401,-0.000694,-1.933823,32.000000,-235.799254,135.073940,-0.202521,24.459929,0.689159,416020.664468,0.985709,19.835049,0.438694,2.790851,0.066653,0.071586,167.628167,32.000000,183.203938,168.002441,170.133423,150.513764,32.000000,146.178230,72.113708,61.476567,92.003628,10.000000,43.759566,78.987342,54.750780,33.810127,27.270342,59.602063,37.071765
49.650577,59.766968,138.499332,144.053220,108.409086,98.577809,29.152276,14.209382,134.541061,0.942661,59.449408,50.463411,143.217334,139.412962,140.877758,134.518153,96.709463,132.886389,-0.000695,-1.933824,32.000000,-235.799302,135.060679,-0.202513,24.458299,0.688756,415911.229497,0.985473,19.855199,0.428493,2.789497,0.074446,0.068122,167.610263,32.000000,183.233200,168.030740,169.945354,150.511785,32.000000,146.207643,72.112856,61.478797,92.006872,10.000000,43.762040,78.987342,54.767113,33.810127,27.262271,59.604236,37.138309
49.631161,59.757554,138.465869,144.057337,108.597001,98.565749,29.179966,14.209418,134.528441,0.928288,59.435959,50.457718,143.218341,139.397838,140.881093,134.505874,96.711530,132.871354,-0.000696,-1.933849,32.000000,-235.799196,135.050324,-0.202463,24.456750,0.688670,415812.095992,0.985553,19.864864,0.417037,2.789537,0.063367,0.067042,167.571575,32.000000,183.265493,168.024248,169.803400,150.530688,32.000000,146.206226,72.113246,61.481771,92.008501,10.000000,43.731767,78.987342,54.793521,33.810127,27.244828,59.606380,37.079395
49.630601,59.744832,138.495480,144.060628,108.694283,98.545480,29.160225,14.209551,134.517053,0.924493,59.413238,50.454298,143.220731,139.386573,140.888021,134.495957,96.713312,132.857011,-0.000697,-1.933877,32.000000,-235.799124,135.038390,-0.202486,24.455252,0.688522,415693.273735,0.985500,19.861102,0.403046,2.789481,0.063860,0.069221,167.558664,32.000000,183.271232,167.992191,169.816515,150.561415,32.000000,146.182850,72.112777,61.482423,92.009598,10.000000,43.735032,78.987342,54.811930,33.810127,27.219115,59.606557,37.050489
49.620992,59.729744,138.575713,144.063177,108.798833,98.529248,29.165704,14.209586,134.505562,0.923541,59.391032,50.447716,143.220672,139.375121,140.894412,134.488063,96.714440,132.847975,-0.000696,-1.933871,32.000000,-235.799073,135.029101,-0.202480,24.453562,0.688602,415639.469924,0.984843,19.871837,0.393579,2.789898,0.068182,0.071910,167.566598,32.000000,183.249250,167.958567,169.909717,150.590955,32.000000,146.156556,72.110880,61.481529,92.009762,10.000000,43.738022,78.987342,54.830858,33.810127,27.186243,59.600332,37.049462
49.611861,59.713233,138.540274,144.065069,108.873231,98.528899,29.176185,14.209531,134.494675,0.922942,59.373259,50.437654,143.226000,139.362812,140.902368,134.480272,96.713565,132.837742,-0.000694,-1.932695,32.000000,-235.799078,135.016921,-0.202476,24.452238,0.688632,415534.602447,0.985286,19.859696,0.384737,2.790526,0.067314,0.069405,167.605735,32.000000,183.210402,167.953180,170.080112,150.589937,32.000000,146.159516,72.110340,61.480106,92.010006,10.000000,43.793997,78.987342,54.853912,33.810127,27.148691,59.616845,37.080789
49.606783,59.699467,138.610733,144.066742,108.851349,98.528899,29.155102,14.209573,134.483125,0.922271,59.364647,50.428082,143.232672,139.349405,140.906968,134.470704,96.717020,132.829776,-0.000694,-1.930952,32.000000,-235.799094,135.007093,-0.202171,24.450834,0.689073,415450.313100,0.985109,19.854582,0.379161,2.792683,0.066250,0.068831,167.626707,32.000000,183.179676,167.964309,170.212726,150.580529,32.000000,146.182478,72.109504,61.480442,92.010249,10.000000,43.800775,78.987342,54.878122,33.810127,27.114893,59.606164,37.077708
49.596749,59.687970,138.638132,144.068745,108.847575,98.520663,29.171137,14.209668,134.471911,0.922109,59.363208,50.417097,143.234580,139.338881,140.911110,134.459284,96.718195,132.820170,-0.000694,-1.929194,32.000000,-235.798915,134.996924,-0.202221,24.449548,0.689052,415435.105396,0.984908,19.847550,0.375000,2.792483,0.061790,0.067197,167.621937,32.000000,183.174733,168.000174,170.182263,150.556110,32.000000,146.223913,72.108985,61.481433,92.011726,10.000000,43.798853,78.987342,54.896964,33.810127,27.085337,59.610462,37.051443
49.592846,59.678850,138.396368,144.071152,108.880305,98.496465,29.164007,14.209749,134.461536,0.922014,59.364435,50.408028,143.238998,139.325488,140.912568,134.448398,96.718183,132.808709,-0.000695,-1.927432,32.000000,-235.798792,134.988094,-0.202243,24.448524,0.689484,415414.493772,0.985695,19.839056,0.367623,2.794189,0.067693,0.071080,167.602985,32.000000,183.193303,168.019658,170.078319,150.535863,32.000000,146.257440,72.109464,61.482309,92.012000,10.000000,43.658807,78.987342,54.918534,33.810127,27.060515,59.616245,37.136769
49.582888,59.672214,138.230348,144.074039,108.878141,98.472178,29.151360,14.209755,134.450732,0.921534,59.365333,50.400339,143.241830,139.315758,140.916094,134.436886,96.719938,132.796476,-0.000694,-1.926819,32.000000,-235.798890,134.977690,-0.202187,24.447384,0.689732,415369.499278,0.985260,19.837977,0.361719,2.795307,0.063486,0.070574,167.563705,32.000000,183.229986,168.017050,169.945934,150.536355,32.000000,146.260582,72.108257,61.486040,92.013231,10.000000,43.598876,78.987342,54.946121,33.810127,27.043547,59.602722,37.140070
49.577553,59.668958,138.142598,144.077704,108.780154,98.460095,29.168817,14.209749,134.438929,0.921044,59.369333,50.393901,143.241799,139.306219,140.919712,134.426781,96.722367,132.785357,-0.000695,-1.926807,32.000000,-235.798925,134.964920,-0.202201,24.445033,0.688449,415258.377842,0.985320,19.832911,0.356089,2.790652,0.062875,0.067914,167.541148,32.000000,183.251350,167.991546,169.898576,150.564590,32.000000,146.244312,72.106800,61.489192,92.013595,10.000000,43.519122,78.987342,54.967180,33.810127,27.031324,59.618644,37.056358
49.572289,59.668093,138.268413,144.081804,108.684862,98.439871,29.164570,14.209736,134.426237,0.920392,59.376762,50.382140,143.243470,139.292514,140.925255,134.416805,96.721068,132.771005,-0.000695,-1.926809,32.000000,-235.798843,134.954699,-0.201999,24.442285,0.687638,415150.461203,0.985705,19.836618,0.348311,2.787864,0.068922,0.069105,167.553493,32.000000,183.241634,167.959647,169.973870,150.602048,32.000000,146.222322,72.106794,61.490788,92.013794,10.000000,43.495581,78.987342,54.994395,33.810127,27.024014,59.608416,37.128332
49.557489,59.669367,138.417813,144.086351,108.597862,98.415500,29.147895,14.209643,134.414249,0.919760,59.387145,50.370224,143.247534,139.275629,140.933343,134.407268,96.722717,132.759615,-0.000693,-1.926799,32.000000,-235.798916,134.945294,-0.201715,24.439297,0.687272,415093.898063,0.985102,19.838902,0.340406,2.786394,0.067473,0.064854,167.590548,32.000000,183.206502,167.941817,170.129181,150.622696,32.000000,146.202351,72.108199,61.493484,92.013073,10.000000,43.580697,78.987342,55.028961,33.810127,27.021788,59.598857,37.117033
49.541319,59.672533,138.317186,144.091355,108.435220,98.401940,29.169381,14.209632,134.399787,0.919223,59.411503,50.361017,143.250059,139.259575,140.931318,134.397228,96.722736,132.747375,-0.000691,-1.926776,32.000000,-235.798882,134.932340,-0.201705,24.435549,0.687901,415013.055056,0.985156,19.843505,0.334638,2.789228,0.059903,0.065488,167.627590,32.000000,183.169707,167.956691,170.267071,150.612933,32.000000,146.221429,72.106929,61.494437,92.014913,10.000000,43.617825,78.987342,55.056725,33.810127,27.025613,59.601571,37.086659
49.533210,59.679515,138.379165,144.097472,108.343188,98.377514,29.173725,14.209718,134.384220,0.918681,59.441926,50.349446,143.257037,139.242804,140.934027,134.384065,96.725187,132.737318,-0.000691,-1.926779,32.000000,-235.798701,134.918361,-0.201690,24.430748,0.688781,414918.010725,0.985802,19.860157,0.327379,2.793076,0.064323,0.064144,167.637752,32.000000,183.164017,167.993376,170.281761,150.585985,32.000000,146.264260,72.107310,61.497204,92.016257,10.000000,43.626326,78.987342,55.091601,33.810127,27.034890,59.607364,37.133907
49.521700,59.689300,138.358259,144.104504,108.211679,98.353145,29.158119,14.209729,134.370504,0.918118,59.476255,50.337635,143.260179,139.228809,140.936841,134.374560,96.724076,132.723818,-0.000691,-1.926761,32.000000,-235.798722,134.903776,-0.201704,24.426500,0.688555,414875.358244,0.985302,19.880126,0.321331,2.791956,0.064436,0.067305,167.617890,32.000000,183.184243,168.036865,170.177206,150.559372,32.000000,146.305077,72.106285,61.500575,92.017878,10.000000,43.559604,78.987342,55.123550,33.810127,27.049918,59.603971,37.040584
49.512685,59.701178,138.285628,144.112305,108.065852,98.328919,29.174164,14.209759,134.360084,0.917640,59.502931,50.331808,143.263909,139.213352,140.941755,134.363420,96.725751,132.712036,-0.000690,-1.926773,32.000000,-235.798732,134.889445,-0.201721,24.422359,0.688963,414781.599727,0.985106,19.895537,0.313927,2.793664,0.065684,0.068026,167.592386,32.000000,183.209059,168.039037,170.017555,150.567329,32.000000,146.311733,72.106694,61.504234,92.018789,10.000000,43.540772,78.987342,55.154631,33.810127,27.071003,59.606312,37.141318
49.502647,59.714441,138.407342,144.120732,107.992576,98.304634,29.165904,14.209760,134.348439,0.917262,59.522184,50.326715,143.266194,139.199781,140.945504,134.353538,96.727252,132.702455,-0.000690,-1.926758,32.000000,-235.798786,134.879875,-0.201784,24.418496,0.689009,414700.887232,0.985666,19.917287,0.308389,2.793892,0.063179,0.065302,167.565588,32.000000,183.232676,168.030742,169.914120,150.590462,32.000000,146.308323,72.106534,61.508196,92.020878,10.000000,43.534009,78.987342,55.190906,33.810127,27.096616,59.609587,37.126791
49.494458,59.725322,138.401466,144.129359,107.913664,98.284399,29.156324,14.209492,134.339180,0.916320,59.533474,50.325675,143.271900,139.189391,140.950832,134.344834,96.725622,132.694740,-0.000690,-1.926764,32.000000,-235.799041,134.872400,-0.201614,24.415238,0.688759,414616.181238,0.985109,19.938538,0.300909,2.792933,0.064595,0.070420,167.574513,32.000000,183.224740,168.009259,169.933467,150.624418,32.000000,146.283400,72.105684,61.509737,92.020234,10.000000,43.491727,78.987342,55.227529,33.810127,27.118961,59.611888,37.060320
49.494501,59.733103,138.306016,144.137534,107.837212,98.280557,29.165677,14.209427,134.332699,0.915627,59.536047,50.322424,143.281303,139.185793,140.957840,134.339540,96.722016,132.688755,-0.000689,-1.926778,32.000000,-235.799110,134.866933,-0.201634,24.412888,0.689477,414534.355168,0.985399,19.962241,0.294688,2.795958,0.068088,0.070714,167.615509,32.000000,183.188857,167.998625,170.055729,150.650589,32.000000,146.272839,72.106739,61.510537,92.019839,10.000000,43.572838,78.987342,55.249928,33.810127,27.136413,59.603430,37.062961
49.487972,59.738035,138.580250,144.145272,107.843827,98.271000,29.155251,14.209391,134.331894,0.915440,59.538329,50.318162,143.293016,139.181123,140.962559,134.336110,96.720176,132.684949,-0.000691,-1.926202,32.000000,-235.799180,134.863508,-0.201634,24.411089,0.689547,414470.987038,0.985727,19.981637,0.292518,2.796302,0.063014,0.068003,167.652636,32.000000,183.162359,168.013980,170.222722,150.646580,32.000000,146.295228,72.106614,61.512327,92.019073,10.000000,43.653906,78.987342,55.280419,33.810127,27.147331,59.606882,37.110210
49.491812,59.740368,138.803656,144.152585,107.894473,98.269589,29.179303,14.209325,134.331349,0.914977,59.541394,50.315237,143.301260,139.178195,140.966563,134.332297,96.718363,132.680809,-0.000691,-1.924381,32.000000,-235.799339,134.859434,-0.201651,24.410239,0.689139,414471.682609,0.985392,19.989374,0.293174,2.794371,0.059212,0.065775,167.679947,32.000000,183.141077,168.044892,170.259966,150.630597,32.000000,146.340750,72.107785,61.514590,92.019223,10.000000,43.730118,78.987342,55.305560,33.810127,27.149989,59.604600,37.103093
49.488908,59.740170,138.740113,144.159489,107.967725,98.269568,29.164994,14.209307,134.328520,0.914344,59.545823,50.309148,143.306634,139.178913,140.970702,134.331883,96.719030,132.682811,-0.000691,-1.922599,32.000000,-235.799235,134.860913,-0.201507,24.410123,0.690576,414445.394130,0.985804,20.001097,0.293138,2.800281,0.061043,0.063828,167.661673,32.000000,183.157009,168.089411,170.195182,150.603223,32.000000,146.374532,72.107879,61.518479,92.021440,10.000000,43.761032,78.987342,55.333002,33.810127,27.149071,59.605358,37.240950
49.489899,59.739033,138.566862,144.166141,107.991747,98.269510,29.156304,14.209412,134.329063,0.913877,59.550407,50.305425,143.310652,139.178657,140.973672,134.332547,96.718174,132.685169,-0.000689,-1.922008,32.000000,-235.799101,134.860894,-0.201389,24.410587,0.691626,414442.735982,0.984900,19.999436,0.292912,2.804578,0.063236,0.069706,167.636945,32.000000,183.185382,168.098967,170.053649,150.603023,32.000000,146.393233,72.108907,61.522198,92.021691,10.000000,43.693472,78.987342,55.353379,33.810127,27.145357,59.618035,37.127524
49.484234,59.737516,138.709611,144.172565,107.975607,98.265408,29.164505,14.209528,134.329058,0.913565,59.552837,50.300047,143.314195,139.177683,140.977843,134.331154,96.718944,132.686895,-0.000687,-1.921984,32.000000,-235.799002,134.861163,-0.201397,24.411069,0.691367,414443.572015,0.985446,20.002258,0.293231,2.803459,0.063353,0.070295,167.615265,32.000000,183.210227,168.084848,169.944627,150.633433,32.000000,146.384319,72.109098,61.523954,92.020366,10.000000,43.707070,78.987342,55.383950,33.810127,27.139631,59.618841,37.114685
49.481880,59.736181,138.942614,144.178782,107.992114,98.253222,29.159768,14.209526,134.328857,0.913328,59.550793,50.293123,143.318472,139.175900,140.986567,134.331133,96.718177,132.690961,-0.000687,-1.921985,32.000000,-235.798895,134.859645,-0.201414,24.411971,0.690489,414442.644770,0.985714,20.000089,0.295250,2.799902,0.064501,0.068176,167.617579,32.000000,183.205167,168.063230,169.928806,150.672658,32.000000,146.352130,72.109698,61.525811,92.018179,10.000000,43.804885,78.987342,55.412048,33.810127,27.134471,59.603597,37.009990
49.471502,59.735892,138.846068,144.184832,107.948345,98.240924,29.169678,14.209354,134.330074,0.912910,59.543966,50.291254,143.322481,139.177828,140.993016,134.334250,96.715647,132.690338,-0.000687,-1.921971,32.000000,-235.799070,134.857357,-0.201561,24.413583,0.691228,414425.676559,0.985516,20.004466,0.295330,2.803107,0.059398,0.067258,167.646624,32.000000,183.181901,168.034793,170.049302,150.719736,32.000000,146.327692,72.111378,61.528246,92.017677,10.000000,43.745133,78.987342,55.449153,33.810127,27.130786,59.597864,37.126351
49.468344,59.735098,138.811688,144.190905,107.903947,98.236882,29.165494,14.209398,134.329454,0.912528,59.537996,50.290746,143.328703,139.179057,140.998896,134.334384,96.712764,132.693640,-0.000688,-1.920780,32.000000,-235.799073,134.856834,-0.201966,24.415187,0.692284,414375.518643,0.985602,20.005580,0.298100,2.807949,0.064323,0.067968,167.686806,32.000000,183.152911,168.048783,170.212979,150.719782,32.000000,146.338100,72.110974,61.529221,92.016979,10.000000,43.826077,78.987342,55.477695,33.810127,27.127303,59.611632,37.032074
49.470130,59.733378,138.799480,144.196709,107.940417,98.228830,29.149639,14.209312,134.330393,0.912088,59.533228,50.291713,143.336601,139.181441,141.004135,134.336717,96.709355,132.697455,-0.000689,-1.920764,32.000000,-235.799098,134.856846,-0.201887,24.416548,0.691841,414334.919909,0.985370,20.016088,0.300324,2.806587,0.064082,0.067127,167.709145,32.000000,183.133033,168.080250,170.294089,150.701186,32.000000,146.374436,72.111441,61.530770,92.015553,10.000000,43.873384,78.987342,55.502293,33.810127,27.122737,59.621742,37.133687
49.474204,59.730312,138.704963,144.201956,107.870186,98.236982,29.171902,14.209404,134.332601,0.911746,59.529189,50.292204,143.342236,139.184407,141.006409,134.338174,96.707702,132.701074,-0.000689,-1.920776,32.000000,-235.798979,134.860272,-0.201794,24.418075,0.691645,414323.826751,0.985538,20.018579,0.304835,2.806071,0.067003,0.067029,167.697092,32.000000,183.146821,168.122723,170.257187,150.674223,32.000000,146.411870,72.112024,61.534370,92.014635,10.000000,43.698377,78.987342,55.528512,33.810127,27.113853,59.596428,37.129359
49.464146,59.725745,138.502764,144.206634,107.919311,98.249220,29.182988,14.209392,134.335295,0.911204,59.526196,50.294006,143.346405,139.189457,141.010202,134.339713,96.706080,132.703542,-0.000690,-1.920771,32.000000,-235.799097,134.863394,-0.201848,24.419053,0.691466,414293.548121,0.985949,20.015002,0.310121,2.805723,0.066370,0.073513,167.669743,32.000000,183.176860,168.150732,170.120768,150.666101,32.000000,146.442072,72.113181,61.536611,92.012378,10.000000,43.544711,78.987342,55.561758,33.810127,27.102811,59.603627,37.131486
49.470637,59.720228,138.510679,144.210977,107.839945,98.253422,29.161076,14.209549,134.339771,0.910918,59.520346,50.293630,143.348488,139.194036,141.014470,134.339738,96.707428,132.706919,-0.000691,-1.919630,32.000000,-235.798945,134.866409,-0.201671,24.419837,0.690947,414324.201525,0.985181,20.007696,0.313557,2.803582,0.064639,0.070268,167.643555,32.000000,183.215031,168.146973,169.995571,150.687905,32.000000,146.431656,72.114748,61.540797,92.008175,10.000000,43.611028,78.987342,55.586583,33.810127,27.089652,59.605220,37.089887
49.461315,59.714897,138.605017,144.215027,107.775144,98.249317,29.220590,14.209465,134.342810,0.910954,59.511348,50.289433,143.351597,139.198456,141.021501,134.340723,96.706236,132.707320,-0.000691,-1.919037,32.000000,-235.799149,134.867146,-0.201691,24.420015,0.690165,414379.331299,0.985138,20.013595,0.316396,2.800064,0.074400,0.069385,167.632820,32.000000,183.220988,168.125410,169.962999,150.730627,32.000000,146.399750,72.115612,61.543663,92.002272,10.000000,43.627390,78.987342,55.618613,33.810127,27.074420,59.605948,37.147040
49.454620,59.710891,138.676883,144.218826,107.621912,98.236950,29.157696,14.209511,134.345417,0.910705,59.512983,50.284345,143.353974,139.201198,141.027453,134.341349,96.704118,132.709747,-0.000690,-1.918449,32.000000,-235.799150,134.864393,-0.201905,24.419931,0.690100,414383.723902,0.985764,20.001324,0.316712,2.799856,0.069972,0.073488,167.644084,32.000000,183.213139,168.111547,170.055138,150.772502,32.000000,146.377566,72.116280,61.546783,91.997201,10.000000,43.665792,78.987342,55.650382,33.810127,27.063372,59.604158,37.106175
49.447083,59.711114,138.715589,144.223152,107.450054,98.224862,29.172059,14.209436,134.345987,0.910217,59.521961,50.280415,143.359362,139.198938,141.033393,134.340295,96.701551,132.713557,-0.000690,-1.918443,32.000000,-235.799182,134.865272,-0.201768,24.420040,0.690662,414367.774898,0.983905,20.005693,0.318102,2.802291,0.064966,0.065335,167.673600,32.000000,183.190752,168.118972,170.226213,150.773793,32.000000,146.387149,72.116448,61.548034,91.992067,10.000000,43.688071,78.987342,55.688947,33.810127,27.058297,59.613422,37.112264
49.448355,59.713611,138.664191,144.228025,107.328532,98.220700,29.169178,14.209391,134.346477,0.909914,59.534547,50.278296,143.368560,139.200194,141.034430,134.337565,96.698278,132.713989,-0.000689,-1.918408,32.000000,-235.799238,134.865468,-0.201650,24.420324,0.691025,414319.078007,0.986039,20.008655,0.321415,2.804124,0.070077,0.072403,167.707925,32.000000,183.167333,168.145875,170.365302,150.749055,32.000000,146.407267,72.116520,61.549419,91.987458,10.000000,43.688139,78.987342,55.717587,33.810127,27.058645,59.610019,37.127378
49.448675,59.717461,138.898659,144.233378,107.246483,98.224718,29.158912,14.209427,134.348453,0.909222,59.549544,50.275384,143.372429,139.199962,141.036066,134.337369,96.696343,132.717585,-0.000688,-1.918394,32.000000,-235.799141,134.864023,-0.201514,24.420738,0.691244,414278.173435,0.985598,20.016722,0.325859,2.805334,0.063339,0.067521,167.716170,32.000000,183.164823,168.174606,170.359308,150.730819,32.000000,146.442224,72.117411,61.552074,91.981479,10.000000,43.856260,78.987342,55.740168,33.810127,27.063861,59.612419,37.115859
49.447588,59.721739,139.072767,144.239143,107.197969,98.228783,29.171198,14.209284,134.349240,0.908858,59.568753,50.272527,143.375783,139.198560,141.036687,134.337914,96.695421,132.717950,-0.000688,-1.918389,32.000000,-235.799230,134.863422,-0.201163,24.421218,0.690943,414268.590275,0.985632,20.017895,0.329344,2.804223,0.066901,0.072128,167.703160,32.000000,183.182499,168.200736,170.239928,150.713542,32.000000,146.474102,72.117302,61.554189,91.976354,10.000000,43.833538,78.987342,55.775064,33.810127,27.070481,59.604679,37.127231
49.444088,59.727394,138.895353,144.245386,107.121617,98.228896,29.159465,14.209338,134.350107,0.908428,59.583312,50.271111,143.382105,139.197745,141.039459,134.337079,96.693607,132.718244,-0.000689,-1.918411,32.000000,-235.799194,134.865748,-0.200935,24.422139,0.692107,414293.733022,0.986023,20.021411,0.333051,2.808946,0.100231,0.073700,167.669555,32.000000,183.227923,168.198375,170.103773,150.727781,32.000000,146.459840,72.118766,61.555948,91.970581,10.000000,43.754336,78.987342,55.804631,33.810127,27.079094,59.607334,37.121362
49.446496,59.733472,138.747581,144.251851,107.007424,98.220810,29.155533,14.209378,134.353290,0.908475,59.594753,50.271789,143.384425,139.199092,141.042157,134.335277,96.689046,132.718182,-0.000690,-1.918412,32.000000,-235.799047,134.867945,-0.200900,24.422922,0.692989,414319.131269,0.985683,20.026822,0.334153,2.812529,0.066564,0.070966,167.660806,32.000000,183.245258,168.179508,170.046324,150.754034,32.000000,146.433597,72.119178,61.557413,91.965137,10.000000,43.785750,78.987342,55.833752,33.810127,27.089184,59.606498,37.121068
49.443843,59.739431,138.778258,144.258412,107.023134,98.218906,29.169678,14.209327,134.355749,0.908182,59.596074,50.272898,143.389753,139.201955,141.049353,134.336024,96.685295,132.717539,-0.000688,-1.918415,32.000000,-235.799200,134.867547,-0.200868,24.424507,0.692163,414332.575333,0.986172,20.036120,0.336111,2.809140,0.065871,0.072770,167.685694,32.000000,183.236745,168.149491,170.104469,150.803125,32.000000,146.394982,72.121043,61.555949,91.957417,10.000000,43.740381,78.987342,55.864694,33.810127,27.100229,59.606528,37.042638
49.442822,59.744732,138.786263,144.264939,107.025001,98.227084,29.157229,14.209428,134.356759,0.907921,59.593449,50.275328,143.396399,139.204499,141.055025,134.336031,96.679614,132.718186,-0.000688,-1.918445,32.000000,-235.799148,134.866369,-0.200787,24.426820,0.691341,414313.063208,0.986187,20.039690,0.340642,2.806014,0.055215,0.065717,167.721691,32.000000,183.211445,168.144796,170.248482,150.824738,32.000000,146.393503,72.122006,61.557267,91.951526,10.000000,43.729113,78.987342,55.891382,33.810127,27.109220,59.606912,37.106248
49.449008,59.746570,138.733574,144.270847,107.069080,98.235120,29.153674,14.209394,134.361018,0.907428,59.592211,50.278532,143.400750,139.207533,141.059284,134.339493,96.678026,132.719000,-0.000689,-1.918480,32.000000,-235.799100,134.867737,-0.200556,24.428524,0.691487,414321.350110,0.985764,20.048411,0.344076,2.806785,0.059111,0.066292,167.765592,32.000000,183.178450,168.165422,170.368301,150.828008,32.000000,146.406065,72.123199,61.556112,91.944743,10.000000,43.729559,78.987342,55.915735,33.810127,27.113338,59.609547,37.111824
49.450801,59.746908,138.668911,144.276068,107.180932,98.235083,29.160459,14.209341,134.364105,0.907224,59.599097,50.279413,143.406170,139.207893,141.059545,134.342466,96.672524,132.718331,-0.000690,-1.918509,32.000000,-235.799117,134.870551,-0.200643,24.430096,0.691541,414373.782809,0.986303,20.054775,0.350075,2.807005,0.060863,0.064113,167.773491,32.000000,183.168094,168.201443,170.389778,150.802112,32.000000,146.450827,72.124371,61.555341,91.940623,10.000000,43.665509,78.987342,55.941141,33.810127,27.113419,59.606784,37.114392
49.455900,59.746771,138.693156,144.280805,107.242560,98.247332,29.155040,14.209349,134.367601,0.906708,59.609340,50.279132,143.409688,139.210839,141.060074,134.343039,96.669047,132.722131,-0.000690,-1.918514,32.000000,-235.799076,134.871594,-0.200657,24.432192,0.691205,414408.825867,0.986373,20.050175,0.352065,2.805589,0.066806,0.065872,167.755624,32.000000,183.187460,168.232575,170.281461,150.789508,32.000000,146.481406,72.124784,61.556082,91.935629,10.000000,43.660715,78.987342,55.963605,33.810127,27.110309,59.607679,37.091795
49.459666,59.748496,138.680373,144.285505,107.259046,98.247489,29.171417,14.209481,134.367919,0.906669,59.621571,50.277449,143.412775,139.212152,141.061278,134.343265,96.665138,132.722806,-0.000691,-1.918524,32.000000,-235.798948,134.869206,-0.201028,24.434196,0.690809,414418.477616,0.986105,20.048646,0.357237,2.804179,0.063160,0.067222,167.725871,32.000000,183.218999,168.246906,170.127242,150.792107,32.000000,146.488696,72.124829,61.556773,91.930901,10.000000,43.594243,78.987342,55.989504,33.810127,27.108953,59.604974,37.051296
