OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Tuesday, May 14, 2019
6:01:27 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
49.647392,59.599442,160.813498,156.311361,107.548965,96.985034,29.089460,14.209121,157.216065,1.067899,59.524357,50.402524,155.375344,161.940952,152.932606,157.293919,107.127981,155.931783,-0.000707,-1.770278,32.000000,-235.798711,157.754465,-0.156909,27.515872,0.691728,390084.979252,0.970373,19.676989,0.667905,3.245632,0.100036,0.098019,183.966551,32.000000,201.615415,182.434266,176.402639,164.225778,32.000000,159.049978,72.347725,64.476006,99.276972,40.000000,52.801541,78.987342,32.150352,33.810127,29.693321,59.624447,40.274911
49.630696,59.614901,160.798972,156.313999,107.210047,96.960587,29.102537,14.209191,157.194973,1.067943,59.565276,50.390934,155.376609,161.921411,152.930206,157.275664,107.127696,155.915613,-0.000707,-1.771450,32.000000,-235.798570,157.738777,-0.156643,27.512501,0.691237,390018.668904,0.970997,19.679955,0.661384,3.243081,0.095526,0.093032,183.939439,32.000000,201.639252,182.445761,176.272948,164.220882,32.000000,159.048552,72.349151,64.475554,99.272264,40.000000,52.724896,78.987342,32.179270,33.810127,29.714576,59.634852,40.267207
49.634776,59.633424,160.570952,156.317870,106.986533,96.936208,29.076980,14.209198,157.178063,1.067989,59.591700,50.382078,155.378088,161.903895,152.931204,157.261125,107.128251,155.899377,-0.000706,-1.773187,32.000000,-235.798620,157.723911,-0.156617,27.509305,0.690467,389934.968045,0.971308,19.696881,0.654772,3.239113,0.092890,0.088626,183.919844,32.000000,201.665775,182.424841,176.185832,164.246210,32.000000,159.023005,72.349235,64.476081,99.265976,40.000000,52.655360,78.987342,32.196504,33.810127,29.748968,59.628430,40.416583
49.620723,59.652701,160.440420,156.322982,106.841886,96.923930,29.107327,14.209140,157.161645,1.067839,59.607494,50.377686,155.380216,161.886656,152.933695,157.249072,107.127696,155.881664,-0.000705,-1.773218,32.000000,-235.798577,157.709218,-0.156584,27.506041,0.690582,389868.096989,0.971025,19.729666,0.647996,3.239910,0.101922,0.091267,183.920642,32.000000,201.665770,182.399314,176.186318,164.284115,32.000000,158.984034,72.350465,64.475627,99.259235,40.000000,52.515807,78.987342,32.218613,33.810127,29.789206,59.622805,40.403744
49.614240,59.666030,160.587877,156.328600,106.726837,96.911690,29.127144,14.209050,157.146687,1.067795,59.625078,50.373823,155.387936,161.872228,152.936716,157.236680,107.123822,155.864648,-0.000706,-1.772031,32.000000,-235.798739,157.698009,-0.156764,27.502186,0.689629,389789.173822,0.971594,19.743953,0.640355,3.235049,0.096548,0.089693,183.943173,32.000000,201.638958,182.385619,176.331087,164.313743,32.000000,158.968063,72.352373,64.473706,99.253225,40.000000,52.550583,78.987342,32.239500,33.810127,29.817145,59.632118,40.160384
49.609614,59.677002,160.821565,156.333816,106.592970,96.900244,29.066275,14.209147,157.132624,1.067674,59.652137,50.364698,155.393965,161.854532,152.938131,157.222345,107.122199,155.850892,-0.000705,-1.772601,32.000000,-235.798629,157.684585,-0.157078,27.498262,0.689378,389774.216750,0.970810,19.777818,0.633177,3.233335,0.095553,0.091212,183.976764,32.000000,201.603950,182.397456,176.459083,164.316096,32.000000,158.985365,72.352341,64.472400,99.245767,40.000000,52.678233,78.987342,32.258211,33.810127,29.839239,59.631754,40.245564
49.590948,59.691925,160.827254,156.339395,106.414384,96.880657,29.090630,14.209227,157.118906,1.067508,59.688887,50.354527,155.402679,161.838236,152.935629,157.206031,107.120144,155.837573,-0.000704,-1.773194,32.000000,-235.798612,157.668628,-0.156854,27.494482,0.690051,389753.043867,0.970201,19.797878,0.629621,3.236730,0.092653,0.093085,183.992329,32.000000,201.590252,182.420553,176.459283,164.287237,32.000000,159.018480,72.351431,64.472333,99.238346,40.000000,52.732953,78.987342,32.287533,33.810127,29.863966,59.633613,40.226195
49.576562,59.710404,160.619441,156.345586,106.176630,96.856307,29.089730,14.209228,157.104427,1.067132,59.725539,50.345107,155.407319,161.820778,152.936583,157.192048,107.119899,155.823606,-0.000705,-1.771451,32.000000,-235.798763,157.656174,-0.156878,27.491007,0.691010,389726.683110,0.972245,19.813652,0.625239,3.241742,0.101704,0.087960,183.978837,32.000000,201.607179,182.442224,176.352224,164.265572,32.000000,159.066015,72.351123,64.473585,99.232122,40.000000,52.621905,78.987342,32.326822,33.810127,29.897241,59.627181,40.244390
49.580505,59.732042,160.456047,156.352638,106.008281,96.831988,29.085828,14.209285,157.092151,1.066790,59.751304,50.338036,155.412021,161.806648,152.939336,157.178820,107.119960,155.809235,-0.000704,-1.770882,32.000000,-235.798707,157.645003,-0.157099,27.488312,0.691278,389682.730528,0.971675,19.847957,0.621477,3.243077,0.098578,0.086152,183.951117,32.000000,201.642860,182.441171,176.188548,164.259105,32.000000,159.071942,72.352631,64.475136,99.225428,40.000000,52.504950,78.987342,32.343768,33.810127,29.940774,59.637891,40.228469
49.576131,59.750441,160.440146,156.360000,106.035873,96.811678,29.092258,14.209257,157.084503,1.066870,59.763579,50.334483,155.415626,161.795847,152.943246,157.165327,107.118045,155.800265,-0.000704,-1.770896,32.000000,-235.798739,157.632956,-0.157199,27.486268,0.690662,389617.696646,0.971818,19.881377,0.615623,3.239826,0.097430,0.082773,183.926446,32.000000,201.671617,182.418331,176.100655,164.285734,32.000000,159.059350,72.352547,64.476509,99.219544,40.000000,52.444582,78.987342,32.360774,33.810127,29.979896,59.633947,40.361631
49.577313,59.764020,160.392997,156.366892,105.968016,96.799476,29.091636,14.209275,157.077288,1.066783,59.763307,50.333536,155.419004,161.788772,152.951118,157.156538,107.114546,155.791402,-0.000704,-1.770882,32.000000,-235.798694,157.623234,-0.157624,27.484815,0.689936,389544.339223,0.971676,19.898921,0.609285,3.236273,0.098169,0.094752,183.928789,32.000000,201.668582,182.392061,176.122673,164.328089,32.000000,159.032760,72.353193,64.475641,99.215223,40.000000,52.432305,78.987342,32.380526,33.810127,30.011750,59.620208,40.432430
49.576751,59.772882,160.234713,156.373047,105.966862,96.791545,29.101037,14.209271,157.070954,1.066799,59.751063,50.333436,155.426704,161.781866,152.956953,157.152826,107.112332,155.786851,-0.000704,-1.769114,32.000000,-235.798738,157.620015,-0.157606,27.484226,0.689880,389491.422225,0.971399,19.921863,0.607284,3.236238,0.090483,0.086861,183.959020,32.000000,201.646127,182.370329,176.249689,164.360127,32.000000,159.024817,72.354697,64.476303,99.211529,40.000000,52.328953,78.987342,32.391968,33.810127,30.033459,59.634941,40.366987
49.574176,59.777127,160.075011,156.378195,106.045829,96.783719,29.103481,14.209301,157.071286,1.066797,59.733676,50.336863,155.435472,161.780296,152.962632,157.152720,107.109968,155.786109,-0.000705,-1.768520,32.000000,-235.798669,157.619324,-0.157577,27.483958,0.689673,389465.478490,0.971306,19.934214,0.606911,3.235210,0.093175,0.091580,183.993874,32.000000,201.616703,182.378061,176.396963,164.369375,32.000000,159.035973,72.355630,64.476931,99.209344,40.000000,52.229046,78.987342,32.417801,33.810127,30.040497,59.640458,40.413722
49.575518,59.774085,159.983823,156.381658,106.207228,96.775651,29.103575,14.209548,157.076356,1.066815,59.710670,50.339856,155.444062,161.783424,152.965187,157.155070,107.107765,155.787971,-0.000704,-1.766772,32.000000,-235.798490,157.623262,-0.157751,27.484004,0.689066,389448.516515,0.970948,19.943659,0.607138,3.232053,0.102460,0.091815,184.013608,32.000000,201.604309,182.404689,176.455689,164.349989,32.000000,159.077536,72.355916,64.478109,99.205942,40.000000,52.153345,78.987342,32.432974,33.810127,30.037219,59.625883,40.447764
49.578200,59.767004,159.887278,156.384003,106.369455,96.775709,29.091320,14.209643,157.079872,1.066867,59.694193,50.339859,155.446330,161.785359,152.969671,157.159080,107.105881,155.791176,-0.000704,-1.765003,32.000000,-235.798342,157.626438,-0.157842,27.483939,0.688473,389428.933254,0.970854,19.950579,0.609178,3.229000,0.096975,0.088400,184.005562,32.000000,201.619356,182.433032,176.382697,164.330333,32.000000,159.125227,72.356140,64.479112,99.203872,40.000000,52.055277,78.987342,32.448819,33.810127,30.024445,59.630702,40.201177
49.576672,59.758055,159.879331,156.385527,106.468222,96.775766,29.149026,14.209531,157.085302,1.067261,59.681728,50.338476,155.447738,161.787933,152.974747,157.166111,107.106962,155.795681,-0.000706,-1.763229,32.000000,-235.798499,157.632210,-0.157922,27.482870,0.688052,389395.904943,0.970733,19.946144,0.612192,3.227073,0.095541,0.081199,183.990342,32.000000,201.653696,182.432980,176.232450,164.328868,32.000000,159.133859,72.356105,64.482749,99.201545,40.000000,52.039182,78.987342,32.467236,33.810127,30.003006,59.635206,40.425974
49.573927,59.749408,159.797139,156.386524,106.488394,96.767788,29.102729,14.209438,157.090581,1.067110,59.684662,50.328322,155.448888,161.788129,152.982525,157.168774,107.110807,155.799913,-0.000706,-1.762630,32.000000,-235.798554,157.632674,-0.158178,27.480492,0.687645,389388.913220,0.971067,19.936277,0.615477,3.224951,0.083984,0.072821,183.968661,32.000000,201.682955,182.405859,176.133167,164.352025,32.000000,159.118783,72.357517,64.485310,99.198908,40.000000,51.961208,78.987342,32.484504,33.810127,29.982454,59.631636,40.243583
49.557457,59.749737,159.906861,156.387975,106.262440,96.751311,29.088738,14.209357,157.089663,1.067093,59.705731,50.316381,155.450485,161.783079,152.989376,157.165822,107.110567,155.800767,-0.000706,-1.762638,32.000000,-235.798719,157.628965,-0.158274,27.476747,0.687650,389376.885214,0.969155,19.928915,0.616363,3.224890,0.094106,0.088718,183.972288,32.000000,201.682971,182.369474,176.136861,164.392039,32.000000,159.092814,72.357483,64.487243,99.196745,40.000000,51.990869,78.987342,32.517492,33.810127,29.974581,59.622470,40.373516
49.543162,59.759722,159.882368,156.390924,106.005642,96.734940,29.097727,14.209290,157.087899,1.066743,59.735163,50.311833,155.453031,161.778272,152.995302,157.162031,107.109714,155.797975,-0.000705,-1.762660,32.000000,-235.798844,157.621923,-0.158203,27.474246,0.687364,389328.882859,0.970654,19.923119,0.614367,3.223411,0.091021,0.084517,183.996540,32.000000,201.656419,182.353215,176.264372,164.426556,32.000000,159.083526,72.356675,64.488069,99.195563,40.000000,51.965259,78.987342,32.551227,33.810127,29.983358,59.624231,40.424874
49.549497,59.776038,159.993016,156.395427,105.897229,96.706517,29.117954,14.209427,157.088904,1.067176,59.755817,50.314510,155.458013,161.777366,152.997994,157.163883,107.105214,155.796184,-0.000706,-1.762653,32.000000,-235.798754,157.620104,-0.158545,27.473730,0.687979,389274.141733,0.971310,19.940560,0.614979,3.226696,0.087418,0.081372,184.031346,32.000000,201.629136,182.354369,176.398808,164.437260,32.000000,159.089919,72.356673,64.489298,99.195636,40.000000,51.974282,78.987342,32.577967,33.810127,30.012788,59.636249,40.414676
49.562714,59.795359,160.015271,156.401539,105.945533,96.694234,29.091018,14.209304,157.091336,1.067263,59.759025,50.321824,155.468057,161.781839,152.999021,157.167864,107.099687,155.797588,-0.000706,-1.762649,32.000000,-235.798859,157.622717,-0.158590,27.474294,0.688053,389232.515126,0.971180,19.965400,0.614614,3.227133,0.092277,0.093903,184.055997,32.000000,201.614061,182.376179,176.448420,164.413844,32.000000,159.114530,72.355891,64.492682,99.196535,40.000000,52.006653,78.987342,32.578164,33.810127,30.051964,59.621752,40.408439
49.570904,59.804318,160.037814,156.407686,106.071005,96.694271,29.091679,14.209308,157.101982,1.067459,59.743184,50.331305,155.474932,161.792520,153.000598,157.176972,107.096893,155.805082,-0.000706,-1.762660,32.000000,-235.798797,157.633325,-0.158490,27.475320,0.688215,389142.596590,0.970125,19.975133,0.618331,3.228953,0.094350,0.084832,184.054615,32.000000,201.620152,182.408464,176.387072,164.386571,32.000000,159.157491,72.356107,64.496842,99.197358,40.000000,51.982983,78.987342,32.587379,33.810127,30.076589,59.628312,40.408219
49.575501,59.804316,160.042395,156.412334,106.222526,96.702506,29.098323,14.209224,157.115380,1.067689,59.722463,50.339628,155.477811,161.805021,153.007536,157.189939,107.094331,155.817234,-0.000708,-1.762682,32.000000,-235.798916,157.646331,-0.158336,27.476737,0.688047,389118.115541,0.970665,19.980720,0.624471,3.228541,0.088679,0.091084,184.034752,32.000000,201.644236,182.424785,176.257018,164.382203,32.000000,159.163070,72.356164,64.499360,99.198520,40.000000,51.982560,78.987342,32.598306,33.810127,30.084401,59.632187,40.360824
49.587325,59.797562,159.799745,156.415472,106.407378,96.714894,29.083934,14.209204,157.130438,1.067729,59.691046,50.347001,155.478743,161.820271,153.014284,157.204103,107.094164,155.830497,-0.000707,-1.762686,32.000000,-235.798928,157.659598,-0.158351,27.478376,0.688013,389129.483821,0.970491,19.981171,0.630538,3.228463,0.096621,0.090318,184.010152,32.000000,201.667574,182.415094,176.150665,164.404263,32.000000,159.163158,72.356361,64.502508,99.199575,40.000000,51.858540,78.987342,32.604339,33.810127,30.073124,59.637380,40.415336
49.596062,59.786270,159.556691,156.417091,106.578906,96.727019,29.094344,14.209158,157.150319,1.067753,59.653543,50.350946,155.480154,161.836830,153.024400,157.222209,107.091610,155.846375,-0.000707,-1.762669,32.000000,-235.798965,157.676610,-0.158203,27.480621,0.687993,389164.358782,0.970253,19.976393,0.638408,3.228256,0.105660,0.094884,184.006433,32.000000,201.663568,182.391108,176.139210,164.443303,32.000000,159.130479,72.357509,64.504711,99.199526,40.000000,51.694611,78.987342,32.611754,33.810127,30.047286,59.634793,40.432064
49.602492,59.771128,159.758268,156.417133,106.763556,96.739244,29.083587,14.209081,157.170711,1.068069,59.609277,50.359006,155.482473,161.854806,153.035290,157.241705,107.087582,155.863728,-0.000706,-1.762690,32.000000,-235.798983,157.699711,-0.157978,27.483177,0.686958,389198.457719,0.970585,19.957358,0.644368,3.222593,0.097163,0.099738,184.039329,32.000000,201.647617,182.371308,176.232217,164.487120,32.000000,159.106284,72.357772,64.505465,99.201275,40.000000,51.690584,78.987342,32.619375,33.810127,30.015879,59.638147,40.415996
49.609659,59.753178,159.922706,156.416353,106.966424,96.751568,29.090262,14.209138,157.192548,1.068391,59.564873,50.366514,155.487707,161.875859,153.044352,157.264358,107.083982,155.882677,-0.000706,-1.761517,32.000000,-235.798913,157.722523,-0.157969,27.485549,0.685950,389232.048198,0.970143,19.936990,0.653855,3.217124,0.090352,0.085808,184.085406,32.000000,201.617793,182.376097,176.385955,164.488796,32.000000,159.100352,72.356966,64.508360,99.201353,40.000000,51.793739,78.987342,32.626856,33.810127,29.978617,59.630987,40.433531
49.607168,59.733928,159.850150,156.414961,107.146581,96.763638,29.100583,14.209275,157.214340,1.068419,59.535274,50.369596,155.490402,161.898710,153.050707,157.287729,107.083081,155.904423,-0.000705,-1.760372,32.000000,-235.798699,157.746508,-0.158098,27.487626,0.686599,389265.539702,0.970447,19.915172,0.665460,3.220771,0.092963,0.082843,184.111052,32.000000,201.600692,182.401006,176.446135,164.474372,32.000000,159.129261,72.356354,64.510983,99.202771,40.000000,51.776010,78.987342,32.639839,33.810127,29.935217,59.627220,40.434338
49.607644,59.714888,159.793154,156.413166,107.202281,96.775803,29.093296,14.209407,157.236627,1.068455,59.515220,50.373790,155.488635,161.922080,153.054851,157.308669,107.079121,155.927813,-0.000705,-1.760361,32.000000,-235.798478,157.769562,-0.158098,27.489315,0.687102,389294.722432,0.970148,19.889781,0.677332,3.223620,0.101344,0.080861,184.116613,32.000000,201.603761,182.434085,179.484718,164.445981,32.000000,159.164604,72.356695,64.514991,99.204075,40.000000,51.704824,78.987342,32.656717,33.810127,29.892314,59.629994,40.422379
49.613673,59.702169,159.677222,156.411657,107.246197,96.787999,29.139531,14.209436,157.256196,1.068395,59.506813,50.379000,155.485227,161.942889,153.058887,157.329336,107.075537,155.948803,-0.000706,-1.759769,32.000000,-235.798508,157.789695,-0.158257,27.491046,0.686859,389322.928731,0.969929,19.873118,0.687728,3.222320,0.093995,0.088122,184.097258,32.000000,201.631746,182.445884,183.994518,164.429399,32.000000,159.183006,72.357191,64.518661,99.203315,40.000000,51.639810,78.987342,32.666264,33.810127,29.858226,59.629227,40.421425
49.617487,59.693313,159.612041,156.410539,107.206619,96.800174,29.062662,14.209452,157.276456,1.068407,59.494033,50.386622,155.481635,161.964718,153.064128,157.350897,107.075371,155.971408,-0.000704,-1.759169,32.000000,-235.798576,157.812548,-0.158003,27.493713,0.686649,389355.301379,0.970235,19.853582,0.701898,3.221140,0.099716,0.094042,184.076204,32.000000,201.663565,182.440031,185.415796,164.451802,32.000000,159.172867,72.356379,64.521237,99.202193,40.000000,51.545797,78.987342,32.674479,33.810127,29.832623,59.636770,40.337126
49.629557,59.686675,159.572820,156.409785,107.211159,96.812373,29.082828,14.209379,157.300860,1.068297,59.478424,50.395206,155.480512,161.987372,153.070880,157.373884,107.073101,155.991370,-0.000704,-1.759194,32.000000,-235.798842,157.838722,-0.158012,27.497796,0.686160,389391.276666,0.968655,19.834605,0.714644,3.218412,0.092286,0.080379,184.077476,32.000000,201.676801,182.417671,185.397608,164.488802,32.000000,159.137212,72.356622,64.526043,99.199557,40.000000,51.516169,78.987342,32.675297,33.810127,29.815169,59.622529,40.419444
49.628996,59.680608,159.503218,156.409365,107.287858,96.824451,29.092655,14.209468,157.328014,1.068246,59.448192,50.407235,155.480552,162.013010,153.078715,157.399265,107.068454,156.015440,-0.000705,-1.758010,32.000000,-235.798754,157.864892,-0.158031,27.502558,0.685862,389427.269034,0.971235,19.821789,0.724674,3.216851,0.096851,0.087470,184.103340,32.000000,201.664567,182.389226,185.502300,164.533010,32.000000,159.097983,72.357568,64.528209,99.195691,40.000000,51.436987,78.987342,32.686590,33.810127,29.799483,59.633603,40.598094
49.645799,59.669241,159.951096,156.408552,107.467105,96.848890,29.082441,14.209458,157.359215,1.068530,59.410266,50.421862,155.480144,162.041074,153.079382,157.429791,107.062409,156.040045,-0.000706,-1.756273,32.000000,-235.798746,157.895071,-0.157778,27.507788,0.685525,389464.708089,0.970407,19.802623,0.735656,3.215278,0.090804,0.086004,184.148838,32.000000,201.631851,182.386132,185.645996,164.537532,32.000000,159.085277,72.357974,64.528351,99.192019,40.000000,51.576266,78.987342,32.690047,33.810127,29.776212,59.635983,40.363759
49.663248,59.652829,160.011495,156.407057,107.711009,96.873266,29.080795,14.209402,157.393369,1.068573,59.375275,50.437539,155.482966,162.073464,153.080860,157.461829,107.058663,156.069521,-0.000705,-1.754556,32.000000,-235.798787,157.925107,-0.157681,27.512929,0.685224,389515.073234,0.970197,19.797137,0.750804,3.213912,0.094955,0.088681,184.187591,32.000000,201.606319,182.406009,185.730168,164.523070,32.000000,159.106715,72.357857,64.529933,99.188837,40.000000,51.719795,78.987342,32.679518,33.810127,29.743709,59.631656,40.482614
49.664988,59.640206,159.948824,156.405832,107.888803,96.897663,29.090728,14.209367,157.417555,1.068489,59.354341,50.446242,155.483286,162.095649,153.082481,157.483965,107.057007,156.089058,-0.000704,-1.753391,32.000000,-235.798734,157.946226,-0.157750,27.516829,0.686677,389598.848536,0.970392,19.768334,0.767584,3.221846,0.092138,0.093473,184.194437,32.000000,201.609493,182.421408,185.729328,164.511598,32.000000,159.128421,72.357914,64.531632,99.186974,40.000000,51.658786,78.987342,32.679876,33.810127,29.714799,59.626542,40.604844
49.675178,59.619565,160.079269,156.402797,108.036920,96.921342,28.999280,14.209364,157.454373,1.068573,59.328314,50.460235,155.481868,162.128119,153.084367,157.517144,107.052971,156.122750,-0.000705,-1.752238,32.000000,-235.798734,157.980487,-0.157592,27.523770,0.686669,389672.135766,0.970274,19.733817,0.784189,3.221930,0.092273,0.089175,184.179477,32.000000,201.631009,182.440614,185.653955,164.490178,32.000000,159.159331,72.358123,64.534784,99.185228,40.000000,51.670962,78.987342,32.686720,33.810127,29.668871,59.638629,40.430450
49.689011,59.600348,160.256192,156.399256,108.141005,96.945668,29.083883,14.209442,157.494441,1.068729,59.293071,50.476200,155.480264,162.165742,153.089610,157.552319,107.051440,156.160651,-0.000705,-1.752224,32.000000,-235.798660,158.016576,-0.157380,27.530308,0.686460,389756.721559,0.970117,19.719388,0.794367,3.220555,0.091243,0.088849,184.162147,32.000000,201.665148,182.442231,185.522979,164.489116,32.000000,159.161564,72.358407,64.538416,99.181228,40.000000,51.760455,78.987342,32.675637,33.810127,29.622768,59.632275,40.597800
49.708031,59.580842,160.204280,156.395262,108.328742,96.969950,29.092688,14.209371,157.536087,1.068815,59.248969,50.492761,155.476524,162.205329,153.092002,157.589636,107.048211,156.198465,-0.000706,-1.751666,32.000000,-235.798726,158.055588,-0.157210,27.537716,0.686756,389826.783393,0.973142,19.688176,0.813096,3.222520,0.093727,0.089432,184.156362,32.000000,201.679815,182.426028,185.460809,164.509553,32.000000,159.141885,72.357911,64.541832,99.177906,40.000000,51.785609,78.987342,32.667366,33.810127,29.579399,59.638668,40.554147
49.718753,59.560125,160.035719,156.390823,108.501461,97.001311,29.079435,14.209307,157.578701,1.068899,59.206281,50.505211,155.473948,162.245532,153.096085,157.632046,107.044086,156.239132,-0.000706,-1.749908,32.000000,-235.798891,158.095656,-0.157252,27.545185,0.687191,389894.598172,0.970208,19.654615,0.831153,3.225184,0.093704,0.088909,184.167192,32.000000,201.685440,182.402165,185.524458,164.536630,32.000000,159.107681,72.358430,64.543480,99.175389,40.000000,51.648819,78.987342,32.655087,33.810127,29.532072,59.632728,40.568013
49.732094,59.536072,160.224071,156.385582,108.665317,97.037831,29.081189,14.209170,157.618502,1.069193,59.165434,50.521878,155.473012,162.288265,153.101301,157.673916,107.040574,156.280496,-0.000706,-1.749920,32.000000,-235.799034,158.136764,-0.157091,27.552500,0.686687,389961.813665,0.969699,19.615388,0.850868,3.222905,0.101010,0.094542,184.204798,32.000000,201.659050,182.391227,185.669931,164.555120,32.000000,159.080973,72.359685,64.544717,99.171684,40.000000,51.656741,78.987342,32.650512,33.810127,29.478993,59.632649,40.584668
49.758515,59.512922,160.535245,156.379917,108.786524,97.074426,29.061498,14.209240,157.662723,1.069388,59.136013,50.537266,155.470190,162.331624,153.101779,157.716713,107.035574,156.320908,-0.000705,-1.749923,32.000000,-235.798899,158.176424,-0.157002,27.558927,0.686450,390177.485745,0.970130,19.545677,0.894257,3.221744,0.088396,0.086832,184.232588,32.000000,201.641514,182.408999,185.801898,164.539487,32.000000,159.077363,72.359599,64.548047,99.169467,40.000000,51.842922,78.987342,32.623299,33.810127,29.425444,59.629354,40.609906
49.762529,59.491803,160.580864,156.374251,108.866672,97.110807,29.112256,14.209210,157.702104,1.069417,59.120370,50.552847,155.466813,162.374933,153.100344,157.758104,107.032523,156.361997,-0.000706,-1.748712,32.000000,-235.798960,158.216394,-0.156856,27.564726,0.686450,390177.485745,0.970130,19.545677,0.894257,3.221744,0.097100,0.083649,184.237302,32.000000,201.639818,182.443774,185.837073,164.514795,32.000000,159.101486,72.358297,64.550081,99.168881,40.000000,51.929617,78.987342,32.618938,33.810127,29.373121,59.623365,40.588043
49.770128,59.472951,160.620761,156.368681,108.939593,97.147445,29.088789,14.209215,157.741148,1.069600,59.105508,50.567916,155.463144,162.415071,153.099685,157.800357,107.030702,156.401946,-0.000706,-1.748691,32.000000,-235.799013,158.258392,-0.156761,27.570447,0.687286,390288.029409,0.970527,19.495153,0.916865,3.226287,0.097956,0.090856,184.229452,32.000000,201.647052,182.467566,185.747306,164.497595,32.000000,159.107157,72.358827,64.551991,99.166409,40.000000,51.893364,78.987342,32.613702,33.810127,29.326991,59.637567,40.531110
49.787198,59.458921,160.900060,156.363474,109.115517,97.184046,29.073569,14.209110,157.782968,1.069837,59.089503,50.584520,155.457961,162.456832,153.097682,157.842997,107.028434,156.439967,-0.000706,-1.748683,32.000000,-235.799109,158.301310,-0.156745,27.576066,0.687471,390411.260060,0.969058,19.469878,0.937815,3.226943,0.082339,0.084934,184.204273,32.000000,201.681730,182.474817,185.634558,164.498181,32.000000,159.108098,72.358655,64.556035,99.164972,40.000000,52.035205,78.987342,32.600818,33.810127,29.290033,59.628027,40.594059
49.803073,59.444760,161.011049,156.358834,109.250027,97.212404,29.130345,14.209153,157.826201,1.070162,59.074895,50.600186,155.450046,162.497986,153.099935,157.885111,107.028147,156.478283,-0.000705,-1.748677,32.000000,-235.799164,158.342493,-0.156711,27.580921,0.687588,390533.147945,0.969994,19.443155,0.957036,3.227252,0.097498,0.093257,184.189316,32.000000,201.698929,182.461816,185.580700,164.514718,32.000000,159.063664,72.358496,64.560799,99.163651,40.000000,52.149067,78.987342,32.577301,33.810127,29.254210,59.629768,40.513501
49.811711,59.431601,160.964046,156.354471,109.345974,97.248488,29.098209,14.209200,157.865425,1.070546,59.065860,50.616448,155.446089,162.536176,153.101813,157.924280,107.024253,156.517235,-0.000706,-1.748686,32.000000,-235.799170,158.381780,-0.156617,27.584840,0.688478,390655.903615,0.970465,19.411449,0.975860,3.231756,0.090595,0.087891,184.192520,32.000000,201.699096,182.439241,185.595722,164.550742,32.000000,159.024177,72.358846,64.563921,99.161246,40.000000,52.140317,78.987342,32.565241,33.810127,29.219850,59.628597,40.592151
49.832764,59.421468,161.137146,156.350443,109.383168,97.276869,29.156823,14.209067,157.900590,1.070641,59.067431,50.629026,155.440650,162.575037,153.103840,157.961650,107.019889,156.554073,-0.000705,-1.748686,32.000000,-235.799214,158.420361,-0.156565,27.588470,0.688714,390742.672458,0.968480,19.380851,0.992830,3.232954,0.091810,0.087014,184.223786,32.000000,201.665569,182.432887,185.710831,164.555037,32.000000,158.998691,72.358398,64.564880,99.160004,40.000000,52.154256,78.987342,32.544546,33.810127,29.191907,59.629551,40.574250
49.844655,59.415739,161.355859,156.347098,109.439492,97.301382,29.133657,14.209113,157.936340,1.070640,59.072990,50.641992,155.439827,162.613657,153.102556,158.000876,107.016180,156.587931,-0.000706,-1.748712,32.000000,-235.799177,158.455990,-0.156432,27.592284,0.688552,390872.923602,0.969691,19.358752,1.013678,3.231450,0.100592,0.098478,184.262350,32.000000,201.637758,182.445318,185.815535,164.548502,32.000000,158.988170,72.358317,64.566611,99.156928,40.000000,52.338329,78.987342,32.520225,33.810127,29.172374,59.628381,40.550552
49.847152,59.413742,161.476198,156.344336,109.450209,97.325769,29.065084,14.209121,157.973230,1.070565,59.083992,50.652111,155.437803,162.652622,153.096926,158.035126,107.013812,156.621557,-0.000707,-1.748717,32.000000,-235.799153,158.488952,-0.156322,27.596397,0.688988,390968.976566,0.967548,19.326832,1.034075,3.233558,0.089174,0.087213,184.276203,32.000000,201.619593,182.481769,185.851625,164.516784,32.000000,159.008446,72.357022,64.568395,99.154835,40.000000,52.393228,78.987342,32.515465,33.810127,29.160828,59.629689,40.547984
49.862549,59.412687,161.619552,156.341958,109.403678,97.362391,29.085069,14.209127,158.007829,1.070753,59.093309,50.665358,155.433411,162.690719,153.092234,158.069277,107.011521,156.655326,-0.000707,-1.748740,32.000000,-235.799139,158.523606,-0.156155,27.600626,0.689690,391059.856804,0.968292,19.308800,1.052517,3.237175,0.093280,0.085273,184.270243,32.000000,201.633741,182.514844,185.749993,164.494456,32.000000,159.021851,72.355772,64.570007,99.153185,40.000000,52.504903,78.987342,32.492819,33.810127,29.153022,59.632728,40.376451
49.881517,59.410824,161.578947,156.339713,109.477701,97.399018,29.090668,14.209202,158.040971,1.071175,59.093108,50.680614,155.427618,162.725438,153.087413,158.102896,107.007348,156.689573,-0.000707,-1.748752,32.000000,-235.798972,158.557552,-0.156134,27.605753,0.690169,391158.530749,0.970762,19.304220,1.069515,3.239427,0.095195,0.089628,184.242211,32.000000,201.661725,182.530432,185.627855,164.481026,32.000000,159.022000,72.358085,64.574200,99.151021,40.000000,52.496883,78.987342,32.467356,33.810127,29.143223,59.632984,40.526781
49.903863,59.407469,161.560674,156.337189,109.553841,97.427315,29.066925,14.209093,158.073910,1.071055,59.086163,50.694447,155.421703,162.758836,153.086640,158.136858,107.003217,156.720438,-0.000707,-1.748738,32.000000,-235.799062,158.591720,-0.155898,27.610974,0.690630,391298.800813,0.970127,19.287240,1.086496,3.241301,0.091693,0.086485,184.229285,32.000000,201.682991,182.508002,185.567245,164.486297,32.000000,159.000374,72.360406,64.577152,99.146744,40.000000,52.515160,78.987342,32.433137,33.810127,29.132370,59.625253,40.696186
49.907505,59.402350,161.535555,156.334556,109.647320,97.459547,29.079732,14.209073,158.109459,1.076205,59.078290,50.707832,155.418295,162.792753,153.088755,158.171463,107.004594,156.754078,-0.000707,-1.748746,32.000000,-235.799082,158.626936,-0.155918,27.616445,0.690350,391439.129433,0.969895,19.265764,1.105563,3.239255,0.091000,0.085788,184.239325,32.000000,201.673477,182.480929,185.591663,164.508841,32.000000,158.964931,72.361598,64.579624,99.143190,40.000000,52.482610,78.987342,32.415767,33.810127,29.116662,59.625784,40.715628
49.922560,59.395148,161.538236,156.331434,109.693415,97.492041,29.092443,14.209064,158.142077,1.093472,59.066801,50.722495,155.414347,162.826361,153.092805,158.204710,107.003480,156.785903,-0.000707,-1.748744,32.000000,-235.799028,158.661355,-0.155724,27.622392,0.690037,391541.099064,0.970482,19.239310,1.123117,3.237438,0.092005,0.086123,184.264339,32.000000,201.657631,182.475493,185.694950,164.517660,32.000000,158.941071,72.362342,64.581457,99.138916,40.000000,52.511261,78.987342,32.389400,33.810127,29.096379,59.637439,40.509026
49.943121,59.387744,161.170929,156.327904,109.736665,97.520563,29.081605,14.209080,158.173895,1.114285,59.059569,50.736212,155.412662,162.860859,153.088528,158.236749,107.001795,156.818477,-0.000706,-1.748744,32.000000,-235.799129,158.692924,-0.155903,27.627991,0.689971,391659.598107,0.970285,19.230427,1.136367,3.236699,0.087819,0.090119,184.295065,32.000000,201.635852,182.481637,185.828435,164.503639,32.000000,158.938815,72.361565,64.582519,99.135563,40.000000,52.340021,78.987342,32.358356,33.810127,29.081632,59.633564,40.492959
49.950271,59.382098,161.179918,156.325003,109.830876,97.557023,29.111524,14.209048,158.207314,1.135545,59.056242,50.748427,155.414373,162.893068,153.084256,158.268991,107.000569,156.850198,-0.000705,-1.748739,32.000000,-235.799088,158.726339,-0.155925,27.633545,0.689845,391773.633046,0.969844,19.207666,1.151316,3.235776,0.097303,0.083005,184.317587,32.000000,201.623862,182.503320,185.862331,164.477072,32.000000,158.955433,72.362131,64.584535,99.130073,40.000000,52.235211,78.987342,32.327405,33.810127,29.058723,59.645011,40.512988
49.963662,59.376229,161.378223,156.321521,109.888399,97.581410,29.089839,14.209080,158.238397,1.156714,59.064620,50.760071,155.413068,162.923596,153.081515,158.299853,107.001299,156.880868,-0.000707,-1.748741,32.000000,-235.799031,158.757532,-0.155989,27.639496,0.688254,391868.400049,0.970030,19.179022,1.167160,3.227090,0.086129,0.088852,184.305748,32.000000,201.641837,182.532867,185.807669,164.447630,32.000000,158.982221,72.363003,64.586843,99.126288,40.000000,52.362551,78.987342,32.307683,33.810127,29.040790,59.624949,40.571021
49.979214,59.374534,161.304267,156.318600,109.871319,97.605901,29.092216,14.209014,158.265978,1.177992,59.081533,50.772742,155.408922,162.954408,153.078794,158.326262,107.005375,156.911402,-0.000706,-1.748731,32.000000,-235.799077,158.783506,-0.156066,27.645290,0.688301,392005.694710,0.969228,19.165990,1.182172,3.226808,0.093446,0.089368,184.278648,32.000000,201.677372,182.545328,185.686470,164.430759,32.000000,158.983919,72.363329,64.590981,99.122252,40.000000,52.416061,78.987342,32.269430,33.810127,29.027849,59.632934,40.561924
49.982224,59.376468,160.965905,156.316095,109.765534,97.630314,29.062705,14.209051,158.291960,1.199205,59.103335,50.782148,155.404463,162.980317,153.075236,158.350283,107.010308,156.937382,-0.000705,-1.748723,32.000000,-235.799059,158.805444,-0.156350,27.650092,0.688856,392086.451789,0.969892,19.146293,1.194769,3.229912,0.093319,0.090086,184.256821,32.000000,201.693361,182.519327,185.618125,164.440840,32.000000,158.955109,72.364372,64.593608,99.117524,40.000000,52.200416,78.987342,32.246755,33.810127,29.021734,59.624771,40.550258
49.993331,59.384002,161.168302,156.314209,109.700266,97.654698,29.088609,14.209083,158.318877,1.220131,59.118252,50.796599,155.403229,163.006741,153.072612,158.374756,107.010967,156.963812,-0.000705,-1.748738,32.000000,-235.799152,158.828791,-0.156585,27.654563,0.688395,392165.141160,0.969720,19.128541,1.203960,3.227427,0.091120,0.087267,184.257434,32.000000,201.698846,182.495869,185.634950,164.467056,32.000000,158.926128,72.366608,64.595118,99.113022,40.000000,52.211280,78.987342,32.222308,33.810127,29.031449,59.634311,40.543435
50.012359,59.393464,161.366258,156.313133,109.755568,97.679106,29.085864,14.208769,158.343760,1.241357,59.127321,50.810396,155.404985,163.032183,153.068420,158.397787,107.008615,156.988805,-0.000705,-1.749219,32.000000,-235.799555,158.851874,-0.156696,27.658482,0.687164,392255.241313,0.970888,19.127367,1.210312,3.220463,0.095909,0.089272,184.275531,32.000000,201.683067,182.482793,185.747802,164.472926,32.000000,158.907023,72.366069,64.596775,99.109320,40.000000,52.355779,78.987342,32.180097,33.810127,29.044526,59.639091,40.591344
50.020241,59.401273,161.472651,156.312177,109.863813,97.703377,29.095318,14.208761,158.367101,1.263009,59.136637,50.824300,155.406170,163.056464,153.062828,158.424991,107.010935,157.013264,-0.000705,-1.749688,32.000000,-235.799592,158.874571,-0.156672,27.662139,0.687828,392354.486987,0.970048,19.123437,1.221134,3.223796,0.098717,0.087923,184.305174,32.000000,201.655972,182.485803,185.884220,164.464319,32.000000,158.890993,72.364834,64.597303,99.106474,40.000000,52.440378,78.987342,32.153041,33.810127,29.059072,59.627801,40.516509
50.030864,59.407980,161.546878,156.311274,109.903582,97.727612,29.092174,14.208670,158.390864,1.284433,59.145931,50.834295,155.407458,163.079040,153.057536,158.449832,107.010538,157.036758,-0.000705,-1.749684,32.000000,-235.799599,158.895877,-0.156444,27.664418,0.688383,392455.774340,0.970000,19.113261,1.234340,3.226528,0.099431,0.087780,184.321713,32.000000,201.645782,182.505664,185.958864,164.436397,32.000000,158.910376,72.365744,64.597336,99.104151,40.000000,52.499533,78.987342,32.120256,33.810127,29.064973,59.614337,40.568087
50.043894,59.411763,161.740625,156.309891,109.941497,97.750047,29.082709,14.208606,158.417351,1.306242,59.162752,50.845260,155.405879,163.103585,153.054809,158.472089,107.014743,157.060321,-0.000705,-1.749683,32.000000,-235.799544,158.914485,-0.156315,27.665271,0.688766,392554.321846,0.969778,19.112939,1.242641,3.228146,0.091682,0.086014,184.310681,32.000000,201.657426,182.543337,185.920965,164.391011,32.000000,158.938270,72.366845,64.599328,99.103781,40.000000,52.608461,78.987342,32.085912,33.810127,29.071946,59.636190,40.548277
50.049068,59.418660,161.993377,156.308789,109.929029,97.762280,29.088725,14.208583,158.438523,1.327604,59.176680,50.852216,155.402701,163.126639,153.047484,158.494111,107.015636,157.080934,-0.000704,-1.750878,32.000000,-235.799427,158.933175,-0.156137,27.665106,0.689021,392653.654354,0.969914,19.108685,1.253239,3.228944,0.100375,0.092422,184.286280,32.000000,201.689622,182.545705,185.811933,164.378586,32.000000,158.951685,72.368336,64.599572,99.101809,40.000000,52.731586,78.987342,32.056734,33.810127,29.080375,59.633121,40.557889
50.056513,59.429609,162.056861,156.307752,109.870294,97.790622,29.095853,14.208650,158.461458,1.356301,59.202207,50.860322,155.397452,163.153220,153.041966,158.519653,107.021190,157.109835,-0.000704,-1.752110,32.000000,-235.799396,158.958088,-0.156005,27.664583,0.689689,392732.717554,0.970184,19.099030,1.259263,3.231975,0.088948,0.084597,184.257946,32.000000,201.713528,182.528733,185.725688,164.389156,32.000000,158.930417,72.369552,64.602407,99.100866,40.000000,52.901419,78.987342,32.017718,33.810127,29.094152,59.628479,40.588483
50.054914,59.435805,161.816322,156.307409,109.779115,97.802915,29.139728,14.208730,158.471506,1.370680,59.214979,50.866056,155.395929,163.165675,153.041734,158.530758,107.024815,157.121329,-0.000704,-1.752108,32.000000,-235.799338,158.968329,-0.155967,27.665446,0.690653,392785.685314,0.970012,19.100590,1.267318,3.236691,0.085221,0.081389,184.253018,32.000000,201.721573,182.505181,185.743596,164.409418,32.000000,158.905983,72.370536,64.603919,99.100435,40.000000,52.794530,78.987342,32.000361,33.810127,29.103757,59.631233,40.520398
50.060827,59.453118,162.076070,156.307059,109.699104,97.815192,29.079053,14.208757,158.490190,1.399520,59.236050,50.876646,155.396166,163.185168,153.043196,158.552155,107.026858,157.141789,-0.000705,-1.753315,32.000000,-235.799368,158.986996,-0.155888,27.668918,0.691010,392898.563245,0.969925,19.103862,1.274310,3.237478,0.081484,0.082704,184.276420,32.000000,201.697169,182.493184,185.878269,164.410718,32.000000,158.889130,72.371624,64.602656,99.099070,40.000000,52.829836,78.987342,31.967844,33.810127,29.132376,59.638865,40.500809
50.065168,59.467585,162.225063,156.307403,109.685662,97.836182,29.085017,14.208840,158.501383,1.421624,59.251971,50.886565,155.397771,163.200276,153.041130,158.565501,107.029748,157.155173,-0.000705,-1.753394,32.000000,-235.799372,158.999124,-0.156171,27.672104,0.690237,392950.600569,0.968637,19.111709,1.275673,3.232776,0.090967,0.088491,184.303726,32.000000,201.671186,182.510453,185.979329,164.391763,32.000000,158.898395,72.372773,64.602179,99.098981,40.000000,52.962007,78.987342,31.937341,33.810127,29.156459,59.638875,40.520031
50.082619,59.480592,161.968972,156.307957,109.754668,97.848596,29.084925,14.208833,158.511789,1.443342,59.273951,50.893536,155.396863,163.213107,153.034220,158.579680,107.033220,157.164936,-0.000705,-1.753432,32.000000,-235.799323,159.009103,-0.156245,27.676474,0.691140,393014.357049,0.970698,19.122924,1.282509,3.237583,0.093325,0.085718,184.307455,32.000000,201.663938,182.537842,186.013993,164.357245,32.000000,158.928169,72.372788,64.602174,99.101422,40.000000,52.915039,78.987342,31.898936,33.810127,29.180501,59.636593,40.483714
50.085844,59.489027,161.826612,156.308247,109.752861,97.856771,29.081779,14.208783,158.517261,1.457734,59.291242,50.896782,155.395162,163.220150,153.032659,158.587389,107.038715,157.172591,-0.000706,-1.753442,32.000000,-235.799378,159.015280,-0.156233,27.679054,0.691720,393108.483726,0.970652,19.132915,1.285428,3.240278,0.095948,0.094654,184.297682,32.000000,201.677754,182.559731,185.948202,164.331956,32.000000,158.939881,72.373367,64.602132,99.102633,40.000000,52.791026,78.987342,31.867217,33.810127,29.195903,59.638520,40.503817
50.085719,59.501326,161.824017,156.308566,109.782868,97.868978,29.094804,14.208820,158.524509,1.479563,59.314157,50.905787,155.392232,163.231922,153.029156,158.596062,107.044447,157.183978,-0.000706,-1.753463,32.000000,-235.799343,159.020736,-0.156153,27.683118,0.690548,393156.669909,0.970440,19.127933,1.286191,3.234036,0.092865,0.084650,184.268787,32.000000,201.704593,182.567884,185.787490,164.315314,32.000000,158.947841,72.374111,64.602097,99.103751,40.000000,52.769978,78.987342,31.847028,33.810127,29.217590,59.638166,40.521939
50.101602,59.515948,161.846079,156.309203,109.790889,97.881169,29.088978,14.208824,158.531071,1.501320,59.329565,50.913665,155.389139,163.240750,153.026145,158.605180,107.050973,157.192505,-0.000707,-1.753477,32.000000,-235.799388,159.027459,-0.156333,27.687567,0.689992,393188.216622,0.970579,19.133044,1.284018,3.230985,0.085048,0.081008,184.246555,32.000000,201.729739,182.555946,185.683160,164.319550,32.000000,158.920020,72.374038,64.602283,99.104984,40.000000,52.792298,78.987342,31.805796,33.810127,29.242688,59.624437,40.479752
50.095973,59.535355,161.573655,156.310070,109.886776,97.897433,29.136234,14.208876,158.535592,1.530721,59.341133,50.924949,155.388576,163.251084,153.026687,158.611585,107.057987,157.200284,-0.000707,-1.753492,32.000000,-235.799359,159.034045,-0.156306,27.692676,0.689987,393242.443676,0.970300,19.145472,1.283226,3.230941,0.090476,0.093610,184.244568,32.000000,201.730087,182.522359,185.701124,164.352788,32.000000,158.889258,72.374572,64.600984,99.107712,40.000000,52.707882,78.987342,31.773079,33.810127,29.278421,59.628105,40.573663
50.111137,59.547249,161.465092,156.310383,109.961654,97.909710,29.100612,14.208914,158.540823,1.552817,59.341481,50.934639,155.391007,163.259353,153.030144,158.617112,107.062389,157.206867,-0.000707,-1.753520,32.000000,-235.799340,159.036967,-0.156175,27.695746,0.689854,393287.248710,0.970314,19.143725,1.280401,3.230357,0.085861,0.082530,184.273643,32.000000,201.697643,182.507063,185.801945,164.368017,32.000000,158.869907,72.375380,64.600037,99.109470,40.000000,52.594121,78.987342,31.735386,33.810127,29.302466,59.629000,40.569261
50.121503,59.557289,161.538636,156.310296,109.998832,97.921699,29.081367,14.208890,158.543677,1.574671,59.352322,50.939514,155.393214,163.266626,153.027537,158.622465,107.067754,157.212390,-0.000709,-1.753549,32.000000,-235.799373,159.036905,-0.156143,27.698544,0.688963,393367.750067,0.969071,19.168933,1.276763,3.225282,0.094463,0.095361,184.305121,32.000000,201.673753,182.516403,185.920415,164.359755,32.000000,158.882354,72.374975,64.599604,99.113788,40.000000,52.632127,78.987342,31.689647,33.810127,29.320997,59.634429,40.560530
50.115486,59.566258,161.670474,156.309751,109.946284,97.933871,29.086498,14.208903,158.546104,1.596820,59.371269,50.944296,155.396848,163.269922,153.025098,158.623392,107.075309,157.217003,-0.000710,-1.753585,32.000000,-235.799319,159.037451,-0.156001,27.700422,0.688383,393414.137103,0.970087,19.165202,1.275215,3.222140,0.093703,0.088608,184.325808,32.000000,201.655516,182.536672,185.955106,164.330268,32.000000,158.897331,72.375817,64.599042,99.116489,40.000000,52.687653,78.987342,31.662280,33.810127,29.336194,59.624909,40.721938
50.123348,59.579142,161.838634,156.309114,109.914826,97.945957,29.073734,14.208830,158.545910,1.618948,59.390502,50.948073,155.398073,163.272791,153.022757,158.621393,107.080087,157.218495,-0.000710,-1.753615,32.000000,-235.799284,159.036719,-0.156121,27.702241,0.688543,393457.478739,0.970653,19.164563,1.272246,3.222941,0.090125,0.091520,184.321318,32.000000,201.677609,182.553855,185.865842,164.309694,32.000000,158.931609,72.377220,64.597263,99.118514,40.000000,52.818763,78.987342,31.635032,33.810127,29.357033,59.627683,40.568820
50.139929,59.593069,161.732619,156.308560,109.876481,97.958132,29.091509,14.208642,158.545682,1.640997,59.400886,50.954168,155.395974,163.275573,153.022301,158.622244,107.089968,157.221077,-0.000710,-1.753615,32.000000,-235.799370,159.037657,-0.156058,27.704806,0.689167,393507.854991,0.970753,19.179730,1.266693,3.225958,0.085303,0.081624,184.298015,32.000000,201.708624,182.554684,185.750142,164.293250,32.000000,158.933437,72.377877,64.596560,99.121918,40.000000,52.818783,78.987342,31.587486,33.810127,29.381874,59.625165,40.550625
50.135875,59.605786,161.584097,156.307853,109.917245,97.970247,29.081764,14.208602,158.550498,1.663261,59.396818,50.962009,155.396960,163.280130,153.021587,158.625811,107.100725,157.222075,-0.000710,-1.753625,32.000000,-235.799442,159.040400,-0.156071,27.707092,0.689746,393559.004755,0.971165,19.184514,1.262563,3.228807,0.091353,0.089054,184.272237,32.000000,201.749021,182.534343,185.656414,164.318384,32.000000,158.905946,72.379109,64.597348,99.124817,40.000000,52.721390,78.987342,31.554627,33.810127,29.409061,59.633161,40.467867
50.144447,59.615034,161.741603,156.306755,109.938012,97.982304,29.085819,14.208530,158.554733,1.685602,59.385878,50.968475,155.397343,163.284434,153.022221,158.629125,107.108646,157.227025,-0.000708,-1.753634,32.000000,-235.799531,159.042202,-0.156121,27.708323,0.689176,393596.081052,0.970375,19.181365,1.253801,3.225625,0.094136,0.083031,184.267832,32.000000,201.754630,182.503852,185.685803,164.340144,32.000000,158.874205,72.379607,64.597112,99.128393,40.000000,52.739373,78.987342,31.521037,33.810127,29.425282,59.628479,40.569114
50.157919,59.620095,161.605598,156.304793,110.009685,97.994507,29.136840,14.208485,158.557141,1.708214,59.376462,50.977040,155.398153,163.289510,153.023652,158.633944,107.111611,157.231152,-0.000707,-1.753648,32.000000,-235.799626,159.046717,-0.156145,27.708804,0.688736,393643.331124,0.970940,19.198257,1.243476,3.222924,0.090199,0.084598,184.287373,32.000000,201.743278,182.485285,185.786113,164.356649,32.000000,158.853240,72.380387,64.595940,99.132516,40.000000,52.725205,78.987342,31.471655,33.810127,29.435634,59.636052,40.502790
50.157635,59.625118,161.664327,156.302529,110.143266,97.998523,29.103863,14.208458,158.563656,1.730586,59.372415,50.981238,155.399457,163.293975,153.021746,158.638364,107.115844,157.235118,-0.000708,-1.753622,32.000000,-235.799725,159.052033,-0.156015,27.708960,0.689273,393682.951695,0.970765,19.198677,1.237703,3.225514,0.094648,0.086817,184.314494,32.000000,201.714683,182.489761,185.934508,164.338908,32.000000,158.859954,72.380288,64.595390,99.136644,40.000000,52.747774,78.987342,31.437371,33.810127,29.443022,59.629443,40.589437
50.163847,59.630578,161.822687,156.300133,110.186293,97.998523,29.102464,14.208315,158.568763,1.752736,59.380065,50.985950,155.400730,163.299904,153.018474,158.641613,107.124789,157.238197,-0.000707,-1.754200,32.000000,-235.799871,159.056524,-0.155884,27.708033,0.688670,393723.617395,0.968912,19.189867,1.236529,3.221936,0.106331,0.090208,184.331801,32.000000,201.705988,182.508966,185.979308,164.312940,32.000000,158.881762,72.377593,64.592386,99.140643,40.000000,52.880487,78.987342,31.396790,33.810127,29.450372,59.641943,40.475204
50.157780,59.636950,161.664305,156.297777,110.167407,98.006654,29.099302,14.208443,158.571075,1.775463,59.395629,50.988228,155.399865,163.302715,153.013851,158.643373,107.133225,157.244454,-0.000708,-1.755976,32.000000,-235.799739,159.059906,-0.155823,27.705671,0.688921,393738.609175,0.970069,19.195182,1.234016,3.223125,0.094931,0.093350,184.316890,32.000000,201.723769,182.546064,185.887154,164.283465,32.000000,158.913447,72.375641,64.590311,99.145922,40.000000,52.825909,78.987342,31.371227,33.810127,29.460685,59.637448,40.520251
50.155530,59.645613,161.565685,156.295379,110.026631,98.002790,29.086336,14.208565,158.571917,1.792811,59.413839,50.988484,155.394540,163.305234,153.009254,158.644798,107.140132,157.246541,-0.000709,-1.755989,32.000000,-235.799590,159.058965,-0.155656,27.702188,0.689452,393724.468864,0.969997,19.194248,1.226407,3.225883,0.087874,0.084918,184.278652,32.000000,201.768641,182.555220,185.766290,164.263934,32.000000,158.921873,72.374246,64.588694,99.149787,40.000000,52.741393,78.987342,31.338882,33.810127,29.474310,59.621192,40.565666
50.154974,59.657777,161.541097,156.293395,109.909586,97.998696,29.084047,14.208562,158.570164,1.797962,59.440721,50.985006,155.390083,163.303629,153.003155,158.640913,107.151604,157.247847,-0.000710,-1.755996,32.000000,-235.799673,159.053932,-0.155762,27.697678,0.689087,393753.931882,0.970329,19.206864,1.220684,3.223115,0.112377,0.098140,184.253459,32.000000,201.796240,182.528080,185.693104,164.283134,32.000000,158.903507,72.373686,64.586651,99.152831,40.000000,52.723903,78.987342,31.314326,33.810127,29.493364,59.636642,40.491418
