OSU 80 Ton Compressor Load Stand
50.139880,59.674238,161.969810,156.292070,109.740673,97.994573,29.097579,14.208440,158.565527,1.799779,59.472846,50.980124,155.387945,163.297462,153.003941,158.635345,107.160105,157.243584,-0.000711,-1.756024,32.000000,-235.799832,159.046300,-0.155691,27.692955,0.688826,393738.324409,0.970794,19.217846,1.214682,3.221294,0.095933,0.097978,184.255778,32.000000,201.799213,182.490505,185.682849,164.319678,32.000000,158.860906,72.375044,64.586167,99.154048,40.000000,52.899798,78.987342,31.294068,33.810127,29.519981,59.624339,40.539253
50.145069,59.695792,162.200660,156.291651,109.503279,97.974231,29.069822,14.208469,158.557405,1.800803,59.509608,50.977104,155.386724,163.292316,153.003758,158.628959,107.166317,157.237486,-0.000711,-1.756029,32.000000,-235.799796,159.037066,-0.155603,27.687853,0.688856,393715.959732,0.970873,19.230580,1.203777,3.220839,0.099046,0.085770,184.280464,32.000000,201.781814,182.463320,185.786482,164.338975,32.000000,158.836007,72.374642,64.584254,99.156930,40.000000,53.113757,78.987342,31.265122,33.810127,29.563017,59.627584,40.558402
50.135698,59.722796,162.174655,156.293068,109.311411,97.961901,29.094525,14.208413,158.550447,1.802548,59.546616,50.974246,155.387008,163.284240,153.001144,158.623497,107.171606,157.231872,-0.000711,-1.756048,32.000000,-235.799899,159.029264,-0.155582,27.682544,0.690753,393714.466978,0.970744,19.262584,1.193427,3.230359,0.100589,0.096304,184.325161,32.000000,201.748108,182.457198,185.904481,164.339544,32.000000,158.823760,72.373861,64.580972,99.158621,40.000000,53.147024,78.987342,31.235187,33.810127,29.613985,59.630063,40.493325
50.128308,59.749569,162.206311,156.295066,109.124458,97.949645,29.090835,14.208306,158.542784,1.803664,59.578228,50.971366,155.389594,163.275681,152.996734,158.617880,107.175542,157.225476,-0.000712,-1.756071,32.000000,-235.800053,159.023378,-0.155449,27.677854,0.691554,393645.363697,0.971415,19.278796,1.184569,3.234628,0.102269,0.091709,184.352584,32.000000,201.727347,182.471221,185.966250,164.320647,32.000000,158.854624,72.373634,64.577582,99.160804,40.000000,53.160231,78.987342,31.216602,33.810127,29.668809,59.631361,40.584081
50.129943,59.774812,162.322668,156.297512,109.018461,97.937289,29.104485,14.208315,158.538146,1.805080,59.602484,50.971379,155.390729,163.273369,152.992737,158.613064,107.180408,157.219950,-0.000712,-1.756077,32.000000,-235.800105,159.019701,-0.155086,27.674111,0.691693,393626.695479,0.970737,19.315449,1.176845,3.234714,0.095140,0.087622,184.346792,32.000000,201.744999,182.501913,184.390768,164.287480,32.000000,158.884688,72.372944,64.576009,99.161578,40.000000,53.253521,78.987342,31.190119,33.810127,29.723380,59.628027,40.600222
50.135851,59.797225,162.291478,156.300270,108.993497,97.924933,29.103534,14.208239,158.531342,1.806377,59.625887,50.968495,155.388216,163.269474,152.989807,158.607034,107.190382,157.214674,-0.000711,-1.757247,32.000000,-235.800130,159.014415,-0.154824,27.670869,0.691996,393608.774094,0.970965,19.349833,1.170135,3.235823,0.099333,0.094122,184.318418,32.000000,201.780206,182.501734,179.717407,164.274112,32.000000,158.890443,72.372175,64.576305,99.163122,40.000000,53.271404,78.987342,31.152054,33.810127,29.769132,59.633161,40.589143
50.126014,59.813546,162.491691,156.302719,108.950976,97.912781,29.084128,14.208212,158.527789,1.807737,59.640032,50.965141,155.385306,163.264271,152.990732,158.602243,107.200825,157.209666,-0.000712,-1.756763,32.000000,-235.800131,159.007888,-0.154734,27.669083,0.692450,393580.952666,0.970418,19.373391,1.162872,3.238038,0.099541,0.089116,184.297462,32.000000,201.810844,182.484197,175.021576,164.289084,32.000000,158.866198,72.372431,64.576435,99.163458,40.000000,53.371952,78.987342,31.132946,33.810127,29.806426,59.628499,40.517683
50.130116,59.827669,162.363304,156.304798,108.899512,97.900577,29.077181,14.208155,158.523282,1.809037,59.643401,50.959025,155.385813,163.260451,152.993883,158.596907,107.207482,157.207038,-0.000712,-1.756309,32.000000,-235.800247,159.003181,-0.154816,27.668323,0.692293,393536.805151,0.970259,19.389720,1.150610,3.237035,0.097811,0.091043,184.289956,32.000000,201.819809,182.456928,170.345319,164.317730,32.000000,158.852884,72.372619,64.574791,99.163792,40.000000,53.391682,78.987342,31.098676,33.810127,29.837203,59.630869,40.585108
50.122951,59.839556,162.374128,156.306509,108.893170,97.888444,29.088944,14.208125,158.518712,1.810706,59.645552,50.955128,155.386474,163.256240,152.997342,158.592491,107.215408,157.203441,-0.000711,-1.756320,32.000000,-235.800287,158.999571,-0.154840,27.668521,0.693155,393495.759875,0.971038,19.416174,1.137994,3.241664,0.097222,0.092835,184.302571,32.000000,201.803637,182.443947,165.745913,164.335564,32.000000,158.826318,72.372088,64.574335,99.164385,40.000000,53.353901,78.987342,31.070484,33.810127,29.863423,59.626148,40.523993
50.110287,59.849167,162.479379,156.307850,108.863343,97.878126,29.092475,14.208162,158.509858,1.812090,59.642994,50.952389,155.391124,163.249881,152.997053,158.588322,107.218595,157.199455,-0.000713,-1.756334,32.000000,-235.800253,158.995415,-0.154844,27.669765,0.692588,393449.232922,0.971098,19.426072,1.130196,3.238838,0.095853,0.081323,184.333620,32.000000,201.777791,182.428307,161.200818,164.344089,32.000000,158.822658,72.372600,64.572140,99.162683,40.000000,53.420825,78.987342,31.055751,33.810127,29.882479,59.632610,40.575203
50.111184,59.856058,162.412632,156.308873,108.885577,97.878192,29.071036,14.208292,158.504635,1.813896,59.643982,50.950444,155.395132,163.246461,153.000366,158.585425,107.226748,157.196442,-0.000715,-1.755151,32.000000,-235.800128,158.990732,-0.154954,27.671517,0.692664,393405.719956,0.970768,19.445338,1.120711,3.239517,0.107762,0.098139,184.353374,32.000000,201.750146,182.462381,156.651281,164.313970,32.000000,158.848188,72.371236,64.571256,99.164066,40.000000,53.476742,78.987342,31.032267,33.810127,29.897756,59.626925,40.555908
50.107637,59.861615,162.125147,156.309527,108.916056,97.862096,29.079168,14.208195,158.500091,1.815728,59.642643,50.947643,155.400881,163.242295,153.003063,158.583309,107.233264,157.191929,-0.000716,-1.753952,32.000000,-235.800256,158.986667,-0.154938,27.673161,0.693132,393379.465291,0.970842,19.467996,1.115795,3.242436,0.090282,0.088408,184.344646,32.000000,201.759416,182.499560,152.047283,164.277836,32.000000,158.885617,72.369934,64.570340,99.165941,40.000000,53.333107,78.987342,31.004121,33.810127,29.909742,59.634075,40.574323
50.103352,59.865560,162.149082,156.309986,108.977319,97.845737,29.088983,14.208135,158.496767,1.817273,59.635406,50.941436,155.400306,163.237144,153.006298,158.578949,107.239387,157.187157,-0.000716,-1.754526,32.000000,-235.800259,158.984200,-0.155104,27.672719,0.692853,393372.447858,0.971558,19.473962,1.106335,3.241046,0.093240,0.086943,184.321480,32.000000,201.780122,182.528688,147.377961,164.258627,32.000000,158.907325,72.368547,64.568351,99.165945,40.000000,53.277216,78.987342,30.982713,33.810127,29.918933,59.637193,40.542115
50.104912,59.867621,162.099744,156.310422,109.038562,97.845677,29.101772,14.208246,158.491379,1.818858,59.630372,50.934348,155.396405,163.235701,153.007248,158.572942,107.247615,157.183705,-0.000717,-1.755137,32.000000,-235.800248,158.979242,-0.155091,27.669961,0.691697,393304.607181,0.971216,19.483173,1.097860,3.235538,0.089181,0.086719,184.290025,32.000000,201.812442,182.513578,142.680129,164.284700,32.000000,158.886694,72.368509,64.569285,99.166422,40.000000,53.312004,78.987342,30.955591,33.810127,29.922136,59.626699,40.535071
50.093582,59.868940,161.863755,156.310472,109.030059,97.825235,29.083979,14.208232,158.483309,1.820389,59.628749,50.923452,155.396090,163.229418,153.008513,158.566481,107.254091,157.178086,-0.000717,-1.754979,32.000000,-235.800232,158.974248,-0.154869,27.665458,0.691750,393235.579789,0.970828,19.491534,1.089667,3.236292,0.088046,0.092123,184.278055,32.000000,201.820300,182.482023,139.570811,164.327528,32.000000,158.856521,72.368156,64.567810,99.165182,40.000000,53.208930,78.987342,30.935924,33.810127,29.924304,59.638314,40.523112
50.081000,59.873606,161.813933,156.310763,108.885579,97.812903,29.132224,14.208119,158.474323,1.821624,59.638120,50.911201,155.398203,163.223154,153.013702,158.558701,107.259567,157.170926,-0.000718,-1.754970,32.000000,-235.800434,158.968135,-0.154935,27.660198,0.691626,393221.473817,0.970373,19.491987,1.079939,3.235207,0.093524,0.092349,184.291942,32.000000,201.801262,182.462602,139.650454,164.358568,32.000000,158.822982,72.367734,64.566419,99.164770,40.000000,53.124968,78.987342,30.921318,33.810127,29.929521,59.634115,40.402350
50.065823,59.881989,161.978130,156.311607,108.722376,97.788379,29.101083,14.208101,158.462927,1.823058,59.649796,50.898968,155.401923,163.214982,153.015371,158.549514,107.262902,157.162369,-0.000718,-1.754955,32.000000,-235.800483,158.957517,-0.154892,27.654759,0.690882,393136.797452,0.971008,19.504981,1.071026,3.231227,0.099460,0.095135,184.317195,32.000000,201.772377,182.454664,138.246690,164.364863,32.000000,158.824705,72.366970,64.564876,99.164176,40.000000,53.221800,78.987342,30.916635,33.810127,29.941908,59.626443,40.573149
50.052810,59.894462,162.057621,156.313317,108.576525,97.763946,29.109125,14.208125,158.453699,1.824510,59.660718,50.888306,155.405151,163.204866,153.016350,158.538126,107.268616,157.152894,-0.000718,-1.756118,32.000000,-235.800339,158.949550,-0.154630,27.648641,0.690927,393091.212412,0.969558,19.522616,1.062444,3.231044,0.092597,0.085941,184.336203,32.000000,201.753501,182.472724,133.736495,164.347705,32.000000,158.845457,72.366463,64.565169,99.163194,40.000000,53.293814,78.987342,30.900836,33.810127,29.967432,59.625214,40.584668
50.046042,59.906077,162.185179,156.315984,108.495699,97.739585,29.098763,14.208125,158.443710,1.826063,59.671533,50.877665,155.408968,163.193873,153.015717,158.526237,107.273467,157.142482,-0.000718,-1.757881,32.000000,-235.800220,158.940051,-0.154443,27.642124,0.691720,393007.315685,0.970697,19.546643,1.055395,3.235303,0.099920,0.095162,184.323588,32.000000,201.754602,182.501396,130.655920,164.327652,32.000000,158.892307,72.366090,64.564589,99.163179,40.000000,53.389231,78.987342,30.892459,33.810127,29.991848,59.632875,40.558109
50.044689,59.915070,162.234068,156.318874,108.418360,97.715256,29.080982,14.208139,158.435513,1.827031,59.680413,50.868769,155.410992,163.186346,153.015530,158.519150,107.280419,157.135889,-0.000720,-1.759644,32.000000,-235.800174,158.932185,-0.154440,27.636698,0.692200,392922.578091,0.970496,19.572534,1.045570,3.237733,0.091486,0.087890,184.292862,32.000000,201.777526,182.526543,130.517013,164.305130,32.000000,158.909029,72.365241,64.563197,99.163118,40.000000,53.430865,78.987342,30.869484,33.810127,30.012966,59.631518,40.587456
50.031762,59.922890,162.225486,156.321982,108.318770,97.690843,29.092673,14.207951,158.423969,1.828495,59.686717,50.854653,155.409701,163.175284,153.012848,158.512311,107.288516,157.125493,-0.000719,-1.759651,32.000000,-235.800407,158.925064,-0.154686,27.632011,0.692774,392834.896694,0.970774,19.591128,1.036201,3.240719,0.101446,0.101201,184.262418,32.000000,201.811351,182.521563,130.400678,164.317219,32.000000,158.899881,72.365188,64.561644,99.161862,40.000000,53.427995,78.987342,30.852108,33.810127,30.028581,59.634587,40.414969
50.014448,59.930985,162.212363,156.325302,108.207986,97.666551,29.072006,14.207928,158.415905,1.829667,59.685920,50.846960,155.413005,163.164576,153.016147,158.504082,107.295544,157.117842,-0.000718,-1.759661,32.000000,-235.800363,158.920451,-0.154641,27.628088,0.692949,392736.833904,0.971178,19.601516,1.026389,3.241784,0.091725,0.090939,184.233265,32.000000,201.832409,182.504918,130.370955,164.337738,32.000000,158.867747,72.365720,64.560723,99.161116,40.000000,53.476904,78.987342,30.855377,33.810127,30.045143,59.635423,40.523479
50.006506,59.938446,161.795535,156.329017,108.167411,97.642151,29.096414,14.207860,158.407717,1.830601,59.676020,50.840789,155.411014,163.155190,153.020145,158.495936,107.299095,157.108256,-0.000718,-1.760244,32.000000,-235.800443,158.914276,-0.154597,27.625439,0.693054,392642.019595,0.970841,19.622671,1.013780,3.242450,0.093436,0.097030,184.241063,32.000000,201.825385,182.487320,130.440424,164.363315,32.000000,158.849837,72.365960,64.559003,99.160122,40.000000,53.314537,78.987342,30.843845,33.810127,30.060874,59.630633,40.598094
49.997193,59.942246,161.475953,156.332424,108.235594,97.617877,29.082552,14.207887,158.401671,1.831798,59.661398,50.834999,155.414327,163.146079,153.022065,158.490546,107.303489,157.102397,-0.000719,-1.761988,32.000000,-235.800434,158.911922,-0.154606,27.623476,0.693190,392553.118586,0.971680,19.648627,1.003430,3.243310,0.095717,0.092410,184.267992,32.000000,201.786251,182.488733,130.570469,164.364379,32.000000,158.845923,72.364522,64.558149,99.159670,40.000000,53.089802,78.987342,30.836690,33.810127,30.072323,59.620759,40.572049
49.987682,59.942669,161.588922,156.335459,108.282646,97.593650,29.089677,14.207969,158.395141,1.832900,59.649742,50.822144,155.416281,163.139408,153.020182,158.484310,107.305861,157.094417,-0.000719,-1.761959,32.000000,-235.800415,158.907412,-0.154598,27.620759,0.691685,392462.900136,0.970812,19.664283,0.995720,3.235490,0.086648,0.082721,184.293057,32.000000,201.760859,182.511633,130.670728,164.345336,32.000000,158.887767,72.364494,64.557385,99.158911,40.000000,53.058518,78.987342,30.826201,33.810127,30.076010,59.633711,40.539180
49.979936,59.939998,161.867480,156.338059,108.293715,97.577444,29.102141,14.207948,158.386454,1.834072,59.648603,50.808453,155.417095,163.130343,153.019089,158.474296,107.308397,157.088162,-0.000719,-1.761963,32.000000,-235.800549,158.899956,-0.154466,27.618408,0.690518,392368.086078,0.971242,19.677695,0.988782,3.229700,0.094351,0.093080,184.294062,32.000000,201.752481,182.544055,130.674011,164.308542,32.000000,158.937483,72.364463,64.557542,99.158037,40.000000,53.229123,78.987342,30.820652,33.810127,30.069816,59.632502,40.573369
49.962748,59.939899,161.887197,156.340507,108.275109,97.553118,29.091606,14.207985,158.378509,1.835137,59.648531,50.798057,155.417389,163.119785,153.019315,158.464509,107.313206,157.081344,-0.000721,-1.761970,32.000000,-235.800553,158.891685,-0.154270,27.617131,0.690968,392273.513236,0.970967,19.687934,0.982947,3.232575,0.088821,0.084971,184.263764,32.000000,201.783026,182.570405,130.554359,164.289894,32.000000,158.982109,72.364826,64.559466,99.160282,40.000000,53.362892,78.987342,30.818079,33.810127,30.067252,59.630112,40.561264
49.955276,59.939767,161.866191,156.342972,108.236622,97.528597,29.088900,14.208051,158.369122,1.835683,59.632422,50.788160,155.417022,163.109405,153.023510,158.456220,107.321377,157.074598,-0.000722,-1.761947,32.000000,-235.800525,158.884251,-0.154183,27.616420,0.692034,392205.369919,0.970548,19.693259,0.977696,3.238649,0.095531,0.090482,184.235289,32.000000,201.815205,182.563714,130.440842,164.292494,32.000000,158.987109,72.366563,64.560768,99.160842,40.000000,53.286515,78.987342,30.815732,33.810127,30.066476,59.631164,40.574176
49.947459,59.937693,161.733280,156.345264,108.238311,97.520401,29.086612,14.208052,158.361528,1.836639,59.602981,50.784057,155.419859,163.100618,153.027775,158.448894,107.329228,157.068137,-0.000722,-1.762274,32.000000,-235.800509,158.874197,-0.154193,27.615901,0.692202,392110.063450,0.971025,19.710906,0.969927,3.240158,0.086820,0.088539,184.213450,32.000000,201.841826,182.536856,130.398445,164.330823,32.000000,158.967766,72.368734,64.563360,99.161552,40.000000,53.257140,78.987342,30.809900,33.810127,30.065629,59.630682,40.521792
49.934144,59.931766,161.644454,156.347193,108.324900,97.520346,29.077386,14.208185,158.352615,1.837686,59.572217,50.775582,155.419841,163.092989,153.036550,158.442192,107.333935,157.063452,-0.000722,-1.762264,32.000000,-235.800384,158.866396,-0.154021,27.615051,0.692070,392001.054458,0.971030,19.718491,0.958829,3.240222,0.084422,0.081691,184.222470,32.000000,201.833219,182.515413,130.476996,164.368208,32.000000,158.944779,72.371396,64.564498,99.163154,40.000000,53.207421,78.987342,30.803942,33.810127,30.052455,59.617307,40.515996
49.934731,59.921784,161.771884,156.347880,108.375202,97.504234,29.081123,14.208186,158.343392,1.838551,59.548228,50.763862,155.422656,163.084604,153.043303,158.434566,107.338427,157.057078,-0.000722,-1.760502,32.000000,-235.800439,158.857249,-0.154145,27.614396,0.691646,391956.138553,0.971187,19.724489,0.948172,3.238068,0.101634,0.096286,184.246344,32.000000,201.810886,182.494402,129.071998,164.387296,32.000000,158.917948,72.372852,64.566861,99.166223,40.000000,53.248581,78.987342,30.793678,33.810127,30.033466,59.629325,40.509686
49.921303,59.914329,161.848989,156.348545,108.404811,97.487870,29.069541,14.208261,158.332695,1.839201,59.540173,50.747761,155.427810,163.075111,153.046452,158.423691,107.342742,157.049943,-0.000721,-1.759908,32.000000,-235.800512,158.847597,-0.154268,27.613380,0.691513,391948.398905,0.971764,19.732318,0.941430,3.237153,0.088504,0.086393,184.273118,32.000000,201.782214,182.519127,124.538970,164.377111,32.000000,158.937018,72.373551,64.568510,99.169286,40.000000,53.321124,78.987342,30.792758,33.810127,30.014206,59.639878,40.552900
49.908315,59.910356,161.821241,156.349599,108.327759,97.471808,29.087385,14.208305,158.319856,1.840114,59.546713,50.730684,155.430761,163.061323,153.047049,158.413253,107.344074,157.040305,-0.000719,-1.759918,32.000000,-235.800569,158.836362,-0.154140,27.612041,0.691851,391862.255698,0.971440,19.721727,0.934172,3.239667,0.091819,0.086262,184.269966,32.000000,201.768111,182.553874,121.470326,164.351502,32.000000,158.966189,72.373930,64.570559,99.174678,40.000000,53.328267,78.987342,30.791160,33.810127,30.000265,59.631361,40.494793
49.896852,59.910817,161.756476,156.351452,108.181338,97.447332,29.092199,14.208352,158.304165,1.840979,59.555200,50.716138,155.432288,163.046227,153.047068,158.401210,107.345516,157.029744,-0.000719,-1.759897,32.000000,-235.800431,158.824429,-0.153949,27.610787,0.692217,391788.518485,0.971932,19.728147,0.926759,3.242083,0.096993,0.092902,184.240620,32.000000,201.790207,182.586491,121.363850,164.324700,32.000000,159.004134,72.373177,64.572159,99.180956,40.000000,53.312210,78.987342,30.800834,33.810127,30.000457,59.625421,40.597360
49.881859,59.913966,161.719900,156.354504,108.064414,97.427040,29.094576,14.208319,158.288951,1.842088,59.557858,50.705374,155.430651,163.030820,153.046939,158.388049,107.349880,157.017729,-0.000720,-1.760483,32.000000,-235.800454,158.810237,-0.153854,27.610450,0.692208,391724.980368,0.971444,19.737594,0.921244,3.242370,0.094203,0.091461,184.200469,32.000000,201.823624,182.594568,121.238954,164.322075,32.000000,159.009839,72.372933,64.573888,99.186407,40.000000,53.268520,78.987342,30.803208,33.810127,30.004472,59.627742,40.370949
49.872663,59.916390,161.695330,156.357797,108.002600,97.406878,29.099430,14.208466,158.273217,1.842554,59.551541,50.694437,155.432492,163.017413,153.047834,158.372718,107.356628,157.006224,-0.000720,-1.762216,32.000000,-235.800362,158.798796,-0.153947,27.610909,0.691984,391632.196388,0.971286,19.749904,0.915216,3.241817,0.090658,0.088017,184.170945,32.000000,201.848520,182.577838,121.188261,164.343896,32.000000,159.001690,72.373608,64.578027,99.190819,40.000000,53.288133,78.987342,30.808055,33.810127,30.009647,59.636003,40.318931
49.859268,59.917431,161.604464,156.361221,107.979816,97.390740,29.097459,14.208629,158.257822,1.843706,59.538907,50.683882,155.434339,163.005705,153.050092,158.359155,107.361483,156.994809,-0.000719,-1.763389,32.000000,-235.800183,158.785746,-0.154038,27.610994,0.691934,391556.433319,0.971333,19.768552,0.905635,3.242058,0.091856,0.095410,184.162634,32.000000,201.844624,182.563656,121.234599,164.370012,32.000000,158.964086,72.373748,64.580674,99.193689,40.000000,53.233231,78.987342,30.815219,33.810127,30.013299,59.629394,40.486869
49.853567,59.916434,161.681476,156.364667,107.995608,97.366440,29.097061,14.208746,158.244012,1.844563,59.530276,50.671241,155.439432,162.988330,153.053483,158.346012,107.364371,156.982703,-0.000720,-1.763385,32.000000,-235.800007,158.773219,-0.154277,27.610959,0.691819,391472.158854,0.971173,19.780483,0.893891,3.242164,0.090389,0.087524,184.179805,32.000000,201.822880,182.564681,121.347294,164.383602,32.000000,158.967301,72.375853,64.583913,99.198795,40.000000,53.253405,78.987342,30.814508,33.810127,30.010446,59.619628,40.418271
49.833711,59.914414,161.781739,156.368080,107.934930,97.342064,29.135821,14.208719,158.227731,1.845423,59.529778,50.655790,155.445035,162.972491,153.054895,158.330748,107.364357,156.969398,-0.000720,-1.763328,32.000000,-235.800052,158.757597,-0.154412,27.609894,0.691562,391407.956244,0.971367,19.795379,0.884080,3.241212,0.086075,0.084262,184.202563,32.000000,201.791004,182.592313,125.991746,164.363267,32.000000,158.990163,72.374651,64.584475,99.202444,40.000000,53.340950,78.987342,30.823328,33.810127,30.006132,59.626384,40.400075
49.818911,59.915406,161.487817,156.371738,107.778462,97.317882,29.078586,14.208796,158.210502,1.846531,59.539268,50.641445,155.449651,162.956596,153.053120,158.316269,107.365943,156.957369,-0.000720,-1.764438,32.000000,-235.800075,158.743861,-0.154305,27.609369,0.691749,391307.331270,0.971258,19.800277,0.875934,3.243128,0.097036,0.092992,184.205376,32.000000,201.772788,182.620704,130.574511,164.336676,32.000000,159.042295,72.375349,64.584933,99.205641,40.000000,53.271804,78.987342,30.840293,33.810127,30.004282,59.638875,40.477185
49.808930,59.919206,161.394369,156.375749,107.643000,97.293448,29.076832,14.208871,158.194598,1.852886,59.550316,50.635705,155.451931,162.940331,153.053931,158.301486,107.367472,156.941471,-0.000720,-1.766001,32.000000,-235.799968,158.727014,-0.154176,27.609094,0.692238,391220.299653,0.970143,19.818799,0.870168,3.246432,0.081497,0.086332,184.180745,32.000000,201.795982,182.651598,135.117728,164.314885,32.000000,159.075593,72.377464,64.588045,99.207762,40.000000,53.084844,78.987342,30.847724,33.810127,30.008856,59.624840,40.419885
49.801657,59.925611,161.457270,156.380218,107.583934,97.269066,29.100041,14.209064,158.179936,1.870922,59.542438,50.631788,155.454534,162.926591,153.055546,158.285083,107.371739,156.927020,-0.000721,-1.766423,32.000000,-235.799820,158.712767,-0.154075,27.609697,0.691206,391131.624509,0.972131,19.835105,0.863359,3.241496,0.097143,0.098196,184.145445,32.000000,201.831898,182.647265,139.678576,164.321220,32.000000,159.081493,72.378656,64.590233,99.208839,40.000000,53.170565,78.987342,30.854987,33.810127,30.021786,59.635452,40.585621
49.802428,59.926411,161.584423,156.384839,107.742692,97.256933,29.096957,14.209018,158.171349,1.898429,59.512737,50.629427,155.457213,162.917828,153.058039,158.276112,107.374707,156.918012,-0.000720,-1.766443,32.000000,-235.799905,158.698875,-0.154262,27.611095,0.690849,391041.504317,0.972169,19.849236,0.854925,3.240270,0.086997,0.087538,184.126099,32.000000,201.847444,182.629314,144.295242,164.356903,32.000000,159.061095,72.378300,64.592814,99.209649,40.000000,53.230875,78.987342,30.855304,33.810127,30.026807,59.627230,40.558696
49.805918,59.920242,161.537289,156.388218,107.957787,97.244680,29.094627,14.208853,158.162224,1.927318,59.476604,50.627548,155.461240,162.909079,153.061213,158.267994,107.375986,156.907687,-0.000719,-1.766424,32.000000,-235.800225,158.690010,-0.154404,27.612621,0.691003,390948.166125,0.971323,19.863168,0.844380,3.242006,0.088782,0.087057,184.116524,32.000000,201.849902,182.604719,148.958446,164.393209,32.000000,159.042248,72.378551,64.595598,99.212043,40.000000,53.250983,78.987342,30.849997,33.810127,30.020440,59.630515,40.423186
49.796574,59.909106,161.402199,156.390295,108.103811,97.236507,29.103423,14.208813,158.153470,1.955773,59.444467,50.622508,155.460692,162.900134,153.066034,158.258375,107.378142,156.901122,-0.000718,-1.766425,32.000000,-235.800271,158.678456,-0.154444,27.613294,0.691341,390894.316590,0.971290,19.863171,0.837498,3.244509,0.082366,0.088379,184.148023,32.000000,201.826073,182.585501,153.650742,164.419131,32.000000,159.035185,72.379238,64.596738,99.211788,40.000000,53.161787,78.987342,30.855854,33.810127,29.999176,59.629207,40.412768
49.787976,59.895001,161.402480,156.391007,108.135235,97.236591,29.101626,14.208760,158.143617,1.984562,59.433060,50.611475,155.463948,162.891639,153.067775,158.250227,107.380669,156.892112,-0.000717,-1.766429,32.000000,-235.800412,158.664961,-0.154398,27.613862,0.690982,390832.837312,0.971155,19.853389,0.831733,3.243335,0.087974,0.089574,184.171259,32.000000,201.802017,182.586848,158.306033,164.421327,32.000000,159.049553,72.380126,64.600712,99.213444,40.000000,53.148014,78.987342,30.860603,33.810127,29.968333,59.628686,40.591638
49.777259,59.888300,161.423397,156.391074,108.076327,97.220230,29.084775,14.208616,158.132080,2.013737,59.435528,50.600795,155.466793,162.879200,153.065849,158.240182,107.383326,156.880481,-0.000715,-1.764689,32.000000,-235.800511,158.650560,-0.154495,27.615151,0.690511,390788.126095,0.970951,19.851926,0.826726,3.241231,0.097623,0.094665,184.179208,32.000000,201.790137,182.614816,162.906347,164.390937,32.000000,159.086858,72.380630,64.603071,99.215108,40.000000,53.160954,78.987342,30.872631,33.810127,29.947884,59.639327,40.553927
49.770674,59.887220,161.383812,156.391829,107.968016,97.204089,29.105999,14.208617,158.121097,2.043158,59.440764,50.593360,155.466191,162.863837,153.065648,158.231257,107.385854,156.866141,-0.000715,-1.764112,32.000000,-235.800411,158.635727,-0.154469,27.616303,0.690597,390771.661043,0.971160,19.846723,0.820285,3.241796,0.083574,0.086753,184.168049,32.000000,201.812301,182.642481,167.463988,164.361566,32.000000,159.119270,72.380410,64.606854,99.218361,40.000000,53.165427,78.987342,30.881259,33.810127,29.938611,59.623906,40.381000
49.766569,59.888783,161.318060,156.393059,107.969551,97.179760,29.091504,14.208682,158.110725,2.072544,59.432371,50.587781,155.463670,162.852246,153.065442,158.221272,107.390549,156.858246,-0.000713,-1.764109,32.000000,-235.800360,158.622148,-0.154440,27.617214,0.690656,390699.870776,0.971772,19.851118,0.812573,3.242915,0.092680,0.091954,184.149671,32.000000,201.840726,182.638647,167.338361,164.355926,32.000000,159.133643,72.381828,64.609851,99.219116,40.000000,53.120326,78.987342,30.885854,33.810127,29.941304,59.637950,40.335952
49.757356,59.890012,161.306382,156.394551,108.052512,97.163683,29.110283,14.208773,158.102398,2.102533,59.415863,50.584114,155.460264,162.840159,153.065313,158.209795,107.393698,156.852722,-0.000711,-1.764147,32.000000,-235.800190,158.609190,-0.154355,27.617760,0.690459,390632.548241,0.971040,19.856858,0.803815,3.242548,0.096092,0.092912,184.126112,32.000000,201.870207,182.612358,167.249526,164.376434,32.000000,159.117409,72.383420,64.615447,99.219189,40.000000,53.106257,78.987342,30.896101,33.810127,29.942939,59.637203,40.420472
49.752114,59.887217,161.378538,156.395750,108.065401,97.151555,29.083256,14.208881,158.091965,2.132490,59.398174,50.580949,155.461573,162.828347,153.067971,158.203044,107.396376,156.846495,-0.000712,-1.763557,32.000000,-235.800058,158.596567,-0.154576,27.618738,0.690081,390531.188102,0.971373,19.862673,0.795689,3.241494,0.092946,0.082746,184.126663,32.000000,201.870598,182.584662,171.919311,164.414673,32.000000,159.087271,72.384928,64.618751,99.221078,40.000000,53.196629,78.987342,30.910742,33.810127,29.938868,59.640124,40.494426
49.754372,59.885016,161.004839,156.396525,108.009336,97.139322,29.089609,14.208936,158.082389,2.162224,59.394681,50.577435,155.460548,162.817155,153.072187,158.196871,107.399113,156.838758,-0.000711,-1.761796,32.000000,-235.800076,158.583935,-0.154779,27.619654,0.690039,390468.115135,0.970786,19.873445,0.790139,3.241860,0.098452,0.091755,184.148580,32.000000,201.856191,182.573354,176.607210,164.427533,32.000000,159.072420,72.386316,64.623456,99.224735,40.000000,53.020117,78.987342,30.906966,33.810127,29.932553,59.619992,40.407706
49.738925,59.884697,160.848335,156.397092,107.951031,97.127097,29.074479,14.208990,158.071849,2.192238,59.391455,50.570822,155.463538,162.807775,153.073985,158.184731,107.399914,156.830131,-0.000710,-1.760034,32.000000,-235.800060,158.570035,-0.154789,27.620633,0.690260,390414.552160,0.971673,19.876079,0.784756,3.243652,0.100144,0.095256,184.185317,32.000000,201.831229,182.573003,176.738275,164.425436,32.000000,159.092070,72.387808,64.627851,99.226290,40.000000,52.814792,78.987342,30.922762,33.810127,29.927483,59.630230,40.401836
49.731705,59.887549,161.056436,156.397671,107.874676,97.115035,29.094580,14.208958,158.062558,2.222312,59.393704,50.565573,155.467566,162.796379,153.072378,158.173927,107.398945,156.820964,-0.000709,-1.759465,32.000000,-235.800103,158.555967,-0.154671,27.621656,0.688748,390355.531126,0.971284,19.871540,0.778656,3.235994,0.097060,0.085416,184.207413,32.000000,201.818045,182.594711,176.795286,164.404431,32.000000,159.128165,72.387994,64.631580,99.229661,40.000000,52.896948,78.987342,30.936084,33.810127,29.932541,59.643546,40.521865
49.731327,59.891614,161.118770,156.398425,107.851480,97.102954,29.092969,14.208968,158.053168,2.252255,59.390597,50.561235,155.466041,162.787153,153.072342,158.165009,107.399896,156.811038,-0.000708,-1.761228,32.000000,-235.800039,158.543572,-0.154683,27.622491,0.688271,390315.092599,0.971998,19.887225,0.774106,3.233852,0.089313,0.087375,184.209874,32.000000,201.826825,182.610298,176.721678,164.377008,32.000000,159.184208,72.390197,64.635023,99.230906,40.000000,52.963112,78.987342,30.941338,33.810127,29.939346,59.640261,40.437199
49.722187,59.894639,161.399276,156.399029,107.882414,97.090911,29.108973,14.209165,158.044257,2.282688,59.389041,50.553023,155.467206,162.779265,153.071854,158.155688,107.401844,156.803169,-0.000708,-1.762984,32.000000,-235.799840,158.530107,-0.154800,27.623452,0.689031,390276.491887,0.971368,19.897558,0.771092,3.238506,0.094173,0.092519,184.190472,32.000000,201.855642,182.612582,176.598805,164.370068,32.000000,159.192085,72.391125,64.639773,99.231793,40.000000,53.082780,78.987342,30.952180,33.810127,29.945940,59.636003,40.367133
49.719634,59.897703,161.470516,156.399473,107.815553,97.078804,29.100042,14.209198,158.033699,2.312952,59.388491,50.546712,155.469867,162.769977,153.073882,158.149427,107.403781,156.796503,-0.000706,-1.761233,32.000000,-235.799824,158.516570,-0.154713,27.623849,0.689168,390231.923173,0.971320,19.902015,0.765826,3.239784,0.092165,0.080116,184.162840,32.000000,201.892090,182.588376,176.488682,164.394282,32.000000,159.184181,72.393860,64.644004,99.233736,40.000000,53.216227,78.987342,30.962541,33.810127,29.950348,59.630131,40.415336
49.705032,59.901882,161.445185,156.399750,107.723661,97.066660,29.102710,14.209120,158.021069,2.343218,59.396161,50.541580,155.471449,162.760512,153.079258,158.138738,107.403344,156.787478,-0.000706,-1.760672,32.000000,-235.799935,158.501731,-0.154787,27.624354,0.690218,390189.357938,0.970869,19.914512,0.760458,3.246021,0.087376,0.079991,184.147362,32.000000,201.897544,182.564129,176.495365,164.417995,32.000000,159.145803,72.394807,64.648267,99.236681,40.000000,53.191020,78.987342,30.978342,33.810127,29.958347,59.621083,40.396334
49.695219,59.911362,161.377904,156.400111,107.628632,97.050572,29.107997,14.209127,158.011153,2.373455,59.400016,50.537335,155.476162,162.748843,153.086338,158.130120,107.402250,156.779053,-0.000704,-1.760694,32.000000,-235.799874,158.488470,-0.154902,27.625756,0.690428,390142.812426,0.971109,19.920222,0.755623,3.247621,0.095298,0.086460,184.172846,32.000000,201.884847,182.534997,176.595426,164.452355,32.000000,159.120561,72.396025,64.650351,99.238838,40.000000,53.208621,78.987342,31.000814,33.810127,29.973915,59.636691,40.574836
49.699521,59.922139,161.192122,156.400840,107.524150,97.034253,29.093054,14.209151,157.998660,2.403840,59.407067,50.533363,155.479030,162.740208,153.085307,158.122625,107.398726,156.768705,-0.000703,-1.760668,32.000000,-235.799795,158.477243,-0.155194,27.627004,0.690442,390109.859467,0.971222,19.939537,0.752137,3.248065,0.076877,0.079174,184.212909,32.000000,201.848489,182.523186,176.727005,164.449058,32.000000,159.110106,72.395792,64.649399,99.239502,40.000000,53.072692,78.987342,31.008147,33.810127,29.994706,59.627909,40.359357
49.685919,59.933770,161.272842,156.401849,107.455779,97.022125,29.084227,14.209231,157.988128,2.434544,59.421334,50.531671,155.481275,162.730164,153.081776,158.111239,107.397202,156.757886,-0.000703,-1.760684,32.000000,-235.799628,158.465787,-0.155369,27.628085,0.690203,390065.851194,0.971120,19.959191,0.749569,3.247353,0.099590,0.100469,184.228901,32.000000,201.838642,182.550273,176.772310,164.428063,32.000000,159.133529,72.394800,64.650961,99.241193,40.000000,53.058685,78.987342,31.018168,33.810127,30.018354,59.633692,40.397801
49.674341,59.945814,161.466829,156.403048,107.383899,97.002098,29.087296,14.209178,157.976100,2.465344,59.439543,50.527175,155.480587,162.719130,153.079706,158.101999,107.395687,156.747703,-0.000702,-1.760392,32.000000,-235.799634,158.453067,-0.155400,27.629024,0.689338,390017.141708,0.971391,19.965509,0.748594,3.243334,0.098606,0.088030,184.224304,32.000000,201.845740,182.575002,176.706578,164.398258,32.000000,159.161781,72.394770,64.652743,99.242035,40.000000,53.170041,78.987342,31.045561,33.810127,30.043422,59.634862,40.567280
49.678454,59.959383,161.165972,156.404616,107.237193,96.978123,29.088778,14.209225,157.966092,2.496080,59.451984,50.523946,155.483439,162.709181,153.079386,158.092035,107.392785,156.734273,-0.000701,-1.760411,32.000000,-235.799628,158.441300,-0.155650,27.630249,0.689728,389995.003953,0.971886,19.991243,0.745415,3.245846,0.093479,0.094911,184.204014,32.000000,201.879079,182.578829,176.564770,164.375901,32.000000,159.177023,72.395046,64.654943,99.242015,40.000000,53.083218,78.987342,31.049823,33.810127,30.070763,59.641245,40.319004
49.666890,59.973545,161.061223,156.406358,107.142618,96.962221,29.095364,14.209265,157.956303,2.526830,59.463055,50.522886,155.483997,162.699433,153.077850,158.083246,107.392629,156.723872,-0.000700,-1.760423,32.000000,-235.799655,158.428595,-0.155775,27.631325,0.690457,389939.555065,0.971863,20.015295,0.742502,3.250508,0.084834,0.081698,184.190404,32.000000,201.905336,182.564534,176.436180,164.389955,32.000000,159.169659,72.395004,64.656971,99.241773,40.000000,52.974932,78.987342,31.067833,33.810127,30.099937,59.620690,40.383274
49.665204,59.987646,161.133212,156.408194,107.074336,96.950140,29.085416,14.209212,157.945643,2.557843,59.466885,50.522835,155.486239,162.689865,153.080732,158.077191,107.392807,156.712654,-0.000700,-1.760428,32.000000,-235.799603,158.415788,-0.155506,27.632464,0.689123,389862.985232,0.971520,20.024597,0.739565,3.244183,0.090590,0.085496,184.190079,32.000000,201.917473,182.527557,181.086013,164.420231,32.000000,159.142425,72.395121,64.658363,99.240693,40.000000,52.998289,78.987342,31.088333,33.810127,30.130500,59.632079,40.482174
49.658620,60.001033,161.144295,156.410047,107.014206,96.937913,29.080827,14.209178,157.936319,2.589037,59.468331,50.524342,155.485925,162.680753,153.081861,158.069228,107.390436,156.702730,-0.000702,-1.760412,32.000000,-235.799519,158.405173,-0.155483,27.633785,0.688791,389824.672201,0.971426,20.050755,0.735199,3.242829,0.081269,0.081561,184.224306,32.000000,201.909771,182.490451,185.776148,164.455187,32.000000,159.114576,72.395199,64.659090,99.237810,40.000000,53.018420,78.987342,31.096082,33.810127,30.158905,59.628873,40.345784
49.654528,60.014108,161.094605,156.411187,107.005970,96.925625,29.102157,14.209349,157.930128,2.620021,59.468067,50.526227,155.489255,162.675931,153.083946,158.063333,107.387139,156.691933,-0.000702,-1.760433,32.000000,-235.799417,158.396048,-0.155692,27.635825,0.688991,389794.258461,0.971709,20.066606,0.730142,3.244388,0.089410,0.095420,184.274095,32.000000,201.889102,182.478939,185.888199,164.458401,32.000000,159.104994,72.394269,64.658251,99.236618,40.000000,53.005368,78.987342,31.117418,33.810127,30.186983,59.631046,40.589363
49.659872,60.026616,160.995055,156.411730,106.996796,96.913568,29.081244,14.209180,157.924756,2.651238,59.467070,50.526449,155.493188,162.671707,153.082566,158.058805,107.387346,156.684171,-0.000702,-1.760402,32.000000,-235.799636,158.387847,-0.155774,27.637605,0.689030,389770.520627,0.971916,20.086822,0.728198,3.245042,0.092679,0.090626,184.304068,32.000000,201.883173,182.494709,185.975370,164.431282,32.000000,159.145042,72.394516,64.659127,99.235972,40.000000,52.942692,78.987342,31.123538,33.810127,30.214352,59.627329,40.376378
49.657636,60.036972,161.121486,156.411576,107.050673,96.905555,29.111856,14.209180,157.926191,2.683131,59.453464,50.532985,155.496121,162.668012,153.081309,158.056365,107.383309,156.679463,-0.000703,-1.758664,32.000000,-235.799663,158.380637,-0.155850,27.639109,0.688790,389746.536308,0.971202,20.104143,0.726798,3.244308,0.081986,0.086143,184.310573,32.000000,201.889867,182.517852,185.902821,164.411889,32.000000,159.172507,72.394526,64.659170,99.236515,40.000000,52.923633,78.987342,31.131655,33.810127,30.240626,59.626296,40.425387
49.661571,60.043592,161.435131,156.410628,107.205046,96.905626,29.103008,14.209115,157.926963,2.714731,59.432019,50.541644,155.496050,162.666788,153.082772,158.056658,107.381518,156.675194,-0.000704,-1.756907,32.000000,-235.799631,158.375491,-0.155750,27.640385,0.688248,389709.444970,0.971697,20.111105,0.723217,3.241955,0.095041,0.091198,184.298666,32.000000,201.925145,182.510478,185.790789,164.405844,32.000000,159.199316,72.395743,64.660590,99.238577,40.000000,53.126751,78.987342,31.143179,33.810127,30.255051,59.632669,40.606238
49.671591,60.042982,161.271814,156.408255,107.405983,96.917924,29.090218,14.209097,157.926803,2.746569,59.411270,50.546323,155.492620,162.669840,153.084812,158.058807,107.383573,156.673592,-0.000704,-1.756913,32.000000,-235.799704,158.372566,-0.155763,27.641204,0.688663,389699.359900,0.970670,20.123782,0.725207,3.244647,0.087585,0.088687,184.280871,32.000000,201.961343,182.484574,185.677936,164.419207,32.000000,159.185813,72.393882,64.661669,99.240351,40.000000,53.143417,78.987342,31.140076,33.810127,30.259263,59.623424,40.427515
49.670870,60.041421,161.099880,156.404792,107.477402,96.921997,29.097940,14.209024,157.927297,2.778713,59.389581,50.551611,155.489528,162.673568,153.090180,158.063109,107.386006,156.674779,-0.000704,-1.756936,32.000000,-235.799804,158.371421,-0.155703,27.642649,0.689743,389708.062224,0.970898,20.126319,0.725141,3.250705,0.075507,0.090253,184.275862,32.000000,201.984406,182.447272,185.644150,164.461716,32.000000,159.158225,72.393827,64.664779,99.241727,40.000000,53.011392,78.987342,31.147936,33.810127,30.257330,59.635836,40.390831
49.672360,60.040707,161.189888,156.400605,107.531460,96.926044,29.083147,14.208993,157.929099,2.810707,59.370262,50.551961,155.489663,162.674863,153.097341,158.065654,107.385786,156.676010,-0.000704,-1.755321,32.000000,-235.799655,158.369143,-0.155755,27.643580,0.689071,389746.508362,0.971231,20.115314,0.722389,3.246762,0.096804,0.088698,184.305911,32.000000,201.981827,182.414204,185.724272,164.497603,32.000000,159.123306,72.394628,64.667149,99.242841,40.000000,52.988569,78.987342,31.154574,33.810127,30.253358,59.631646,40.511080
49.666994,60.042636,161.421782,156.396061,107.498977,96.930112,29.092426,14.209081,157.929816,2.840815,59.357582,50.554079,155.488561,162.675250,153.100450,158.066846,107.386314,156.675721,-0.000704,-1.753572,32.000000,-235.799383,158.366832,-0.155540,27.644507,0.688443,389756.562884,0.971026,20.114502,0.720473,3.243347,0.088098,0.093244,184.341760,32.000000,201.966947,182.395656,185.852044,164.505559,32.000000,159.108980,72.393980,64.668186,99.246119,40.000000,53.135060,78.987342,31.169676,33.810127,30.257826,59.628430,40.556495
49.659886,60.046848,161.533650,156.391524,107.617165,96.930149,29.093027,14.208907,157.931930,2.858735,59.346218,50.558674,155.488405,162.678436,153.099335,158.074312,107.384301,156.677274,-0.000704,-1.752758,32.000000,-235.799557,158.370167,-0.155722,27.645874,0.688751,389771.625453,0.971526,20.112243,0.721227,3.245062,0.089808,0.084488,184.377607,32.000000,201.949920,182.412475,185.931222,164.481708,32.000000,159.131605,72.391948,64.669948,99.250308,40.000000,53.243461,78.987342,31.187950,33.810127,30.265556,59.635501,40.574176
49.664782,60.050231,161.285214,156.386843,107.683942,96.930285,29.101545,14.208911,157.932271,2.866291,59.342673,50.562560,155.483935,162.680636,153.096986,158.078469,107.384902,156.681281,-0.000704,-1.752754,32.000000,-235.799570,158.373495,-0.155707,27.646882,0.689688,389793.343140,0.971377,20.119738,0.720573,3.250082,0.088886,0.090028,184.383789,32.000000,201.957816,182.430755,185.882111,164.451242,32.000000,159.175515,72.390740,64.672787,99.255368,40.000000,53.184840,78.987342,31.196989,33.810127,30.274058,59.626640,40.552459
49.659310,60.053281,160.959132,156.382114,107.677809,96.930495,29.091383,14.208813,157.936454,2.870620,59.339847,50.565025,155.477165,162.686475,153.095365,158.083041,107.384185,156.683491,-0.000704,-1.752750,32.000000,-235.799622,158.373765,-0.155669,27.647665,0.690169,389807.057221,0.971521,20.131323,0.723263,3.252799,0.095844,0.088187,184.376604,32.000000,201.992081,182.431847,185.760614,164.421171,32.000000,159.190257,72.388697,64.674117,99.258563,40.000000,52.936332,78.987342,31.205170,33.810127,30.280822,59.635875,40.503303
49.658862,60.056496,161.025941,156.377435,107.661370,96.930684,29.100980,14.208834,157.939247,2.875218,59.332580,50.567766,155.473467,162.693205,153.094367,158.087737,107.384444,156.687159,-0.000705,-1.752739,32.000000,-235.799611,158.376746,-0.155635,27.649473,0.689178,389807.150985,0.971142,20.129628,0.724404,3.247477,0.093143,0.086330,184.353720,32.000000,202.039032,182.409000,185.625279,164.430399,32.000000,159.179368,72.387011,64.677084,99.263105,40.000000,52.912186,78.987342,31.222484,33.810127,30.288139,59.643153,40.560970
49.659153,60.061474,161.194546,156.373175,107.699914,96.930624,29.097959,14.208823,157.943822,2.878986,59.321631,50.570189,155.468616,162.699446,153.091499,158.092724,107.384329,156.688942,-0.000707,-1.752752,32.000000,-235.799540,158.382432,-0.155780,27.651063,0.688041,389816.914185,0.971609,20.138353,0.726083,3.241268,0.081641,0.078917,184.344750,32.000000,202.068237,182.372806,185.589375,164.446167,32.000000,159.136875,72.385465,64.677924,99.266018,40.000000,53.017864,78.987342,31.232016,33.810127,30.297991,59.631931,40.487603
49.665527,60.065612,161.246364,156.369044,107.687870,96.930752,29.094982,14.208749,157.948997,2.882166,59.304781,50.574525,155.466576,162.703738,153.093864,158.096498,107.381886,156.691853,-0.000708,-1.752752,32.000000,-235.799663,158.387377,-0.155833,27.652975,0.688259,389822.010912,0.971308,20.142034,0.727419,3.242643,0.087682,0.083178,184.374682,32.000000,202.067397,182.331251,185.661121,164.471404,32.000000,159.109685,72.383996,64.679135,99.268290,40.000000,53.074958,78.987342,31.236610,33.810127,30.308243,59.612852,40.425974
49.669209,60.068668,161.280383,156.364863,107.708040,96.938873,29.086639,14.208836,157.954596,2.885474,59.290357,50.577889,155.465267,162.711205,153.094234,158.101145,107.380529,156.698462,-0.000708,-1.752769,32.000000,-235.799601,158.394850,-0.156103,27.655084,0.688842,389827.822009,0.971415,20.146711,0.728309,3.246019,0.094472,0.089822,184.407207,32.000000,202.048867,182.316136,185.796233,164.467969,32.000000,159.093515,72.383180,64.680662,99.270808,40.000000,53.110280,78.987342,31.245240,33.810127,30.316740,59.629394,40.568820
49.671524,60.070399,161.316476,156.360452,107.753288,96.939019,29.067067,14.208723,157.959275,2.888704,59.285444,50.579061,155.463488,162.719497,153.092564,158.104716,107.378034,156.704746,-0.000708,-1.752760,32.000000,-235.799620,158.401915,-0.156168,27.656816,0.688905,389834.075276,0.971389,20.144235,0.732018,3.246646,0.086629,0.085601,184.433778,32.000000,202.040131,182.327937,185.902800,164.448867,32.000000,159.104787,72.379593,64.682117,99.275142,40.000000,53.104566,78.987342,31.244928,33.810127,30.321033,59.628214,40.544609
49.672992,60.072930,161.356258,156.356008,107.719575,96.939069,29.081746,14.208609,157.964168,2.891666,59.288166,50.580592,155.463347,162.725528,153.091301,158.108876,107.373644,156.706059,-0.000709,-1.752767,32.000000,-235.799788,158.407988,-0.155964,27.658230,0.688992,389870.850561,0.971678,20.143473,0.736249,3.247090,0.099073,0.089937,184.438948,32.000000,202.053002,182.355212,185.895329,164.419971,32.000000,159.129159,72.376633,64.682554,99.279865,40.000000,53.138933,78.987342,31.257294,33.810127,30.326478,59.625214,40.613501
49.674079,60.077950,161.253090,156.351872,107.682247,96.939088,29.086228,14.208479,157.966922,2.894287,59.299730,50.577186,155.460094,162.728548,153.088066,158.112686,107.371468,156.705002,-0.000709,-1.752741,32.000000,-235.799979,158.411937,-0.155962,27.659745,0.689051,389876.208693,0.972288,20.142801,0.741476,3.247665,0.083805,0.088779,184.429050,32.000000,202.083692,182.355804,185.770229,164.407145,32.000000,159.147391,72.374264,64.683812,99.284185,40.000000,53.122736,78.987342,31.260899,33.810127,30.335163,59.640340,40.563024
49.673908,60.085422,161.586306,156.348140,107.682798,96.939130,29.094201,14.208470,157.968183,2.897174,59.311456,50.576037,155.454374,162.734471,153.083508,158.115265,107.370018,156.707125,-0.000709,-1.752729,32.000000,-235.799978,158.413411,-0.155911,27.661455,0.689143,389886.915938,0.971773,20.143809,0.746437,3.248370,0.097003,0.087411,184.408255,32.000000,202.127487,182.346967,185.644404,164.409346,32.000000,159.139955,72.371741,64.684928,99.288197,40.000000,53.217161,78.987342,31.268810,33.810127,30.349195,59.632138,40.425754
49.666342,60.095306,161.726005,156.344912,107.629498,96.939156,29.085635,14.208529,157.969292,2.900360,59.320255,50.576242,155.450678,162.739038,153.079817,158.119672,107.370117,156.706880,-0.000710,-1.752734,32.000000,-235.799919,158.414809,-0.155703,27.662968,0.688728,389896.717025,0.971613,20.147703,0.748154,3.246222,0.095765,0.086767,184.399718,32.000000,202.153028,182.311113,185.592843,164.444419,32.000000,159.089987,72.369478,64.685116,99.292585,40.000000,53.376245,78.987342,31.285374,33.810127,30.371002,59.633829,40.427955
49.671886,60.107573,161.779206,156.342380,107.593342,96.939219,29.098703,14.208500,157.971140,2.903216,59.327925,50.575939,155.444183,162.741964,153.081045,158.121713,107.368857,156.708721,-0.000711,-1.752721,32.000000,-235.799928,158.416050,-0.155530,27.663842,0.689917,389909.156687,0.971370,20.155351,0.750528,3.252941,0.095539,0.083146,184.412252,32.000000,202.148402,182.278575,185.641384,164.478907,32.000000,159.051583,72.368994,64.686724,99.295859,40.000000,53.421909,78.987342,31.292969,33.810127,30.396281,59.632443,40.418050
49.667301,60.119571,161.600907,156.340334,107.603852,96.939151,29.105774,14.208553,157.973739,2.905915,59.335897,50.575431,155.446053,162.743936,153.079563,158.122219,107.363266,156.710868,-0.000712,-1.751540,32.000000,-235.799892,158.416041,-0.155403,27.664160,0.690515,389926.095599,0.971844,20.173085,0.750323,3.256250,0.091873,0.089905,184.445211,32.000000,202.128957,182.259547,185.765557,164.487624,32.000000,159.019387,72.367276,64.688273,99.299627,40.000000,53.377408,78.987342,31.302931,33.810127,30.423072,59.634223,40.423260
49.664083,60.130857,161.506979,156.338509,107.588509,96.939106,29.091643,14.208587,157.973233,2.908830,59.345423,50.578740,155.446568,162.744897,153.080156,158.125278,107.361781,156.712190,-0.000711,-1.750395,32.000000,-235.799970,158.416433,-0.155105,27.662868,0.690636,389940.776022,0.971321,20.179601,0.752381,3.256957,0.098357,0.091624,184.476954,32.000000,202.112847,182.273127,185.860492,164.469855,32.000000,159.034781,72.365962,64.690195,99.304306,40.000000,53.288619,78.987342,31.319149,33.810127,30.449395,59.641255,40.481440
