OSU 80 Ton Compressor Load Stand
49.635283,60.360065,161.560129,156.255551,106.886413,96.770426,29.093339,14.208303,157.791214,3.013973,59.357955,50.536128,155.331878,162.499878,152.942735,157.910880,107.317604,156.523423,-0.000700,-1.767808,32.000000,-235.800181,158.212969,-0.153806,27.553690,0.692404,389584.667414,0.971869,20.464118,0.728304,3.256013,0.092773,0.083281,184.490954,32.000000,202.059024,182.153900,176.020326,164.521288,32.000000,158.961639,72.332968,64.949427,99.344139,40.000000,53.546541,78.987342,32.303829,33.810127,31.047655,59.630426,40.589363
49.649292,60.357551,161.499326,156.254536,107.065820,96.786651,29.078517,14.208292,157.792203,3.014120,59.319467,50.549498,155.336591,162.502468,152.949867,157.911028,107.313079,156.524534,-0.000698,-1.767198,32.000000,-235.800102,158.215037,-0.153509,27.556027,0.692505,389642.530622,0.971714,20.470290,0.724952,3.255909,0.096288,0.081217,184.515667,32.000000,202.033391,182.138449,176.135292,164.546405,32.000000,158.942660,72.334354,64.950879,99.343243,40.000000,53.514640,78.987342,32.301881,33.810127,31.051999,59.637055,40.417317
49.660128,60.348705,161.486348,156.251873,107.241308,96.810985,29.076524,14.208242,157.795216,3.014531,59.279181,50.561514,155.339117,162.508113,152.953590,157.913674,107.310133,156.527107,-0.000697,-1.765422,32.000000,-235.799996,158.218500,-0.153432,27.559441,0.692393,389694.295668,0.971242,20.470069,0.723022,3.254945,0.090132,0.084805,184.536272,32.000000,202.008338,182.151744,176.264341,164.538149,32.000000,158.949356,72.334185,64.952132,99.342729,40.000000,53.507394,78.987342,32.299459,33.810127,31.043055,59.639632,40.530376
49.663004,60.335559,161.412497,156.247675,107.450146,96.835351,29.092417,14.208226,157.799924,3.014956,59.245524,50.570957,155.339945,162.514143,152.955224,157.918531,107.309763,156.534698,-0.000696,-1.764831,32.000000,-235.800135,158.227008,-0.153550,27.563401,0.692022,389755.341168,0.971592,20.453018,0.728029,3.252802,0.095264,0.090687,184.542627,32.000000,201.989346,182.184349,176.317093,164.518438,32.000000,158.983960,72.334359,64.953126,99.341786,40.000000,53.476430,78.987342,32.306719,33.810127,31.020549,59.639779,40.574543
49.674998,60.320143,161.367081,156.242057,107.592548,96.859916,29.103945,14.208308,157.807556,3.015676,59.224313,50.576514,155.339313,162.518488,152.955346,157.922866,107.307398,156.539154,-0.000695,-1.763097,32.000000,-235.800127,158.235065,-0.153536,27.567298,0.691893,389840.473131,0.971648,20.432930,0.732096,3.251831,0.090346,0.080979,184.530524,32.000000,201.991367,182.211273,176.240483,164.500624,32.000000,159.006684,72.334703,64.953131,99.340943,40.000000,53.449849,78.987342,32.304773,33.810127,30.990675,59.627830,40.385402
49.676638,60.308998,161.352753,156.235844,107.701312,96.884250,29.092878,14.208311,157.809979,3.016161,59.214079,50.579168,155.335864,162.521882,152.954756,157.924944,107.307935,156.541534,-0.000694,-1.761373,32.000000,-235.800085,158.239913,-0.153675,27.571717,0.691638,389920.855713,0.971266,20.416801,0.735769,3.250156,0.104905,0.087789,184.495280,32.000000,202.017381,182.225089,176.110896,164.489665,32.000000,159.008290,72.334726,64.953880,99.340707,40.000000,53.429841,78.987342,32.310346,33.810127,30.966732,59.637340,40.400296
49.682556,60.301826,161.381483,156.230095,107.751714,96.900438,29.093889,14.208298,157.814319,3.016688,59.201269,50.584246,155.333343,162.528223,152.954237,157.928241,107.308916,156.545756,-0.000694,-1.760781,32.000000,-235.800091,158.245304,-0.153612,27.576686,0.691349,389996.496989,0.970830,20.388942,0.740073,3.248457,0.090868,0.089531,184.465107,32.000000,202.039188,182.216772,172.941991,164.505275,32.000000,158.980213,72.335471,64.954665,99.340931,40.000000,53.449280,78.987342,32.311184,33.810127,30.949950,59.636790,40.531330
49.686979,60.297135,161.281487,156.224776,107.838083,96.912351,29.072765,14.208258,157.817708,3.016906,59.177613,50.594995,155.332559,162.530366,152.956031,157.931446,107.305863,156.549948,-0.000693,-1.759601,32.000000,-235.800140,158.250874,-0.153531,27.582663,0.691313,390078.691408,0.971380,20.376095,0.740573,3.248061,0.104460,0.096966,184.455323,32.000000,202.036592,182.194376,168.294854,164.533698,32.000000,158.944728,72.336499,64.955493,99.340755,40.000000,53.474138,78.987342,32.320123,33.810127,30.941568,59.629099,40.491051
49.697265,60.293433,161.273706,156.219854,107.993604,96.932677,29.076444,14.208313,157.825971,3.017280,59.141370,50.607848,155.332135,162.537733,152.957839,157.938127,107.302677,156.555892,-0.000694,-1.759605,32.000000,-235.800122,158.259058,-0.153503,27.588868,0.691319,390128.791760,0.971363,20.362787,0.741430,3.248252,0.103518,0.098813,184.474846,32.000000,202.010263,182.171761,166.858277,164.549576,32.000000,158.913897,72.337794,64.954950,99.339497,40.000000,53.357965,78.987342,32.311764,33.810127,30.936306,59.623218,40.576671
49.709920,60.282518,161.620669,156.214530,108.258407,96.957277,29.082357,14.208348,157.836184,3.017818,59.100810,50.620185,155.330657,162.551090,152.957411,157.948386,107.302344,156.561885,-0.000695,-1.759620,32.000000,-235.800030,158.269175,-0.153431,27.595177,0.690811,390174.120481,0.972081,20.353508,0.746306,3.245951,0.095261,0.086880,184.501773,32.000000,201.980533,182.178232,166.998705,164.533555,32.000000,158.908365,72.338062,64.954829,99.338166,40.000000,53.548118,78.987342,32.308674,33.810127,30.920761,59.636809,40.566326
49.721001,60.266547,161.721826,156.207970,108.500281,96.981535,29.070685,14.208306,157.848541,3.018719,59.066705,50.632401,155.325146,162.566009,152.952296,157.962179,107.302892,156.569068,-0.000694,-1.759632,32.000000,-235.800070,158.278607,-0.153224,27.601130,0.690628,390249.910272,0.971931,20.339141,0.752078,3.245122,0.099356,0.085291,184.509682,32.000000,201.962984,182.213394,167.060263,164.495872,32.000000,158.930117,72.337407,64.954907,99.338122,40.000000,53.671972,78.987342,32.299670,33.810127,30.894620,59.638245,40.446810
49.730616,60.247844,161.571060,156.200401,108.677639,97.006053,29.105803,14.208243,157.858406,3.019233,59.040158,50.638686,155.318422,162.579265,152.948927,157.972582,107.302298,156.578031,-0.000694,-1.757872,32.000000,-235.800137,158.290779,-0.153371,27.606924,0.691713,390327.386388,0.971680,20.315106,0.755020,3.251276,0.086841,0.077852,184.498472,32.000000,201.961124,182.247969,166.987385,164.455254,32.000000,158.964226,72.337242,64.954782,99.338220,40.000000,53.626906,78.987342,32.293780,33.810127,30.857569,59.634272,40.592225
49.735730,60.228735,161.465683,156.192050,108.840158,97.030733,29.106581,14.208134,157.865601,3.019521,59.023218,50.642634,155.311901,162.590233,152.948126,157.980510,107.302164,156.586885,-0.000693,-1.756112,32.000000,-235.800203,158.299557,-0.153128,27.611686,0.691928,390396.799684,0.972034,20.287649,0.757598,3.252586,0.092855,0.080258,184.465195,32.000000,201.984659,182.260834,166.863076,164.433388,32.000000,158.973643,72.336955,64.955382,99.339545,40.000000,53.545701,78.987342,32.291108,33.810127,30.819054,59.640999,40.349599
49.740531,60.216319,161.453137,156.183850,108.876625,97.051215,29.082565,14.208084,157.873602,3.020111,59.011153,50.649145,155.305068,162.597131,152.948850,157.988103,107.301240,156.593729,-0.000693,-1.756112,32.000000,-235.800287,158.306973,-0.153052,27.615676,0.691231,390466.888963,0.970853,20.258982,0.762092,3.248925,0.090144,0.084984,184.436472,32.000000,202.008680,182.249109,166.759284,164.443875,32.000000,158.955377,72.337071,64.954998,99.340334,40.000000,53.503807,78.987342,32.286064,33.810127,30.789881,59.628499,40.589657
49.742746,60.208916,161.711135,156.176315,108.807939,97.057932,29.089010,14.208101,157.881406,3.020663,58.999809,50.655151,155.298282,162.604445,152.948993,157.995110,107.299987,156.598583,-0.000695,-1.754981,32.000000,-235.800259,158.311826,-0.152743,27.618175,0.690800,390538.756241,0.970915,20.234573,0.766079,3.246473,0.104467,0.091945,184.422145,32.000000,202.016843,182.220992,166.764862,164.471314,32.000000,158.918446,72.337599,64.955864,99.340400,40.000000,53.623219,78.987342,32.291209,33.810127,30.770683,59.625352,40.601395
49.745414,60.204030,161.879996,156.169308,108.873480,97.061908,29.099468,14.208115,157.891707,3.020973,58.982275,50.663039,155.293814,162.612103,152.949356,158.002856,107.297866,156.604731,-0.000694,-1.753231,32.000000,-235.800222,158.318799,-0.152968,27.619560,0.690705,390604.423915,0.971787,20.217182,0.769980,3.245907,0.100094,0.085929,184.428829,32.000000,202.000202,182.186493,166.874708,164.498304,32.000000,158.880785,72.337383,64.956494,99.340984,40.000000,53.780010,78.987342,32.287862,33.810127,30.762096,59.623798,40.427662
49.757590,60.199166,161.819268,156.162692,109.024734,97.073973,29.078240,14.208049,157.899486,3.021320,58.967809,50.669924,155.290910,162.623065,152.944365,158.010440,107.296767,156.611554,-0.000694,-1.751475,32.000000,-235.800304,158.325483,-0.152739,27.620307,0.691594,390623.429883,0.971572,20.207484,0.773345,3.250949,0.104981,0.091779,184.447042,32.000000,201.970657,182.178535,167.004891,164.501676,32.000000,158.859847,72.337612,64.956934,99.341873,40.000000,53.800852,78.987342,32.286368,33.810127,30.753536,59.636760,40.560236
49.755042,60.191656,161.597469,156.156101,109.153694,97.086287,29.094572,14.208189,157.902594,3.021898,58.965915,50.673101,155.287232,162.630749,152.937278,158.016138,107.296100,156.614912,-0.000694,-1.751454,32.000000,-235.800147,158.329689,-0.152776,27.619408,0.692158,390634.956732,0.971193,20.199833,0.778140,3.254169,0.100189,0.089553,184.456574,32.000000,201.949390,182.202278,167.082204,164.476017,32.000000,158.875778,72.338047,64.957460,99.342467,40.000000,53.681461,78.987342,32.285194,33.810127,30.741173,59.639632,40.465813
49.763899,60.186707,161.615459,156.149807,109.200094,97.098548,29.088527,14.208272,157.903693,3.022764,58.975042,50.674467,155.282887,162.637763,152.931286,158.015777,107.294074,156.619645,-0.000694,-1.750270,32.000000,-235.800045,158.332644,-0.152815,27.617840,0.691822,390671.242439,0.971749,20.182357,0.782209,3.252152,0.096809,0.087490,184.444000,32.000000,201.947115,182.233745,167.036817,164.438248,32.000000,158.898942,72.338246,64.955950,99.343435,40.000000,53.642747,78.987342,32.280473,33.810127,30.729595,59.634075,40.376011
49.762154,60.184995,161.662579,156.144064,109.180384,97.111059,29.093483,14.208248,157.906521,3.023318,58.985185,50.676066,155.275555,162.641352,152.924336,158.017627,107.293491,156.621570,-0.000695,-1.750278,32.000000,-235.800099,158.334569,-0.152960,27.615240,0.691139,390714.468626,0.971362,20.177485,0.784336,3.247861,0.095893,0.078939,184.402207,32.000000,201.973319,182.253511,166.894247,164.409129,32.000000,158.908442,72.337780,64.955196,99.344178,40.000000,53.709010,78.987342,32.281946,33.810127,30.723428,59.625027,40.546297
49.760475,60.187196,161.644053,156.139125,109.165248,97.123229,29.092477,14.208242,157.908710,3.023841,58.987389,50.683108,155.268323,162.644653,152.916985,158.020956,107.293251,156.622981,-0.000695,-1.751384,32.000000,-235.800124,158.335909,-0.153293,27.613650,0.691199,390755.765213,0.971484,20.163362,0.788421,3.247645,0.099299,0.088312,184.353645,32.000000,202.006471,182.248934,166.782987,164.400449,32.000000,158.897636,72.336714,64.956416,99.344073,40.000000,53.697148,78.987342,32.280978,33.810127,30.729749,59.634124,40.584374
49.767158,60.188672,161.828133,156.134866,109.216731,97.135440,29.063527,14.208392,157.913644,3.023920,58.979620,50.691447,155.261802,162.649517,152.914763,158.023480,107.293990,156.628459,-0.000697,-1.751377,32.000000,-235.800025,158.337981,-0.153202,27.613046,0.691549,390805.834540,0.971477,20.163457,0.789842,3.248705,0.103484,0.083571,184.327517,32.000000,202.024868,182.223962,166.766066,164.413980,32.000000,158.865406,72.336646,64.957959,99.343683,40.000000,53.792365,78.987342,32.285292,33.810127,30.735058,59.617779,40.420105
49.776897,60.186800,161.920366,156.130466,109.309313,97.147815,29.091082,14.208460,157.917166,3.024340,58.973895,50.695672,155.256449,162.653997,152.914761,158.026158,107.292814,156.636161,-0.000696,-1.751387,32.000000,-235.800057,158.341512,-0.152947,27.613022,0.691633,390859.410772,0.971674,20.167399,0.790695,3.248443,0.095404,0.086000,184.331553,32.000000,202.019121,182.201285,166.854938,164.419533,32.000000,158.843645,72.337245,64.957895,99.344550,40.000000,53.863959,78.987342,32.269174,33.810127,30.736301,59.635462,40.413135
49.779541,60.184206,162.052313,156.125877,109.337576,97.160045,29.089411,14.208505,157.918920,3.024753,58.980411,50.697069,155.252479,162.655937,152.911800,158.028918,107.289564,156.641724,-0.000697,-1.751398,32.000000,-235.800048,158.345423,-0.152853,27.613271,0.692321,390904.499207,0.972624,20.161951,0.792340,3.251705,0.083566,0.078006,184.348517,32.000000,201.995626,182.194579,167.001833,164.406320,32.000000,158.839870,72.337785,64.957538,99.345370,40.000000,53.935004,78.987342,32.261463,33.810127,30.730399,59.633770,40.427662
49.776277,60.183514,162.222604,156.121048,109.308337,97.164029,29.097342,14.208540,157.919089,3.025330,58.993330,50.695804,155.249839,162.656785,152.905252,158.029856,107.286725,156.643437,-0.000697,-1.751429,32.000000,-235.800013,158.346940,-0.153142,27.614890,0.692612,390948.132630,0.971613,20.149995,0.796867,3.252922,0.096464,0.083405,184.350551,32.000000,201.973554,182.214753,167.095724,164.376950,32.000000,158.867525,72.337022,64.957457,99.346842,40.000000,54.055305,78.987342,32.268762,33.810127,30.730549,59.632679,40.374323
49.779452,60.187289,162.143592,156.117316,109.297534,97.168317,29.099988,14.208540,157.917543,3.025877,59.000235,50.699057,155.245507,162.657755,152.897269,158.029741,107.286260,156.645325,-0.000697,-1.751423,32.000000,-235.799929,158.346046,-0.153133,27.617738,0.693134,390997.858058,0.971728,20.144663,0.802536,3.255400,0.102010,0.092011,184.335573,32.000000,201.973011,182.247711,168.604538,164.342453,32.000000,158.903314,72.336256,64.958216,99.348598,40.000000,54.069567,78.987342,32.265134,33.810127,30.737042,59.642415,40.320178
49.782731,60.189251,161.999133,156.114172,109.387808,97.172558,29.085534,14.208570,157.919315,3.026063,58.997174,50.701915,155.239632,162.659591,152.889100,158.031881,107.287368,156.647851,-0.000698,-1.751424,32.000000,-235.799914,158.349108,-0.153168,27.621295,0.693783,391020.788075,0.971571,20.147349,0.806120,3.259034,0.093300,0.090237,184.303056,32.000000,201.999575,182.269807,173.133780,164.316242,32.000000,158.924317,72.335397,64.959274,99.351277,40.000000,54.020238,78.987342,32.263972,33.810127,30.744804,59.628892,40.559209
49.795894,60.187724,161.978471,156.111143,109.492709,97.184725,29.100029,14.208567,157.922537,3.026297,58.976396,50.709165,155.233951,162.664696,152.883618,158.034329,107.288822,156.651686,-0.000699,-1.751414,32.000000,-235.799915,158.350526,-0.153022,27.625486,0.693416,391041.346513,0.971467,20.147838,0.807406,3.257239,0.094606,0.095737,184.266195,32.000000,202.030283,182.261250,176.136352,164.319200,32.000000,158.921291,72.335633,64.960735,99.353799,40.000000,53.958251,78.987342,32.251811,33.810127,30.748722,59.633731,40.424727
49.800551,60.181030,162.265384,156.107755,109.621981,97.196992,29.078530,14.208559,157.928943,3.026306,58.944257,50.718187,155.228563,162.672385,152.880099,158.038262,107.289656,156.655316,-0.000699,-1.751437,32.000000,-235.799892,158.356393,-0.152798,27.628934,0.692791,391056.578175,0.971927,20.146403,0.807398,3.254123,0.099347,0.089915,184.235867,32.000000,202.043432,182.231929,176.096943,164.342670,32.000000,158.887972,72.335841,64.962264,99.357159,40.000000,54.094912,78.987342,32.241082,33.810127,30.736120,59.622155,40.583567
49.802922,60.166619,161.921423,156.102816,109.778113,97.209141,29.063597,14.208663,157.933349,3.026693,58.916691,50.717458,155.224308,162.679104,152.880255,158.044429,107.288732,156.656779,-0.000699,-1.750273,32.000000,-235.799849,158.360620,-0.152515,27.630328,0.692510,391092.622321,0.971278,20.131248,0.807612,3.252848,0.101676,0.089180,184.239401,32.000000,202.031515,182.196578,176.187893,164.370412,32.000000,158.848591,72.336087,64.963255,99.360206,40.000000,54.057042,78.987342,32.239347,33.810127,30.712495,59.618812,40.406899
49.803506,60.153435,161.963550,156.097263,109.835235,97.221195,29.087845,14.208576,157.936077,3.027130,58.907669,50.710803,155.221426,162.680421,152.879750,158.048869,107.287062,156.657087,-0.000699,-1.750275,32.000000,-235.800059,158.362881,-0.152456,27.630583,0.693484,391128.320223,0.972002,20.119731,0.808357,3.258305,0.098379,0.080251,184.263814,32.000000,202.004173,182.181234,176.333830,164.371678,32.000000,158.833385,72.336420,64.964380,99.363487,40.000000,53.959848,78.987342,32.232820,33.810127,30.684577,59.634419,40.579165
49.798565,60.144391,161.905271,156.091793,109.701381,97.221392,29.080896,14.208595,157.932519,3.027717,58.918519,50.707061,155.218507,162.677270,152.875734,158.046520,107.285603,156.655345,-0.000700,-1.750271,32.000000,-235.800153,158.360269,-0.152445,27.629610,0.692217,391159.538288,0.972535,20.102868,0.809917,3.251243,0.104106,0.094351,184.274514,32.000000,201.973970,182.193758,176.428499,164.351192,32.000000,158.838663,72.335702,64.965380,99.367770,40.000000,53.998815,78.987342,32.236324,33.810127,30.659153,59.618782,40.362585
49.797937,60.142404,161.903309,156.087106,109.607566,97.221311,29.100088,14.208489,157.929214,3.028241,58.935245,50.704943,155.213952,162.672556,152.869693,158.044933,107.284932,156.651515,-0.000700,-1.751430,32.000000,-235.800398,158.355572,-0.152477,27.627795,0.692418,391193.825174,0.971798,20.089078,0.811722,3.252051,0.101868,0.088898,184.262428,32.000000,201.960936,182.217248,176.424441,164.321609,32.000000,158.860890,72.334863,64.966299,99.372693,40.000000,53.994597,78.987342,32.236541,33.810127,30.656196,59.618182,40.413722
49.806251,60.147186,161.956103,156.084256,109.548517,97.221211,29.101437,14.208487,157.925111,3.028429,58.951848,50.703787,155.205889,162.667859,152.863256,158.039388,107.282868,156.646838,-0.000699,-1.753156,32.000000,-235.800380,158.351250,-0.152294,27.623949,0.692278,391189.356744,0.972115,20.085149,0.812423,3.251204,0.086627,0.078769,184.230228,32.000000,201.975184,182.235964,176.311856,164.293858,32.000000,158.869639,72.333600,64.966845,99.377922,40.000000,54.038960,78.987342,32.226705,33.810127,30.662837,59.627987,40.487529
49.796872,60.151874,161.965893,156.082243,109.499418,97.221426,29.105874,14.208448,157.920396,3.028770,58.964421,50.702868,155.197665,162.664447,152.855305,158.035549,107.282543,156.641104,-0.000700,-1.753750,32.000000,-235.800348,158.348143,-0.152337,27.619173,0.692321,391188.342967,0.971482,20.083813,0.811427,3.251205,0.102733,0.095281,184.192473,32.000000,202.004700,182.222210,176.191189,164.293490,32.000000,158.851924,72.332760,64.968565,99.381582,40.000000,54.058183,78.987342,32.228065,33.810127,30.674220,59.641333,40.319445
49.794604,60.157183,161.994350,156.080935,109.423714,97.221429,29.092536,14.208586,157.913184,3.028813,58.980294,50.699871,155.190661,162.657827,152.849475,158.030691,107.284453,156.633817,-0.000702,-1.753767,32.000000,-235.800192,158.341186,-0.152521,27.613644,0.692503,391191.813591,0.971270,20.079989,0.811457,3.251722,0.091990,0.087986,184.161064,32.000000,202.014702,182.194391,176.144390,164.315194,32.000000,158.817827,72.333625,64.971370,99.385711,40.000000,54.075086,78.987342,32.232211,33.810127,30.685446,59.626384,40.436392
49.798051,60.163827,162.059498,156.080197,109.344448,97.221562,29.102466,14.208522,157.906904,3.028988,58.999910,50.694444,155.186490,162.647618,152.845861,158.024254,107.282343,156.623199,-0.000703,-1.753802,32.000000,-235.800198,158.331072,-0.152498,27.608130,0.692795,391205.629605,0.971337,20.094384,0.809287,3.252531,0.089050,0.088973,184.159282,32.000000,201.998285,182.157606,176.208408,164.341077,32.000000,158.783120,72.334408,64.973262,99.390401,40.000000,54.127834,78.987342,32.232798,33.810127,30.700985,59.634764,40.411447
49.797111,60.174486,162.181382,156.080298,109.231633,97.217476,29.099332,14.208579,157.896730,3.029028,59.021860,50.689065,155.184840,162.637680,152.843919,158.015620,107.279682,156.612030,-0.000704,-1.753860,32.000000,-235.800174,158.318635,-0.152324,27.603293,0.693080,391210.386386,0.971844,20.102042,0.804207,3.253251,0.101513,0.093289,184.178587,32.000000,201.972098,182.141913,176.341924,164.339263,32.000000,158.762784,72.333844,64.975155,99.395341,40.000000,54.196010,78.987342,32.223077,33.810127,30.722286,59.633102,40.360751
49.788402,60.185948,162.175904,156.080717,109.074169,97.205338,29.092805,14.208624,157.888055,3.029169,59.044807,50.685622,155.186245,162.627891,152.840374,158.004878,107.278427,156.600791,-0.000704,-1.755012,32.000000,-235.800181,158.306639,-0.152156,27.599754,0.693428,391220.437149,0.971457,20.105117,0.801699,3.254334,0.092018,0.084935,184.196664,32.000000,201.947236,182.149305,176.447048,164.315469,32.000000,158.783483,72.333189,64.977559,99.399875,40.000000,54.257815,78.987342,32.235473,33.810127,30.747384,59.635727,40.436759
49.787710,60.197316,161.898735,156.081349,108.946648,97.193171,29.097255,14.208592,157.877855,3.029435,59.066736,50.683361,155.187299,162.614671,152.836685,157.993979,107.276482,156.588711,-0.000705,-1.756161,32.000000,-235.800206,158.292909,-0.152134,27.597085,0.693996,391222.922803,0.971569,20.116750,0.799502,3.256843,0.105650,0.089417,184.198582,32.000000,201.941734,182.168334,177.987574,164.277012,32.000000,158.815722,72.333287,64.980067,99.403945,40.000000,54.143147,78.987342,32.238146,33.810127,30.774291,59.631361,40.417610
49.781974,60.207695,161.657574,156.082087,108.835898,97.181203,29.095726,14.208595,157.867886,3.029753,59.092720,50.678812,155.184840,162.605545,152.832282,157.981027,107.276162,156.575997,-0.000704,-1.756167,32.000000,-235.800208,158.278706,-0.152148,27.594166,0.694122,391196.495197,0.971882,20.137228,0.795866,3.257303,0.095064,0.081826,184.175870,32.000000,201.958721,182.181594,182.506171,164.252145,32.000000,158.834239,72.332709,64.981374,99.407762,40.000000,53.996608,78.987342,32.239254,33.810127,30.798139,59.633564,40.413135
49.780682,60.217481,161.892384,156.082690,108.678368,97.168975,29.094308,14.208719,157.853909,3.030017,59.118893,50.672773,155.182247,162.591923,152.828408,157.966576,107.278658,156.561526,-0.000705,-1.756769,32.000000,-235.800095,158.263699,-0.151938,27.590952,0.693119,391165.787247,0.971655,20.149312,0.792555,3.251781,0.089882,0.085125,184.141917,32.000000,201.989384,182.176359,185.477554,164.246464,32.000000,158.834323,72.331787,64.984076,99.411018,40.000000,54.087686,78.987342,32.248648,33.810127,30.821235,59.629227,40.453487
49.784442,60.228695,161.982941,156.083322,108.517801,97.156643,29.094485,14.208617,157.839612,3.029945,59.141374,50.668348,155.180549,162.576414,152.826493,157.950592,107.279718,156.544332,-0.000705,-1.758499,32.000000,-235.800283,158.248342,-0.151889,27.587879,0.692324,391134.571952,0.971736,20.165632,0.787344,3.247311,0.101665,0.098810,184.115741,32.000000,202.008587,182.146216,185.392762,164.267768,32.000000,158.813780,72.331960,64.987865,99.413367,40.000000,54.147431,78.987342,32.239778,33.810127,30.845519,59.620179,40.413282
49.776539,60.240866,161.836732,156.084216,108.334295,97.144329,29.095750,14.208640,157.823900,3.029944,59.155924,50.663335,155.181839,162.561712,152.827563,157.933198,107.278404,156.530889,-0.000706,-1.759087,32.000000,-235.800224,158.233488,-0.152139,27.585092,0.693218,391093.681614,0.971714,20.176755,0.778549,3.252113,0.092257,0.090893,184.112665,32.000000,201.997543,182.111672,185.442126,164.307325,32.000000,158.780461,72.332594,64.990930,99.416041,40.000000,54.146010,78.987342,32.246714,33.810127,30.872944,59.637773,40.398461
49.771614,60.253520,161.600016,156.085608,108.310821,97.139988,29.087676,14.208603,157.808773,3.029829,59.164695,50.661173,155.183769,162.547337,152.828930,157.918745,107.275621,156.515728,-0.000706,-1.760846,32.000000,-235.800219,158.219354,-0.152155,27.581754,0.693510,391053.531394,0.971533,20.184076,0.770007,3.253686,0.093234,0.084489,184.136056,32.000000,201.970837,182.089404,185.569060,164.324227,32.000000,158.761775,72.333010,64.993020,99.417745,40.000000,54.001637,78.987342,32.252059,33.810127,30.902022,59.612724,40.407192
49.777616,60.262761,161.483387,156.087117,108.261213,97.139910,29.087279,14.208814,157.795406,3.029737,59.171961,50.658581,155.186312,162.532019,152.825067,157.905171,107.274082,156.501913,-0.000707,-1.762009,32.000000,-235.800017,158.207803,-0.152186,27.578740,0.693086,391026.716038,0.971569,20.204431,0.765471,3.251265,0.113302,0.101947,184.159028,32.000000,201.941555,182.095693,185.687961,164.315604,32.000000,158.767322,72.334106,64.995770,99.418655,40.000000,53.924641,78.987342,32.244102,33.810127,30.926362,59.618123,40.398755
49.765046,60.268650,161.434877,156.088409,108.197227,97.139852,29.094034,14.208893,157.783043,3.029883,59.175941,50.653991,155.187900,162.518326,152.819624,157.892274,107.273369,156.486627,-0.000707,-1.762004,32.000000,-235.799955,158.198091,-0.152144,27.575647,0.692372,391033.363081,0.971933,20.222185,0.761655,3.246831,0.093558,0.085758,184.165833,32.000000,201.927341,182.119460,185.708133,164.289890,32.000000,158.797586,72.334462,64.999473,99.418177,40.000000,53.867077,78.987342,32.256898,33.810127,30.944793,59.632826,40.351726
49.768154,60.271140,161.439895,156.089306,108.285584,97.139873,29.085812,14.208916,157.770810,3.029729,59.173705,50.652834,155.187153,162.505085,152.813576,157.878513,107.272770,156.475720,-0.000707,-1.762017,32.000000,-235.799926,158.186945,-0.152263,27.573127,0.691948,391043.397161,0.971841,20.225211,0.757180,3.244096,0.088325,0.083336,184.148119,32.000000,201.930268,182.138454,185.614107,164.257654,32.000000,158.829250,72.334298,65.002546,99.418033,40.000000,53.957359,78.987342,32.261635,33.810127,30.956136,59.633475,40.494646
49.768084,60.270184,161.121580,156.089633,108.339010,97.139915,29.103528,14.209004,157.756678,3.029563,59.165346,50.650857,155.184408,162.492151,152.810888,157.866986,107.274622,156.463627,-0.000707,-1.762009,32.000000,-235.799844,158.174965,-0.152241,27.570707,0.692031,391060.466311,0.971899,20.244117,0.751240,3.243941,0.098981,0.093021,184.116241,32.000000,201.946908,182.142663,185.473266,164.251486,32.000000,158.836561,72.335158,65.004658,99.416805,40.000000,53.741361,78.987342,32.259588,33.810127,30.956491,59.622136,40.409540
49.764444,60.267282,161.129127,156.089264,108.372784,97.127837,29.084373,14.208947,157.745344,3.029460,59.160754,50.645597,155.181917,162.480548,152.809125,157.853288,107.276985,156.450545,-0.000707,-1.762016,32.000000,-235.799935,158.162488,-0.152239,27.568356,0.692075,391062.275916,0.972114,20.243388,0.747091,3.243839,0.101864,0.084690,184.095106,32.000000,201.955274,182.124631,185.385788,164.266779,32.000000,158.817321,72.335791,65.007220,99.413714,40.000000,53.654505,78.987342,32.260955,33.810127,30.954073,59.632462,40.409100
49.758882,60.266710,161.333231,156.088957,108.360984,97.123869,29.102454,14.208940,157.730032,3.029522,59.160821,50.636891,155.179676,162.468476,152.811828,157.841775,107.276441,156.439439,-0.000708,-1.762065,32.000000,-235.799938,158.147865,-0.151996,27.566169,0.690969,391057.812777,0.971522,20.242504,0.739974,3.237448,0.095414,0.083150,184.091235,32.000000,201.939708,182.094809,185.409932,164.298420,32.000000,158.778811,72.336193,65.007692,99.411083,40.000000,53.767936,78.987342,32.272381,33.810127,30.952732,59.636042,40.405285
49.750291,60.268947,161.234197,156.088691,108.273488,97.111518,29.136038,14.208933,157.716121,3.029087,59.168005,50.626730,155.178797,162.452091,152.815089,157.827549,107.275911,156.423452,-0.000708,-1.762089,32.000000,-235.799878,158.131872,-0.151999,27.564260,0.691011,391003.136820,0.972111,20.243371,0.731916,3.237836,0.094405,0.090021,184.113779,32.000000,201.901388,182.071024,185.530233,164.315932,32.000000,158.761550,72.336885,65.008458,99.407476,40.000000,53.773791,78.987342,32.281348,33.810127,30.956349,59.631607,40.423773
49.743069,60.274470,161.252597,156.088448,108.187035,97.099277,29.090157,14.209043,157.699605,3.028869,59.190668,50.616988,155.181156,162.435611,152.814794,157.811394,107.275382,156.406548,-0.000708,-1.762101,32.000000,-235.799838,158.113656,-0.151975,27.563021,0.691869,390990.901970,0.971585,20.248562,0.727623,3.242300,0.095807,0.088486,184.137886,32.000000,201.864084,182.071877,182.570639,164.310458,32.000000,158.764159,72.336878,65.010813,99.403910,40.000000,53.749801,78.987342,32.292371,33.810127,30.970487,59.632030,40.367427
49.739048,60.286325,161.367610,156.089026,108.086894,97.082754,29.085339,14.208941,157.681200,3.028883,59.229114,50.604611,155.184300,162.417026,152.812814,157.791706,107.274313,156.393586,-0.000709,-1.762151,32.000000,-235.799861,158.094850,-0.151854,27.561778,0.691582,390950.498229,0.970532,20.259698,0.721193,3.240869,0.097746,0.098988,184.152455,32.000000,201.842854,182.093411,178.027566,164.284949,32.000000,158.785328,72.337638,65.012481,99.399405,40.000000,53.820288,78.987342,32.301717,33.810127,30.993670,59.635737,40.323186
49.731584,60.303083,161.228403,156.090689,107.850762,97.058362,29.096332,14.209035,157.660621,3.029017,59.273881,50.590026,155.183650,162.396930,152.809255,157.771636,107.275381,156.374441,-0.000708,-1.763368,32.000000,-235.799767,158.072063,-0.151619,27.559608,0.691709,390913.746664,0.972109,20.272704,0.714359,3.241710,0.091995,0.082732,184.142184,32.000000,201.843676,182.115449,176.407008,164.259153,32.000000,158.804004,72.338599,65.014410,99.394089,40.000000,53.804455,78.987342,32.310065,33.810127,31.026668,59.634174,40.380853
49.712366,60.324048,161.013072,156.093426,107.605711,97.045830,29.120595,14.209048,157.636663,3.028891,59.315214,50.579651,155.181169,162.373679,152.803064,157.748920,107.276019,156.352797,-0.000707,-1.763939,32.000000,-235.799701,158.048855,-0.151818,27.556446,0.692126,390866.935055,0.972222,20.288726,0.709783,3.244284,0.098658,0.087014,184.109944,32.000000,201.859310,182.119020,176.260685,164.253483,32.000000,158.810579,72.338514,65.016312,99.387777,40.000000,53.650717,78.987342,32.337826,33.810127,31.070256,59.633721,40.374764
49.709909,60.348525,161.026532,156.097224,107.387403,97.033655,29.091581,14.209140,157.613999,3.028736,59.343728,50.576541,155.179351,162.352070,152.798391,157.726172,107.276848,156.331182,-0.000707,-1.765668,32.000000,-235.799479,158.025383,-0.151934,27.553609,0.691626,390792.756568,0.971814,20.313218,0.700378,3.241972,0.087946,0.089671,184.080956,32.000000,201.867079,182.104623,176.162574,164.271490,32.000000,158.789934,72.338282,65.017793,99.380558,40.000000,53.612018,78.987342,32.347147,33.810127,31.125249,59.635491,40.394793
49.699473,60.369003,160.972420,156.101517,107.275245,97.021438,29.081344,14.209075,157.591825,3.028355,59.363104,50.572116,155.181399,162.331097,152.798580,157.704624,107.276983,156.308228,-0.000708,-1.767415,32.000000,-235.799545,158.001967,-0.151811,27.550076,0.691138,390779.557679,0.971345,20.354102,0.690311,3.238894,0.096309,0.086813,184.082486,32.000000,201.866088,182.070770,176.158972,164.301386,32.000000,158.757665,72.339284,65.019292,99.372832,40.000000,53.618269,78.987342,32.361193,33.810127,31.174776,59.632315,40.392225
49.696189,60.386343,160.778664,156.105469,107.204442,97.009284,29.075589,14.209078,157.572859,3.027994,59.382673,50.565261,155.183768,162.312603,152.801047,157.685460,107.275576,156.285282,-0.000708,-1.769187,32.000000,-235.799603,157.981422,-0.151677,27.546195,0.691249,390761.562939,0.972307,20.381126,0.680067,3.239325,0.087204,0.081785,184.107592,32.000000,201.847175,182.043177,176.255384,164.313555,32.000000,158.730269,72.341086,65.020706,99.365607,40.000000,53.519110,78.987342,32.375871,33.810127,31.218307,59.629276,40.425167
49.689927,60.402109,160.605646,156.109060,107.073326,96.997083,29.080277,14.209124,157.552058,3.027608,59.408927,50.560297,155.186474,162.290958,152.801664,157.664943,107.272268,156.264613,-0.000707,-1.770912,32.000000,-235.799575,157.961546,-0.151669,27.542079,0.691234,390744.454233,0.972804,20.412422,0.669931,3.238916,0.098323,0.089249,184.135118,32.000000,201.814077,182.039289,176.379607,164.305835,32.000000,158.739616,72.342514,65.020847,99.358266,40.000000,53.383021,78.987342,32.385838,33.810127,31.255306,59.637793,40.409100
49.675670,60.417863,160.641644,156.112272,106.878912,96.984866,29.102306,14.209014,157.532971,3.027305,59.439022,50.554203,155.189374,162.272557,152.799911,157.644746,107.271260,156.244255,-0.000706,-1.771507,32.000000,-235.799641,157.942702,-0.151644,27.537869,0.690611,390721.589876,0.972990,20.433167,0.661341,3.235231,0.092446,0.090623,184.148767,32.000000,201.791135,182.063835,176.428195,164.279727,32.000000,158.771823,72.342544,65.021537,99.350441,40.000000,53.351954,78.987342,32.407100,33.810127,31.292410,59.639966,40.361631
49.674564,60.436091,160.375953,156.115625,106.766769,96.972709,29.091255,14.209045,157.512970,3.026913,59.470223,50.547919,155.189917,162.251087,152.798347,157.624565,107.270536,156.224650,-0.000708,-1.772100,32.000000,-235.799639,157.923358,-0.151631,27.534331,0.690112,390702.034027,0.972886,20.455426,0.655641,3.232157,0.103970,0.093316,184.137605,32.000000,201.789105,182.092622,176.364358,164.252466,32.000000,158.809516,72.342783,65.022049,99.342915,40.000000,53.247340,78.987342,32.425212,33.810127,31.333168,59.631764,40.404111
49.675078,60.454137,160.547738,156.119181,106.682932,96.960568,29.094250,14.209063,157.494367,3.026586,59.495905,50.544129,155.188988,162.231357,152.798401,157.603378,107.270246,156.208658,-0.000708,-1.773838,32.000000,-235.799487,157.905384,-0.151760,27.531986,0.690493,390683.627258,0.972374,20.485965,0.647778,3.233809,0.100963,0.098410,184.109084,32.000000,201.810727,182.102378,176.231753,164.241602,32.000000,158.821178,72.343879,65.022404,99.335466,40.000000,53.220466,78.987342,32.430519,33.810127,31.375645,59.639042,40.315336
49.664260,60.471455,160.629880,156.122859,106.541639,96.948433,29.095641,14.209007,157.474495,3.026206,59.513531,50.541388,155.188533,162.213327,152.799291,157.582636,107.271002,156.191304,-0.000707,-1.774981,32.000000,-235.799387,157.887583,-0.151839,27.530256,0.689564,390659.681869,0.972692,20.505342,0.639957,3.228533,0.095482,0.091441,184.077722,32.000000,201.827338,182.086378,176.119031,164.253846,32.000000,158.809030,72.345306,65.022934,99.327974,40.000000,53.361761,78.987342,32.449369,33.810127,31.417896,59.636799,40.372196
49.666435,60.487498,160.499581,156.126581,106.511490,96.935987,29.077564,14.209081,157.457766,3.026062,59.525012,50.538959,155.189266,162.195077,152.802179,157.564670,107.271208,156.175813,-0.000707,-1.774967,32.000000,-235.799147,157.872102,-0.151633,27.528450,0.690197,390633.081969,0.972505,20.522853,0.633275,3.231957,0.093715,0.083265,184.066971,32.000000,201.824063,182.061241,176.104829,164.282518,32.000000,158.777427,72.346853,65.022470,99.320801,40.000000,53.271637,78.987342,32.462237,33.810127,31.456225,59.617454,40.397214
49.658614,60.501125,160.337558,156.129592,106.467052,96.923904,29.104039,14.209063,157.443095,3.026007,59.530501,50.537220,155.191530,162.181295,152.806530,157.549313,107.270609,156.161073,-0.000708,-1.774991,32.000000,-235.799141,157.857143,-0.151499,27.526412,0.690638,390611.847743,0.972614,20.551394,0.624956,3.234315,0.102424,0.100245,184.090643,32.000000,201.802429,182.035271,176.191118,164.306600,32.000000,158.763094,72.348099,65.022270,99.313839,40.000000,53.145154,78.987342,32.477130,33.810127,31.491264,59.621477,40.420398
49.657417,60.512637,160.335748,156.132272,106.374040,96.912099,29.107210,14.208853,157.428256,3.025825,59.536769,50.537054,155.195396,162.168079,152.808488,157.535083,107.268251,156.144030,-0.000708,-1.773840,32.000000,-235.799274,157.842694,-0.151607,27.525021,0.690119,390579.682586,0.973088,20.565179,0.617996,3.231550,0.096664,0.086128,184.125397,32.000000,201.770397,182.029513,173.212780,164.299128,32.000000,158.769970,72.348544,65.021955,99.306942,40.000000,53.118510,78.987342,32.489425,33.810127,31.522457,59.622962,40.420178
49.657012,60.522128,160.300507,156.134639,106.349999,96.899767,29.094578,14.208906,157.417220,3.025613,59.541681,50.537183,155.200189,162.156602,152.808652,157.521856,107.266175,156.130655,-0.000707,-1.772669,32.000000,-235.799290,157.831448,-0.151495,27.524421,0.689622,390554.067699,0.972285,20.586919,0.612169,3.228796,0.094123,0.093681,184.139669,32.000000,201.747708,182.046787,168.670981,164.278645,32.000000,158.808031,72.348599,65.021208,99.299612,40.000000,53.113148,78.987342,32.501898,33.810127,31.549245,59.628007,40.379753
49.655864,60.529696,160.220954,156.136710,106.345294,96.887634,29.105786,14.208759,157.407294,3.025485,59.541244,50.540176,155.203972,162.148136,152.809296,157.511552,107.266104,156.121144,-0.000707,-1.772664,32.000000,-235.799526,157.822290,-0.151281,27.524445,0.689601,390525.915379,0.972116,20.599673,0.607095,3.228838,0.100591,0.095101,184.135651,32.000000,201.744769,182.075160,167.088552,164.247616,32.000000,158.854049,72.349095,65.020920,99.293162,40.000000,53.036264,78.987342,32.510912,33.810127,31.569971,59.632846,40.407265
49.655760,60.532895,160.182229,156.138077,106.391088,96.887565,29.088239,14.208891,157.400417,3.025274,59.527638,50.545866,155.206154,162.143546,152.810206,157.503881,107.266612,156.114484,-0.000707,-1.772634,32.000000,-235.799378,157.815637,-0.151274,27.524431,0.689419,390491.867408,0.972447,20.609586,0.603339,3.228155,0.094953,0.091183,184.114225,32.000000,201.773770,182.081884,166.959480,164.229204,32.000000,158.877452,72.349521,65.021471,99.285147,40.000000,53.002377,78.987342,32.523215,33.810127,31.584555,59.635501,40.332944
49.661281,60.531708,160.117973,156.138700,106.526277,96.879487,29.080703,14.208810,157.399726,3.025033,59.503300,50.551803,155.206194,162.141254,152.810970,157.499863,107.267989,156.110549,-0.000707,-1.772560,32.000000,-235.799359,157.813472,-0.151404,27.524141,0.689072,390453.242028,0.971995,20.618345,0.599263,3.226627,0.094548,0.090752,184.087144,32.000000,201.798821,182.069452,166.848075,164.238365,32.000000,158.874068,72.349863,65.022004,99.275384,40.000000,52.942972,78.987342,32.530330,33.810127,31.591398,59.627053,40.379899
49.669885,60.526503,160.100720,156.138524,106.689903,96.883786,29.079105,14.208779,157.398359,3.025111,59.470125,50.557715,155.206428,162.143628,152.812615,157.500227,107.267911,156.110124,-0.000706,-1.771950,32.000000,-235.799345,157.812869,-0.151378,27.523136,0.688938,390456.356081,0.972591,20.621650,0.595849,3.225854,0.083393,0.083237,184.077409,32.000000,201.806265,182.037512,166.832769,164.269807,32.000000,158.849321,72.349921,65.021524,99.266163,40.000000,52.885720,78.987342,32.531978,33.810127,31.588890,59.635649,40.319078
49.671129,60.517649,160.311904,156.137493,106.807630,96.895785,29.107776,14.208747,157.399876,3.024809,59.431765,50.562477,155.206959,162.148043,152.816919,157.503688,107.265664,156.111404,-0.000705,-1.770192,32.000000,-235.799330,157.816375,-0.151628,27.520855,0.688566,390415.817695,0.972640,20.614735,0.592757,3.224201,0.097295,0.089176,184.094925,32.000000,201.785281,182.013904,166.923288,164.296466,32.000000,158.828468,72.349823,65.020912,99.257007,40.000000,52.960293,78.987342,32.534790,33.810127,31.574677,59.634360,40.428909
49.673472,60.505300,160.416426,156.134868,106.935354,96.907889,29.095272,14.208756,157.405742,3.024679,59.395396,50.567387,155.208945,162.153345,152.820025,157.506896,107.264895,156.118023,-0.000705,-1.770180,32.000000,-235.799392,157.823897,-0.151619,27.517594,0.688427,390420.810015,0.972539,20.600606,0.592650,3.223296,0.087990,0.080034,184.129291,32.000000,201.752510,182.003537,167.056114,164.302085,32.000000,158.828583,72.349858,65.021586,99.247623,40.000000,53.068188,78.987342,32.547937,33.810127,31.555418,59.634124,40.410934
49.675050,60.492543,160.386976,156.131467,107.014458,96.919910,29.113385,14.208669,157.409290,3.024703,59.374362,50.569822,155.209026,162.157087,152.821786,157.510044,107.263014,156.123206,-0.000704,-1.769849,32.000000,-235.799619,157.828220,-0.151895,27.514653,0.689316,390461.374715,0.971652,20.590462,0.595455,3.227466,0.086246,0.086949,184.147156,32.000000,201.723614,182.020543,167.142328,164.282879,32.000000,158.855965,72.350167,65.021764,99.238930,40.000000,53.041415,78.987342,32.548348,33.810127,31.533139,59.629994,40.440061
49.667036,60.481991,160.194392,156.127775,107.079131,96.932116,29.098817,14.208605,157.412713,3.024742,59.373041,50.569090,155.207185,162.159060,152.823437,157.513815,107.259669,156.129763,-0.000703,-1.768089,32.000000,-235.799678,157.834146,-0.152151,27.512557,0.689817,390494.459553,0.972109,20.575682,0.599111,3.229418,0.091317,0.085029,184.138498,32.000000,201.719049,182.048560,167.113886,164.256993,32.000000,158.886695,72.350294,65.020982,99.231482,40.000000,52.931005,78.987342,32.567572,33.810127,31.509882,59.627565,40.433971
49.674002,60.476253,160.206142,156.124279,107.076796,96.944186,29.101415,14.208693,157.414704,3.024738,59.384676,50.569496,155.203271,162.157222,152.825130,157.517315,107.258342,156.132195,-0.000704,-1.767508,32.000000,-235.799624,157.835417,-0.152304,27.511399,0.689825,390529.288249,0.971558,20.561290,0.603251,3.228723,0.098792,0.093812,184.111916,32.000000,201.743447,182.061004,166.996921,164.239684,32.000000,158.900199,72.350271,65.021113,99.224539,40.000000,52.879252,78.987342,32.573774,33.810127,31.501912,59.626906,40.423039
49.670045,60.480507,160.487237,156.122224,107.012089,96.940171,29.100159,14.208642,157.415074,3.024817,59.402766,50.568924,155.199999,162.156263,152.824726,157.517420,107.257652,156.136726,-0.000703,-1.765770,32.000000,-235.799872,157.835645,-0.152247,27.511845,0.689339,390576.876537,0.972312,20.559050,0.609456,3.225366,0.088264,0.085846,184.079591,32.000000,201.776252,182.046225,166.876104,164.243211,32.000000,158.886757,72.351209,65.021683,99.217207,40.000000,53.030203,78.987342,32.582547,33.810127,31.508091,59.629276,40.341602
49.667227,60.489252,160.420819,156.121607,106.871615,96.928177,29.078796,14.208349,157.416063,3.025178,59.417486,50.568573,155.200096,162.157775,152.825373,157.518382,107.257676,156.138985,-0.000704,-1.764012,32.000000,-235.800247,157.835765,-0.152157,27.514333,0.689393,390616.381050,0.972181,20.546085,0.611843,3.225151,0.095964,0.092065,184.061522,32.000000,201.787818,182.015591,166.845607,164.274497,32.000000,158.850710,72.351749,65.022959,99.211041,40.000000,53.030851,78.987342,32.594580,33.810127,31.526173,59.633652,40.417243
49.670690,60.500631,160.371413,156.122045,106.771700,96.915863,29.068961,14.208309,157.416961,3.025103,59.429946,50.571954,155.200038,162.157180,152.828245,157.519010,107.254648,156.142551,-0.000705,-1.764038,32.000000,-235.800313,157.834627,-0.152225,27.517897,0.690453,390609.598975,0.972279,20.554445,0.614510,3.231067,0.089013,0.085251,184.064499,32.000000,201.772897,181.984894,166.922624,164.296575,32.000000,158.810420,72.351532,65.022361,99.205620,40.000000,52.960535,78.987342,32.602251,33.810127,31.553896,59.639111,40.313942
49.670933,60.512792,160.240647,156.123161,106.697173,96.911616,29.092591,14.208266,157.418344,3.024968,59.443226,50.575732,155.203569,162.159477,152.830615,157.519476,107.252261,156.144867,-0.000705,-1.764022,32.000000,-235.800451,157.832781,-0.152272,27.522527,0.690115,390574.146953,0.972956,20.566112,0.615471,3.229913,0.097059,0.089906,184.088032,32.000000,201.739474,181.978142,167.061976,164.300889,32.000000,158.797905,72.352059,65.022019,99.200422,40.000000,52.904345,78.987342,32.610240,33.810127,31.584213,59.636652,40.414822
49.678209,60.524020,160.527822,156.124209,106.678523,96.914822,29.070015,14.208179,157.422491,3.024855,59.460927,50.579006,155.205630,162.164143,152.831086,157.523194,107.249565,156.146843,-0.000706,-1.764010,32.000000,-235.800459,157.838287,-0.152257,27.527790,0.689733,390542.021231,0.973116,20.573899,0.620053,3.228693,0.096246,0.082627,184.104629,32.000000,201.717119,181.998398,167.162378,164.285948,32.000000,158.809104,72.352308,65.022333,99.196126,40.000000,52.986902,78.987342,32.617972,33.810127,31.613314,59.633672,40.382174
49.684364,60.534743,160.636493,156.125195,106.671806,96.926241,29.087612,14.208309,157.427624,3.025066,59.478452,50.585128,155.206288,162.168466,152.830457,157.530510,107.245343,156.151472,-0.000706,-1.764015,32.000000,-235.800309,157.842382,-0.152247,27.533972,0.689117,390544.858466,0.972309,20.585808,0.623451,3.226045,0.092518,0.079524,184.102015,32.000000,201.719146,182.027750,167.152932,164.247453,32.000000,158.844496,72.352466,65.022743,99.192904,40.000000,53.068016,78.987342,32.613905,33.810127,31.641315,59.631528,40.321719
49.689271,60.543773,160.534080,156.126151,106.679902,96.934256,29.088746,14.208363,157.437388,3.024913,59.482834,50.596166,155.206687,162.173728,152.830376,157.537690,107.242456,156.154987,-0.000706,-1.763984,32.000000,-235.800281,157.851288,-0.152258,27.540669,0.689996,390571.815931,0.972969,20.589491,0.627008,3.231353,0.092412,0.093163,184.075695,32.000000,201.742477,182.048757,167.043925,164.220688,32.000000,158.867810,72.353101,65.023784,99.190279,40.000000,53.027338,78.987342,32.622914,33.810127,31.668333,59.635157,40.570214
49.704907,60.549923,160.675973,156.127107,106.715633,96.942502,29.108940,14.208286,157.449387,3.024822,59.467582,50.608912,155.206337,162.183884,152.828668,157.547688,107.241618,156.164091,-0.000705,-1.763963,32.000000,-235.800450,157.866657,-0.152282,27.547387,0.690260,390634.771290,0.972390,20.593829,0.633248,3.233140,0.095626,0.084331,184.046805,32.000000,201.778297,182.041400,166.913778,164.218035,32.000000,158.872989,72.352664,65.025622,99.186321,40.000000,53.034263,78.987342,32.612386,33.810127,31.686230,59.625362,40.564712
49.715168,60.547961,160.735274,156.127141,106.779327,96.954738,29.089669,14.208389,157.463408,3.024909,59.437747,50.624932,155.205330,162.200047,152.830497,157.563552,107.238800,156.178577,-0.000704,-1.763945,32.000000,-235.800402,157.884187,-0.152040,27.552306,0.689715,390680.649081,0.972350,20.597770,0.637667,3.230759,0.086469,0.085934,184.029293,32.000000,201.798952,182.017472,168.404690,164.242585,32.000000,158.844288,72.353461,65.026560,99.184435,40.000000,53.138817,78.987342,32.606238,33.810127,31.692654,59.640881,40.324067
49.722229,60.539453,160.560737,156.125967,106.884887,96.975298,29.093868,14.208348,157.481796,3.024924,59.391638,50.642767,155.204240,162.216907,152.835912,157.584312,107.236195,156.193408,-0.000702,-1.763931,32.000000,-235.800395,157.903142,-0.151832,27.555984,0.689930,390712.446962,0.971438,20.587708,0.642474,3.232598,0.094734,0.087170,184.032572,32.000000,201.788642,181.993509,173.074890,164.275477,32.000000,158.823960,72.354817,65.026609,99.183379,40.000000,53.040610,78.987342,32.601891,33.810127,31.686338,59.628391,40.557522
49.732660,60.524638,160.514550,156.123384,107.170942,97.011757,29.132280,14.208256,157.505412,3.024833,59.336360,50.661098,155.204550,162.239551,152.839915,157.606679,107.232969,156.212783,-0.000702,-1.762180,32.000000,-235.800484,157.928901,-0.151973,27.558557,0.689963,390757.926103,0.971979,20.575109,0.651609,3.233123,0.093395,0.089898,184.058830,32.000000,201.759116,181.988151,176.256891,164.289498,32.000000,158.816908,72.354755,65.026421,99.182535,40.000000,52.918242,78.987342,32.598989,33.810127,31.666004,59.635334,40.494646
49.749865,60.503756,160.739392,156.119192,107.455433,97.040175,29.085829,14.208365,157.531152,3.024870,59.281263,50.677322,155.207028,162.267842,152.841983,157.632554,107.229732,156.236978,-0.000704,-1.761614,32.000000,-235.800329,157.956832,-0.151979,27.560611,0.689262,390830.891285,0.971872,20.559283,0.660679,3.229154,0.085834,0.078226,184.084611,32.000000,201.739699,181.998450,176.370228,164.279246,32.000000,158.834303,72.353417,65.027074,99.181984,40.000000,53.042048,78.987342,32.585259,33.810127,31.626154,59.628056,40.580706
