OSU 80 Ton Compressor Load Stand
49.764103,60.477259,160.602678,156.112727,107.734362,97.064622,29.097022,14.208339,157.558463,3.025551,59.231145,50.690848,155.208067,162.298235,152.842434,157.660522,107.227381,156.262662,-0.000704,-1.759870,32.000000,-235.800455,157.983597,-0.151704,27.562116,0.689115,390958.426476,0.970693,20.533657,0.672350,3.227548,0.097623,0.088768,184.089453,32.000000,201.740349,182.029943,176.372208,164.254541,32.000000,158.868977,72.352846,65.028857,99.182391,40.000000,53.066699,78.987342,32.571307,33.810127,31.578143,59.623857,40.564932
49.775713,60.450406,160.345569,156.105357,107.989843,97.089138,29.098507,14.208373,157.589452,3.026052,59.183094,50.706205,155.203813,162.331190,152.844475,157.692542,107.224895,156.289331,-0.000704,-1.758128,32.000000,-235.800494,158.012223,-0.151578,27.563829,0.689815,391041.342801,0.972105,20.494947,0.686134,3.230951,0.094805,0.092267,184.066779,32.000000,201.766321,182.048670,176.264434,164.237399,32.000000,158.893169,72.353323,65.030587,99.183514,40.000000,52.875746,78.987342,32.557770,33.810127,31.525537,59.638924,40.504330
49.790934,60.423481,160.630405,156.097244,108.204747,97.121503,29.088869,14.208329,157.620901,3.026460,59.133304,50.720723,155.195444,162.361717,152.847842,157.724021,107.222952,156.321481,-0.000704,-1.756347,32.000000,-235.800612,158.045693,-0.151537,27.566189,0.689192,391101.795537,0.971603,20.453703,0.699679,3.227280,0.089403,0.080889,184.035306,32.000000,201.798828,182.050146,176.141946,164.243313,32.000000,158.888689,72.353369,65.031860,99.183423,40.000000,52.930514,78.987342,32.544406,33.810127,31.471935,59.626522,40.511154
49.808700,60.396771,160.791449,156.088549,108.393570,97.145816,29.092487,14.208326,157.653476,3.027250,59.086155,50.735507,155.187993,162.389888,152.851673,157.755868,107.221738,156.351838,-0.000704,-1.754618,32.000000,-235.800689,158.078089,-0.151521,27.569962,0.688165,391163.827674,0.971481,20.414826,0.713786,3.221362,0.098554,0.081010,184.018943,32.000000,201.819905,182.026892,172.993136,164.271118,32.000000,158.854377,72.353001,65.033070,99.183209,40.000000,53.063569,78.987342,32.524005,33.810127,31.418780,59.625057,40.556128
49.817303,60.372105,160.749553,156.079351,108.579539,97.170182,29.077796,14.208475,157.684311,3.027683,59.044587,50.746900,155.182213,162.422286,152.856176,157.787350,107.219432,156.383028,-0.000705,-1.753457,32.000000,-235.800531,158.110275,-0.151515,27.575717,0.689118,391254.241022,0.971731,20.372141,0.729736,3.226097,0.094255,0.090539,184.021179,32.000000,201.815346,181.999742,168.374381,164.300725,32.000000,158.810212,72.353381,65.034109,99.183646,40.000000,53.062335,78.987342,32.511310,33.810127,31.368294,59.623808,40.587089
49.837394,60.349643,160.873865,156.069969,108.657884,97.194537,29.100267,14.208490,157.712941,3.028326,59.008679,50.757886,155.177089,162.453074,152.858232,157.819183,107.214111,156.413113,-0.000703,-1.753449,32.000000,-235.800558,158.139989,-0.151611,27.582987,0.689494,391309.351618,0.971404,20.327038,0.744175,3.228180,0.092874,0.087861,184.050157,32.000000,201.794826,181.983098,166.940585,164.313740,32.000000,158.780197,72.353771,65.034227,99.183034,40.000000,53.073551,78.987342,32.488851,33.810127,31.321387,59.641658,40.588116
49.846517,60.329181,160.869821,156.060556,108.732775,97.218924,29.098984,14.208517,157.743791,3.028757,58.973660,50.774076,155.174544,162.485983,152.857132,157.852607,107.209736,156.441449,-0.000703,-1.751714,32.000000,-235.800549,158.171026,-0.151353,27.591704,0.689206,391375.499498,0.971890,20.293468,0.760067,3.226781,0.092001,0.082602,184.077736,32.000000,201.769170,181.995034,167.054230,164.301016,32.000000,158.780214,72.352873,65.034419,99.181949,40.000000,53.123136,78.987342,32.470672,33.810127,31.278975,59.626522,40.575130
49.864815,60.310517,160.860032,156.051266,108.915280,97.243143,29.102287,14.208543,157.777693,3.029261,58.934679,50.790998,155.171089,162.520603,152.852632,157.886080,107.204864,156.472451,-0.000704,-1.749997,32.000000,-235.800639,158.204489,-0.151168,27.600617,0.689329,391442.165281,0.970895,20.250217,0.778489,3.227975,0.096797,0.083335,184.085788,32.000000,201.762178,182.026444,167.062030,164.268113,32.000000,158.803600,72.351888,65.034206,99.180908,40.000000,53.095112,78.987342,32.447780,33.810127,31.242125,59.637350,40.507779
49.886894,60.287385,161.109383,156.041565,109.114140,97.279788,29.065429,14.208556,157.815685,3.029818,58.892272,50.808340,155.164113,162.558205,152.848241,157.923553,107.200813,156.506772,-0.000704,-1.748289,32.000000,-235.800615,158.238132,-0.151330,27.609395,0.689107,391516.790423,0.970934,20.220316,0.795203,3.227303,0.091252,0.083555,184.070433,32.000000,201.778439,182.050767,166.960407,164.235804,32.000000,158.823319,72.351187,65.035181,99.179744,40.000000,53.201161,78.987342,32.411995,33.810127,31.198763,59.634655,40.469774
49.911545,60.262192,161.229570,156.031221,109.305646,97.316408,29.112831,14.208596,157.849893,3.030105,58.851506,50.822288,155.155573,162.595394,152.844810,157.960056,107.198777,156.538989,-0.000702,-1.746551,32.000000,-235.800498,158.271975,-0.151573,27.618151,0.688723,391588.178677,0.970626,20.182727,0.813573,3.225923,0.089608,0.083254,184.039182,32.000000,201.808460,182.051777,166.837687,164.225281,32.000000,158.824102,72.350279,65.036490,99.176842,40.000000,53.302077,78.987342,32.384487,33.810127,31.149834,59.636711,40.569261
49.918746,60.237054,161.213438,156.020388,109.502439,97.352783,29.085721,14.208616,157.884725,3.030560,58.817380,50.831645,155.146557,162.632957,152.841864,157.995069,107.197814,156.574727,-0.000703,-1.745374,32.000000,-235.800527,158.307458,-0.151804,27.625832,0.689338,391699.314029,0.971691,20.136766,0.832564,3.229493,0.092044,0.086104,184.014011,32.000000,201.831463,182.029599,168.311244,164.243340,32.000000,158.787847,72.349195,65.036979,99.172697,40.000000,53.293210,78.987342,32.355494,33.810127,31.096293,59.634891,40.496994
49.926156,60.214087,161.372390,156.009220,109.619909,97.389421,29.058584,14.208706,157.917091,3.031118,58.789169,50.841842,155.138086,162.666196,152.840194,158.027698,107.195249,156.608198,-0.000704,-1.745375,32.000000,-235.800437,158.342247,-0.151747,27.632790,0.689428,391802.492709,0.969882,20.086094,0.848622,3.230306,0.094562,0.088303,184.010373,32.000000,201.830893,182.003133,172.966140,164.271253,32.000000,158.742681,72.349026,65.036867,99.169696,40.000000,53.362313,78.987342,32.337058,33.810127,31.049465,59.633505,40.690977
49.948699,60.198424,161.423775,155.999058,109.702349,97.425912,29.084800,14.208821,157.949636,3.031780,58.756467,50.857595,155.129383,162.704082,152.837910,158.059355,107.189940,156.639728,-0.000702,-1.745373,32.000000,-235.800336,158.377879,-0.151789,27.639905,0.689282,391915.142567,0.970931,20.053515,0.865139,3.229517,0.100286,0.093378,184.033123,32.000000,201.809559,181.989771,176.136727,164.273779,32.000000,158.715855,72.348739,65.035454,99.167920,40.000000,53.450539,78.987342,32.307294,33.810127,31.012813,59.625253,40.742334
49.977476,60.181239,161.359638,155.989483,109.836725,97.462618,29.089383,14.208889,157.986414,3.032464,58.716799,50.871526,155.122325,162.741012,152.834916,158.097678,107.184423,156.673537,-0.000702,-1.745387,32.000000,-235.800261,158.415554,-0.151860,27.646483,0.689806,392034.209951,0.971985,20.022890,0.882267,3.232221,0.091168,0.082301,184.063183,32.000000,201.784719,181.996909,176.244598,164.257248,32.000000,158.698823,72.348106,65.032925,99.166489,40.000000,53.414695,78.987342,32.261225,33.810127,30.979581,59.623257,40.537272
49.984530,60.161183,161.345932,155.979788,109.902415,97.503048,29.084464,14.208976,158.021495,3.033180,58.682098,50.888219,155.114640,162.779974,152.830485,158.134715,107.181216,156.709008,-0.000702,-1.744772,32.000000,-235.800272,158.453850,-0.151888,27.651861,0.689731,392155.818815,0.970951,19.983940,0.901293,3.231791,0.102618,0.091927,184.074432,32.000000,201.773947,182.028916,176.262936,164.224485,32.000000,158.709829,72.348492,65.031260,99.166418,40.000000,53.403044,78.987342,32.227146,33.810127,30.942956,59.627663,40.723846
49.992566,60.136907,161.257417,155.969265,109.935478,97.551657,29.088415,14.208937,158.056391,3.033811,58.657237,50.901161,155.102912,162.816021,152.825454,158.168429,107.178443,156.742744,-0.000702,-1.744171,32.000000,-235.800462,158.489448,-0.152011,27.657472,0.689161,392273.526420,0.970505,19.937039,0.921516,3.228647,0.083682,0.075786,184.055722,32.000000,201.790032,182.056778,176.169437,164.188873,32.000000,158.717177,72.349174,65.030767,99.166291,40.000000,53.368164,78.987342,32.204314,33.810127,30.892672,59.635246,40.520031
50.007346,60.115557,161.343315,155.958097,110.003325,97.580208,29.100619,14.208849,158.088827,3.034464,58.638951,50.913034,155.090114,162.848649,152.821102,158.201408,107.177461,156.773730,-0.000701,-1.744199,32.000000,-235.800555,158.521652,-0.151715,27.663469,0.689130,392412.407878,0.970869,19.909702,0.940149,3.227917,0.092975,0.080069,184.019441,32.000000,201.821164,182.066272,176.020925,164.173878,32.000000,158.701610,72.349951,65.029943,99.164823,40.000000,53.354870,78.987342,32.175685,33.810127,30.846331,59.626001,40.563831
50.026363,60.098163,161.358111,155.947209,110.072398,97.608786,29.085284,14.208869,158.115918,3.035223,58.623266,50.924552,155.079762,162.878645,152.816020,158.233119,107.177060,156.802559,-0.000702,-1.744185,32.000000,-235.800452,158.551034,-0.151678,27.670592,0.688847,392578.175867,0.970987,19.877131,0.957590,3.225628,0.101438,0.095124,183.986953,32.000000,201.841698,182.055457,175.927671,164.182189,32.000000,158.661978,72.350399,65.028943,99.162974,40.000000,53.426236,78.987342,32.131504,33.810127,30.806090,59.638501,40.661777
50.029038,60.083924,161.152700,155.936776,110.132744,97.633286,29.083079,14.208943,158.143484,3.035781,58.607131,50.936172,155.070475,162.908418,152.810718,158.262765,107.175117,156.829385,-0.000703,-1.744357,32.000000,-235.800379,158.581485,-0.151544,27.677588,0.688966,392658.146123,0.970494,19.840528,0.972043,3.226392,0.092415,0.085006,183.979110,32.000000,201.840206,182.030382,175.943493,164.207831,32.000000,158.614477,72.351195,65.027317,99.161599,40.000000,53.310870,78.987342,32.106973,33.810127,30.774123,59.644195,40.509760
50.045528,60.072037,161.186359,155.926975,110.147027,97.657780,29.098773,14.209007,158.171210,3.036286,58.588670,50.946281,155.063353,162.935982,152.804761,158.291470,107.173724,156.858072,-0.000703,-1.744513,32.000000,-235.800300,158.608774,-0.151320,27.684207,0.688752,392739.627990,0.970839,19.803513,0.984976,3.225462,0.086488,0.087619,184.005516,32.000000,201.819549,182.008218,176.047626,164.215859,32.000000,158.578018,72.351772,65.025695,99.160614,40.000000,53.284244,78.987342,32.069598,33.810127,30.749544,59.627329,40.576744
50.053064,60.059993,161.156300,155.917811,110.152097,97.682364,29.086310,14.208938,158.195742,3.036795,58.574397,50.956471,155.056908,162.961849,152.796008,158.315620,107.171248,156.883655,-0.000702,-1.744506,32.000000,-235.800377,158.635527,-0.150914,27.689652,0.687933,392821.862013,0.971062,19.786515,0.998579,3.221183,0.104575,0.090018,184.036947,32.000000,201.789256,182.009799,176.166274,164.194162,32.000000,158.572102,72.350834,65.023629,99.158344,40.000000,53.292395,78.987342,32.032756,33.810127,30.724638,59.622106,40.569481
50.061930,60.048828,161.165589,155.909004,110.207598,97.715104,29.096017,14.208927,158.218544,3.037126,58.570474,50.966136,155.050364,162.988560,152.785674,158.340916,107.168016,156.906651,-0.000702,-1.744493,32.000000,-235.800373,158.661939,-0.150781,27.694711,0.687811,392897.668072,0.970400,19.757620,1.012439,3.220794,0.085406,0.086155,184.048846,32.000000,201.772338,182.032927,173.165814,164.153725,32.000000,158.589620,72.349931,65.021659,99.156318,40.000000,53.287608,78.987342,32.003892,33.810127,30.700451,59.624830,40.579239
50.073518,60.038982,161.408622,155.900528,110.223018,97.739296,29.140222,14.209137,158.239203,3.037350,58.572398,50.974794,155.041277,163.010735,152.776038,158.365597,107.167019,156.927555,-0.000702,-1.746237,32.000000,-235.800000,158.683373,-0.150679,27.697803,0.687606,392981.100454,0.970868,19.737803,1.026032,3.219709,0.099442,0.092473,184.040208,32.000000,201.779712,182.058660,168.561243,164.112807,32.000000,158.613713,72.349151,65.018981,99.154425,40.000000,53.387766,78.987342,31.963449,33.810127,30.678037,59.633298,40.494279
50.078614,60.030895,161.565959,155.892353,110.281655,97.763641,29.103115,14.209257,158.260560,3.037557,58.573627,50.983401,155.031093,163.032111,152.766947,158.390413,107.167157,156.949083,-0.000701,-1.747988,32.000000,-235.799850,158.704439,-0.150763,27.699753,0.687607,393098.946224,0.970652,19.717496,1.039253,3.219324,0.081207,0.076343,184.015198,32.000000,201.809089,182.068329,166.925600,164.091081,32.000000,158.620681,72.348803,65.016192,99.151455,40.000000,53.517014,78.987342,31.934340,33.810127,30.661155,59.623798,40.545049
50.090425,60.025033,161.732926,155.884706,110.306126,97.788002,29.108626,14.209287,158.279954,3.037967,58.571677,50.993275,155.020846,163.053113,152.758987,158.412623,107.168196,156.967969,-0.000700,-1.749694,32.000000,-235.799691,158.725513,-0.150621,27.700552,0.688415,393178.021384,0.969147,19.695705,1.049332,3.223433,0.094916,0.084442,183.996181,32.000000,201.837531,182.049634,166.824618,164.101263,32.000000,158.596929,72.349006,65.013935,99.148347,40.000000,53.592089,78.987342,31.899086,33.810127,30.647364,59.624880,40.416510
50.093508,60.019495,161.796407,155.877702,110.305748,97.812210,29.092105,14.209352,158.295467,3.038324,58.571394,51.000026,155.011314,163.071576,152.753932,158.430692,107.167446,156.985588,-0.000699,-1.750307,32.000000,-235.799489,158.742616,-0.150370,27.700736,0.689025,393262.943344,0.970495,19.682363,1.058547,3.226247,0.095841,0.085058,183.992968,32.000000,201.846228,182.013654,166.806217,164.121708,32.000000,158.553039,72.348442,65.009642,99.145347,40.000000,53.699819,78.987342,31.862968,33.810127,30.635445,59.644392,40.550112
50.089263,60.015203,161.528469,155.871243,110.227752,97.834087,29.095675,14.209318,158.311257,3.038604,58.576165,51.006730,155.004772,163.088846,152.749285,158.445139,107.166076,157.000348,-0.000699,-1.752049,32.000000,-235.799561,158.757470,-0.150551,27.699129,0.689620,393343.375087,0.970286,19.664328,1.065710,3.228819,0.105267,0.097873,184.014003,32.000000,201.826648,181.987825,166.900417,164.136217,32.000000,158.515851,72.348220,65.005748,99.141974,40.000000,53.602366,78.987342,31.845029,33.810127,30.624168,59.620906,40.601909
50.096157,60.013076,161.396220,155.865232,110.082538,97.846228,29.101490,14.209314,158.324619,3.038743,58.591342,51.010449,154.999026,163.104039,152.742966,158.458302,107.164569,157.015152,-0.000699,-1.753795,32.000000,-235.799577,158.769140,-0.150561,27.696962,0.689965,393433.734725,0.970998,19.655614,1.074111,3.229888,0.096423,0.088546,184.046157,32.000000,201.796138,181.985899,167.026696,164.136807,32.000000,158.503790,72.347289,65.002681,99.137866,40.000000,53.472105,78.987342,31.810409,33.810127,30.619771,59.636898,40.554734
50.094757,60.016159,161.436465,155.860192,109.970831,97.858251,29.081234,14.209432,158.334424,3.039149,58.613055,51.013693,154.994111,163.114472,152.735213,158.469470,107.161700,157.025582,-0.000700,-1.755547,32.000000,-235.799380,158.777233,-0.150536,27.694176,0.689224,393521.972351,0.971175,19.655695,1.081892,3.224812,0.090258,0.080665,184.062239,32.000000,201.775905,182.005031,167.079004,164.107476,32.000000,158.519327,72.346386,64.999754,99.133598,40.000000,53.492211,78.987342,31.782829,33.810127,30.622760,59.634616,40.587382
50.103723,60.020891,161.470655,155.856092,109.936249,97.878457,29.078091,14.209399,158.344281,3.039498,58.633106,51.019469,154.989289,163.125174,152.726533,158.478952,107.161288,157.035319,-0.000701,-1.757294,32.000000,-235.799291,158.784973,-0.150527,27.692377,0.688777,393566.224684,0.970949,19.646463,1.089826,3.221729,0.099329,0.093863,184.056331,32.000000,201.774945,182.028452,167.012946,164.072672,32.000000,158.536893,72.346512,64.997798,99.129415,40.000000,53.505097,78.987342,31.751200,33.810127,30.631226,59.625086,40.609686
50.105778,60.025961,161.307450,155.852607,109.955603,97.898684,29.104444,14.209409,158.352817,3.039740,58.646198,51.024121,154.982867,163.132846,152.716576,158.486467,107.163243,157.045814,-0.000701,-1.759062,32.000000,-235.799288,158.793703,-0.150579,27.692389,0.689102,393625.051966,0.971783,19.650990,1.097224,3.222622,0.090360,0.083743,184.029797,32.000000,201.798689,182.030931,166.877963,164.053850,32.000000,158.537930,72.345217,64.996380,99.124157,40.000000,53.442324,78.987342,31.720324,33.810127,30.643245,59.633111,40.733310
50.117186,60.030059,161.336901,155.849413,109.930379,97.910743,29.135637,14.209469,158.362577,3.039823,58.657551,51.027274,154.975066,163.144082,152.710516,158.494602,107.164226,157.056467,-0.000701,-1.759649,32.000000,-235.799175,158.802547,-0.150619,27.693653,0.689302,393706.939108,0.971909,19.646483,1.101864,3.222728,0.103597,0.098289,184.002253,32.000000,201.824832,182.007665,166.761150,164.053412,32.000000,158.511924,72.344454,64.994407,99.120254,40.000000,53.420428,78.987342,31.680962,33.810127,30.652201,59.627240,40.515849
50.127972,60.033068,161.329481,155.846252,109.937823,97.923118,29.091438,14.209464,158.369954,3.040183,58.665339,51.034198,154.968786,163.151722,152.706875,158.501248,107.166762,157.066589,-0.000701,-1.759633,32.000000,-235.799199,158.811213,-0.150480,27.696155,0.688828,393789.834461,0.971199,19.649436,1.104465,3.219338,0.103882,0.093439,183.991593,32.000000,201.828065,181.976154,166.735957,164.074986,32.000000,158.472185,72.344940,64.991822,99.116302,40.000000,53.430181,78.987342,31.641035,33.810127,30.659647,59.635993,40.516509
50.133695,60.036274,161.471645,155.843130,109.960180,97.935434,29.081289,14.209369,158.377631,3.040079,58.670446,51.037612,154.962759,163.157884,152.703515,158.509999,107.167395,157.072760,-0.000701,-1.759610,32.000000,-235.799279,158.818626,-0.150644,27.699809,0.688835,393834.383595,0.970046,19.641780,1.108109,3.219193,0.092787,0.082924,184.005895,32.000000,201.803692,181.948894,166.826018,164.086814,32.000000,158.436898,72.345509,64.987520,99.112139,40.000000,53.486411,78.987342,31.600922,33.810127,30.666558,59.627830,40.754073
50.134437,60.039558,161.619156,155.840056,109.974044,97.947651,29.097446,14.209445,158.384410,3.040173,58.681529,51.039747,154.958477,163.165436,152.698262,158.516976,107.167988,157.082068,-0.000701,-1.759581,32.000000,-235.799280,158.826411,-0.150713,27.703702,0.688688,393875.732745,0.971421,19.633679,1.109966,3.218352,0.092046,0.081561,184.034378,32.000000,201.769044,181.938453,166.961076,164.076743,32.000000,158.423851,72.344588,64.983531,99.108829,40.000000,53.617568,78.987342,31.577222,33.810127,30.673919,59.631420,40.568380
50.142605,60.042798,161.473882,155.837037,109.897411,97.951732,29.103112,14.209526,158.387510,3.040663,58.701043,51.038991,154.956483,163.170605,152.690267,158.521056,107.169040,157.090932,-0.000701,-1.759568,32.000000,-235.799145,158.831862,-0.150762,27.706776,0.689136,393924.751361,0.971768,19.630991,1.112011,3.220821,0.098985,0.093630,184.048181,32.000000,201.741448,181.957047,167.042156,164.046590,32.000000,158.444070,72.342990,64.979757,99.106826,40.000000,53.583033,78.987342,31.530942,33.810127,30.681168,59.633013,40.568087
50.133510,60.048906,161.471524,155.834153,109.809878,97.963973,29.152505,14.209549,158.389128,3.040844,58.727462,51.038817,154.955002,163.174009,152.680818,158.522399,107.170056,157.094552,-0.000701,-1.759550,32.000000,-235.799040,158.832230,-0.150787,27.708766,0.689662,393976.855496,0.971342,19.633509,1.115459,3.223715,0.085831,0.077877,184.032688,32.000000,201.732982,181.983587,168.550462,164.006236,32.000000,158.477020,72.341927,64.976460,99.105367,40.000000,53.561863,78.987342,31.507593,33.810127,30.692522,59.632974,40.493545
50.137630,60.057317,161.326855,155.831867,109.725135,97.976166,29.097677,14.209429,158.389322,3.041189,58.754324,51.039537,154.950302,163.173865,152.671382,158.521953,107.171062,157.096457,-0.000701,-1.759533,32.000000,-235.799101,158.833325,-0.151068,27.709673,0.688975,393989.726100,0.971028,19.628338,1.118256,3.220293,0.096723,0.093196,184.002523,32.000000,201.754910,181.991413,173.063205,163.982266,32.000000,158.488755,72.340992,64.973980,99.102259,40.000000,53.491413,78.987342,31.478307,33.810127,30.708416,59.630436,40.575717
50.142622,60.067688,161.252412,155.830224,109.670521,97.977394,29.084520,14.209405,158.390270,3.041335,58.780644,51.040690,154.944555,163.172686,152.664543,158.521112,107.174422,157.096872,-0.000703,-1.759495,32.000000,-235.799043,158.833909,-0.151027,27.709700,0.689146,394050.803739,0.969713,19.643813,1.118811,3.220830,0.095292,0.097955,183.968101,32.000000,201.781973,181.973173,176.060062,163.978293,32.000000,158.479884,72.340027,64.971200,99.099723,40.000000,53.450571,78.987342,31.434306,33.810127,30.729290,59.620326,40.597654
50.132645,60.079674,161.174544,155.829268,109.620234,97.977231,29.092038,14.209431,158.388385,3.041589,58.806974,51.037326,154.941413,163.170499,152.660263,158.517889,107.178989,157.094708,-0.000703,-1.760646,32.000000,-235.799063,158.830836,-0.150999,27.708073,0.688635,394106.330523,0.971595,19.647980,1.118631,3.217680,0.086844,0.082226,183.946492,32.000000,201.788261,181.943128,176.023785,163.997891,32.000000,158.453886,72.339873,64.968791,99.097455,40.000000,53.374288,78.987342,31.416194,33.810127,30.755418,59.634705,40.573883
50.133198,60.093474,161.234074,155.829327,109.531209,97.977436,29.088108,14.209501,158.382042,3.041747,58.837384,51.032763,154.940347,163.168064,152.657214,158.513246,107.181898,157.091339,-0.000703,-1.762353,32.000000,-235.798972,158.825594,-0.150946,27.706642,0.688322,394114.730316,0.971967,19.653210,1.115452,3.215875,0.095389,0.092468,183.954053,32.000000,201.773304,181.912041,176.101261,164.019456,32.000000,158.425874,72.339236,64.967062,99.095031,40.000000,53.376416,78.987342,31.388527,33.810127,30.784228,59.634596,40.498314
50.123958,60.110022,161.343341,155.830073,109.372396,97.969426,29.133231,14.209524,158.373507,3.041469,58.876985,51.026993,154.940685,163.160697,152.654081,158.507040,107.184839,157.087060,-0.000704,-1.765225,32.000000,-235.798964,158.821384,-0.150891,27.704995,0.688232,394127.678056,0.971958,19.675472,1.109945,3.214962,0.090623,0.086689,183.978694,32.000000,201.739495,181.899218,176.231666,164.020529,32.000000,158.412143,72.338853,64.963967,99.093505,40.000000,53.451915,78.987342,31.363593,33.810127,30.817373,59.633721,40.575717
50.114417,60.129156,161.133201,155.831635,109.224806,97.957240,29.076530,14.209608,158.362458,3.041516,58.922579,51.021816,154.941799,163.150545,152.647131,158.496530,107.186596,157.080402,-0.000705,-1.766972,32.000000,-235.798932,158.811844,-0.150989,27.703098,0.688509,394140.042143,0.972115,19.688702,1.105574,3.216114,0.091011,0.084566,183.994084,32.000000,201.714165,181.911426,176.318682,164.001346,32.000000,158.423958,72.338173,64.960496,99.091864,40.000000,53.353371,78.987342,31.341537,33.810127,30.856515,59.630112,40.501909
50.103590,60.150713,161.005557,155.834142,109.029099,97.944918,29.091359,14.209659,158.352431,3.041568,58.973580,51.016216,154.942320,163.137081,152.639294,158.486076,107.188476,157.073085,-0.000705,-1.768686,32.000000,-235.798907,158.802437,-0.150809,27.702114,0.689058,394129.516352,0.970770,19.714766,1.100776,3.218887,0.094702,0.084780,183.985848,32.000000,201.705217,181.943390,176.291630,163.967780,32.000000,158.450196,72.338160,64.957590,99.092565,40.000000,53.301408,78.987342,31.331406,33.810127,30.903570,59.633318,40.400002
50.098188,60.173515,161.036606,155.837705,108.839817,97.932636,29.092594,14.209703,158.341824,3.041615,59.025020,51.011467,154.943365,163.122553,152.632142,158.475625,107.192519,157.063446,-0.000707,-1.769265,32.000000,-235.798828,158.788653,-0.150797,27.701688,0.688414,394107.780810,0.972795,19.743730,1.096128,3.215306,0.092300,0.082793,183.950665,32.000000,201.717914,181.961901,176.172920,163.944298,32.000000,158.467157,72.338066,64.954173,99.093529,40.000000,53.245028,78.987342,31.306309,33.810127,30.952585,59.633800,40.585328
50.083621,60.197439,161.333700,155.841867,108.660995,97.920474,29.101704,14.209598,158.328907,3.041639,59.079191,50.997348,154.944531,163.105018,152.627287,158.464436,107.199380,157.052188,-0.000706,-1.771007,32.000000,-235.798916,158.773728,-0.151093,27.701011,0.688075,394089.440688,0.972463,19.776441,1.091073,3.213454,0.080380,0.089134,183.911815,32.000000,201.737930,181.956073,176.043663,163.947863,32.000000,158.457760,72.337965,64.952388,99.093291,40.000000,53.389257,78.987342,31.295057,33.810127,31.003878,59.630751,40.489510
50.065726,60.224050,161.401028,155.846688,108.481302,97.896024,29.099785,14.209642,158.311521,3.041538,59.140477,50.987727,154.947249,163.084880,152.623014,158.444710,107.205973,157.035854,-0.000707,-1.770994,32.000000,-235.798895,158.753684,-0.150990,27.700827,0.688226,394064.935319,0.972474,19.804811,1.082845,3.214420,0.097931,0.084896,183.886269,32.000000,201.741961,181.931307,175.993278,163.974643,32.000000,158.428290,72.338101,64.951261,99.091904,40.000000,53.513964,78.987342,31.290681,33.810127,31.057771,59.622214,40.592591
50.061533,60.254915,161.382328,155.852230,108.332411,97.871758,29.106650,14.209720,158.293123,3.041412,59.199463,50.978352,154.951447,163.064150,152.619676,158.423671,107.210870,157.019306,-0.000707,-1.771025,32.000000,-235.798846,158.733286,-0.150957,27.701707,0.689504,394042.953596,0.972422,19.843747,1.071097,3.221287,0.095732,0.085201,183.885153,32.000000,201.723406,181.898412,176.060470,164.003852,32.000000,158.410098,72.337950,64.948954,99.091129,40.000000,53.494873,78.987342,31.274159,33.810127,31.125487,59.628302,40.555908
50.046915,60.290081,161.371228,155.860019,108.255807,97.847379,29.099100,14.209700,158.274534,3.041140,59.247772,50.973272,154.958007,163.044322,152.616458,158.405455,107.215004,157.001124,-0.000708,-1.772238,32.000000,-235.798710,158.712018,-0.151019,27.702362,0.689883,393977.893313,0.972694,19.888805,1.057412,3.223783,0.096784,0.085019,183.906932,32.000000,201.684396,181.883379,176.195567,164.015243,32.000000,158.407376,72.336928,64.944805,99.091579,40.000000,53.481492,78.987342,31.263146,33.810127,31.199589,59.642985,40.551359
50.047544,60.321676,161.484286,155.868384,108.261879,97.831215,29.093186,14.209632,158.256104,3.041321,59.289578,50.966548,154.966766,163.024236,152.612176,158.388741,107.217887,156.986132,-0.000709,-1.772242,32.000000,-235.798724,158.691181,-0.151118,27.702106,0.689737,393913.136550,0.972392,19.923993,1.045329,3.223679,0.098226,0.089259,183.924740,32.000000,201.649959,181.896727,176.308342,164.005314,32.000000,158.436555,72.336434,64.940350,99.092867,40.000000,53.532359,78.987342,31.245666,33.810127,31.273246,59.635324,40.573369
50.038562,60.349439,161.550496,155.876913,108.203989,97.810802,29.086454,14.209678,158.241076,3.041198,59.329382,50.961952,154.971849,163.007010,152.608417,158.374440,107.220631,156.972187,-0.000709,-1.772240,32.000000,-235.798867,158.673777,-0.151109,27.700935,0.689785,393861.150343,0.972805,19.974233,1.033300,3.224399,0.092723,0.085737,183.921298,32.000000,201.640095,181.920572,176.322546,163.978008,32.000000,158.483560,72.336263,64.936302,99.094930,40.000000,53.576348,78.987342,31.228258,33.810127,31.339573,59.632610,40.536832
50.034770,60.373115,161.733804,155.885197,108.147494,97.798425,29.083831,14.209703,158.226518,3.041057,59.365370,50.955506,154.973014,162.991431,152.608656,158.360451,107.224927,156.958234,-0.000710,-1.772253,32.000000,-235.798732,158.657762,-0.151198,27.698977,0.690149,393830.122106,0.972910,20.005177,1.023907,3.226618,0.090571,0.089046,183.892382,32.000000,201.655453,181.934523,176.216583,163.960127,32.000000,158.514210,72.335998,64.932591,99.097661,40.000000,53.682396,78.987342,31.212077,33.810127,31.393083,59.632275,40.503890
50.029418,60.393567,161.871909,155.893111,108.136184,97.781996,29.090641,14.209666,158.212943,3.041110,59.392740,50.949135,154.975756,162.977955,152.611227,158.345739,107.230764,156.941728,-0.000710,-1.772259,32.000000,-235.798685,158.642178,-0.151185,27.696591,0.690450,393784.346489,0.973196,20.042205,1.015106,3.228520,0.101226,0.094575,183.850756,32.000000,201.680537,181.931738,176.085468,163.964109,32.000000,158.526191,72.335543,64.930480,99.099223,40.000000,53.790092,78.987342,31.196243,33.810127,31.442223,59.630210,40.570214
50.022965,60.412179,161.990613,155.900696,108.132675,97.757509,29.101411,14.209766,158.200558,3.040801,59.408404,50.945809,154.979121,162.967488,152.614693,158.334551,107.237317,156.928708,-0.000711,-1.772245,32.000000,-235.798407,158.628600,-0.151259,27.694370,0.691184,393758.704169,0.973303,20.069792,1.004751,3.232428,0.102268,0.082724,183.819551,32.000000,201.691110,181.901521,176.017358,163.995235,32.000000,158.504785,72.335912,64.928372,99.100325,40.000000,53.873830,78.987342,31.179937,33.810127,31.487297,59.627309,40.514602
50.015062,60.428062,161.851862,155.907848,108.072663,97.732991,29.099007,14.209792,158.192950,3.040586,59.410838,50.941766,154.984614,162.956179,152.619507,158.322701,107.242600,156.920235,-0.000712,-1.773397,32.000000,-235.798276,158.617195,-0.151326,27.692762,0.691752,393710.912474,0.973079,20.095765,0.991745,3.235535,0.095536,0.089009,183.816115,32.000000,201.678112,181.864148,177.582552,164.036806,32.000000,158.481832,72.336661,64.925504,99.101865,40.000000,53.866901,78.987342,31.170053,33.810127,31.528615,59.641520,40.376231
50.008389,60.440329,161.706771,155.914464,108.068658,97.716756,29.146630,14.209736,158.187741,3.040561,59.398205,50.942004,154.989558,162.947162,152.623950,158.313585,107.246420,156.911694,-0.000712,-1.772229,32.000000,-235.798315,158.609268,-0.151307,27.692118,0.692198,393627.685486,0.972661,20.121033,0.979536,3.238325,0.094164,0.083669,183.836386,32.000000,201.643140,181.847605,182.258606,164.053281,32.000000,158.474129,72.336751,64.922894,99.102342,40.000000,53.770477,78.987342,31.155315,33.810127,31.558519,59.632452,40.573076
50.006994,60.444814,161.713805,155.919469,108.123687,97.704589,29.122879,14.209675,158.183839,3.040916,59.376207,50.945361,154.995102,162.942774,152.627375,158.306393,107.249413,156.904176,-0.000714,-1.771032,32.000000,-235.798326,158.607995,-0.151416,27.693060,0.691689,393544.649030,0.972707,20.145071,0.970572,3.236062,0.096638,0.092292,183.852798,32.000000,201.606996,181.855389,185.379166,164.048376,32.000000,158.490567,72.336744,64.920791,99.102775,40.000000,53.755280,78.987342,31.141216,33.810127,31.577474,59.629217,40.567793
50.012545,60.442907,161.737334,155.923211,108.331147,97.700511,29.079214,14.209793,158.182525,3.040958,59.348627,50.948422,155.000611,162.943917,152.629674,158.303648,107.252587,156.903671,-0.000715,-1.769855,32.000000,-235.798202,158.609006,-0.151440,27.694532,0.691182,393492.344173,0.971130,20.164224,0.963040,3.233593,0.096714,0.086467,183.850250,32.000000,201.587860,181.884511,185.389447,164.023172,32.000000,158.530861,72.335822,64.918663,99.103221,40.000000,53.777153,78.987342,31.117689,33.810127,31.584144,59.631046,40.595746
50.014632,60.435784,161.750907,155.925475,108.577886,97.700894,29.057605,14.209778,158.187977,3.041302,59.319725,50.947461,155.004239,162.946511,152.631776,158.308079,107.255959,156.905590,-0.000715,-1.768647,32.000000,-235.798305,158.612555,-0.151510,27.696401,0.691120,393444.378753,0.971843,20.170147,0.956782,3.233824,0.090944,0.083431,183.817844,32.000000,201.595055,181.907567,185.284473,163.998486,32.000000,158.569249,72.335180,64.917126,99.103279,40.000000,53.787138,78.987342,31.095062,33.810127,31.577182,59.628282,40.582173
50.014565,60.424622,161.870312,155.926045,108.760855,97.692779,29.078258,14.209925,158.190920,3.041850,59.291029,50.942384,155.005741,162.947699,152.634135,158.311942,107.262626,156.910188,-0.000715,-1.767497,32.000000,-235.798215,158.616482,-0.151214,27.699050,0.691067,393415.479823,0.973138,20.162513,0.953389,3.233935,0.090841,0.085974,183.776970,32.000000,201.619926,181.908017,185.145060,163.996998,32.000000,158.590970,72.335788,64.916329,99.103280,40.000000,53.849093,78.987342,31.072188,33.810127,31.557251,59.638934,40.568013
50.007557,60.413204,161.992243,155.924888,108.932221,97.692684,29.090980,14.209809,158.191172,3.042247,59.263538,50.935149,155.007343,162.947905,152.637679,158.314228,107.269403,156.913124,-0.000715,-1.765719,32.000000,-235.798264,158.619909,-0.151216,27.702596,0.691027,393400.290284,0.973802,20.153237,0.950850,3.234072,0.105443,0.091703,183.748266,32.000000,201.635935,181.880179,185.057694,164.018098,32.000000,158.584175,72.335882,64.914057,99.102520,40.000000,53.960798,78.987342,31.058026,33.810127,31.536859,59.638029,40.558549
50.000398,60.403874,161.982993,155.923441,109.053685,97.692663,29.083643,14.209818,158.190748,3.042783,59.237960,50.929373,155.008162,162.947057,152.641537,158.317862,107.274781,156.916575,-0.000715,-1.763949,32.000000,-235.798293,158.622823,-0.151216,27.706870,0.691323,393340.938410,0.973002,20.142143,0.946181,3.236463,0.095183,0.081680,183.739867,32.000000,201.627213,181.846605,185.096543,164.054100,32.000000,158.564196,72.336287,64.910749,99.102592,40.000000,53.975129,78.987342,31.047076,33.810127,31.518409,59.628007,40.549085
49.998396,60.395820,161.932980,155.921856,109.125979,97.688648,29.081196,14.209772,158.195566,3.043131,59.211385,50.930781,155.008785,162.949081,152.645589,158.321367,107.278820,156.919605,-0.000715,-1.762189,32.000000,-235.798488,158.625604,-0.151237,27.712029,0.691751,393318.963237,0.972696,20.137956,0.940679,3.239355,0.095817,0.094176,183.765121,32.000000,201.597247,181.829618,185.236147,164.072567,32.000000,158.556640,72.335400,64.906932,99.102275,40.000000,53.959357,78.987342,31.029272,33.810127,31.504325,59.622411,40.562437
49.998202,60.388227,162.188463,155.920288,109.260901,97.676423,29.087847,14.209732,158.201295,3.043234,59.188273,50.927098,155.011696,162.953862,152.648471,158.325970,107.281400,156.921951,-0.000715,-1.760388,32.000000,-235.798575,158.628592,-0.151253,27.716484,0.691695,393301.431025,0.973071,20.136015,0.936800,3.239634,0.086294,0.086721,183.789481,32.000000,201.566018,181.833282,185.361496,164.060956,32.000000,158.575856,72.334478,64.902174,99.102303,40.000000,54.038091,78.987342,31.016125,33.810127,31.491645,59.631538,40.560823
49.989082,60.378986,162.319559,155.918728,109.379758,97.672329,29.087309,14.209643,158.201416,3.043606,59.173428,50.920772,155.014578,162.954098,152.646425,158.330357,107.285743,156.922021,-0.000715,-1.759205,32.000000,-235.798690,158.628301,-0.151447,27.718492,0.691366,393269.429501,0.973135,20.130027,0.934078,3.238763,0.082666,0.082241,183.797222,32.000000,201.555731,181.857967,185.393591,164.036872,32.000000,158.613258,72.333449,64.898360,99.101599,40.000000,54.214309,78.987342,31.003105,33.810127,31.476556,59.635137,40.574616
49.982388,60.371152,162.333178,155.917113,109.403712,97.660099,29.133867,14.209504,158.202286,3.043841,59.168986,50.910658,155.013742,162.951523,152.644305,158.332274,107.290050,156.919500,-0.000716,-1.759196,32.000000,-235.798918,158.624591,-0.151585,27.719939,0.692089,393205.842144,0.972775,20.122634,0.932517,3.243886,0.090481,0.086403,183.778323,32.000000,201.565501,181.882173,185.307546,164.016353,32.000000,158.641298,72.331615,64.895616,99.099972,40.000000,54.234609,78.987342,30.993485,33.810127,31.461714,59.636288,40.520178
49.966034,60.366282,162.478209,155.915858,109.320814,97.647685,29.130767,14.209739,158.198978,3.043960,59.177727,50.899632,155.011820,162.946383,152.644989,158.328721,107.294261,156.918067,-0.000716,-1.759201,32.000000,-235.798680,158.618940,-0.151604,27.719645,0.692600,393175.456200,0.972924,20.122805,0.928205,3.247100,0.085399,0.084818,183.743871,32.000000,201.593235,181.882046,185.172792,164.013931,32.000000,158.647688,72.330566,64.893782,99.099484,40.000000,54.304388,78.987342,30.994978,33.810127,31.449800,59.629738,40.564492
49.962301,60.365936,162.594191,155.915380,109.187332,97.635413,29.083455,14.209575,158.194924,3.044267,59.189999,50.886543,155.010810,162.936769,152.645918,158.324559,107.300322,156.913577,-0.000715,-1.759209,32.000000,-235.798785,158.615173,-0.151674,27.718029,0.692603,393113.160114,0.971370,20.121881,0.922802,3.247808,0.088274,0.097382,183.715922,32.000000,201.613968,181.860138,185.083204,164.038659,32.000000,158.622892,72.329155,64.892567,99.098360,40.000000,54.420234,78.987342,30.983662,33.810127,31.452294,59.632364,40.524506
49.943689,60.372564,162.503922,155.916806,109.036915,97.611207,29.066679,14.209524,158.188726,3.044560,59.197402,50.878004,155.011178,162.928917,152.645638,158.317061,107.305444,156.905453,-0.000716,-1.759207,32.000000,-235.798757,158.606194,-0.151656,27.716865,0.693266,393059.735356,0.971687,20.133896,0.917968,3.251773,0.093205,0.092606,183.712630,32.000000,201.613106,181.826356,185.085814,164.072306,32.000000,158.593018,72.328544,64.890318,99.096026,40.000000,54.432012,78.987342,30.984508,33.810127,31.464695,59.642553,40.517757
49.937728,60.379670,162.362502,155.919327,108.919450,97.586902,29.092550,14.209505,158.183247,3.044625,59.197315,50.872890,155.013816,162.920602,152.646354,158.311017,107.309069,156.899024,-0.000716,-1.759185,32.000000,-235.798753,158.596885,-0.151684,27.714720,0.693693,393001.249430,0.973224,20.137405,0.909957,3.254338,0.090487,0.087122,183.736461,32.000000,201.588206,181.802201,185.191917,164.091815,32.000000,158.571392,72.329040,64.887800,99.094252,40.000000,54.364398,78.987342,30.981886,33.810127,31.474836,59.627171,40.431257
49.935531,60.385031,162.609831,155.922479,108.860621,97.562407,29.078698,14.209562,158.174601,3.044645,59.190341,50.866818,155.016908,162.914589,152.647130,158.307277,107.311527,156.892981,-0.000717,-1.759192,32.000000,-235.798675,158.588235,-0.151544,27.711607,0.693493,392915.042897,0.973960,20.163255,0.901306,3.253743,0.093173,0.090405,183.765155,32.000000,201.558129,181.801691,185.306431,164.087260,32.000000,158.571932,72.328525,64.884981,99.093182,40.000000,54.440048,78.987342,30.968817,33.810127,31.490732,59.626384,40.432944
49.918292,60.386424,162.770822,155.925799,108.838359,97.544974,29.077673,14.209636,158.167064,3.044509,59.186363,50.859337,155.020229,162.906189,152.644986,158.300274,107.313824,156.884069,-0.000717,-1.759197,32.000000,-235.798612,158.578929,-0.151399,27.707084,0.692949,392823.949764,0.972998,20.176519,0.894887,3.251299,0.086044,0.072669,183.774934,32.000000,201.541083,181.831501,185.355727,164.059018,32.000000,158.610279,72.327563,64.883960,99.091841,40.000000,54.608648,78.987342,30.968966,33.810127,31.496058,59.632561,40.349012
49.913778,60.383605,162.878998,155.928767,108.792782,97.532807,29.128502,14.209578,158.157186,3.044545,59.193542,50.850307,155.022849,162.896600,152.642321,158.291433,107.316481,156.875667,-0.000715,-1.759314,32.000000,-235.798606,158.568878,-0.151379,27.701487,0.693797,392728.730925,0.973278,20.184148,0.889805,3.256395,0.098917,0.090496,183.764733,32.000000,201.551410,181.860925,185.269529,164.030754,32.000000,158.640416,72.326997,64.883372,99.090861,40.000000,54.720539,78.987342,30.970331,33.810127,31.496385,59.636544,40.512474
49.904954,60.383599,162.806554,155.931735,108.625508,97.520571,29.099704,14.209337,158.144677,3.044750,59.209619,50.839799,155.022066,162.881642,152.641873,158.282167,107.319521,156.866890,-0.000715,-1.759343,32.000000,-235.798846,158.558045,-0.151374,27.695204,0.694614,392667.813153,0.973511,20.203353,0.883634,3.260745,0.094572,0.083665,183.737369,32.000000,201.580874,181.866758,182.111713,164.022808,32.000000,158.659383,72.326983,64.882252,99.090017,40.000000,54.716584,78.987342,30.963549,33.810127,31.496700,59.627810,40.429863
49.884540,60.386883,162.642779,155.935067,108.462518,97.508394,29.102085,14.209365,158.131021,3.045130,59.220897,50.827224,155.021156,162.865288,152.640995,158.267109,107.325693,156.852767,-0.000716,-1.759337,32.000000,-235.798801,158.541100,-0.151385,27.688290,0.695124,392612.745483,0.971781,20.205199,0.877326,3.263207,0.096611,0.090972,183.710026,32.000000,201.604916,181.849391,177.440241,164.040009,32.000000,158.655022,72.327130,64.881778,99.088318,40.000000,54.641691,78.987342,30.974943,33.810127,31.502030,59.624358,40.411154
49.875933,60.393932,162.822174,155.939125,108.363675,97.496258,29.101590,14.209362,158.114804,3.045301,59.218895,50.819913,155.023521,162.851434,152.641672,158.251429,107.329851,156.838029,-0.000715,-1.760498,32.000000,-235.798768,158.527100,-0.151083,27.681260,0.695052,392563.884990,0.972809,20.214312,0.870474,3.262332,0.090806,0.084932,183.704406,32.000000,201.611561,181.817604,175.911357,164.080796,32.000000,158.634972,72.326168,64.881300,99.087179,40.000000,54.690434,78.987342,30.978748,33.810127,31.517451,59.633613,40.372636
49.878884,60.398466,162.873928,155.943854,108.307817,97.484159,29.136952,14.209352,158.100593,3.045346,59.207412,50.815507,155.027689,162.837705,152.643986,158.237987,107.331566,156.822465,-0.000716,-1.761648,32.000000,-235.798683,158.511546,-0.150827,27.674622,0.694833,392520.992079,0.973054,20.238697,0.858164,3.260384,0.086566,0.085419,183.729380,32.000000,201.594658,181.791306,176.017433,164.104905,32.000000,158.619606,72.325628,64.879578,99.085576,40.000000,54.809303,78.987342,30.967044,33.810127,31.529933,59.637439,40.410494
49.867485,60.399044,162.852673,155.948247,108.332668,97.472197,29.100148,14.209137,158.084382,3.045622,59.193016,50.811906,155.032828,162.824560,152.646168,158.222383,107.333052,156.807058,-0.000716,-1.762836,32.000000,-235.798915,158.499682,-0.150848,27.668664,0.695710,392479.203923,0.973152,20.254645,0.847602,3.264544,0.093644,0.087663,183.767653,32.000000,201.568796,181.784310,176.151507,164.107181,32.000000,158.635433,72.324806,64.879225,99.083083,40.000000,54.819382,78.987342,30.968342,33.810127,31.537431,59.634567,40.413428
49.874746,60.396155,162.575706,155.952115,108.336786,97.459924,29.100865,14.209088,158.069957,3.045763,59.181152,50.807350,155.035617,162.810287,152.646921,158.207749,107.335026,156.795503,-0.000715,-1.762846,32.000000,-235.799004,158.484197,-0.150718,27.664233,0.695940,392430.737335,0.971799,20.256129,0.839122,3.265388,0.084325,0.086382,183.791706,32.000000,201.553308,181.804789,176.215372,164.090603,32.000000,158.671428,72.323426,64.879052,99.081441,40.000000,54.725267,78.987342,30.960229,33.810127,31.537879,59.624673,40.407339
49.871676,60.390294,162.515616,155.955268,108.259503,97.455846,29.084231,14.209128,158.055177,3.045846,59.168820,50.803662,155.036798,162.797577,152.646911,158.193419,107.337108,156.782045,-0.000715,-1.764040,32.000000,-235.798848,158.470060,-0.150589,27.661231,0.696090,392388.246483,0.973154,20.268492,0.830941,3.265709,0.093860,0.085849,183.784312,32.000000,201.562936,181.827759,176.163714,164.067913,32.000000,158.712287,72.322224,64.879016,99.080954,40.000000,54.672713,78.987342,30.950195,33.810127,31.530355,59.643831,40.351800
49.855279,60.380730,162.535758,155.958309,108.264617,97.439705,29.082834,14.208957,158.034752,3.046014,59.149977,50.797331,155.036264,162.778708,152.647972,158.177651,107.340389,156.765197,-0.000715,-1.764010,32.000000,-235.798989,158.452549,-0.150326,27.658701,0.694998,392326.089794,0.972845,20.258096,0.823942,3.259680,0.088516,0.086317,183.744528,32.000000,201.606898,181.836295,175.974351,164.059368,32.000000,158.728419,72.321321,64.879049,99.080030,40.000000,54.723713,78.987342,30.956221,33.810127,31.517917,59.630584,40.576304
49.862087,60.372874,162.391475,155.960136,108.202289,97.427465,29.083568,14.208958,158.019036,3.045979,59.130880,50.787885,155.034974,162.763690,152.651758,158.162926,107.343307,156.749067,-0.000714,-1.763998,32.000000,-235.799095,158.436489,-0.150196,27.656926,0.694855,392300.164166,0.973411,20.255408,0.816011,3.258676,0.104235,0.093867,183.717750,32.000000,201.635927,181.808303,175.878658,164.075854,32.000000,158.703008,72.320583,64.880329,99.077642,40.000000,54.663145,78.987342,30.942306,33.810127,31.507129,59.646457,40.430523
49.852145,60.365182,162.410673,155.961679,108.113854,97.414915,29.091538,14.209097,158.003251,3.045960,59.113150,50.780240,155.035516,162.748633,152.655120,158.146646,107.346533,156.731474,-0.000715,-1.764008,32.000000,-235.798958,158.422860,-0.150045,27.655025,0.695084,392227.955501,0.973624,20.262802,0.805405,3.260151,0.093841,0.082806,183.719614,32.000000,201.633831,181.769500,175.887879,164.105272,32.000000,158.667362,72.320610,64.882670,99.076087,40.000000,54.667435,78.987342,30.947590,33.810127,31.496025,59.631784,40.391125
49.844086,60.360109,162.238772,155.962613,108.070436,97.406721,29.089898,14.209118,157.990749,3.045903,59.102162,50.772984,155.035959,162.737314,152.657674,158.131520,107.348030,156.718998,-0.000715,-1.764009,32.000000,-235.798795,158.412831,-0.150349,27.653476,0.694411,392158.573026,0.973311,20.247906,0.795475,3.256813,0.098307,0.091223,183.732572,32.000000,201.616347,181.755919,175.959426,164.120665,32.000000,158.651821,72.320023,64.883341,99.075079,40.000000,54.643564,78.987342,30.950900,33.810127,31.488787,59.633790,40.407192
49.834075,60.351656,161.902999,155.963854,107.952542,97.390512,29.093406,14.209061,157.967700,3.045909,59.082643,50.761920,155.041193,162.713010,152.658378,158.108773,107.350264,156.694934,-0.000715,-1.766320,32.000000,-235.798902,158.386815,-0.150424,27.650300,0.694561,392098.812148,0.973112,20.250496,0.784601,3.257847,0.107265,0.084258,183.773277,32.000000,201.572959,181.757193,176.136347,164.121721,32.000000,158.655177,72.318759,64.883941,99.072235,40.000000,54.468007,78.987342,30.954352,33.810127,31.476501,59.647893,40.402130
49.828551,60.345985,161.826395,155.964331,107.927990,97.370238,29.110932,14.209267,157.949208,3.045684,59.067115,50.754426,155.045598,162.694717,152.655043,158.089305,107.352117,156.677900,-0.000714,-1.768084,32.000000,-235.798732,158.367270,-0.150469,27.646532,0.694008,392062.104174,0.973245,20.253761,0.777678,3.254925,0.092630,0.084886,183.788535,32.000000,201.555260,181.784717,176.178468,164.098331,32.000000,158.686866,72.316194,64.884748,99.068319,40.000000,54.434753,78.987342,30.958185,33.810127,31.468591,59.633524,40.404404
49.823638,60.341151,161.747220,155.964329,107.937521,97.366196,29.083731,14.209280,157.937519,3.045787,59.053607,50.748536,155.045081,162.683681,152.652701,158.076811,107.352758,156.666574,-0.000713,-1.769250,32.000000,-235.798788,158.355013,-0.150471,27.643189,0.692867,391988.102602,0.973159,20.255665,0.764980,3.248841,0.086939,0.080725,183.782065,32.000000,201.554252,181.810486,176.147123,164.079053,32.000000,158.711670,72.314801,64.885225,99.067004,40.000000,54.384180,78.987342,30.959916,33.810127,31.463559,59.638816,40.343216
49.815736,60.328032,161.868409,155.963278,107.997218,97.366270,29.088371,14.209305,157.913315,3.046323,59.024587,50.735979,155.041462,162.659071,152.649659,158.053075,107.357338,156.641005,-0.000713,-1.768669,32.000000,-235.798922,158.327560,-0.150363,27.634530,0.692606,391899.603970,0.972474,20.255708,0.755719,3.247664,0.097466,0.080913,183.743435,32.000000,201.584783,181.838747,175.990757,164.060546,32.000000,158.735096,72.313740,64.887244,99.064742,40.000000,54.425054,78.987342,30.965449,33.810127,31.445919,59.630102,40.408513
49.814499,60.319453,161.875046,155.962149,108.038360,97.366272,29.090146,14.209377,157.900483,3.046233,59.014012,50.728203,155.040712,162.646442,152.649532,158.040924,107.359336,156.629026,-0.000712,-1.769261,32.000000,-235.798880,158.313265,-0.150364,27.629034,0.692432,391879.175663,0.973437,20.255959,0.750152,3.246395,0.090799,0.085570,183.725915,32.000000,201.600781,181.833861,175.932652,164.066774,32.000000,158.725348,72.313167,64.887943,99.063473,40.000000,54.470638,78.987342,30.966058,33.810127,31.432252,59.633869,40.446590
