OSU 80 Ton Compressor Load Stand
49.802805,60.304141,161.731712,155.959354,108.082244,97.354197,29.083849,14.209357,157.869209,3.046008,59.008754,50.705994,155.039298,162.615659,152.652190,158.010061,107.362258,156.605583,-0.000710,-1.770454,32.000000,-235.798914,158.280649,-0.150213,27.616582,0.693173,391859.220782,0.973418,20.251016,0.734449,3.249343,0.094214,0.087424,183.717014,32.000000,201.616127,181.792978,175.889889,164.103043,32.000000,158.684985,72.312339,64.889484,99.060404,40.000000,54.386832,78.987342,30.968687,33.810127,31.406986,59.625637,40.381147
49.781829,60.299192,161.773672,155.957733,107.897222,97.333823,29.094570,14.209290,157.841657,3.046051,59.023415,50.686602,155.039805,162.586182,152.652391,157.981862,107.362372,156.578720,-0.000708,-1.770887,32.000000,-235.799031,158.250408,-0.150112,27.607179,0.693339,391845.066810,0.973363,20.243718,0.727240,3.249557,0.100462,0.087300,183.738481,32.000000,201.593645,181.768377,176.012287,164.124242,32.000000,158.669590,72.312584,64.890260,99.059544,40.000000,54.410100,78.987342,30.987857,33.810127,31.394997,59.633161,40.348645
49.767991,60.300684,161.632532,155.957367,107.585579,97.309376,29.077170,14.209361,157.809856,3.045993,59.042831,50.671373,155.041196,162.555891,152.649115,157.948477,107.364201,156.553397,-0.000708,-1.772666,32.000000,-235.799046,158.219087,-0.150123,27.598759,0.693167,391779.514613,0.973665,20.240510,0.714119,3.247442,0.091635,0.086461,183.775225,32.000000,201.558452,181.774172,176.155768,164.114887,32.000000,158.671020,72.310387,64.890048,99.058726,40.000000,54.380544,78.987342,31.006829,33.810127,31.393797,59.635855,40.427148
49.760805,60.308985,161.569023,155.958901,107.392276,97.285050,29.077377,14.209317,157.778907,3.046903,59.058322,50.661857,155.043576,162.526378,152.644561,157.916192,107.364042,156.524633,-0.000707,-1.774405,32.000000,-235.799066,158.189430,-0.150157,27.591604,0.693697,391704.805336,0.973540,20.257278,0.702318,3.249653,0.113383,0.106792,183.800750,32.000000,201.542676,181.796360,176.218280,164.094986,32.000000,158.701734,72.308941,64.891040,99.057506,40.000000,54.327146,78.987342,31.018062,33.810127,31.410815,59.632334,40.415996
49.753162,60.316702,161.549773,155.962615,107.297866,97.260736,29.104239,14.209302,157.752759,3.051130,59.064173,50.654511,155.046614,162.499291,152.638034,157.888897,107.363534,156.497021,-0.000707,-1.775585,32.000000,-235.799062,158.161350,-0.150162,27.585119,0.693410,391613.505119,0.974179,20.273100,0.689469,3.247721,0.096571,0.093328,183.788713,32.000000,201.544182,181.837166,176.162725,164.071833,32.000000,158.725587,72.307743,64.891564,99.057996,40.000000,54.319943,78.987342,31.030929,33.810127,31.427197,59.638078,40.415189
49.747826,60.319444,161.545125,155.965939,107.323832,97.236481,29.098044,14.209357,157.727246,3.064058,59.065519,50.646018,155.046145,162.473114,152.634221,157.861292,107.366098,156.469275,-0.000706,-1.775590,32.000000,-235.798980,158.131995,-0.150148,27.578823,0.693297,391530.934280,0.974105,20.288846,0.677110,3.246913,0.086758,0.076769,183.759931,32.000000,201.569462,181.846825,176.025930,164.057106,32.000000,158.741410,72.307309,64.892987,99.060156,40.000000,54.322369,78.987342,31.034808,33.810127,31.438857,59.630151,40.343803
49.733410,60.319570,161.498226,155.968739,107.316798,97.212147,29.084856,14.209382,157.695948,3.081315,59.070313,50.629044,155.045730,162.442872,152.634779,157.831938,107.369794,156.440730,-0.000704,-1.775600,32.000000,-235.798728,158.100373,-0.150161,27.572220,0.693344,391448.679306,0.973146,20.304479,0.665599,3.247025,0.091646,0.092933,183.721920,32.000000,201.598771,181.838174,175.920104,164.075366,32.000000,158.721249,72.306130,64.894750,99.062329,40.000000,54.315733,78.987342,31.051584,33.810127,31.441671,59.627388,40.416216
49.719909,60.319439,161.290249,155.970885,107.164188,97.187812,29.086560,14.209351,157.662774,3.098928,59.082924,50.612923,155.044165,162.410974,152.636192,157.799270,107.371720,156.410163,-0.000704,-1.775636,32.000000,-235.798704,158.067920,-0.150138,27.565413,0.693385,391352.558270,0.973233,20.312749,0.650956,3.247280,0.090770,0.087218,183.708551,32.000000,201.603047,181.813418,175.918668,164.115553,32.000000,158.691364,72.306978,64.897447,99.065097,40.000000,54.242868,78.987342,31.070759,33.810127,31.443795,59.637812,40.358109
49.707151,60.326553,161.359780,155.973241,106.937256,97.155444,29.142483,14.209536,157.631197,3.116444,59.100710,50.598879,155.044468,162.379514,152.642865,157.765763,107.370200,156.379849,-0.000704,-1.776214,32.000000,-235.798515,158.035380,-0.149825,27.559809,0.693406,391257.585629,0.973741,20.327813,0.634833,3.247278,0.092325,0.080455,183.726296,32.000000,201.582565,181.792298,176.017962,164.147631,32.000000,158.657857,72.307310,64.900478,99.068425,40.000000,54.217087,78.987342,31.086116,33.810127,31.454535,59.636367,40.393399
49.689845,60.336498,161.400727,155.976218,106.730514,97.131233,29.146401,14.209685,157.597118,3.134182,59.119055,50.587244,155.049187,162.348452,152.644072,157.732551,107.366965,156.349292,-0.000703,-1.776813,32.000000,-235.798288,158.002511,-0.149674,27.554431,0.692828,391164.450217,0.973730,20.341673,0.619596,3.243977,0.083733,0.090615,183.757244,32.000000,201.547578,181.791449,176.167409,164.149444,32.000000,158.658273,72.308354,64.901118,99.073136,40.000000,54.254861,78.987342,31.114400,33.810127,31.472150,59.637655,40.336393
49.690171,60.347281,161.168708,155.979633,106.547367,97.106883,29.091342,14.209581,157.562566,3.151797,59.129954,50.577254,155.054264,162.317946,152.641353,157.699040,107.365896,156.315788,-0.000704,-1.776830,32.000000,-235.798307,157.972056,-0.149384,27.549884,0.693188,391053.850669,0.971830,20.362012,0.607913,3.246209,0.096323,0.086139,183.769910,32.000000,201.523571,181.820519,176.251786,164.121951,32.000000,158.685157,72.307542,64.902049,99.077004,40.000000,54.201555,78.987342,31.121998,33.810127,31.494883,59.630781,40.210127
49.677819,60.356909,160.885818,155.983305,106.456590,97.074371,29.083349,14.209683,157.530094,3.169246,59.134949,50.570252,155.056137,162.288221,152.637363,157.666938,107.366151,156.284800,-0.000704,-1.776844,32.000000,-235.798224,157.939811,-0.149313,27.546089,0.693561,390986.183450,0.971854,20.389899,0.597839,3.248163,0.099280,0.085470,183.766803,32.000000,201.527005,181.856144,176.190660,164.090268,32.000000,158.726729,72.307412,64.904577,99.081358,40.000000,54.028905,78.987342,31.143380,33.810127,31.514611,59.638835,40.421205
49.675755,60.361666,160.986809,155.986416,106.505403,97.061960,29.071967,14.209689,157.500503,3.186467,59.134140,50.561879,155.059251,162.258524,152.635713,157.637539,107.368211,156.256585,-0.000704,-1.776879,32.000000,-235.798320,157.910668,-0.149258,27.542246,0.692663,390902.893899,0.973470,20.400344,0.584312,3.243473,0.087183,0.084179,183.737574,32.000000,201.546506,181.879866,176.065192,164.074881,32.000000,158.743327,72.308048,64.908257,99.086535,40.000000,54.004409,78.987342,31.161231,33.810127,31.528615,59.628233,40.372489
49.672303,60.364268,161.056087,155.988862,106.557300,97.049596,29.082317,14.209733,157.470901,3.203665,59.131971,50.553136,155.057995,162.232331,152.636607,157.607054,107.368634,156.228349,-0.000702,-1.776911,32.000000,-235.798236,157.884221,-0.149223,27.539606,0.691672,390791.785946,0.973703,20.422783,0.570555,3.238585,0.081347,0.081538,183.701865,32.000000,201.572910,181.872898,175.953366,164.092733,32.000000,158.732899,72.307464,64.910135,99.091143,40.000000,54.067128,78.987342,31.168400,33.810127,31.537844,59.639612,40.250039
49.653024,60.366186,161.069651,155.990717,106.586211,97.037545,29.081169,14.209772,157.444662,3.221243,59.124424,50.544037,155.059802,162.202733,152.639738,157.579318,107.371406,156.201385,-0.000701,-1.776915,32.000000,-235.798329,157.855576,-0.149199,27.537466,0.692095,390745.030150,0.974016,20.429680,0.556199,3.240752,0.095304,0.088636,183.689303,32.000000,201.574113,181.858324,175.943156,164.126675,32.000000,158.702750,72.307833,64.913508,99.095662,40.000000,54.079773,78.987342,31.196054,33.810127,31.543252,59.632148,40.339914
49.650197,60.368890,160.972195,155.992059,106.596935,97.025362,29.095137,14.209645,157.418918,3.238790,59.115840,50.536644,155.062127,162.178160,152.644670,157.552753,107.371281,156.175857,-0.000701,-1.776904,32.000000,-235.798567,157.827914,-0.149529,27.536411,0.692376,390699.471696,0.973626,20.435862,0.543472,3.242372,0.095285,0.083857,183.707668,32.000000,201.555066,181.831359,176.031538,164.154370,32.000000,158.667015,72.308564,64.914731,99.101001,40.000000,54.045012,78.987342,31.217152,33.810127,31.550775,59.627810,40.422746
49.642961,60.370696,160.966485,155.992671,106.659400,97.013134,29.075552,14.209669,157.396721,3.256416,59.095364,50.533313,155.064765,162.154788,152.649007,157.530514,107.370738,156.150963,-0.000702,-1.777397,32.000000,-235.798612,157.806105,-0.149565,27.536436,0.692673,390660.853874,0.973964,20.457780,0.528945,3.243904,0.089633,0.084151,183.734285,32.000000,201.517490,181.832985,176.200095,164.161975,32.000000,158.660233,72.307885,64.915686,99.105159,40.000000,54.005533,78.987342,31.230702,33.810127,31.557250,59.631282,40.418491
49.632584,60.368495,161.050134,155.992439,106.786674,97.000917,29.092594,14.209729,157.378852,3.273968,59.068679,50.527742,155.067636,162.135485,152.650900,157.507741,107.370477,156.128331,-0.000703,-1.776811,32.000000,-235.798676,157.786047,-0.149551,27.537141,0.692293,390616.421282,0.973442,20.463418,0.517941,3.242126,0.095509,0.087694,183.756101,32.000000,201.490087,181.857954,179.326537,164.142462,32.000000,158.691697,72.308437,64.918130,99.110545,40.000000,54.039554,78.987342,31.254144,33.810127,31.559635,59.633141,40.341675
49.637878,60.362488,161.010670,155.991053,106.911707,96.988732,29.093413,14.209655,157.361797,3.291458,59.040881,50.525569,155.067104,162.119965,152.650830,157.490257,107.367658,156.112199,-0.000703,-1.775069,32.000000,-235.798783,157.768546,-0.149563,27.538072,0.692287,390575.048747,0.974135,20.472732,0.507632,3.242484,0.101433,0.094360,183.750869,32.000000,201.487738,181.896605,183.872760,164.110721,32.000000,158.719327,72.308133,64.920619,99.116253,40.000000,54.063540,78.987342,31.268049,33.810127,31.554861,59.635039,40.361191
49.638070,60.352875,160.812201,155.988202,107.011310,96.976420,29.108367,14.209599,157.348353,3.309102,59.023691,50.519409,155.063679,162.103252,152.653374,157.475367,107.365824,156.095177,-0.000704,-1.773336,32.000000,-235.798869,157.749898,-0.149536,27.539253,0.692634,390530.116120,0.973660,20.481300,0.498023,3.244847,0.097641,0.094612,183.728285,32.000000,201.512657,181.921054,185.283695,164.083758,32.000000,158.748861,72.308766,64.923876,99.121949,40.000000,53.963410,78.987342,31.274584,33.810127,31.540403,59.624299,40.433604
49.621605,60.344515,160.780670,155.983708,107.114696,96.960196,29.096881,14.209532,157.332813,3.326738,59.010227,50.510494,155.060132,162.087947,152.656977,157.457756,107.368357,156.078585,-0.000705,-1.772772,32.000000,-235.798983,157.731933,-0.149534,27.539548,0.692287,390475.481912,0.973381,20.469799,0.493808,3.243706,0.101233,0.091898,183.701924,32.000000,201.544301,181.918248,185.141262,164.080559,32.000000,158.736419,72.309459,64.929325,99.128044,40.000000,53.894654,78.987342,31.303913,33.810127,31.527364,59.627987,40.402203
49.619134,60.340058,160.809688,155.978968,107.130448,96.935662,29.106698,14.209658,157.318714,3.344128,58.998816,50.501119,155.056244,162.070623,152.659811,157.442351,107.367791,156.063175,-0.000705,-1.771014,32.000000,-235.798869,157.711663,-0.149513,27.539023,0.691417,390416.492861,0.972728,20.459986,0.488219,3.239695,0.107975,0.103031,183.690994,32.000000,201.556222,181.887041,185.095747,164.109076,32.000000,158.713704,72.309821,64.931753,99.133893,40.000000,53.910413,78.987342,31.322669,33.810127,31.518484,59.630958,40.352313
49.612299,60.338997,160.639774,155.974152,107.129664,96.911365,29.088911,14.209763,157.305662,3.361640,58.992730,50.496014,155.054675,162.055907,152.663841,157.427723,107.364347,156.045222,-0.000706,-1.771020,32.000000,-235.798763,157.694316,-0.149509,27.536664,0.691395,390346.953261,0.973283,20.468716,0.478448,3.240134,0.098247,0.106166,183.711840,32.000000,201.546571,181.857260,185.155548,164.136544,32.000000,158.681064,72.310897,64.934187,99.140688,40.000000,53.851941,78.987342,31.340327,33.810127,31.516528,59.637616,40.359870
49.601350,60.340827,160.542157,155.969432,107.254774,96.887004,29.102876,14.209762,157.293623,3.379279,58.981859,50.494498,155.053510,162.042050,152.665296,157.416714,107.358901,156.030507,-0.000707,-1.769833,32.000000,-235.798939,157.682461,-0.149565,27.533864,0.691363,390244.954066,0.972750,20.466824,0.472293,3.240881,0.094397,0.087232,183.749048,32.000000,201.521982,181.842273,185.287743,164.137570,32.000000,158.667993,72.311633,64.936403,99.147311,40.000000,53.767042,78.987342,31.365898,33.810127,31.522293,59.631892,40.403964
49.604399,60.341619,160.513938,155.965013,107.350419,96.874572,29.102729,14.209766,157.284725,3.396990,58.960442,50.491377,155.054178,162.032288,152.665799,157.404927,107.356485,156.019168,-0.000706,-1.769847,32.000000,-235.798913,157.669737,-0.149581,27.529601,0.690721,390156.663755,0.973245,20.472860,0.467905,3.237902,0.100349,0.099449,183.787562,32.000000,201.493539,181.862540,185.392561,164.110248,32.000000,158.689719,72.311772,64.940755,99.153494,40.000000,53.730540,78.987342,31.383314,33.810127,31.526836,59.627987,40.428615
49.593941,60.338723,160.644496,155.959851,107.464603,96.870339,29.089266,14.209830,157.275413,3.414880,58.942706,50.489132,155.053225,162.022667,152.663331,157.395292,107.354346,156.011617,-0.000706,-1.769849,32.000000,-235.798765,157.660160,-0.149566,27.524365,0.690405,390077.987099,0.972774,20.486058,0.466932,3.236649,0.088429,0.082890,183.787141,32.000000,201.488818,181.897353,185.395516,164.077347,32.000000,158.724055,72.312910,64.943802,99.161609,40.000000,53.761410,78.987342,31.401760,33.810127,31.527483,59.624791,40.400662
49.589873,60.333675,160.623129,155.953912,107.543525,96.866389,29.073903,14.209793,157.269959,3.432685,58.927037,50.484939,155.048108,162.015381,152.661916,157.389579,107.351960,156.004311,-0.000706,-1.769841,32.000000,-235.798722,157.652417,-0.149653,27.519166,0.690278,390031.025580,0.972591,20.483683,0.464400,3.235881,0.088997,0.087237,183.764768,32.000000,201.508509,181.925235,185.295201,164.059173,32.000000,158.744858,72.313699,64.947403,99.167763,40.000000,53.820262,78.987342,31.422476,33.810127,31.521534,59.626679,40.415409
49.583962,60.328011,160.615462,155.947163,107.674337,96.854345,29.096846,14.209621,157.264102,3.450325,58.909300,50.481034,155.043700,162.008239,152.660831,157.386758,107.349580,155.996523,-0.000706,-1.769833,32.000000,-235.799073,157.642763,-0.149363,27.514011,0.691004,390021.572664,0.973216,20.491648,0.463246,3.239196,0.093351,0.087152,183.733358,32.000000,201.542077,181.922101,185.162802,164.064033,32.000000,158.736986,72.314141,64.951673,99.173550,40.000000,53.742604,78.987342,31.450778,33.810127,31.513903,59.635777,40.397361
49.579611,60.324203,160.881283,155.940849,107.802282,96.842070,29.089041,14.209572,157.259502,3.468252,58.889744,50.479283,155.037788,162.004440,152.663263,157.383127,107.349458,155.992568,-0.000706,-1.768103,32.000000,-235.799122,157.638749,-0.149211,27.509092,0.691078,390006.243639,0.973766,20.490823,0.462443,3.239031,0.087819,0.089898,183.718166,32.000000,201.564626,181.893979,185.103313,164.088802,32.000000,158.705970,72.314681,64.957452,99.179585,40.000000,53.859442,78.987342,31.471192,33.810127,31.508436,59.627919,40.363832
49.580666,60.321438,160.870951,155.934955,107.905101,96.838084,29.086794,14.209412,157.254277,3.486167,58.868344,50.479474,155.033861,162.001718,152.665602,157.379069,107.348335,155.989351,-0.000706,-1.766360,32.000000,-235.799285,157.636273,-0.149166,27.505696,0.691161,389958.798300,0.972990,20.491299,0.461425,3.239262,0.095637,0.089445,183.732239,32.000000,201.562698,181.860989,185.157958,164.125166,32.000000,158.663416,72.316183,64.961443,99.186783,40.000000,53.908110,78.987342,31.489566,33.810127,31.504971,59.638206,40.417317
49.581197,60.318770,160.787084,155.929505,108.044203,96.834199,29.096683,14.209367,157.251672,3.504194,58.844716,50.481007,155.033640,161.997680,152.668834,157.377427,107.343093,155.988739,-0.000705,-1.764637,32.000000,-235.799288,157.632656,-0.149055,27.504542,0.692236,389907.542862,0.973211,20.492010,0.459821,3.244908,0.091593,0.090173,183.764874,32.000000,201.540673,181.842548,185.299693,164.133673,32.000000,158.643007,72.318006,64.964609,99.194713,40.000000,53.833696,78.987342,31.506626,33.810127,31.503347,59.633062,40.356348
49.584295,60.315250,160.737980,155.924525,108.172437,96.822190,29.090459,14.209257,157.251706,3.521973,58.824790,50.480777,155.034483,161.996992,152.668785,157.377965,107.338386,155.987961,-0.000705,-1.764066,32.000000,-235.799339,157.635322,-0.149052,27.504361,0.692235,389889.390076,0.973217,20.488150,0.459540,3.244631,0.092932,0.093068,183.802676,32.000000,201.520169,181.848919,185.392490,164.116760,32.000000,158.645537,72.318002,64.968550,99.202483,40.000000,53.821028,78.987342,31.519102,33.810127,31.499426,59.634262,40.365373
49.572212,60.310592,160.664058,155.919209,108.231148,96.810106,29.089110,14.209220,157.249306,3.539811,58.807795,50.478630,155.032349,161.995848,152.666532,157.377155,107.334319,155.987741,-0.000705,-1.763486,32.000000,-235.799289,157.636048,-0.149053,27.505871,0.691912,389879.746148,0.972829,20.484929,0.464515,3.242904,0.087534,0.087605,183.808245,32.000000,201.514590,181.874559,185.386883,164.085775,32.000000,158.672765,72.317393,64.971904,99.211119,40.000000,53.772102,78.987342,31.543995,33.810127,31.494127,59.639189,40.331697
49.573241,60.306177,160.574545,155.913715,108.268032,96.805928,29.100707,14.209172,157.249164,3.557764,58.795750,50.479046,155.028125,161.994992,152.663508,157.378617,107.331431,155.987087,-0.000705,-1.761740,32.000000,-235.799361,157.635893,-0.149129,27.508191,0.691595,389833.887322,0.972840,20.478192,0.468882,3.241711,0.084875,0.083577,183.788583,32.000000,201.534209,181.900396,185.277385,164.061178,32.000000,158.693363,72.317593,64.975559,99.220931,40.000000,53.723543,78.987342,31.567531,33.810127,31.488333,59.627525,40.446517
49.574500,60.302330,160.504721,155.908095,108.298347,96.806151,29.090169,14.208984,157.250482,3.575919,58.782989,50.476460,155.019642,161.996765,152.660552,157.381222,107.328658,155.986112,-0.000706,-1.761292,32.000000,-235.799523,157.635589,-0.149076,27.510996,0.691358,389794.484542,0.973012,20.486086,0.472854,3.241010,0.095701,0.094265,183.762168,32.000000,201.572011,181.895777,185.123215,164.057156,32.000000,158.684581,72.318385,64.979317,99.229607,40.000000,53.720763,78.987342,31.581173,33.810127,31.482938,59.624044,40.414455
49.569958,60.299378,160.228538,155.902402,108.361031,96.806222,29.092199,14.208934,157.251125,3.593867,58.770163,50.473853,155.013753,161.998584,152.660300,157.385944,107.324701,155.984831,-0.000706,-1.759667,32.000000,-235.799537,157.636040,-0.148956,27.513992,0.690915,389776.970702,0.972549,20.480601,0.475456,3.239137,0.084480,0.085487,183.739618,32.000000,201.599543,181.868734,185.047611,164.087533,32.000000,158.655493,72.320294,64.983263,99.236357,40.000000,53.547142,78.987342,31.600986,33.810127,31.479910,59.632462,40.337640
49.561206,60.298150,160.241935,155.896683,108.363628,96.796785,29.086394,14.208943,157.252137,3.611258,58.767119,50.467894,155.008910,161.997837,152.662548,157.389000,107.319863,155.980703,-0.000704,-1.758509,32.000000,-235.799512,157.634564,-0.148913,27.516590,0.690566,389777.044908,0.972867,20.475445,0.477804,3.237647,0.087692,0.086589,183.745383,32.000000,201.593645,181.835152,185.089545,164.116670,32.000000,158.620029,72.322732,64.986303,99.244749,40.000000,53.492782,78.987342,31.625144,33.810127,31.478908,59.627948,40.356789
49.555791,60.299972,160.345187,155.891384,108.265409,96.787317,29.073609,14.208987,157.249080,3.626725,58.770636,50.463166,155.005309,161.993923,152.665632,157.388292,107.313198,155.978403,-0.000704,-1.757352,32.000000,-235.799481,157.630369,-0.149183,27.518902,0.689525,389784.314173,0.972890,20.477212,0.481203,3.232372,0.095203,0.093846,183.775521,32.000000,201.570339,181.813557,185.215892,164.117394,32.000000,158.596714,72.324298,64.990345,99.253284,40.000000,53.515438,78.987342,31.655319,33.810127,31.481638,59.632679,40.415629
49.550832,60.304731,160.598017,155.886874,108.095174,96.775139,29.080906,14.208946,157.246064,3.634244,58.777426,50.458586,155.002129,161.993597,152.665862,157.386195,107.306382,155.976579,-0.000706,-1.757347,32.000000,-235.799547,157.630343,-0.149172,27.520605,0.689561,389759.690544,0.973175,20.485077,0.484239,3.233213,0.088450,0.081021,183.812279,32.000000,201.544304,181.816753,185.334229,164.101625,32.000000,158.603248,72.325161,64.994176,99.260294,40.000000,53.626523,78.987342,31.679931,33.810127,31.489819,59.638835,40.359797
49.551565,60.312316,160.654546,155.883520,107.980931,96.762909,29.084181,14.208918,157.245729,3.635304,58.782959,50.455245,155.000414,161.994944,152.659088,157.384530,107.300034,155.974554,-0.000707,-1.757352,32.000000,-235.799608,157.631733,-0.149152,27.522396,0.689902,389739.270934,0.973629,20.492526,0.489899,3.235650,0.090800,0.084601,183.821444,32.000000,201.535367,181.844974,185.353498,164.066957,32.000000,158.619698,72.325589,64.998356,99.267138,40.000000,53.687767,78.987342,31.699212,33.810127,31.505588,59.636209,40.336466
49.552586,60.318606,160.373556,155.881340,107.918768,96.750800,29.084697,14.208987,157.251201,3.635711,58.786537,50.456176,154.997980,161.996599,152.652629,157.386452,107.295328,155.975517,-0.000706,-1.757356,32.000000,-235.799515,157.634956,-0.149149,27.523875,0.690780,389712.005888,0.973381,20.502439,0.495920,3.241076,0.094315,0.092082,183.811289,32.000000,201.555188,181.864157,180.735848,164.036998,32.000000,158.656184,72.326513,65.001629,99.274737,40.000000,53.558786,78.987342,31.714171,33.810127,31.519874,59.619431,40.388483
49.549529,60.322621,160.173502,155.879434,107.955841,96.738601,29.083668,14.208924,157.254734,3.636197,58.781976,50.457853,154.993581,162.000832,152.647130,157.388222,107.290961,155.975245,-0.000706,-1.757383,32.000000,-235.799567,157.636826,-0.149190,27.525321,0.690864,389683.526468,0.973152,20.509260,0.501384,3.242169,0.091080,0.092890,183.782938,32.000000,201.588174,181.864333,176.071141,164.028768,32.000000,158.656767,72.327818,65.005188,99.281326,40.000000,53.447467,78.987342,31.739352,33.810127,31.531411,59.622273,40.419004
49.556792,60.324286,160.107978,155.877729,108.004945,96.726597,29.086715,14.208833,157.260365,3.636580,58.770062,50.457260,154.987415,162.004579,152.644488,157.392950,107.289346,155.979592,-0.000707,-1.756217,32.000000,-235.799718,157.640238,-0.149207,27.525989,0.689703,389650.944100,0.973007,20.514490,0.506510,3.236432,0.092084,0.082845,183.760762,32.000000,201.619922,181.838035,175.988569,164.047813,32.000000,158.639542,72.328021,65.009976,99.287150,40.000000,53.351023,78.987342,31.751496,33.810127,31.538921,59.638058,40.423700
49.552684,60.323528,160.215912,155.876153,108.077770,96.714524,29.092314,14.208770,157.267442,3.637194,58.756655,50.457679,154.982748,162.009963,152.643219,157.400028,107.286179,155.985421,-0.000706,-1.756195,32.000000,-235.799842,157.645626,-0.149200,27.526277,0.688888,389616.519891,0.972995,20.521682,0.510760,3.232594,0.097329,0.090326,183.764504,32.000000,201.624113,181.796655,175.996751,164.078619,32.000000,158.590421,72.329885,65.013714,99.292984,40.000000,53.380203,78.987342,31.772196,33.810127,31.539964,59.631872,40.431990
49.545739,60.322118,160.336586,155.874182,108.120122,96.706333,29.083515,14.208712,157.273952,3.637564,58.749915,50.454846,154.981622,162.016765,152.645601,157.406465,107.278443,155.993998,-0.000704,-1.756179,32.000000,-235.799874,157.649774,-0.149208,27.525531,0.688447,389568.814686,0.972621,20.515800,0.514272,3.230798,0.092887,0.086345,183.786369,32.000000,201.600644,181.762059,176.123029,164.093205,32.000000,158.565742,72.331359,65.016057,99.299034,40.000000,53.455230,78.987342,31.799597,33.810127,31.540226,59.634262,40.404991
49.549494,60.322610,160.284906,155.872151,108.091020,96.698079,29.113169,14.208736,157.279045,3.638012,58.751955,50.453399,154.980017,162.022264,152.646304,157.412787,107.269123,156.001825,-0.000704,-1.756180,32.000000,-235.799761,157.652938,-0.149172,27.524267,0.688807,389527.545459,0.972399,20.519309,0.519982,3.233244,0.092864,0.089871,183.818489,32.000000,201.569705,181.762201,176.270306,164.078860,32.000000,158.561017,72.331551,65.017803,99.304387,40.000000,53.428521,78.987342,31.820407,33.810127,31.541786,59.630820,40.369188
49.539763,60.324558,160.331885,155.870110,108.046734,96.686035,29.103201,14.208747,157.289059,3.638513,58.752271,50.452968,154.980059,162.030432,152.643350,157.421697,107.262969,156.004928,-0.000705,-1.756166,32.000000,-235.799791,157.658847,-0.149188,27.522806,0.689307,389512.001510,0.972756,20.525117,0.531460,3.236133,0.099433,0.090656,183.830920,32.000000,201.556262,181.782504,176.307425,164.051966,32.000000,158.580233,72.331861,65.020896,99.310199,40.000000,53.406760,78.987342,31.846274,33.810127,31.546739,59.635973,40.404184
49.546560,60.327518,160.386684,155.868115,108.071365,96.673761,29.103956,14.208696,157.300016,3.638837,58.745469,50.458102,154.975945,162.043887,152.639994,157.432448,107.255091,156.012654,-0.000706,-1.756150,32.000000,-235.799877,157.666042,-0.149193,27.521572,0.689037,389494.129841,0.971603,20.521707,0.544195,3.234844,0.098530,0.091194,183.815720,32.000000,201.572526,181.804676,176.228808,164.021626,32.000000,158.618918,72.332026,65.023771,99.316682,40.000000,53.440951,78.987342,31.865358,33.810127,31.554411,59.635757,40.379386
49.556939,60.325358,160.407826,155.865885,108.187303,96.665779,29.105083,14.208837,157.315135,3.639246,58.723881,50.462743,154.971589,162.059219,152.637124,157.447510,107.249879,156.024139,-0.000706,-1.756166,32.000000,-235.799686,157.680921,-0.149162,27.521304,0.689305,389466.374796,0.972029,20.533769,0.551703,3.236428,0.097670,0.091154,183.787099,32.000000,201.600044,181.801161,176.065008,164.011391,32.000000,158.631146,72.332104,65.028216,99.322362,40.000000,53.442197,78.987342,31.872391,33.810127,31.556017,59.626325,40.383935
49.559648,60.318114,160.415425,155.862978,108.367814,96.665850,29.072998,14.208636,157.330876,3.639865,58.698228,50.464601,154.965118,162.075386,152.635966,157.464713,107.246951,156.039982,-0.000706,-1.754992,32.000000,-235.799861,157.694427,-0.149121,27.522156,0.689361,389430.573179,0.971742,20.529664,0.562952,3.237090,0.092581,0.093572,183.756716,32.000000,201.633462,181.774005,175.974749,164.027617,32.000000,158.605558,72.333376,65.033715,99.328116,40.000000,53.437785,78.987342,31.885270,33.810127,31.550038,59.635265,40.398241
49.559186,60.308219,160.501955,155.859496,108.502817,96.665934,29.073628,14.208666,157.346849,3.640070,58.675033,50.463515,154.959773,162.089460,152.635723,157.479111,107.241382,156.052392,-0.000706,-1.754407,32.000000,-235.799772,157.708994,-0.149103,27.523800,0.689234,389398.400279,0.971395,20.516718,0.573175,3.236839,0.089535,0.089141,183.758584,32.000000,201.632274,181.731833,175.952915,164.059720,32.000000,158.563935,72.334626,65.035890,99.332665,40.000000,53.456272,78.987342,31.907493,33.810127,31.534945,59.626434,40.369261
49.558766,60.298104,160.496451,155.855538,108.618799,96.665719,29.090685,14.208733,157.360395,3.640520,58.662505,50.462707,154.956748,162.104500,152.635193,157.496575,107.234309,156.065078,-0.000706,-1.753841,32.000000,-235.799738,157.722832,-0.149095,27.525873,0.689191,389393.326097,0.972391,20.506660,0.583015,3.236815,0.095208,0.084888,183.781331,32.000000,201.608689,181.697408,176.055898,164.081053,32.000000,158.538091,72.335996,65.038081,99.337403,40.000000,53.471442,78.987342,31.922091,33.810127,31.519190,59.634262,40.398755
49.547651,60.292490,160.332303,155.852444,108.586969,96.665724,29.095791,14.208796,157.376567,3.641155,58.653537,50.464634,154.958075,162.118567,152.634699,157.511612,107.225968,156.078745,-0.000706,-1.753802,32.000000,-235.799667,157.741110,-0.149056,27.528974,0.689459,389391.964907,0.972355,20.497245,0.593999,3.238591,0.091531,0.084751,183.813998,32.000000,201.578290,181.694522,176.186936,164.071430,32.000000,158.537594,72.336111,65.039558,99.343247,40.000000,53.386722,78.987342,31.956272,33.810127,31.508714,59.628155,40.334925
49.555973,60.287717,160.302606,155.849999,108.568117,96.665819,29.094025,14.208734,157.392191,3.641729,58.642622,50.466984,154.957995,162.131943,152.628068,157.527682,107.221342,156.093356,-0.000705,-1.752659,32.000000,-235.799750,157.758252,-0.149059,27.532226,0.689369,389391.856009,0.971766,20.487565,0.606605,3.238508,0.094609,0.081505,183.829892,32.000000,201.554404,181.715671,176.243423,164.044918,32.000000,158.552324,72.335818,65.042200,99.348860,40.000000,53.333364,78.987342,31.969373,33.810127,31.501616,59.627476,40.339107
49.558647,60.282004,160.333898,155.848043,108.638263,96.678080,29.096943,14.208759,157.406908,3.642292,58.628521,50.470707,154.954517,162.148945,152.621919,157.544101,107.217065,156.108681,-0.000705,-1.752663,32.000000,-235.799621,157.776242,-0.149068,27.534873,0.688836,389408.246978,0.971820,20.493502,0.620907,3.235921,0.096103,0.089910,183.811607,32.000000,201.569235,181.737555,176.191445,164.015977,32.000000,158.575408,72.335602,65.046173,99.355775,40.000000,53.336161,78.987342,31.984007,33.810127,31.495981,59.634341,40.408880
49.558484,60.273570,160.653185,155.846416,108.708803,96.690284,29.102081,14.208750,157.421622,3.642861,58.610394,50.474166,154.946919,162.166574,152.618050,157.560300,107.213870,156.124923,-0.000705,-1.752651,32.000000,-235.799616,157.794052,-0.149066,27.537132,0.688516,389406.033580,0.971689,20.480082,0.631905,3.234779,0.098904,0.083084,183.779255,32.000000,201.589013,181.745111,176.042971,163.995085,32.000000,158.580110,72.336407,65.049210,99.360928,40.000000,53.416395,78.987342,31.999638,33.810127,31.483030,59.631921,40.321646
49.554016,60.262976,160.950339,155.844982,108.726499,96.698520,29.104930,14.208699,157.436996,3.643396,58.598342,50.469722,154.942674,162.181080,152.615659,157.571811,107.212780,156.140830,-0.000704,-1.751498,32.000000,-235.799731,157.808849,-0.149029,27.537800,0.688609,389454.079584,0.971643,20.471589,0.642866,3.235236,0.099849,0.089115,183.746871,32.000000,201.619722,181.729263,175.932854,164.005523,32.000000,158.559326,72.336768,65.051035,99.366418,40.000000,53.636417,78.987342,32.027887,33.810127,31.467449,59.624280,40.441528
49.554304,60.256032,160.911257,155.843895,108.601363,96.698604,29.101539,14.208747,157.445985,3.643769,58.606390,50.465473,154.940202,162.190978,152.616121,157.582625,107.208916,156.152165,-0.000704,-1.751505,32.000000,-235.799714,157.819733,-0.148966,27.537376,0.689796,389499.019255,0.971575,20.463325,0.653143,3.241689,0.089092,0.084735,183.731564,32.000000,201.622524,181.691737,175.925864,164.042513,32.000000,158.528443,72.336863,65.053297,99.371957,40.000000,53.641549,78.987342,32.041905,33.810127,31.453760,59.632393,40.424727
49.550235,60.254567,161.018433,155.843817,108.471634,96.694656,29.095107,14.208776,157.457179,3.643850,58.621573,50.462992,154.935024,162.201575,152.616759,157.591150,107.204028,156.163127,-0.000705,-1.751518,32.000000,-235.799617,157.830241,-0.148943,27.538067,0.690975,389524.712401,0.971632,20.457375,0.661171,3.247978,0.087227,0.089097,183.752446,32.000000,201.599427,181.658691,176.004906,164.075146,32.000000,158.492704,72.337957,65.055015,99.377254,40.000000,53.655523,78.987342,32.067765,33.810127,31.446525,59.617376,40.556054
49.553250,60.260412,161.101821,155.845410,108.357658,96.682458,29.113494,14.208849,157.466476,3.643942,58.634869,50.467423,154.937998,162.212067,152.615871,157.600237,107.197046,156.173063,-0.000706,-1.751514,32.000000,-235.799468,157.840898,-0.148841,27.539566,0.690822,389523.078959,0.971722,20.450132,0.669978,3.247170,0.097165,0.089745,183.784354,32.000000,201.572284,181.653907,176.150528,164.061822,32.000000,158.498460,72.338365,65.057263,99.384433,40.000000,53.709073,78.987342,32.084671,33.810127,31.458823,59.636268,40.357302
49.562156,60.267460,161.100712,155.849351,108.294549,96.682429,29.079456,14.208779,157.474312,3.644400,58.640767,50.471653,154.941669,162.223731,152.613771,157.606763,107.193437,156.184244,-0.000706,-1.751511,32.000000,-235.799450,157.851158,-0.148845,27.541289,0.691225,389517.077973,0.971981,20.452896,0.679644,3.249600,0.089113,0.086194,183.810380,32.000000,201.552016,181.663467,176.214563,164.042461,32.000000,158.517384,72.339144,65.058465,99.391866,40.000000,53.731585,78.987342,32.093205,33.810127,31.472595,59.633023,40.385329
49.558764,60.270821,161.069565,155.853425,108.210090,96.690510,29.092936,14.208824,157.483518,3.644486,58.646555,50.474516,154.942073,162.234750,152.608489,157.611996,107.190394,156.196013,-0.000706,-1.751516,32.000000,-235.799398,157.862254,-0.148854,27.543597,0.691377,389486.361678,0.971195,20.455607,0.690959,3.251085,0.094685,0.094675,183.800916,32.000000,201.556803,181.687976,176.175426,164.009135,32.000000,158.557710,72.340086,65.061619,99.398517,40.000000,53.701532,78.987342,32.112887,33.810127,31.483846,59.643920,40.395600
49.570638,60.270975,161.142692,155.857237,108.197836,96.690617,29.096737,14.208897,157.496140,3.644598,58.651550,50.475577,154.939691,162.246622,152.603299,157.623135,107.184476,156.205074,-0.000706,-1.751515,32.000000,-235.799290,157.869628,-0.148983,27.546298,0.691221,389495.976848,0.972158,20.453401,0.699442,3.250478,0.085747,0.087402,183.770048,32.000000,201.577713,181.699608,176.010839,163.988336,32.000000,158.575877,72.340864,65.063915,99.406131,40.000000,53.704571,78.987342,32.120204,33.810127,31.488549,59.638806,40.410420
49.565871,60.268403,161.400702,155.860390,108.124754,96.690615,29.097211,14.208876,157.507543,3.644879,58.660302,50.472879,154.936512,162.256354,152.600328,157.633333,107.182048,156.213035,-0.000707,-1.751474,32.000000,-235.799349,157.878919,-0.149220,27.548076,0.691161,389540.556429,0.971870,20.460286,0.707616,3.250072,0.098024,0.099120,183.732691,32.000000,201.608349,181.681509,175.875678,164.002858,32.000000,158.569316,72.341092,65.067697,99.413167,40.000000,53.821172,78.987342,32.141142,33.810127,31.485965,59.631941,40.360604
49.558960,60.269203,161.393220,155.862997,108.036962,96.690588,29.089353,14.208916,157.514769,3.644959,58.667230,50.476724,154.936373,162.264999,152.602274,157.639716,107.177804,156.220463,-0.000708,-1.751480,32.000000,-235.799408,157.884382,-0.149181,27.550954,0.691201,389544.244530,0.971489,20.448103,0.717483,3.250769,0.089991,0.082972,183.714611,32.000000,201.617177,181.658438,175.846833,164.029100,32.000000,158.543119,72.343237,65.069189,99.420958,40.000000,53.893045,78.987342,32.169852,33.810127,31.487372,59.627761,40.420618
49.574053,60.273437,161.359043,155.866214,107.940199,96.690489,29.093102,14.208739,157.522998,3.645361,58.675438,50.481500,154.937199,162.275338,152.604565,157.647798,107.170996,156.225288,-0.000708,-1.751475,32.000000,-235.799664,157.890917,-0.149157,27.554153,0.692160,389549.068920,0.971569,20.450483,0.723381,3.256287,0.092983,0.082839,183.722326,32.000000,201.601274,181.632558,175.941509,164.064820,32.000000,158.515589,72.344729,65.070702,99.428356,40.000000,53.854715,78.987342,32.179670,33.810127,31.493846,59.634842,40.592665
49.569808,60.279348,161.624851,155.869819,107.855205,96.690402,29.089010,14.208789,157.532341,3.645625,58.679407,50.484687,154.940530,162.285993,152.606912,157.654508,107.164790,156.231156,-0.000708,-1.753057,32.000000,-235.799633,157.897932,-0.149124,27.558334,0.692161,389562.922317,0.971982,20.458463,0.730863,3.256590,0.088180,0.084764,183.743913,32.000000,201.579344,181.618082,176.093526,164.071788,32.000000,158.510257,72.345751,65.073256,99.436862,40.000000,53.960315,78.987342,32.191316,33.810127,31.506474,59.624486,40.414382
49.575970,60.285176,161.653286,155.873592,107.846497,96.690337,29.099741,14.208930,157.542030,3.645564,58.674787,50.492604,154.945417,162.297069,152.605352,157.663130,107.161609,156.239672,-0.000709,-1.753439,32.000000,-235.799469,157.909043,-0.149080,27.562016,0.691752,389570.097183,0.971542,20.447017,0.739774,3.254909,0.088503,0.088543,183.772426,32.000000,201.552658,181.640432,176.183277,164.053107,32.000000,158.538464,72.345910,65.075716,99.444595,40.000000,54.033223,78.987342,32.209864,33.810127,31.518925,59.624526,40.409026
49.589946,60.285811,161.943003,155.876049,107.897723,96.694336,29.085934,14.209040,157.552526,3.645780,58.668735,50.501625,154.947957,162.309046,152.605071,157.671198,107.158941,156.252240,-0.000709,-1.753426,32.000000,-235.799330,157.919636,-0.149088,27.565602,0.692689,389591.074561,0.971784,20.457338,0.748538,3.260550,0.093601,0.086672,183.770692,32.000000,201.550728,181.673400,176.153800,164.005333,32.000000,158.580056,72.347101,65.078921,99.455090,40.000000,54.120252,78.987342,32.211141,33.810127,31.525244,59.627358,40.397801
49.595211,60.282769,162.151234,155.877136,107.956513,96.714655,29.100339,14.209110,157.564901,3.645756,58.656651,50.510866,154.944575,162.324742,152.603169,157.682010,107.157809,156.265392,-0.000709,-1.753416,32.000000,-235.799401,157.930362,-0.149096,27.569002,0.692623,389600.176195,0.971308,20.456765,0.755430,3.260719,0.093620,0.086182,183.748895,32.000000,201.572394,181.686040,176.002982,163.986586,32.000000,158.594457,72.347745,65.082129,99.465037,40.000000,54.277454,78.987342,32.218512,33.810127,31.525208,59.633416,40.573736
49.612302,60.277240,162.088948,155.876854,108.097713,96.721467,29.096840,14.209164,157.577282,3.645743,58.642699,50.517444,154.942699,162.339445,152.601964,157.694014,107.156555,156.280151,-0.000709,-1.753421,32.000000,-235.799304,157.942525,-0.149001,27.571527,0.693426,389613.202162,0.971510,20.442883,0.763576,3.265642,0.096981,0.090294,183.717334,32.000000,201.602879,181.682864,171.334574,163.991842,32.000000,158.582012,72.347293,65.085029,99.474333,40.000000,54.285912,78.987342,32.217612,33.810127,31.518597,59.634449,40.393326
49.621212,60.270414,161.967657,155.875202,108.198591,96.733712,29.105379,14.209241,157.592225,3.645800,58.620454,50.528109,154.939758,162.356996,152.603496,157.707113,107.155409,156.293924,-0.000709,-1.753423,32.000000,-235.799260,157.956161,-0.148849,27.574018,0.694168,389689.793294,0.971112,20.434373,0.770441,3.269494,0.095503,0.086109,183.701214,32.000000,201.620303,181.656501,166.681599,164.021849,32.000000,158.547480,72.348428,65.087793,99.482304,40.000000,54.259593,78.987342,32.222142,33.810127,31.508477,59.627732,40.367207
49.632932,60.262409,161.857458,155.871781,108.354784,96.758188,29.082963,14.209357,157.605578,3.645813,58.593020,50.540553,154.938283,162.375070,152.605281,157.722911,107.152863,156.309988,-0.000710,-1.753443,32.000000,-235.799159,157.968489,-0.148854,27.575919,0.693678,389701.559526,0.970915,20.411098,0.778126,3.267112,0.089121,0.083135,183.715786,32.000000,201.616653,181.623704,166.753744,164.058516,32.000000,158.514650,72.350541,65.090050,99.490444,40.000000,54.174164,78.987342,32.223668,33.810127,31.496904,59.624270,40.560163
49.642401,60.252706,162.061654,155.867399,108.507892,96.782753,29.129742,14.209230,157.616913,3.645944,58.567398,50.548997,154.940450,162.391405,152.608633,157.738077,107.147444,156.323041,-0.000711,-1.753428,32.000000,-235.799392,157.979644,-0.148847,27.577509,0.693126,389738.422545,0.970544,20.395023,0.785273,3.264081,0.097564,0.100589,183.745789,32.000000,201.584350,181.609751,169.896593,164.059466,32.000000,158.506242,72.350571,65.092851,99.498667,40.000000,54.248222,78.987342,32.224773,33.810127,31.483059,59.635531,40.575130
49.646484,60.241843,162.233396,155.862025,108.640889,96.807109,29.083786,14.209262,157.629886,3.645967,58.546838,50.555571,154.940049,162.408127,152.606711,157.752553,107.145492,156.337661,-0.000712,-1.753418,32.000000,-235.799236,157.994006,-0.149131,27.578254,0.692675,389823.952075,0.971266,20.374854,0.794818,3.261090,0.091496,0.085761,183.773211,32.000000,201.555337,181.626419,174.526659,164.035924,32.000000,158.507477,72.350939,65.094717,99.507538,40.000000,54.382544,78.987342,32.231766,33.810127,31.466116,59.635688,40.574029
49.655057,60.230359,162.269799,155.855628,108.707424,96.831338,29.084200,14.209315,157.641739,3.646113,58.538639,50.560450,154.938978,162.422357,152.603415,157.765231,107.141036,156.347352,-0.000712,-1.754590,32.000000,-235.799231,158.005140,-0.149123,27.578875,0.693401,389914.761121,0.969724,20.355323,0.805924,3.264581,0.097708,0.094155,183.771020,32.000000,201.548154,181.649386,176.006355,164.001706,32.000000,158.545893,72.351650,65.096578,99.516193,40.000000,54.435001,78.987342,32.234165,33.810127,31.447432,59.629758,40.530963
49.657508,60.222239,162.163697,155.848644,108.766376,96.855570,29.106207,14.209285,157.651655,3.646008,58.535436,50.567141,154.932722,162.434017,152.602780,157.776203,107.138008,156.355389,-0.000714,-1.755757,32.000000,-235.799255,158.014869,-0.149161,27.578645,0.694108,389999.972257,0.971385,20.340223,0.814245,3.267772,0.088923,0.083558,183.746507,32.000000,201.562721,181.680117,175.890944,163.967213,32.000000,158.559859,72.350592,65.097218,99.524901,40.000000,54.401191,78.987342,32.237687,33.810127,31.432663,59.638570,40.399048
49.659977,60.216856,162.105815,155.841900,108.768550,96.879923,29.088190,14.209365,157.659405,3.646183,58.532418,50.571568,154.927923,162.441062,152.600830,157.784414,107.136951,156.361770,-0.000714,-1.755763,32.000000,-235.799096,158.023738,-0.149245,27.578226,0.694254,390086.406860,0.971401,20.319845,0.822922,3.267941,0.100586,0.090543,183.714623,32.000000,201.602851,181.679872,175.768292,163.972584,32.000000,158.557465,72.350496,65.098527,99.532482,40.000000,54.387018,78.987342,32.248347,33.810127,31.422269,59.630151,40.390684
49.664148,60.212828,162.164052,155.835486,108.840195,96.904420,29.096165,14.209442,157.667520,3.646416,58.519438,50.578234,154.922247,162.450109,152.600628,157.789966,107.138451,156.366852,-0.000713,-1.755770,32.000000,-235.799048,158.032642,-0.149263,27.578031,0.693998,390177.729585,0.970835,20.309182,0.829451,3.265643,0.091970,0.081649,183.690104,32.000000,201.626864,181.652107,175.711460,163.998135,32.000000,158.521866,72.350511,65.100346,99.540075,40.000000,54.427394,78.987342,32.254605,33.810127,31.416714,59.627407,40.443876
49.673573,60.208771,162.000740,155.829491,108.916161,96.928848,29.101018,14.209425,157.673229,3.646491,58.505156,50.585139,154.914774,162.459562,152.597552,157.797216,107.136990,156.373205,-0.000715,-1.755797,32.000000,-235.799082,158.037422,-0.149257,27.577944,0.693923,390269.492727,0.971614,20.301237,0.833289,3.264315,0.099837,0.092368,183.706678,32.000000,201.620355,181.615297,175.756075,164.019778,32.000000,158.489837,72.351528,65.102135,99.545379,40.000000,54.384833,78.987342,32.255702,33.810127,31.411055,59.634636,40.396480
49.675998,60.202597,161.889619,155.823907,108.918448,96.953190,29.084811,14.209404,157.674849,3.646525,58.505478,50.585001,154.915086,162.463191,152.594134,157.799954,107.134004,156.378848,-0.000715,-1.755819,32.000000,-235.799054,158.045097,-0.149203,27.578520,0.694255,390357.532644,0.971493,20.292882,0.834001,3.265214,0.092879,0.094264,183.733009,32.000000,201.593646,181.592821,175.900209,164.021241,32.000000,158.472858,72.351414,65.104132,99.551231,40.000000,54.312838,78.987342,32.257946,33.810127,31.402848,59.625194,40.428322
49.672649,60.200544,161.849792,155.818703,108.827290,96.977553,29.062412,14.209329,157.674052,3.646576,58.524642,50.580171,154.912506,162.462634,152.588232,157.798238,107.133349,156.380363,-0.000715,-1.756991,32.000000,-235.799214,158.045194,-0.149202,27.578382,0.693693,390447.256220,0.971363,20.279050,0.838230,3.261306,0.083553,0.079704,183.756808,32.000000,201.572349,181.595891,176.018870,164.006915,32.000000,158.477302,72.352331,65.103204,99.557215,40.000000,54.288913,78.987342,32.269019,33.810127,31.397011,59.634134,40.341235
49.667090,60.204633,161.758688,155.814352,108.677613,96.985689,29.076354,14.209427,157.667927,3.646745,58.562296,50.576407,154.910905,162.458956,152.580249,157.790644,107.132232,156.376827,-0.000713,-1.757584,32.000000,-235.799092,158.038874,-0.148932,27.578185,0.693408,390541.469868,0.972081,20.270359,0.843673,3.258910,0.098290,0.089545,183.761599,32.000000,201.554388,181.624394,176.009430,163.969746,32.000000,158.519134,72.352172,65.102409,99.562710,40.000000,54.264284,78.987342,32.281581,33.810127,31.398506,59.640104,40.342996
49.667504,60.216883,161.588525,155.811325,108.465030,96.985480,29.093099,14.209385,157.658791,3.646722,58.597864,50.578134,154.907556,162.452354,152.573725,157.783042,107.129937,156.372505,-0.000714,-1.759327,32.000000,-235.799106,158.032334,-0.148912,27.578353,0.693479,390640.680403,0.973141,20.271780,0.844989,3.258328,0.095389,0.088350,183.738457,32.000000,201.572692,181.653431,175.893699,163.928614,32.000000,158.546939,72.351337,65.102214,99.569482,40.000000,54.199794,78.987342,32.297435,33.810127,31.421853,59.626699,40.423846
49.684162,60.233256,161.490808,155.810629,108.374397,96.989666,29.087009,14.209364,157.654356,3.646696,58.611456,50.592982,154.905481,162.448047,152.568440,157.777444,107.130272,156.370221,-0.000714,-1.760479,32.000000,-235.799088,158.026497,-0.148911,27.579700,0.693297,390684.424938,0.972886,20.281636,0.844565,3.256859,0.088639,0.085845,183.699760,32.000000,201.607270,181.644756,175.763972,163.927562,32.000000,158.543638,72.350138,65.103396,99.574922,40.000000,54.104414,78.987342,32.292925,33.810127,31.450192,59.621437,40.572269
49.701659,60.242582,161.789859,155.809710,108.490671,97.001977,29.084767,14.209240,157.651388,3.646722,58.593234,50.603923,154.903330,162.447178,152.563887,157.775651,107.131576,156.368817,-0.000714,-1.760496,32.000000,-235.799258,158.022989,-0.148890,27.581394,0.692683,390702.851026,0.972347,20.293456,0.844978,3.253405,0.090348,0.083279,183.668983,32.000000,201.631566,181.616966,175.701524,163.948253,32.000000,158.508365,72.350349,65.103693,99.579642,40.000000,54.206761,78.987342,32.281451,33.810127,31.474818,59.633544,40.388263
49.701052,60.244105,162.007389,155.807927,108.638701,97.013942,29.094490,14.209304,157.651601,3.646541,58.563624,50.611299,154.899055,162.452429,152.565147,157.774778,107.131051,156.367714,-0.000714,-1.760476,32.000000,-235.799141,158.022073,-0.148884,27.582878,0.692121,390728.331442,0.972276,20.292550,0.843649,3.250348,0.087879,0.087403,183.662747,32.000000,201.628500,181.575058,175.749454,163.982519,32.000000,158.481631,72.350711,65.101265,99.582858,40.000000,54.401107,78.987342,32.284488,33.810127,31.486954,59.622883,40.411888
49.716168,60.237065,161.781791,155.804640,108.827878,97.026054,29.094177,14.209417,157.656057,3.646391,58.536353,50.618551,154.898698,162.457664,152.565961,157.778383,107.127065,156.371100,-0.000713,-1.760447,32.000000,-235.799117,158.022608,-0.148897,27.584483,0.693037,390775.050760,0.972122,20.283735,0.841734,3.255221,0.099170,0.101805,183.691219,32.000000,201.594232,181.556069,175.857733,163.998493,32.000000,158.464204,72.351984,65.098567,99.585311,40.000000,54.355467,78.987342,32.280293,33.810127,31.476208,59.625106,40.577771
49.715050,60.225326,161.413689,155.798847,108.952825,97.046302,29.088416,14.209388,157.657502,3.646275,58.512379,50.623475,154.898095,162.461846,152.562777,157.779042,107.124771,156.372870,-0.000713,-1.759879,32.000000,-235.799101,158.024704,-0.148863,27.586136,0.693893,390826.963674,0.971934,20.285887,0.841778,3.259637,0.095338,0.084334,183.720516,32.000000,201.555539,181.563307,175.987752,163.989186,32.000000,158.481581,72.351617,65.097341,99.585768,40.000000,54.161619,78.987342,32.281702,33.810127,31.459822,59.628046,40.343216
