OSU 80 Ton Compressor Load Stand
49.723106,60.212538,161.201410,155.791919,109.074337,97.058624,29.098226,14.209238,157.659320,3.646023,58.488434,50.628080,154.896584,162.466706,152.557160,157.780656,107.123614,156.375695,-0.000713,-1.759284,32.000000,-235.799128,158.027468,-0.148861,27.587792,0.692886,390863.641066,0.971723,20.263176,0.847238,3.254108,0.104394,0.103328,183.721671,32.000000,201.543619,181.594270,176.016693,163.961966,32.000000,158.505232,72.352339,65.096438,99.586707,40.000000,54.026005,78.987342,32.280051,33.810127,31.439626,59.633288,40.408880
49.730569,60.198405,161.397877,155.784110,109.243614,97.082864,29.091877,14.209188,157.663835,3.645957,58.459908,50.633827,154.888197,162.470305,152.553417,157.785825,107.122964,156.380924,-0.000713,-1.759274,32.000000,-235.799083,158.027400,-0.149187,27.589681,0.691633,390935.378212,0.972113,20.252597,0.850304,3.246777,0.091432,0.083880,183.702920,32.000000,201.553278,181.624519,171.414905,163.927677,32.000000,158.531977,72.352326,65.095549,99.585858,40.000000,54.039728,78.987342,32.271603,33.810127,31.417464,59.628164,40.427662
49.733199,60.182635,161.534843,155.775676,109.393263,97.107340,29.075655,14.209168,157.665261,3.646582,58.430090,50.636512,154.882596,162.473866,152.547414,157.789833,107.123103,156.382621,-0.000713,-1.759281,32.000000,-235.799149,158.029754,-0.149210,27.590605,0.690762,390966.271954,0.971702,20.231458,0.852690,3.241982,0.083790,0.086583,183.666697,32.000000,201.578682,181.627743,166.768357,163.916028,32.000000,158.529906,72.352068,65.092625,99.583584,40.000000,54.171972,78.987342,32.276632,33.810127,31.390819,59.631331,40.413061
49.737093,60.166066,161.335435,155.766017,109.470273,97.119625,29.082792,14.209055,157.662596,3.646700,58.413141,50.636659,154.873219,162.474363,152.544347,157.789900,107.125195,156.383098,-0.000712,-1.759293,32.000000,-235.799404,158.028379,-0.149205,27.590183,0.691478,391041.792784,0.971961,20.209591,0.855618,3.245446,0.093886,0.096738,183.629083,32.000000,201.604422,181.600325,166.695297,163.933299,32.000000,158.503016,72.350943,65.091098,99.579895,40.000000,54.093401,78.987342,32.273306,33.810127,31.363107,59.633544,40.571168
49.731566,60.154629,161.325328,155.756571,109.505545,97.131669,29.075357,14.209043,157.659530,3.646674,58.409693,50.635438,154.862868,162.470246,152.540379,157.786364,107.127277,156.381379,-0.000712,-1.759287,32.000000,-235.799510,158.026291,-0.149205,27.590132,0.692072,391118.763919,0.972651,20.191096,0.856218,3.248028,0.086894,0.085575,183.622387,32.000000,201.595661,181.563338,166.722493,163.959687,32.000000,158.454328,72.351823,65.089898,99.575157,40.000000,54.065754,78.987342,32.281269,33.810127,31.339373,59.633210,40.346737
49.726824,60.148708,161.264390,155.747706,109.505225,97.128348,29.119477,14.209080,157.654260,3.647114,58.415470,50.631290,154.855073,162.466428,152.537151,157.784463,107.123894,156.376227,-0.000711,-1.759299,32.000000,-235.799463,158.021453,-0.149204,27.590276,0.691350,391141.294242,0.972409,20.170491,0.854333,3.243765,0.100552,0.088010,183.638343,32.000000,201.571843,181.539578,166.847577,163.958450,32.000000,158.429963,72.352193,65.086219,99.569706,40.000000,54.047294,78.987342,32.294825,33.810127,31.324704,59.633062,40.387896
49.731972,60.148683,161.211623,155.739791,109.447329,97.132524,29.085688,14.208944,157.646716,3.647320,58.423595,50.629452,154.852154,162.459942,152.530811,157.778031,107.121282,156.368734,-0.000712,-1.760466,32.000000,-235.799566,158.018390,-0.148931,27.590668,0.691450,391174.981027,0.972868,20.164782,0.851504,3.243922,0.093510,0.085071,183.665399,32.000000,201.541054,181.542244,167.009683,163.939329,32.000000,158.416090,72.350744,65.083410,99.563622,40.000000,54.025000,78.987342,32.294115,33.810127,31.325758,59.633888,40.561777
49.729386,60.151816,160.872166,155.733235,109.412627,97.132547,29.075848,14.209007,157.641982,3.647526,58.428977,50.630634,154.848456,162.455867,152.523534,157.772506,107.121863,156.366154,-0.000713,-1.761066,32.000000,-235.799498,158.013639,-0.148577,27.592422,0.691257,391163.619004,0.971447,20.163774,0.852643,3.243006,0.082794,0.082579,183.671357,32.000000,201.530290,181.559826,167.058734,163.902992,32.000000,158.440975,72.350343,65.081030,99.556042,40.000000,53.900652,78.987342,32.302088,33.810127,31.330566,59.620484,40.413135
49.739204,60.153052,160.588250,155.726975,109.479291,97.132650,29.092988,14.209004,157.638467,3.647899,58.432261,50.634655,154.839394,162.451781,152.512407,157.766768,107.122456,156.363041,-0.000711,-1.762845,32.000000,-235.799555,158.009894,-0.148586,27.594993,0.691009,391181.786845,0.972507,20.158415,0.851992,3.241609,0.087159,0.079996,183.652494,32.000000,201.539182,181.581558,166.999884,163.861453,32.000000,158.451721,72.348516,65.078048,99.546508,40.000000,53.720173,78.987342,32.296529,33.810127,31.335581,59.625932,40.342776
49.737013,60.152085,160.615716,155.720709,109.553458,97.144749,29.094506,14.208930,157.636160,3.647778,58.430087,50.634899,154.829429,162.447431,152.504857,157.763750,107.128179,156.361330,-0.000711,-1.762836,32.000000,-235.799572,158.005380,-0.148579,27.597018,0.689760,391186.183158,0.972900,20.164227,0.850285,3.234952,0.094794,0.085979,183.624017,32.000000,201.565542,181.576631,166.840778,163.843609,32.000000,158.462299,72.349453,65.076786,99.535352,40.000000,53.669969,78.987342,32.295370,33.810127,31.337225,59.621083,40.404844
49.733984,60.148606,160.699602,155.714136,109.631759,97.149084,29.108856,14.208983,157.634444,3.647817,58.421090,50.636011,154.821365,162.445466,152.499971,157.759279,107.131941,156.360552,-0.000712,-1.761633,32.000000,-235.799475,158.002021,-0.148606,27.598212,0.688517,391180.120699,0.972120,20.155290,0.848337,3.228605,0.088794,0.083825,183.602211,32.000000,201.584685,181.566227,166.733342,163.839137,32.000000,158.437088,72.349451,65.074450,99.522049,40.000000,53.706691,78.987342,32.305522,33.810127,31.332147,59.617946,40.398608
49.735181,60.143099,160.778687,155.707311,109.629681,97.161209,29.103807,14.208867,157.631336,3.647691,58.415840,50.635059,154.814102,162.441890,152.494985,157.757284,107.132018,156.355803,-0.000711,-1.762576,32.000000,-235.799630,157.996339,-0.148271,27.598817,0.688683,391218.685469,0.972235,20.156593,0.841869,3.229300,0.097394,0.087589,183.587986,32.000000,201.586412,181.527565,166.760165,163.866403,32.000000,158.397219,72.348826,65.070352,99.509620,40.000000,53.775315,78.987342,32.308087,33.810127,31.324632,59.636672,40.332798
49.728876,60.138576,160.555601,155.700934,109.610813,97.173329,29.087032,14.208700,157.628984,3.647738,58.408129,50.634117,154.808305,162.438518,152.494036,157.753859,107.133287,156.351131,-0.000712,-1.763138,32.000000,-235.799813,157.991522,-0.148277,27.598415,0.689027,391226.865126,0.971855,20.156253,0.837768,3.231183,0.091205,0.081567,183.597921,32.000000,201.564092,181.501109,166.874814,163.884548,32.000000,158.362923,72.348941,65.065684,99.496348,40.000000,53.682529,78.987342,32.315446,33.810127,31.316749,59.627033,40.420398
49.725075,60.134952,160.302634,155.695190,109.585823,97.173395,29.064697,14.208555,157.625364,3.648028,58.405490,50.634636,154.806646,162.433568,152.488728,157.749502,107.130633,156.348326,-0.000713,-1.763098,32.000000,-235.799943,157.990304,-0.148280,27.596433,0.689363,391267.955611,0.972105,20.149506,0.835623,3.232695,0.098969,0.082592,183.623049,32.000000,201.526726,181.498888,167.026600,163.879414,32.000000,158.364091,72.347353,65.062179,99.481935,40.000000,53.513685,78.987342,32.325662,33.810127,31.310587,59.631292,40.400662
49.720110,60.132140,160.310581,155.690269,109.549309,97.173371,29.095850,14.208278,157.623917,3.648319,58.401199,50.635472,154.802862,162.428911,152.482826,157.746318,107.131387,156.343409,-0.000714,-1.761922,32.000000,-235.800164,157.988485,-0.148300,27.594011,0.688713,391312.554650,0.972911,20.151517,0.832318,3.228619,0.087839,0.082749,183.635305,32.000000,201.505173,181.521868,170.119619,163.843722,32.000000,158.389421,72.346419,65.057819,99.466427,40.000000,53.467061,78.987342,32.335612,33.810127,31.306573,59.640173,40.419885
49.719320,60.127804,160.326868,155.686588,109.531403,97.173361,29.087670,14.208062,157.622989,3.648410,58.406119,50.634402,154.798448,162.425473,152.472492,157.744868,107.131807,156.339558,-0.000714,-1.761934,32.000000,-235.800233,157.983909,-0.148279,27.591158,0.687869,391315.696585,0.973731,20.151831,0.833750,3.223779,0.090513,0.085031,183.619897,32.000000,201.506983,181.545174,174.636871,163.813381,32.000000,158.421312,72.345301,65.054708,99.452363,40.000000,53.474375,78.987342,32.342042,33.810127,31.300724,59.637114,40.320472
49.714584,60.124018,160.312492,155.683707,109.494545,97.172584,29.084648,14.208012,157.620203,3.648896,58.416017,50.630912,154.793888,162.420238,152.469136,157.742258,107.132161,156.332872,-0.000713,-1.761927,32.000000,-235.800252,157.980972,-0.148273,27.586946,0.688027,391314.031088,0.972788,20.154166,0.830854,3.224260,0.097838,0.091973,183.583476,32.000000,201.518347,181.547053,176.026110,163.793602,32.000000,158.428851,72.344936,65.052855,99.439612,40.000000,53.463761,78.987342,32.351622,33.810127,31.294428,59.635482,40.429276
49.707675,60.121723,160.206620,155.681692,109.403429,97.168380,29.085813,14.208077,157.614205,3.649128,58.423615,50.629360,154.784772,162.410453,152.466304,157.736659,107.136507,156.331815,-0.000712,-1.761939,32.000000,-235.800232,157.978539,-0.148068,27.582076,0.688160,391308.370823,0.973067,20.150649,0.828757,3.224639,0.106427,0.095857,183.549444,32.000000,201.545533,181.529109,175.915876,163.800271,32.000000,158.392576,72.344759,65.049545,99.424515,40.000000,53.405250,78.987342,32.365487,33.810127,31.289084,59.619962,40.430963
49.706780,60.121863,160.182226,155.680610,109.292380,97.156066,29.093310,14.208108,157.607920,3.649260,58.434244,50.623399,154.780447,162.402057,152.464648,157.730593,107.137226,156.326105,-0.000712,-1.761931,32.000000,-235.800284,157.973801,-0.147508,27.578163,0.688263,391302.987839,0.973253,20.151771,0.825490,3.224657,0.094569,0.090436,183.526960,32.000000,201.551153,181.490397,175.905159,163.837639,32.000000,158.351350,72.343870,65.046107,99.409718,40.000000,53.361922,78.987342,32.374169,33.810127,31.290232,59.640753,40.381367
49.702459,60.126208,160.193069,155.681432,109.156155,97.143909,29.099154,14.208058,157.600873,3.649424,58.445405,50.620889,154.777567,162.390974,152.464892,157.721082,107.138605,156.321649,-0.000711,-1.761372,32.000000,-235.800270,157.968771,-0.147504,27.575264,0.688052,391279.505519,0.973314,20.156639,0.820683,3.222976,0.105385,0.103685,183.538795,32.000000,201.525844,181.461576,176.009367,163.863243,32.000000,158.300248,72.343987,65.043270,99.394246,40.000000,53.339882,78.987342,32.383575,33.810127,31.296381,59.634174,40.337493
49.700142,60.132179,160.236012,155.683209,109.055237,97.131805,29.088771,14.208116,157.594402,3.649589,58.462091,50.619710,154.778888,162.382814,152.459028,157.715050,107.141148,156.317775,-0.000710,-1.759606,32.000000,-235.800105,157.965560,-0.147541,27.573754,0.687984,391229.310682,0.972960,20.157707,0.817476,3.222543,0.092152,0.087946,183.565689,32.000000,201.497621,181.450993,176.158363,163.869195,32.000000,158.298688,72.344717,65.041586,99.379055,40.000000,53.360231,78.987342,32.393553,33.810127,31.306507,59.633102,40.422379
49.698263,60.139211,160.294769,155.685551,108.950491,97.119719,29.142581,14.207968,157.588269,3.649699,58.480810,50.615835,154.779363,162.376160,152.451070,157.706564,107.140989,156.311282,-0.000711,-1.759962,32.000000,-235.800359,157.957140,-0.147414,27.574320,0.688083,391185.966945,0.972747,20.166530,0.814157,3.223041,0.100057,0.094077,183.576532,32.000000,201.467020,181.468721,176.217747,163.834192,32.000000,158.322032,72.344852,65.040986,99.365635,40.000000,53.354591,78.987342,32.402950,33.810127,31.319576,59.628243,40.386649
49.702886,60.146738,160.500573,155.688067,108.863338,97.107529,29.104583,14.207964,157.582695,3.649477,58.503035,50.614684,154.779348,162.370922,152.444443,157.704007,107.141937,156.304550,-0.000712,-1.760333,32.000000,-235.800442,157.953882,-0.147060,27.576092,0.688237,391141.441029,0.973038,20.174905,0.809925,3.224055,0.093480,0.078321,183.568364,32.000000,201.464247,181.507373,176.161831,163.797796,32.000000,158.369130,72.345572,65.037986,99.352243,40.000000,53.438218,78.987342,32.407192,33.810127,31.334020,59.633770,40.360164
49.692483,60.155320,160.702602,155.690649,108.696159,97.095306,29.102455,14.207969,157.578641,3.649477,58.523131,50.613853,154.778959,162.364100,152.442892,157.697817,107.144688,156.299507,-0.000713,-1.760321,32.000000,-235.800436,157.952563,-0.147067,27.579567,0.688393,391103.586711,0.971179,20.183884,0.807255,3.225360,0.097541,0.089808,183.526993,32.000000,201.487430,181.521589,176.027174,163.780717,32.000000,158.380900,72.346148,65.034656,99.341775,40.000000,53.571523,78.987342,32.421054,33.810127,31.349775,59.629256,40.359210
49.692582,60.164264,160.744750,155.693270,108.618081,97.091404,29.103192,14.208048,157.577921,3.649761,58.530676,50.617124,154.777931,162.360178,152.441372,157.694994,107.147283,156.294285,-0.000713,-1.760303,32.000000,-235.800354,157.951287,-0.146824,27.583770,0.688978,391058.746865,0.972245,20.186617,0.803375,3.229200,0.096173,0.092096,183.490436,32.000000,201.518196,181.520254,175.904002,163.790142,32.000000,158.371048,72.346368,65.032394,99.330550,40.000000,53.583927,78.987342,32.431252,33.810127,31.366542,59.622854,40.399635
49.702063,60.171519,160.849977,155.695705,108.592813,97.091430,29.098416,14.208005,157.580078,3.649925,58.522672,50.625347,154.776200,162.359976,152.441134,157.695986,107.150966,156.294020,-0.000713,-1.759732,32.000000,-235.800310,157.954552,-0.146643,27.588856,0.689707,391022.493525,0.972439,20.205987,0.798426,3.233942,0.090797,0.082988,183.481896,32.000000,201.514693,181.499116,175.862488,163.813047,32.000000,158.335531,72.347142,65.031055,99.318050,40.000000,53.622505,78.987342,32.434412,33.810127,31.384022,59.618320,40.596186
49.699875,60.175031,161.030134,155.697725,108.659846,97.091545,29.087487,14.207974,157.583806,3.649836,58.498824,50.632803,154.778509,162.362267,152.443203,157.701472,107.152814,156.298132,-0.000714,-1.759146,32.000000,-235.800363,157.961126,-0.146480,27.592724,0.689752,391013.095501,0.972396,20.214829,0.793556,3.234784,0.100200,0.091350,183.495154,32.000000,201.494774,181.475634,175.943911,163.846585,32.000000,158.297626,72.347819,65.029851,99.307717,40.000000,53.695044,78.987342,32.431644,33.810127,31.391548,59.626345,40.568820
49.715835,60.168477,161.037564,155.697633,108.796779,97.103744,29.074435,14.208119,157.593663,3.649952,58.472301,50.639071,154.777190,162.370197,152.443203,157.709077,107.152546,156.303863,-0.000713,-1.757405,32.000000,-235.800224,157.970936,-0.146482,27.594446,0.689895,391008.964265,0.972371,20.212252,0.789758,3.236284,0.097619,0.089700,183.510806,32.000000,201.468054,181.470808,176.105990,163.851090,32.000000,158.280618,72.349011,65.029439,99.296669,40.000000,53.762359,78.987342,32.431977,33.810127,31.387131,59.628646,40.389217
49.713709,60.158856,160.874734,155.695679,108.866800,97.116089,29.071284,14.208243,157.599583,3.650183,58.464059,50.634385,154.778046,162.378585,152.440649,157.716960,107.154430,156.310259,-0.000712,-1.755658,32.000000,-235.800116,157.981191,-0.146471,27.594050,0.690494,391011.851515,0.972794,20.218034,0.789700,3.240051,0.106603,0.087291,183.527995,32.000000,201.448626,181.492834,176.202290,163.826980,32.000000,158.300569,72.348624,65.028121,99.286585,40.000000,53.675104,78.987342,32.428777,33.810127,31.373959,59.630299,40.556275
49.703091,60.150772,160.762611,155.692642,108.810741,97.116118,29.074341,14.208246,157.600400,3.650309,58.478865,50.629427,154.776576,162.383498,152.439410,157.720879,107.156196,156.315130,-0.000711,-1.755656,32.000000,-235.800131,157.984915,-0.146513,27.592561,0.690334,391042.637150,0.972993,20.194934,0.792468,3.239160,0.099490,0.094206,183.516517,32.000000,201.447874,181.527933,176.169195,163.793053,32.000000,158.324351,72.348489,65.028820,99.276987,40.000000,53.617660,78.987342,32.448586,33.810127,31.355250,59.631331,40.367867
49.706435,60.148826,160.664975,155.689296,108.723884,97.116152,29.087782,14.208398,157.603238,3.650338,58.508873,50.626115,154.771686,162.381712,152.436171,157.722248,107.157644,156.319189,-0.000711,-1.755663,32.000000,-235.800044,157.986693,-0.146606,27.590547,0.689837,391078.212523,0.973243,20.187517,0.793369,3.236024,0.096996,0.089866,183.494146,32.000000,201.468349,181.539135,176.022244,163.775127,32.000000,158.347131,72.349443,65.029770,99.267675,40.000000,53.532238,78.987342,32.456138,33.810127,31.352895,59.626483,40.430083
49.700880,60.159395,160.650853,155.687871,108.604975,97.116131,29.080604,14.208328,157.604054,3.650740,58.529112,50.628766,154.769333,162.382642,152.433709,157.725840,107.159062,156.320959,-0.000712,-1.755683,32.000000,-235.800132,157.988868,-0.146639,27.590028,0.689594,391071.870412,0.973348,20.190439,0.793726,3.234459,0.099400,0.093374,183.450319,32.000000,201.504517,181.536990,175.902226,163.774648,32.000000,158.325977,72.349413,65.030658,99.260771,40.000000,53.481204,78.987342,32.464544,33.810127,31.365407,59.635865,40.396407
49.711258,60.170441,160.866373,155.687597,108.580349,97.116304,29.091499,14.208435,157.607913,3.651233,58.532018,50.636035,154.765457,162.386414,152.434460,157.731334,107.160581,156.324698,-0.000712,-1.756838,32.000000,-235.800158,157.994138,-0.146629,27.590306,0.689237,391065.213989,0.972822,20.185027,0.794045,3.232277,0.095206,0.092392,183.427149,32.000000,201.522943,181.510744,175.873061,163.790658,32.000000,158.287095,72.350593,65.031718,99.253980,40.000000,53.573055,78.987342,32.467448,33.810127,31.385848,59.639937,40.524286
49.720018,60.179187,160.977435,155.687784,108.700602,97.128448,29.103069,14.208482,157.615822,3.651739,58.524768,50.644464,154.763356,162.392603,152.437359,157.739851,107.160610,156.329198,-0.000712,-1.756825,32.000000,-235.800207,158.001902,-0.146616,27.590461,0.689297,391079.400319,0.973208,20.201355,0.793399,3.232354,0.103865,0.094702,183.435691,32.000000,201.506704,181.474361,175.952551,163.817128,32.000000,158.241292,72.351294,65.032897,99.247398,40.000000,53.647305,78.987342,32.460001,33.810127,31.407222,59.628833,40.593105
49.711228,60.182856,161.092583,155.687742,108.724939,97.140534,29.090963,14.208485,157.622055,3.652397,58.526595,50.647202,154.767495,162.400764,152.437459,157.745237,107.157524,156.331477,-0.000710,-1.756849,32.000000,-235.800196,158.011551,-0.146316,27.590078,0.689965,391084.192662,0.972651,20.201643,0.793509,3.236015,0.092304,0.086642,183.457976,32.000000,201.473378,181.461460,179.093135,163.819378,32.000000,158.229467,72.351676,65.032599,99.242131,40.000000,53.709500,78.987342,32.466191,33.810127,31.415084,59.625244,40.566619
49.719154,60.184422,160.894368,155.686401,108.737056,97.138399,29.093877,14.208459,157.628956,3.652575,58.539921,50.650627,154.770729,162.408454,152.434586,157.751639,107.154560,156.336673,-0.000711,-1.756819,32.000000,-235.800145,158.022052,-0.146263,27.590604,0.690351,391138.171430,0.972220,20.201308,0.795441,3.237679,0.086208,0.092290,183.470998,32.000000,201.447720,181.477184,183.712999,163.794434,32.000000,158.238864,72.351909,65.035025,99.239618,40.000000,53.670906,78.987342,32.468503,33.810127,31.420473,59.630731,40.612767
49.718408,60.189406,160.725059,155.685306,108.708919,97.136107,29.086619,14.208463,157.637194,3.652814,58.555627,50.652869,154.771455,162.415430,152.432856,157.758612,107.153325,156.346297,-0.000712,-1.756790,32.000000,-235.800077,158.030737,-0.146285,27.592283,0.690995,391202.963549,0.972944,20.214088,0.799518,3.240567,0.100801,0.097790,183.465479,32.000000,201.446339,181.503196,185.202006,163.768147,32.000000,158.267002,72.352654,65.036819,99.237911,40.000000,53.547500,78.987342,32.475054,33.810127,31.427672,59.635580,40.584594
49.727024,60.195907,160.731421,155.684436,108.666188,97.136282,29.082234,14.208577,157.647773,3.653327,58.565440,50.655769,154.770222,162.426629,152.429300,157.769307,107.152281,156.353588,-0.000713,-1.757391,32.000000,-235.800036,158.041319,-0.146311,27.594144,0.690135,391196.533975,0.972659,20.207439,0.804747,3.236064,0.097704,0.093674,183.440125,32.000000,201.464393,181.527153,185.066628,163.745462,32.000000,158.299531,72.352704,65.040142,99.235269,40.000000,53.515751,78.987342,32.476314,33.810127,31.441002,59.629777,40.559943
49.743534,60.202024,160.838232,155.683774,108.702634,97.143896,29.081162,14.208582,157.658314,3.653827,58.558179,50.666730,154.770225,162.437297,152.427406,157.781760,107.154174,156.365884,-0.000715,-1.759155,32.000000,-235.800076,158.053048,-0.146250,27.596210,0.689471,391196.856549,0.972908,20.213196,0.810175,3.232707,0.086280,0.088114,183.406028,32.000000,201.497128,181.522062,184.901931,163.755183,32.000000,158.297605,72.352516,65.043934,99.234411,40.000000,53.550616,78.987342,32.463614,33.810127,31.453351,59.637026,40.584301
49.749846,60.200911,160.973282,155.682382,108.876108,97.156077,29.082889,14.208563,157.674448,3.653608,58.536511,50.675918,154.769315,162.451889,152.427730,157.796091,107.155632,156.379240,-0.000713,-1.758565,32.000000,-235.800075,158.066660,-0.146300,27.598121,0.689338,391202.000871,0.972888,20.210767,0.814394,3.232275,0.100065,0.090349,183.385132,32.000000,201.504517,181.504760,184.827657,163.781780,32.000000,158.281573,72.353370,65.045864,99.233223,40.000000,53.589624,78.987342,32.453976,33.810127,31.457149,59.624083,40.590904
49.760091,60.196886,161.254327,155.680342,109.077132,97.176324,29.127479,14.208476,157.688127,3.653671,58.523124,50.684960,154.771339,162.465624,152.432210,157.808849,107.154741,156.390885,-0.000713,-1.757972,32.000000,-235.800169,158.082007,-0.146455,27.599149,0.689521,391225.721605,0.972661,20.199777,0.817858,3.233350,0.101348,0.088591,183.390212,32.000000,201.492138,181.478838,184.888127,163.817667,32.000000,158.242403,72.354311,65.048966,99.234049,40.000000,53.738735,78.987342,32.450243,33.810127,31.454052,59.624447,40.522012
49.760374,60.193033,161.446562,155.677897,109.030087,97.196473,29.093972,14.208532,157.698198,3.653675,58.520138,50.688598,154.770941,162.479449,152.435011,157.824457,107.153510,156.402248,-0.000713,-1.756226,32.000000,-235.800113,158.095954,-0.146468,27.598615,0.689968,391266.323071,0.972586,20.192124,0.822217,3.235654,0.084573,0.087622,183.424675,32.000000,201.455673,181.474876,185.018303,163.822046,32.000000,158.244276,72.356131,65.051249,99.234997,40.000000,53.868648,78.987342,32.444703,33.810127,31.445734,59.639012,40.505284
49.761301,60.192440,161.609293,155.675289,108.941739,97.200444,29.101693,14.208515,157.710612,3.654316,58.534916,50.690561,154.773234,162.492578,152.434167,157.837757,107.153350,156.413444,-0.000714,-1.755646,32.000000,-235.800065,158.108487,-0.146481,27.597570,0.690971,391337.951673,0.971070,20.177486,0.828178,3.240636,0.094915,0.091248,183.450180,32.000000,201.429943,181.486617,185.129819,163.811342,32.000000,158.250236,72.356426,65.055979,99.239473,40.000000,53.947634,78.987342,32.448306,33.810127,31.446102,59.640124,40.576157
49.774670,60.197798,161.586485,155.673286,108.914336,97.204352,29.084723,14.208607,157.720954,3.654499,58.549085,50.697427,154.773272,162.503607,152.431296,157.850588,107.152197,156.426356,-0.000714,-1.755666,32.000000,-235.800065,158.121258,-0.146374,27.597060,0.691817,391416.830938,0.972374,20.173340,0.834359,3.244480,0.101009,0.086283,183.444965,32.000000,201.423055,181.518917,185.149676,163.785094,32.000000,158.286618,72.355838,65.059672,99.245558,40.000000,54.002246,78.987342,32.441932,33.810127,31.453542,59.629453,40.547177
49.792914,60.203909,161.513731,155.672020,108.959967,97.208538,29.109749,14.208620,157.736623,3.654940,58.549992,50.711604,154.768566,162.518970,152.428595,157.864852,107.152150,156.440683,-0.000714,-1.754509,32.000000,-235.799926,158.137009,-0.146391,27.597774,0.692463,391431.449107,0.972134,20.171785,0.839395,3.247690,0.090265,0.091719,183.425277,32.000000,201.434785,181.538439,185.019310,163.763363,32.000000,158.310604,72.357550,65.065727,99.250176,40.000000,53.944770,78.987342,32.420371,33.810127,31.465225,59.633269,40.594792
49.809020,60.207809,161.740072,155.671039,109.153681,97.220647,29.108430,14.208636,157.755120,3.655190,58.536574,50.720678,154.765036,162.536591,152.426614,157.883739,107.151591,156.459640,-0.000713,-1.753328,32.000000,-235.799842,158.154518,-0.146337,27.599336,0.692238,391447.667733,0.972467,20.163298,0.846170,3.246360,0.097881,0.088523,183.389933,32.000000,201.469334,181.533194,184.875241,163.770335,32.000000,158.312829,72.357200,65.072482,99.256608,40.000000,54.036658,78.987342,32.403585,33.810127,31.478295,59.631587,40.585108
49.815163,60.206531,161.746472,155.669890,109.420015,97.232725,29.088720,14.208752,157.771811,3.655672,58.522781,50.727086,154.762442,162.553215,152.425946,157.902100,107.154685,156.476685,-0.000713,-1.753326,32.000000,-235.799697,158.171035,-0.146299,27.601467,0.691742,391459.879539,0.971297,20.150519,0.852456,3.243709,0.099113,0.090306,183.363854,32.000000,201.493506,181.508877,184.796567,163.793952,32.000000,158.276533,72.357717,65.079393,99.263100,40.000000,54.088020,78.987342,32.385872,33.810127,31.477552,59.635688,40.598021
49.835777,60.202121,161.742619,155.667040,109.559999,97.249055,29.080470,14.208804,157.787234,3.655554,58.515498,50.732301,154.757156,162.570164,152.427939,157.918257,107.155555,156.493754,-0.000713,-1.753334,32.000000,-235.799518,158.186663,-0.146149,27.603640,0.692408,391504.051043,0.971127,20.137744,0.861268,3.247204,0.094301,0.084748,183.360327,32.000000,201.493701,181.475771,184.841401,163.824247,32.000000,158.232724,72.359899,65.083598,99.271146,40.000000,54.065438,78.987342,32.362191,33.810127,31.473074,59.633642,40.542481
49.838067,60.200260,161.884287,155.663865,109.626938,97.273452,29.067187,14.208986,157.800042,3.655709,58.516090,50.736690,154.757771,162.582606,152.430296,157.932762,107.153264,156.508608,-0.000713,-1.753341,32.000000,-235.799410,158.202830,-0.145991,27.605826,0.692375,391541.355440,0.971771,20.130109,0.865595,3.246933,0.098615,0.085536,183.375533,32.000000,201.476381,181.458244,184.981349,163.835650,32.000000,158.199904,72.361574,65.089606,99.278811,40.000000,54.133920,78.987342,32.353804,33.810127,31.468977,59.625873,40.527001
49.840011,60.201686,161.737394,155.660760,109.623694,97.294243,29.074769,14.209023,157.810809,3.655964,58.527330,50.735789,154.757274,162.596068,152.428854,157.944544,107.153000,156.524856,-0.000712,-1.753929,32.000000,-235.799276,158.216551,-0.146015,27.608993,0.692130,391586.216535,0.971756,20.104367,0.872155,3.245512,0.088220,0.077127,183.399821,32.000000,201.456730,181.466546,185.113213,163.818847,32.000000,158.212512,72.361849,65.094634,99.286134,40.000000,54.124179,78.987342,32.348948,33.810127,31.469413,59.637183,40.505651
49.845468,60.207136,161.734232,155.658119,109.582219,97.306782,29.091749,14.208996,157.822021,3.656147,58.548301,50.735816,154.756354,162.608684,152.423103,157.955029,107.153050,156.533626,-0.000713,-1.754518,32.000000,-235.799315,158.225816,-0.146087,27.612576,0.692733,391685.435522,0.972391,20.100138,0.880912,3.248206,0.092002,0.088964,183.403889,32.000000,201.439869,181.499463,185.125387,163.790279,32.000000,158.242245,72.362890,65.100771,99.292102,40.000000,54.086322,78.987342,32.336837,33.810127,31.480615,59.615999,40.450185
49.836616,60.217317,161.799481,155.656836,109.518716,97.318981,29.070693,14.208904,157.834446,3.656355,58.569425,50.741205,154.753997,162.618577,152.417376,157.965303,107.153339,156.541675,-0.000712,-1.755129,32.000000,-235.799446,158.233940,-0.146484,27.616549,0.692235,391770.329130,0.972307,20.099553,0.888249,3.245132,0.089927,0.083244,183.380743,32.000000,201.457293,181.532608,185.038302,163.754433,32.000000,158.281585,72.362943,65.107945,99.298199,40.000000,54.137789,78.987342,32.342767,33.810127,31.497484,59.639474,40.410640
49.850053,60.226696,161.889925,155.655749,109.468878,97.331080,29.103400,14.208850,157.843450,3.656557,58.579198,50.748558,154.753042,162.629829,152.412968,157.975923,107.152696,156.549958,-0.000712,-1.756870,32.000000,-235.799503,158.241471,-0.146541,27.620515,0.692155,391823.999461,0.971762,20.099356,0.892016,3.244713,0.100523,0.083886,183.350032,32.000000,201.483659,181.548737,184.874195,163.733131,32.000000,158.290820,72.363496,65.114107,99.303551,40.000000,54.176603,78.987342,32.325810,33.810127,31.516521,59.634823,40.375571
49.855146,60.234033,162.008370,155.654539,109.528966,97.351220,29.079192,14.208869,157.855330,3.656781,58.574482,50.755857,154.750212,162.642347,152.412993,157.986516,107.152921,156.559038,-0.000712,-1.756874,32.000000,-235.799509,158.251153,-0.146480,27.623651,0.692525,391891.252981,0.972803,20.118696,0.895230,3.246598,0.099777,0.088644,183.323732,32.000000,201.504201,181.533057,184.780853,163.739088,32.000000,158.287412,72.364516,65.121292,99.308264,40.000000,54.252803,78.987342,32.311101,33.810127,31.534197,59.628764,40.443582
49.858178,60.238089,161.925995,155.652887,109.634597,97.368066,29.099196,14.208884,157.867346,3.656853,58.561976,50.765648,154.747496,162.654463,152.412859,157.998768,107.155711,156.569039,-0.000711,-1.758049,32.000000,-235.799472,158.262993,-0.146480,27.626420,0.692679,391944.095786,0.971567,20.114173,0.899479,3.247538,0.094793,0.079447,183.328076,32.000000,201.502155,181.510753,184.804339,163.756798,32.000000,158.254164,72.365251,65.125811,99.311023,40.000000,54.268839,78.987342,32.299401,33.810127,31.543155,59.633092,40.494352
49.873485,60.236968,161.537172,155.650649,109.767176,97.392374,29.099664,14.208923,157.880257,3.657008,58.545595,50.774530,154.746557,162.667434,152.412562,158.011249,107.152946,156.582796,-0.000712,-1.757328,32.000000,-235.799432,158.276489,-0.146347,27.629069,0.693118,392031.008566,0.972487,20.116243,0.903205,3.249582,0.107469,0.095495,183.349259,32.000000,201.478363,181.480340,184.914674,163.780272,32.000000,158.230035,72.365945,65.133543,99.314291,40.000000,54.099590,78.987342,32.274956,33.810127,31.545986,59.640723,40.385182
49.878477,60.231862,161.498713,155.647684,109.967177,97.416866,29.119719,14.208894,157.893522,3.657381,58.521420,50.785242,154.746328,162.680192,152.409996,158.024526,107.150955,156.595053,-0.000711,-1.757302,32.000000,-235.799377,158.291181,-0.146489,27.631373,0.692835,392097.033286,0.971932,20.117164,0.904767,3.247732,0.101603,0.100994,183.384667,32.000000,201.443513,181.492036,185.038020,163.761088,32.000000,158.244264,72.365429,65.140039,99.314762,40.000000,54.006260,78.987342,32.264757,33.810127,31.542186,59.638501,40.595379
49.891581,60.223763,161.698204,155.643969,110.210992,97.437264,29.082054,14.208867,157.906140,3.657590,58.505835,50.789816,154.743829,162.695679,152.403520,158.040053,107.152962,156.607308,-0.000711,-1.757303,32.000000,-235.799402,158.303627,-0.146648,27.632376,0.691296,392188.715200,0.971828,20.100212,0.913517,3.238939,0.094191,0.085976,183.393086,32.000000,201.428454,181.503627,185.086777,163.735697,32.000000,158.263820,72.365794,65.146884,99.314170,40.000000,54.168744,78.987342,32.243111,33.810127,31.531246,59.621605,40.543435
49.900953,60.213665,161.411623,155.639484,110.362647,97.449352,29.090333,14.208807,157.917343,3.657823,58.496298,50.793559,154.742014,162.708883,152.400543,158.051063,107.152937,156.619795,-0.000709,-1.757275,32.000000,-235.799526,158.316445,-0.146818,27.632609,0.691194,392281.000243,0.971283,20.089943,0.920841,3.237844,0.100210,0.106393,183.378933,32.000000,201.438055,181.530691,185.007795,163.705916,32.000000,158.290423,72.365753,65.153328,99.314302,40.000000,54.049936,78.987342,32.222459,33.810127,31.514897,59.626030,40.533311
49.891817,60.205157,161.178922,155.634286,110.418536,97.461225,29.072504,14.208853,157.926531,3.658237,58.488552,50.797097,154.734686,162.720385,152.399212,158.060748,107.152885,156.628731,-0.000709,-1.757301,32.000000,-235.799294,158.326151,-0.147098,27.633209,0.691849,392340.548970,0.972443,20.068298,0.924166,3.240992,0.094157,0.083701,183.340016,32.000000,201.469705,181.528551,184.882285,163.694918,32.000000,158.282598,72.366005,65.159601,99.312256,40.000000,53.887789,78.987342,32.222890,33.810127,31.500365,59.629168,40.554294
49.905535,60.199381,161.195495,155.629199,110.427341,97.473324,29.085068,14.208693,157.935125,3.658666,58.479948,50.800641,154.730037,162.729891,152.396856,158.070115,107.154114,156.636746,-0.000709,-1.757317,32.000000,-235.799421,158.334774,-0.147141,27.634768,0.690726,392370.119523,0.972060,20.048512,0.929623,3.234640,0.104993,0.092884,183.312504,32.000000,201.496542,181.508300,184.775358,163.709775,32.000000,158.258184,72.367014,65.166757,99.309335,40.000000,53.864821,78.987342,32.200505,33.810127,31.489150,59.625548,40.580559
49.902227,60.195589,161.616311,155.624334,110.417639,97.485360,29.096642,14.208646,157.943536,3.658945,58.468717,50.807082,154.725650,162.737357,152.400758,158.078340,107.155505,156.642522,-0.000710,-1.757343,32.000000,-235.799524,158.338855,-0.147081,27.636746,0.690049,392414.070436,0.972949,20.049449,0.933563,3.230568,0.082365,0.081047,183.317084,32.000000,201.485910,181.476121,184.759268,163.740573,32.000000,158.210460,72.368714,65.172862,99.305118,40.000000,54.025616,78.987342,32.189923,33.810127,31.482760,59.619225,40.606531
49.905681,60.193033,161.852917,155.619798,110.413508,97.497444,29.095740,14.208694,157.952794,3.659233,58.462298,50.812091,154.721681,162.743716,152.402215,158.085120,107.153818,156.649396,-0.000710,-1.757322,32.000000,-235.799570,158.344725,-0.146746,27.639173,0.689958,392444.100282,0.972340,20.029492,0.935821,3.230012,0.100961,0.089842,183.338730,32.000000,201.458868,181.452051,184.879596,163.756703,32.000000,158.176867,72.369671,65.176878,99.301911,40.000000,54.208965,78.987342,32.174648,33.810127,31.479649,59.632856,40.552533
49.914372,60.191937,161.661417,155.615874,110.420236,97.509592,29.087231,14.208680,157.959806,3.659512,58.463676,50.815027,154.721082,162.752668,152.400955,158.089769,107.151169,156.654541,-0.000710,-1.757332,32.000000,-235.799402,158.350089,-0.146705,27.642504,0.691578,392487.219691,0.972135,20.029120,0.936942,3.238659,0.098146,0.094680,183.369694,32.000000,201.425449,181.456456,185.024837,163.744951,32.000000,158.166594,72.369202,65.182319,99.296895,40.000000,54.162646,78.987342,32.158018,33.810127,31.478254,59.628863,40.534118
49.926553,60.191313,161.694701,155.612716,110.388896,97.521809,29.101335,14.208606,157.964725,3.659520,58.470136,50.818682,154.716275,162.759052,152.399301,158.094426,107.152126,156.657978,-0.000708,-1.757335,32.000000,-235.799527,158.356658,-0.146688,27.645872,0.692423,392533.787269,0.972205,20.022993,0.941620,3.243176,0.102778,0.092842,183.384799,32.000000,201.396407,181.489852,185.079421,163.703031,32.000000,158.192905,72.369545,65.188107,99.290334,40.000000,54.144004,78.987342,32.133332,33.810127,31.478138,59.628430,40.573809
49.918747,60.191648,161.792173,155.610358,110.307013,97.529780,29.089337,14.208626,157.967946,3.659281,58.485233,50.822432,154.714835,162.762186,152.392706,158.098337,107.153067,156.661115,-0.000707,-1.756771,32.000000,-235.799324,158.358796,-0.146688,27.649836,0.691599,392580.306663,0.972421,20.012917,0.946507,3.238775,0.104026,0.088612,183.369188,32.000000,201.407787,181.520227,185.022048,163.672085,32.000000,158.216513,72.368805,65.193223,99.284904,40.000000,54.212613,78.987342,32.122932,33.810127,31.478860,59.630476,40.574176
49.919998,60.193429,161.776712,155.608832,110.228145,97.529594,29.091289,14.208650,157.970626,3.659139,58.495385,50.822917,154.710321,162.764548,152.387145,158.102619,107.154451,156.664683,-0.000707,-1.756242,32.000000,-235.799185,158.359502,-0.146761,27.654363,0.691555,392619.051236,0.971810,19.999705,0.947045,3.238651,0.104967,0.092808,183.336620,32.000000,201.437035,181.542094,184.866504,163.647872,32.000000,158.235378,72.369183,65.196581,99.277823,40.000000,54.231656,78.987342,32.113685,33.810127,31.483449,59.627083,40.555761
49.928125,60.197707,161.655239,155.608664,110.220219,97.529848,29.132839,14.208640,157.971327,3.659243,58.502012,50.825773,154.704609,162.766372,152.383856,158.105197,107.157425,156.668463,-0.000709,-1.756226,32.000000,-235.799269,158.357446,-0.146708,27.659111,0.691973,392654.760820,0.972458,20.008106,0.947468,3.241110,0.098778,0.086917,183.300147,32.000000,201.472172,181.524236,184.764449,163.662567,32.000000,158.219710,72.370349,65.203303,99.268600,40.000000,54.201159,78.987342,32.091785,33.810127,31.491021,59.636534,40.560236
49.926049,60.202672,161.546061,155.609078,110.256088,97.537945,29.088688,14.208699,157.972813,3.658878,58.510107,50.826335,154.699458,162.767830,152.381880,158.106452,107.160966,156.670856,-0.000708,-1.756245,32.000000,-235.799385,158.355717,-0.146743,27.663895,0.691792,392652.620935,0.972369,20.008595,0.947636,3.240719,0.098541,0.094485,183.292139,32.000000,201.479025,181.490981,184.753704,163.695350,32.000000,158.185785,72.371192,65.207964,99.258407,40.000000,54.125481,78.987342,32.079136,33.810127,31.500719,59.627132,40.500075
49.932085,60.208119,161.787186,155.609804,110.223741,97.546356,29.076714,14.208843,157.971638,3.658887,58.516941,50.826399,154.695433,162.767227,152.381442,158.105980,107.163430,156.668513,-0.000707,-1.756278,32.000000,-235.799256,158.353262,-0.146448,27.668064,0.691128,392648.657657,0.970822,20.004476,0.946307,3.237759,0.101967,0.087237,183.319388,32.000000,201.452552,181.474125,184.839896,163.713072,32.000000,158.158829,72.372063,65.212227,99.247096,40.000000,54.188187,78.987342,32.060880,33.810127,31.511678,59.634596,40.593839
49.933088,60.213840,161.991557,155.610576,110.144426,97.558371,29.084374,14.208879,157.970038,3.658928,58.527318,50.828587,154.697672,162.767393,152.378591,158.104509,107.163784,156.668653,-0.000706,-1.756292,32.000000,-235.799179,158.348639,-0.146375,27.670971,0.690696,392681.957819,0.972433,20.011587,0.943806,3.235707,0.091213,0.087145,183.353674,32.000000,201.423109,181.468872,184.992427,163.707562,32.000000,158.159174,72.372122,65.215838,99.236628,40.000000,54.339059,78.987342,32.048482,33.810127,31.523413,59.627181,40.584007
49.922240,60.219561,161.919548,155.611196,110.063439,97.570640,29.116714,14.208794,157.966101,3.658807,58.545444,50.827891,154.700589,162.763086,152.374174,158.102000,107.165138,156.665565,-0.000704,-1.754533,32.000000,-235.799129,158.346904,-0.146255,27.672326,0.691463,392714.420734,0.972802,20.010796,0.940324,3.240145,0.097374,0.083090,183.372915,32.000000,201.400269,181.494954,185.066625,163.678752,32.000000,158.169155,72.372425,65.219256,99.226347,40.000000,54.368976,78.987342,32.046002,33.810127,31.535189,59.638776,40.575130
49.922956,60.227134,161.735318,155.611861,109.889868,97.582658,29.085567,14.208781,157.959307,3.658639,58.571769,50.826671,154.698166,162.756190,152.369974,158.097812,107.168315,156.662568,-0.000703,-1.753938,32.000000,-235.799208,158.343067,-0.146175,27.672326,0.692222,392768.648829,0.972659,20.015480,0.940029,3.244173,0.083016,0.085663,183.369214,32.000000,201.404871,181.520931,185.020145,163.645811,32.000000,158.205264,72.372820,65.223594,99.215057,40.000000,54.280639,78.987342,32.034384,33.810127,31.548659,59.623326,40.590390
49.918777,60.236570,161.634932,155.612652,109.730719,97.582624,29.098472,14.208821,157.951979,3.658638,58.599280,50.827274,154.690992,162.750226,152.362499,158.092842,107.171796,156.657903,-0.000702,-1.753931,32.000000,-235.799228,158.335691,-0.146198,27.671118,0.692179,392829.842898,0.971948,20.032410,0.937332,3.243435,0.102365,0.093260,183.344131,32.000000,201.433547,181.527733,184.879369,163.625457,32.000000,158.202850,72.374376,65.228998,99.203793,40.000000,54.198111,78.987342,32.026734,33.810127,31.565486,59.624506,40.421645
49.918977,60.247881,161.654250,155.613650,109.617947,97.582674,29.102628,14.208876,157.946735,3.658561,58.616183,50.826252,154.688338,162.746853,152.359773,158.089405,107.174895,156.653557,-0.000701,-1.753948,32.000000,-235.799084,158.327194,-0.146146,27.670394,0.691588,392881.730921,0.973113,20.039244,0.932852,3.239698,0.096919,0.084933,183.306690,32.000000,201.469138,181.506011,184.742997,163.639354,32.000000,158.186789,72.375253,65.234657,99.192176,40.000000,54.215286,78.987342,32.014023,33.810127,31.587393,59.635108,40.583274
49.932485,60.257056,161.461050,155.614782,109.594851,97.594878,29.095513,14.208759,157.942133,3.658312,58.613885,50.832270,154.687069,162.742966,152.359036,158.085184,107.177306,156.648426,-0.000701,-1.753946,32.000000,-235.799196,158.324109,-0.146110,27.670541,0.691325,392889.375790,0.972794,20.052998,0.927343,3.237959,0.105517,0.100438,183.288284,32.000000,201.473024,181.475828,184.725093,163.669443,32.000000,158.137987,72.375971,65.238732,99.179873,40.000000,54.175968,78.987342,31.990836,33.810127,31.606845,59.631213,40.520251
49.931485,60.260829,161.244276,155.615444,109.666207,97.607218,29.094108,14.208906,157.941613,3.658360,58.594307,50.842340,154.687290,162.742322,152.357171,158.083718,107.177221,156.647824,-0.000700,-1.753931,32.000000,-235.798985,158.325129,-0.146172,27.671315,0.691441,392898.155909,0.972681,20.064102,0.922353,3.238333,0.093382,0.092448,183.304837,32.000000,201.454439,181.441368,184.798345,163.697045,32.000000,158.095942,72.377657,65.241860,99.165376,40.000000,54.040649,78.987342,31.973308,33.810127,31.620283,59.636131,40.542848
49.932891,60.259010,161.246722,155.615097,109.784279,97.631455,29.148809,14.208953,157.938686,3.658453,58.576015,50.841596,154.688668,162.741008,152.358075,158.084420,107.178425,156.647703,-0.000701,-1.753920,32.000000,-235.799141,158.323639,-0.146329,27.671796,0.690643,392944.844791,0.972775,20.059320,0.917710,3.233587,0.096087,0.094413,183.335133,32.000000,201.427012,181.443198,184.953511,163.691110,32.000000,158.084292,72.377919,65.242637,99.151701,40.000000,54.027245,78.987342,31.964580,33.810127,31.624119,59.644795,40.509173
49.929103,60.251410,161.104642,155.613203,109.845915,97.647709,29.148502,14.208984,157.934072,3.658431,58.575881,50.839781,154.691896,162.738580,152.355146,158.080406,107.178817,156.643365,-0.000701,-1.753928,32.000000,-235.799297,158.321553,-0.146539,27.672873,0.689930,392999.982019,0.972976,20.064128,0.917532,3.229311,0.092576,0.086075,183.358278,32.000000,201.402091,181.460500,185.045965,163.668570,32.000000,158.100325,72.379618,65.244710,99.138038,40.000000,53.967925,78.987342,31.948495,33.810127,31.612483,59.641864,40.587015
49.920777,60.248228,161.115473,155.610260,109.750299,97.655881,29.075227,14.208914,157.929941,3.658384,58.584466,50.839014,154.688002,162.734229,152.353771,158.077448,107.179819,156.639357,-0.000702,-1.753963,32.000000,-235.799363,158.319406,-0.146539,27.675014,0.690076,393092.216796,0.971356,20.060856,0.916277,3.229269,0.097257,0.099527,183.348647,32.000000,201.400332,181.487987,185.008900,163.624679,32.000000,158.137967,72.379698,65.245980,99.125285,40.000000,53.926335,78.987342,31.951088,33.810127,31.606046,59.630072,40.567500
49.916669,60.248414,161.205679,155.607848,109.623119,97.655997,29.080851,14.208877,157.924855,3.658702,58.588542,50.842234,154.686984,162.729018,152.349947,158.073213,107.180448,156.633444,-0.000701,-1.753969,32.000000,-235.799564,158.316270,-0.146586,27.676890,0.689682,393149.910771,0.971590,20.057169,0.913998,3.226668,0.096208,0.094467,183.318004,32.000000,201.417868,181.503884,184.867081,163.606243,32.000000,158.157169,72.379486,65.250273,99.111793,40.000000,53.973065,78.987342,31.937880,33.810127,31.605209,59.627938,40.550405
49.921815,60.249200,161.133514,155.605677,109.633044,97.655934,29.083851,14.208887,157.922770,3.658863,58.576161,50.846798,154.683561,162.725511,152.347638,158.071420,107.181773,156.630363,-0.000701,-1.753989,32.000000,-235.799587,158.314391,-0.146912,27.678286,0.689838,393182.344743,0.974290,20.062589,0.911252,3.227423,0.102849,0.093441,183.287058,32.000000,201.444640,181.501131,184.734679,163.607841,32.000000,158.160532,72.379792,65.251959,99.097776,40.000000,53.983070,78.987342,31.923401,33.810127,31.610379,59.630997,40.558549
49.927502,60.247815,160.973370,155.603455,109.791135,97.656007,29.083933,14.208833,157.923876,3.658787,58.547381,50.853852,154.682123,162.725910,152.346932,158.071884,107.185184,156.629687,-0.000701,-1.753998,32.000000,-235.799766,158.314735,-0.146849,27.679102,0.690175,393185.132689,0.974192,20.067020,0.908050,3.229496,0.097424,0.092152,183.280816,32.000000,201.441020,181.472861,184.678060,163.634391,32.000000,158.138665,72.381003,65.253631,99.083409,40.000000,53.891001,78.987342,31.908903,33.810127,31.609750,59.625008,40.580706
49.940980,60.237494,160.955573,155.599632,109.946914,97.655957,29.073845,14.208827,157.926399,3.658766,58.510818,50.864249,154.681419,162.728624,152.348259,158.075226,107.185526,156.633800,-0.000702,-1.752812,32.000000,-235.799834,158.318325,-0.146758,27.679410,0.689806,393179.585731,0.973982,20.062489,0.905386,3.227717,0.101928,0.092403,183.287189,32.000000,201.436256,181.441494,184.762961,163.666131,32.000000,158.108381,72.380598,65.254060,99.072497,40.000000,53.846162,78.987342,31.882489,33.810127,31.598485,59.629118,40.559943
49.958041,60.222738,161.005110,155.594255,110.109343,97.664159,29.103498,14.208856,157.930126,3.658847,58.469348,50.871711,154.678666,162.736079,152.348194,158.079424,107.187527,156.639452,-0.000702,-1.752800,32.000000,-235.799789,158.323425,-0.146737,27.678897,0.689116,393167.977902,0.973855,20.055229,0.901680,3.224142,0.092036,0.087386,183.320471,32.000000,201.407511,181.426603,184.906124,163.667033,32.000000,158.093973,72.381628,65.254211,99.062921,40.000000,53.865210,78.987342,31.853016,33.810127,31.577888,59.633603,40.527808
49.956593,60.205036,161.133973,155.587626,110.372181,97.680475,29.096734,14.208916,157.937332,3.658550,58.433661,50.876979,154.674013,162.743074,152.343372,158.089166,107.189132,156.648002,-0.000702,-1.751028,32.000000,-235.799808,158.332504,-0.146739,27.677884,0.688833,393144.866373,0.973876,20.030983,0.903127,3.222916,0.095524,0.087155,183.350063,32.000000,201.375099,181.431384,184.998326,163.653047,32.000000,158.113076,72.382280,65.255119,99.052356,40.000000,53.911713,78.987342,31.829887,33.810127,31.549277,59.632295,40.565666
49.961293,60.185877,160.908564,155.580047,110.548325,97.688755,29.102658,14.208884,157.943635,3.658588,58.411421,50.881518,154.671774,162.753200,152.337038,158.098579,107.189662,156.656961,-0.000703,-1.750448,32.000000,-235.799780,158.343195,-0.146713,27.677283,0.688820,393144.128991,0.972562,19.998606,0.903585,3.222807,0.089375,0.080320,183.342460,32.000000,201.374474,181.457377,184.985316,163.622450,32.000000,158.134137,72.381721,65.256082,99.043835,40.000000,53.895036,78.987342,31.816256,33.810127,31.516641,59.630387,40.552753
49.966443,60.169291,160.852181,155.572149,110.637702,97.698627,29.145257,14.208908,157.949671,3.658593,58.399322,50.884874,154.664157,162.760146,152.333932,158.104683,107.190940,156.666143,-0.000702,-1.749877,32.000000,-235.799817,158.350743,-0.146701,27.677518,0.689428,393185.586782,0.972936,19.982398,0.905699,3.225480,0.097790,0.091136,183.316552,32.000000,201.391525,181.478728,184.860034,163.605591,32.000000,158.151784,72.383182,65.257914,99.036496,40.000000,53.761846,78.987342,31.794238,33.810127,31.486923,59.625912,40.580706
49.965009,60.156211,161.128731,155.564688,110.664452,97.700269,29.091634,14.208781,157.956323,3.658845,58.390750,50.886571,154.658007,162.768927,152.331770,158.108330,107.195019,156.671788,-0.000701,-1.749311,32.000000,-235.799909,158.358612,-0.146942,27.678063,0.688568,393190.767831,0.972671,19.958387,0.909066,3.220664,0.098668,0.091322,183.277655,32.000000,201.423248,181.469336,184.727225,163.609311,32.000000,158.139348,72.383202,65.260693,99.027576,40.000000,53.868228,78.987342,31.774875,33.810127,31.461732,59.631213,40.520031
