OSU 80 Ton Compressor Load Stand
49.978073,60.145010,161.306808,155.555723,110.645332,97.700149,29.085411,14.208769,157.963174,3.659050,58.380821,50.891198,154.646641,162.777961,152.329269,158.114657,107.201859,156.679588,-0.000702,-1.749322,32.000000,-235.799876,158.362032,-0.146951,27.679471,0.688315,393203.205165,0.971195,19.936483,0.911782,3.219204,0.097023,0.082734,183.252138,32.000000,201.437503,181.429222,184.692409,163.646913,32.000000,158.080993,72.384164,65.262498,99.017239,40.000000,54.029372,78.987342,31.741424,33.810127,31.439809,59.638117,40.580706
49.977312,60.141361,161.104510,155.551586,110.679722,97.700091,29.071820,14.208670,157.966789,3.659175,58.373360,50.895147,154.644024,162.781217,152.329102,158.115876,107.202219,156.685980,-0.000702,-1.749320,32.000000,-235.799968,158.365422,-0.146666,27.680422,0.689326,393187.231790,0.972998,19.924883,0.910159,3.224831,0.096439,0.089828,183.265192,32.000000,201.419278,181.414181,184.728662,163.663991,32.000000,158.057445,72.384454,65.263800,99.012475,40.000000,53.970549,78.987342,31.730355,33.810127,31.434023,59.620179,40.533751
49.980147,60.135272,161.259775,155.544522,110.655503,97.700663,29.101156,14.208790,157.973819,3.659284,58.364625,50.898629,154.637094,162.786961,152.325729,158.125452,107.201741,156.691738,-0.000704,-1.749352,32.000000,-235.799901,158.370166,-0.146690,27.682803,0.689746,393151.097662,0.972897,19.900195,0.906711,3.227552,0.104098,0.089018,183.295298,32.000000,201.377885,181.394148,184.911738,163.670157,32.000000,158.043248,72.384535,65.265817,99.004040,40.000000,53.949588,78.987342,31.706264,33.810127,31.424014,59.636839,40.605064
49.991039,60.132200,161.476313,155.541453,110.680000,97.700720,29.096862,14.208849,157.976447,3.659347,58.363633,50.900442,154.635692,162.792341,152.321654,158.127733,107.201997,156.697232,-0.000704,-1.749347,32.000000,-235.799806,158.374656,-0.146678,27.684085,0.688979,393146.063136,0.973358,19.897330,0.909130,3.223553,0.100042,0.088376,183.315958,32.000000,201.357553,181.410686,184.989511,163.649487,32.000000,158.056796,72.384665,65.266065,99.000872,40.000000,54.055450,78.987342,31.687970,33.810127,31.419233,59.627702,40.523626
49.988177,60.127259,161.621388,155.536104,110.698543,97.700878,29.095674,14.208986,157.983537,3.659275,58.374700,50.902460,154.629527,162.798954,152.314216,158.134999,107.204429,156.701760,-0.000705,-1.749322,32.000000,-235.799840,158.381048,-0.146597,27.686615,0.689448,393139.426563,0.972306,19.888314,0.912112,3.226477,0.093021,0.087830,183.321655,32.000000,201.342870,181.451603,184.983543,163.600943,32.000000,158.101394,72.383609,65.265973,98.994828,40.000000,54.190418,78.987342,31.657232,33.810127,31.410647,59.641264,40.588923
49.988299,60.125679,161.313924,155.533187,110.761967,97.700964,29.098041,14.208846,157.987414,3.659633,58.391302,50.904375,154.622697,162.804452,152.305460,158.139088,107.207231,156.707985,-0.000706,-1.749313,32.000000,-235.799907,158.385692,-0.146646,27.687699,0.690054,393128.369292,0.972209,19.873999,0.914246,3.230105,0.100184,0.094514,183.293791,32.000000,201.365974,181.474016,183.363053,163.572961,32.000000,158.126101,72.383585,65.267651,98.991452,40.000000,54.104904,78.987342,31.642279,33.810127,31.406591,59.620661,40.534264
49.995137,60.126545,161.106548,155.531275,110.723061,97.700962,29.093266,14.208834,157.990469,3.659684,58.403499,50.906539,154.616991,162.809064,152.299311,158.144225,107.212065,156.711413,-0.000707,-1.749321,32.000000,-235.799810,158.389917,-0.146970,27.688093,0.690553,393119.793137,0.972299,19.872013,0.913784,3.233192,0.098654,0.084280,183.266425,32.000000,201.388396,181.469030,178.676762,163.578874,32.000000,158.127498,72.384203,65.270290,98.985795,40.000000,53.950138,78.987342,31.622316,33.810127,31.409061,59.630200,40.579972
49.988865,60.129339,161.294978,155.530705,110.667542,97.700959,29.097182,14.208783,157.995584,3.659614,58.409759,50.908958,154.612806,162.812497,152.293748,158.149525,107.217114,156.713378,-0.000706,-1.749339,32.000000,-235.799919,158.394342,-0.146686,27.687833,0.689855,393113.607881,0.972440,19.869078,0.913725,3.229518,0.099543,0.096447,183.246618,32.000000,201.392356,181.444099,175.571631,163.601739,32.000000,158.102840,72.386145,65.272106,98.981661,40.000000,54.010576,78.987342,31.603800,33.810127,31.413833,59.645611,40.565592
49.979525,60.132502,161.377400,155.530180,110.620226,97.700857,29.140576,14.208864,157.998573,3.659670,58.418522,50.910805,154.614092,162.815720,152.288603,158.152975,107.218388,156.714780,-0.000706,-1.749353,32.000000,-235.799846,158.393660,-0.146662,27.686894,0.688530,393100.510863,0.972229,19.864116,0.910345,3.222444,0.097852,0.095268,183.253620,32.000000,201.382864,181.405817,175.650874,163.640921,32.000000,158.068509,72.387151,65.273463,98.978693,40.000000,54.060169,78.987342,31.595584,33.810127,31.420097,59.630013,40.510787
49.985961,60.136720,161.457409,155.529671,110.593563,97.701174,29.082878,14.208863,157.998640,3.660029,58.431852,50.905601,154.613074,162.817072,152.287133,158.152387,107.219672,156.714034,-0.000705,-1.749330,32.000000,-235.799969,158.392582,-0.146632,27.684691,0.689316,393099.205911,0.972240,19.873384,0.906149,3.226618,0.089572,0.079956,183.281069,32.000000,201.342594,181.392532,175.791093,163.647835,32.000000,158.057252,72.388325,65.275440,98.974688,40.000000,54.120768,78.987342,31.579323,33.810127,31.427041,59.622500,40.562144
49.983914,60.142681,161.425773,155.529151,110.471609,97.701261,29.086087,14.208873,157.997457,3.660199,58.461436,50.903355,154.615294,162.815079,152.281786,158.148928,107.221250,156.710913,-0.000705,-1.749310,32.000000,-235.799903,158.391335,-0.146283,27.682474,0.689779,393107.046772,0.970999,19.886187,0.905486,3.228870,0.094992,0.089697,183.302481,32.000000,201.310536,181.397843,175.908577,163.638077,32.000000,158.068762,72.387899,65.279434,98.972092,40.000000,54.112102,78.987342,31.556548,33.810127,31.438675,59.623090,40.592665
49.979393,60.153736,161.410017,155.528355,110.292288,97.701038,29.087861,14.208860,157.995844,3.660321,58.497267,50.899512,154.615881,162.814114,152.273800,158.147009,107.223968,156.709470,-0.000705,-1.751081,32.000000,-235.799936,158.392311,-0.146249,27.680024,0.690100,393107.768101,0.972674,19.885710,0.904601,3.230398,0.086505,0.084336,183.307515,32.000000,201.290886,181.430377,175.872946,163.600273,32.000000,158.101863,72.387395,65.281913,98.970128,40.000000,54.109811,78.987342,31.548499,33.810127,31.456411,59.646231,40.593398
49.983436,60.166687,161.310990,155.527659,110.056232,97.692947,29.095501,14.208743,157.992499,3.660750,58.525198,50.901412,154.613627,162.811240,152.269608,158.143925,107.226686,156.706977,-0.000706,-1.751656,32.000000,-235.800036,158.389685,-0.146275,27.677248,0.690032,393112.985777,0.972754,19.891835,0.900943,3.229554,0.097317,0.090005,183.289623,32.000000,201.303835,181.451167,175.750130,163.571674,32.000000,158.128217,72.387763,65.285781,98.967494,40.000000,54.071201,78.987342,31.527890,33.810127,31.478941,59.629591,40.576010
49.980398,60.179946,161.267377,155.527002,109.977102,97.692967,29.085097,14.208595,157.991536,3.660870,58.546072,50.905034,154.612531,162.807287,152.266132,158.143228,107.229010,156.707305,-0.000706,-1.753386,32.000000,-235.800155,158.385590,-0.146565,27.673804,0.690113,393124.264692,0.972818,19.907558,0.897597,3.229531,0.089952,0.077951,183.255446,32.000000,201.328873,181.442125,175.619115,163.571375,32.000000,158.121215,72.387686,65.289767,98.965049,40.000000,54.054013,78.987342,31.510089,33.810127,31.504947,59.622303,40.429863
49.975953,60.191924,161.161091,155.526323,110.010784,97.693093,29.095660,14.208527,157.990639,3.660838,58.563982,50.907314,154.608508,162.804124,152.264324,158.139274,107.232259,156.707515,-0.000706,-1.753960,32.000000,-235.800212,158.384415,-0.146597,27.670566,0.689737,393099.765141,0.972429,19.916335,0.893795,3.227289,0.099714,0.097817,183.235255,32.000000,201.333598,181.418591,175.540986,163.593693,32.000000,158.083406,72.387654,65.294425,98.961815,40.000000,53.988510,78.987342,31.498651,33.810127,31.527627,59.627810,40.569774
49.985265,60.203079,161.362629,155.525409,109.966078,97.680834,29.084624,14.208556,157.990339,3.660858,58.582360,50.908018,154.603677,162.805396,152.263014,158.136867,107.232395,156.708081,-0.000707,-1.753964,32.000000,-235.800100,158.381604,-0.146661,27.668424,0.689728,393114.504807,0.972876,19.932729,0.891613,3.226612,0.096701,0.089685,183.247780,32.000000,201.313053,181.380805,175.600202,163.624035,32.000000,158.060672,72.387255,65.298712,98.958180,40.000000,54.013825,78.987342,31.472539,33.810127,31.549415,59.632639,40.579165
49.983451,60.215178,161.669846,155.524870,109.923828,97.676816,29.104052,14.208639,157.991669,3.661152,58.599931,50.908994,154.604239,162.806480,152.261575,158.136611,107.229758,156.706980,-0.000709,-1.753980,32.000000,-235.800052,158.378783,-0.146820,27.667553,0.689503,393126.904318,0.972650,19.949298,0.888456,3.224773,0.100508,0.092861,183.278189,32.000000,201.278407,181.365468,175.728975,163.633231,32.000000,158.036269,72.387166,65.303004,98.955807,40.000000,54.196589,78.987342,31.456826,33.810127,31.571640,59.639111,40.582247
49.984132,60.226888,161.436678,155.524683,109.898741,97.672790,29.087201,14.208759,157.995661,3.661247,58.607615,50.915634,154.609467,162.810101,152.261132,158.138776,107.229987,156.707838,-0.000710,-1.754018,32.000000,-235.799776,158.381756,-0.146736,27.669589,0.690103,393085.373172,0.972726,19.950838,0.888566,3.228204,0.100836,0.090709,183.303378,32.000000,201.240994,181.382564,175.843478,163.615592,32.000000,158.068071,72.386037,65.306589,98.954369,40.000000,54.169844,78.987342,31.441573,33.810127,31.595639,59.642710,40.533311
49.998470,60.236872,161.284022,155.524825,110.027989,97.668796,29.087723,14.208730,158.005483,3.661113,58.601834,50.926028,154.610330,162.816434,152.256392,158.142527,107.231846,156.712997,-0.000710,-1.753991,32.000000,-235.799764,158.389718,-0.146635,27.673249,0.691276,393090.649009,0.972107,19.964812,0.890725,3.234467,0.099931,0.093509,183.308194,32.000000,201.220476,181.407394,175.854033,163.586321,32.000000,158.093066,72.385224,65.311676,98.953432,40.000000,54.068288,78.987342,31.413288,33.810127,31.615110,59.632787,40.512768
50.001175,60.237127,161.451706,155.524138,110.208807,97.680724,29.085015,14.208820,158.014305,3.661531,58.584000,50.935300,154.608128,162.826256,152.252997,158.150132,107.232847,156.721192,-0.000710,-1.753967,32.000000,-235.799785,158.396006,-0.146665,27.677017,0.690353,393088.109630,0.972646,19.975818,0.890868,3.229759,0.095987,0.090752,183.290334,32.000000,201.235165,181.426993,175.742742,163.562229,32.000000,158.135479,72.384825,65.316281,98.952549,40.000000,54.084100,78.987342,31.385109,33.810127,31.623087,59.621890,40.584888
50.005018,60.231728,161.470709,155.522142,110.356012,97.692763,29.080669,14.208866,158.022694,3.661629,58.573752,50.932222,154.603337,162.836321,152.253331,158.158247,107.237301,156.728180,-0.000710,-1.753957,32.000000,-235.799743,158.402289,-0.146721,27.679403,0.689495,393072.141798,0.972308,19.971002,0.891252,3.225779,0.098080,0.092567,183.258164,32.000000,201.258545,181.428206,175.605673,163.558256,32.000000,158.140883,72.384822,65.321568,98.951659,40.000000,54.175945,78.987342,31.364136,33.810127,31.620253,59.631577,40.499635
50.001819,60.225471,161.347176,155.519328,110.319397,97.690048,29.079660,14.208811,158.029212,3.661785,58.577144,50.929119,154.600222,162.840542,152.252821,158.162704,107.239876,156.732558,-0.000709,-1.753958,32.000000,-235.799689,158.404601,-0.146715,27.680274,0.690066,393116.540435,0.972460,19.968466,0.893815,3.228958,0.120534,0.105407,183.236266,32.000000,201.265101,181.394196,175.505277,163.589422,32.000000,158.119157,72.385034,65.328701,98.949014,40.000000,54.100290,78.987342,31.336718,33.810127,31.607299,59.626886,40.540060
49.994633,60.223154,161.349582,155.516184,110.254011,97.679172,29.098549,14.208864,158.033117,3.662006,58.587412,50.926467,154.597411,162.843318,152.256169,158.167320,107.240871,156.736106,-0.000708,-1.753957,32.000000,-235.799584,158.407199,-0.146675,27.680560,0.690092,393147.149346,0.972629,19.959101,0.892399,3.229090,0.095361,0.087594,183.236411,32.000000,201.248207,181.360970,175.536703,163.621174,32.000000,158.087651,72.383838,65.334023,98.945559,40.000000,54.089419,78.987342,31.336255,33.810127,31.604834,59.621821,40.564051
49.999958,60.229502,161.487632,155.514306,110.113925,97.671015,29.084816,14.209101,158.036596,3.661984,58.599178,50.923426,154.601551,162.845416,152.256759,158.167449,107.239187,156.739730,-0.000708,-1.753953,32.000000,-235.799294,158.408844,-0.146674,27.680019,0.689631,393126.278832,0.972688,19.956145,0.891729,3.226826,0.087776,0.086933,183.265197,32.000000,201.217494,181.339215,175.680783,163.650354,32.000000,158.069785,72.384982,65.339604,98.942162,40.000000,54.127319,78.987342,31.312242,33.810127,31.612656,59.634852,40.546810
50.000380,60.237982,161.690287,155.513535,110.010443,97.670978,29.085677,14.209170,158.040568,3.661878,58.612887,50.920360,154.602085,162.850138,152.257096,158.169816,107.238279,156.742281,-0.000709,-1.753970,32.000000,-235.799190,158.409364,-0.146646,27.680085,0.689653,393082.354922,0.972096,19.961244,0.892277,3.227338,0.096673,0.088808,183.295600,32.000000,201.184607,181.342616,175.811759,163.641639,32.000000,158.091175,72.385495,65.344165,98.939074,40.000000,54.248994,78.987342,31.292010,33.810127,31.627565,59.633652,40.577698
49.993738,60.247460,161.630279,155.513742,110.013438,97.670805,29.095108,14.209248,158.043137,3.662317,58.631159,50.916577,154.602533,162.854300,152.254330,158.170217,107.240963,156.742681,-0.000710,-1.753941,32.000000,-235.799115,158.411288,-0.146604,27.681258,0.690055,393057.449932,0.972376,19.962097,0.895535,3.229755,0.091182,0.087364,183.302846,32.000000,201.163792,181.360653,175.824298,163.619252,32.000000,158.123563,72.385774,65.350459,98.936036,40.000000,54.291616,78.987342,31.281686,33.810127,31.646338,59.623965,40.519958
50.002898,60.256800,161.575140,155.514798,109.907336,97.670474,29.094700,14.209240,158.040964,3.662475,58.657168,50.915719,154.599613,162.856058,152.250366,158.168957,107.242666,156.741196,-0.000708,-1.753917,32.000000,-235.799179,158.409189,-0.146382,27.682705,0.690809,393069.147072,0.972360,19.970141,0.897552,3.233781,0.096855,0.094664,183.274247,32.000000,201.185446,181.389614,175.737379,163.590680,32.000000,158.136526,72.384885,65.356580,98.933847,40.000000,54.229561,78.987342,31.257152,33.810127,31.664814,59.629866,40.505284
49.991255,60.268226,161.713084,155.516466,109.790472,97.670540,29.113687,14.209301,158.039986,3.662476,58.686360,50.910077,154.596355,162.854309,152.246569,158.167058,107.247291,156.736838,-0.000709,-1.754705,32.000000,-235.799101,158.406702,-0.146427,27.685109,0.690667,393080.063704,0.972209,19.986475,0.895043,3.233010,0.091608,0.085622,183.245035,32.000000,201.203523,181.392372,175.577590,163.582610,32.000000,158.140630,72.386348,65.363050,98.929201,40.000000,54.305970,78.987342,31.243152,33.810127,31.685839,59.631085,40.548277
49.982787,60.282256,161.709261,155.518537,109.672166,97.670390,29.101230,14.209217,158.037872,3.662571,58.716630,50.903825,154.597244,162.851164,152.244802,158.165052,107.249359,156.733001,-0.000708,-1.754719,32.000000,-235.799215,158.404249,-0.146456,27.687766,0.690314,393081.545756,0.972048,19.986362,0.892693,3.231316,0.087048,0.076642,183.211769,32.000000,201.222633,181.368679,175.480015,163.609609,32.000000,158.119056,72.387259,65.369267,98.923688,40.000000,54.320015,78.987342,31.235000,33.810127,31.710507,59.639297,40.501616
49.986224,60.298587,161.515041,155.521080,109.447091,97.666409,29.104354,14.209248,158.033347,3.662862,58.745898,50.899658,154.599616,162.847414,152.246315,158.160533,107.252293,156.728963,-0.000708,-1.754751,32.000000,-235.799175,158.399906,-0.146413,27.689700,0.690946,393095.084443,0.971693,20.009802,0.886175,3.234827,0.096189,0.081819,183.200686,32.000000,201.221222,181.340258,175.512576,163.636983,32.000000,158.086090,72.387904,65.375780,98.919430,40.000000,54.271554,78.987342,31.217779,33.810127,31.739922,59.635029,40.543949
49.975440,60.316913,161.617113,155.524166,109.299215,97.662349,29.110155,14.209218,158.028705,3.662805,58.766940,50.896585,154.601022,162.842379,152.247889,158.156670,107.255007,156.723743,-0.000707,-1.754749,32.000000,-235.799354,158.393100,-0.146395,27.690946,0.691010,393114.499395,0.972324,20.032574,0.882439,3.235299,0.103646,0.091223,183.225297,32.000000,201.188289,181.314801,175.618327,163.658306,32.000000,158.070333,72.389034,65.380866,98.915279,40.000000,54.225506,78.987342,31.204762,33.810127,31.774792,59.634528,40.484668
49.975576,60.333096,161.729103,155.527402,109.224956,97.662380,29.079963,14.209144,158.028013,3.663019,58.781827,50.894650,154.606743,162.839917,152.245172,158.155608,107.254156,156.718018,-0.000708,-1.754733,32.000000,-235.799404,158.387247,-0.146420,27.690386,0.690202,393111.220203,0.972149,20.045357,0.877748,3.231191,0.100446,0.099952,183.252555,32.000000,201.156588,181.300884,175.745699,163.654309,32.000000,158.077931,72.387911,65.385442,98.910982,40.000000,54.340544,78.987342,31.194699,33.810127,31.807249,59.623070,40.563098
49.970877,60.346228,161.616437,155.530386,109.139214,97.654328,29.092077,14.209208,158.025122,3.663108,58.798839,50.893336,154.609464,162.833642,152.241263,158.154267,107.254758,156.715147,-0.000709,-1.754726,32.000000,-235.799289,158.381868,-0.146467,27.688501,0.690710,393119.801918,0.972192,20.074816,0.872764,3.233931,0.097407,0.089397,183.272188,32.000000,201.130739,181.326796,175.779406,163.622494,32.000000,158.112893,72.388633,65.389315,98.908130,40.000000,54.322161,78.987342,31.179805,33.810127,31.835834,59.615586,40.539253
49.959985,60.357780,161.435163,155.533293,109.000807,97.646193,29.090514,14.209274,158.020320,3.663040,58.826584,50.885829,154.614945,162.827085,152.237471,158.148930,107.254125,156.709044,-0.000706,-1.754717,32.000000,-235.799243,158.376070,-0.146400,27.684627,0.691158,393141.718300,0.973241,20.090858,0.871125,3.236163,0.104334,0.088112,183.261374,32.000000,201.136869,181.352494,174.186189,163.592859,32.000000,158.152787,72.388910,65.395111,98.905513,40.000000,54.225182,78.987342,31.181810,33.810127,31.859081,59.636091,40.584594
49.956364,60.369223,161.323069,155.536294,108.775815,97.638015,29.092552,14.209344,158.013245,3.663001,58.857796,50.877689,154.614427,162.819015,152.237593,158.142362,107.254881,156.699553,-0.000706,-1.754696,32.000000,-235.799249,158.368592,-0.146659,27.679827,0.690829,393128.412127,0.972890,20.108841,0.869276,3.234213,0.094956,0.085139,183.228731,32.000000,201.170753,181.358670,169.547419,163.579135,32.000000,158.170917,72.389511,65.398708,98.904505,40.000000,54.161121,78.987342,31.163586,33.810127,31.882118,59.629364,40.520104
49.950964,60.385068,161.270650,155.540511,108.635234,97.625546,29.092889,14.209349,158.005867,3.662918,58.876559,50.873639,154.614629,162.810517,152.239107,158.133748,107.257777,156.692661,-0.000705,-1.754684,32.000000,-235.799167,158.359856,-0.146658,27.674658,0.690380,393118.369077,0.973124,20.131642,0.867254,3.231289,0.090390,0.085766,183.202999,32.000000,201.201161,181.345248,166.409843,163.598099,32.000000,158.155206,72.390729,65.402001,98.903239,40.000000,54.134387,78.987342,31.157712,33.810127,31.910475,59.638560,40.364566
49.949762,60.399989,161.166514,155.545198,108.502458,97.618863,29.085840,14.209352,157.999891,3.662869,58.885858,50.870804,154.617623,162.802903,152.240839,158.127191,107.259310,156.685398,-0.000705,-1.754688,32.000000,-235.799174,158.350800,-0.146706,27.669339,0.690098,393100.983305,0.973081,20.146823,0.862371,3.229280,0.094189,0.084073,183.196125,32.000000,201.202957,181.308554,166.408170,163.636066,32.000000,158.141029,72.391703,65.405926,98.901540,40.000000,54.082817,78.987342,31.144461,33.810127,31.940738,59.638216,40.562217
49.946382,60.412728,161.124333,155.549977,108.440948,97.606599,29.084589,14.209298,157.995144,3.662873,58.888945,50.870948,154.621558,162.797622,152.243503,158.121114,107.260899,156.679169,-0.000704,-1.754681,32.000000,-235.799158,158.344844,-0.146757,27.663533,0.690055,393068.902959,0.973102,20.168244,0.856478,3.228579,0.100096,0.086551,183.223276,32.000000,201.177742,181.276830,166.499676,163.662415,32.000000,158.119355,72.393579,65.409545,98.900119,40.000000,54.033092,78.987342,31.130662,33.810127,31.969466,59.634262,40.596847
49.939588,60.422027,161.331049,155.554470,108.389583,97.602434,29.098588,14.209298,157.990629,3.662838,58.884527,50.868447,154.629691,162.792552,152.244676,158.115956,107.259584,156.675076,-0.000702,-1.754690,32.000000,-235.799117,158.340526,-0.146743,27.658467,0.689799,393058.894359,0.973336,20.184407,0.851788,3.226572,0.100142,0.093697,183.252570,32.000000,201.148455,181.269263,166.635442,163.665638,32.000000,158.127077,72.393755,65.411032,98.898996,40.000000,54.098284,78.987342,31.125485,33.810127,31.989088,59.638560,40.574763
49.944800,60.426067,161.391453,155.557841,108.409453,97.598557,29.082513,14.209214,157.989729,3.662817,58.884219,50.865101,154.635789,162.788065,152.242728,158.112568,107.259753,156.671226,-0.000703,-1.754709,32.000000,-235.799221,158.334667,-0.146656,27.653864,0.689772,393025.123956,0.973360,20.200637,0.847488,3.225946,0.092333,0.090459,183.272505,32.000000,201.130515,181.287539,171.214494,163.635979,32.000000,158.151399,72.394584,65.413291,98.898637,40.000000,54.173209,78.987342,31.107289,33.810127,32.002525,59.646182,40.572049
49.946054,60.428622,161.456535,155.560507,108.417747,97.586456,29.072695,14.209070,157.985105,3.662934,58.881216,50.860259,154.636517,162.783258,152.244460,158.109577,107.262383,156.669987,-0.000703,-1.754694,32.000000,-235.799332,158.331865,-0.146920,27.649973,0.690741,393026.818676,0.973020,20.216954,0.847024,3.230524,0.087771,0.088580,183.261701,32.000000,201.146467,181.311284,175.738327,163.615837,32.000000,158.183006,72.394326,65.414745,98.900016,40.000000,54.207645,78.987342,31.093762,33.810127,32.011548,59.632344,40.580999
49.941118,60.429744,161.517530,155.562541,108.455819,97.574276,29.088810,14.209093,157.983300,3.663184,58.871997,50.859244,154.633673,162.779259,152.246936,158.108029,107.267569,156.671490,-0.000704,-1.754665,32.000000,-235.799267,158.331222,-0.146914,27.647446,0.690993,393012.084227,0.973418,20.215610,0.845180,3.231397,0.087418,0.087523,183.233410,32.000000,201.167832,181.322291,175.587633,163.596852,32.000000,158.188135,72.393854,65.417845,98.900561,40.000000,54.242625,78.987342,31.087511,33.810127,32.017946,59.620680,40.568820
49.955172,60.429480,161.439072,155.564017,108.541249,97.561907,29.085656,14.209008,157.984105,3.663214,58.851665,50.859008,154.632036,162.778250,152.250153,158.107987,107.271306,156.674587,-0.000705,-1.754651,32.000000,-235.799236,158.335116,-0.146882,27.645941,0.691224,392960.845572,0.973606,20.216871,0.842011,3.232618,0.097151,0.091040,183.212169,32.000000,201.193381,181.305326,175.438418,163.614679,32.000000,158.177827,72.394281,65.420892,98.900689,40.000000,54.246160,78.987342,31.060930,33.810127,32.020648,59.614455,40.612401
49.947035,60.424080,161.300062,155.564545,108.668708,97.561817,29.092641,14.208970,157.986082,3.663323,58.830739,50.858565,154.633863,162.780535,152.254958,158.111778,107.273469,156.681271,-0.000706,-1.754634,32.000000,-235.799301,158.337482,-0.147088,27.644545,0.691504,392907.479881,0.973053,20.223090,0.837478,3.234159,0.089537,0.079652,183.202085,32.000000,201.193049,181.275214,175.402513,163.643266,32.000000,158.150379,72.395022,65.423195,98.901942,40.000000,54.166543,78.987342,31.048489,33.810127,32.017241,59.634360,40.581146
49.944116,60.416680,161.245501,155.564822,108.784292,97.561660,29.088645,14.209021,157.986792,3.663550,58.810856,50.857894,154.635325,162.784367,152.262917,158.114741,107.272805,156.684473,-0.000705,-1.753449,32.000000,-235.799197,158.340272,-0.147324,27.643812,0.690965,392840.831635,0.972734,20.208311,0.835088,3.231679,0.095753,0.087429,183.226432,32.000000,201.175884,181.247550,175.511520,163.670540,32.000000,158.121572,72.396062,65.423481,98.903920,40.000000,54.125797,78.987342,31.036930,33.810127,32.008965,59.610334,40.540941
49.941726,60.408897,161.366660,155.565093,108.837944,97.549267,29.096811,14.209075,157.990143,3.663251,58.793906,50.853488,154.637404,162.785806,152.269375,158.117334,107.272744,156.689864,-0.000704,-1.752291,32.000000,-235.799122,158.345643,-0.147106,27.643985,0.690595,392834.970399,0.972660,20.211315,0.835832,3.229422,0.087821,0.083568,183.256208,32.000000,201.144725,181.248202,175.658447,163.669685,32.000000,158.116605,72.396218,65.423710,98.907590,40.000000,54.136292,78.987342,31.024236,33.810127,31.997067,59.627092,40.550405
49.927102,60.402352,161.619754,155.565604,108.859047,97.536938,29.097755,14.209113,157.992872,3.663250,58.787403,50.847453,154.639838,162.790148,152.270038,158.118580,107.274112,156.693481,-0.000704,-1.751108,32.000000,-235.799063,158.351001,-0.146964,27.645493,0.690436,392828.354289,0.972835,20.206930,0.837889,3.228518,0.097508,0.078900,183.271435,32.000000,201.126111,181.269436,175.739875,163.645462,32.000000,158.149875,72.396093,65.424597,98.911476,40.000000,54.279630,78.987342,31.022538,33.810127,31.988418,59.634852,40.586649
49.930145,60.398065,161.566635,155.567030,108.797926,97.524673,29.101936,14.209113,157.996186,3.663622,58.775566,50.844181,154.641095,162.791437,152.269084,158.122052,107.276373,156.695263,-0.000704,-1.749950,32.000000,-235.799054,158.355861,-0.146852,27.648190,0.690805,392770.236059,0.972470,20.201616,0.840294,3.231099,0.093730,0.093151,183.260907,32.000000,201.133513,181.299682,175.695689,163.616511,32.000000,158.194792,72.396595,65.423439,98.916952,40.000000,54.334098,78.987342,31.014233,33.810127,31.982407,59.630663,40.617023
49.925826,60.392228,161.209329,155.568734,108.807593,97.520550,29.091314,14.209060,158.000072,3.663655,58.752183,50.841952,154.642462,162.794396,152.269256,158.128678,107.277742,156.695997,-0.000705,-1.749961,32.000000,-235.799188,158.361390,-0.146765,27.651361,0.691803,392720.136779,0.972612,20.210177,0.840499,3.237115,0.099531,0.090838,183.227360,32.000000,201.168334,181.322459,175.581205,163.594866,32.000000,158.218769,72.398182,65.422861,98.921593,40.000000,54.192183,78.987342,31.002228,33.810127,31.976323,59.593015,40.516730
49.923238,60.382980,160.945728,155.570165,108.869738,97.516485,29.080386,14.208911,158.005458,3.663953,58.719299,50.841803,154.644312,162.801079,152.270178,158.134921,107.284296,156.703919,-0.000703,-1.749962,32.000000,-235.799315,158.368711,-0.146751,27.654640,0.691400,392659.087809,0.972273,20.202747,0.839014,3.235853,0.082984,0.083146,183.191336,32.000000,201.201134,181.319045,175.472037,163.604564,32.000000,158.216903,72.399188,65.423358,98.927949,40.000000,53.988185,78.987342,30.995524,33.810127,31.967434,59.662212,40.530156
49.922502,60.368462,161.099670,155.570769,109.000258,97.510337,29.081071,14.208756,158.012216,3.663961,58.684638,50.836170,154.641858,162.809409,152.272712,158.139877,107.288076,156.711054,-0.000703,-1.749953,32.000000,-235.799604,158.375637,-0.146644,27.657150,0.690028,392635.245651,0.972665,20.201371,0.837963,3.228977,0.097736,0.090333,183.177466,32.000000,201.212600,181.287893,175.440722,163.637375,32.000000,158.192476,72.399958,65.422870,98.932335,40.000000,54.005756,78.987342,30.983668,33.810127,31.944383,59.621811,40.426341
49.917417,60.351908,161.372000,155.570584,108.993311,97.514240,29.094632,14.208827,158.011965,3.664369,58.661771,50.825501,154.641628,162.809901,152.277324,158.143415,107.287917,156.713040,-0.000703,-1.749937,32.000000,-235.799560,158.378877,-0.146671,27.657661,0.688961,392597.080548,0.973021,20.194798,0.834855,3.223864,0.099744,0.076152,183.193313,32.000000,201.200796,181.269703,175.532783,163.667361,32.000000,158.178082,72.400310,65.419395,98.937608,40.000000,54.214712,78.987342,30.969429,33.810127,31.918804,59.629266,40.578431
49.899558,60.340141,161.239841,155.570635,108.900792,97.494160,29.094657,14.208857,158.010862,3.664185,58.663865,50.813046,154.644023,162.809331,152.282657,158.145226,107.286741,156.713493,-0.000703,-1.749947,32.000000,-235.799555,158.382424,-0.146654,27.657430,0.689402,392547.502555,0.972915,20.181042,0.834178,3.226995,0.092288,0.085399,183.218892,32.000000,201.172849,181.261750,175.675136,163.670700,32.000000,158.177071,72.400042,65.417557,98.941713,40.000000,54.155054,78.987342,30.979669,33.810127,31.896161,59.636406,40.506385
49.894504,60.334640,161.150817,155.571599,108.747474,97.481639,29.097875,14.208844,158.004717,3.664320,58.678376,50.808713,154.649133,162.805252,152.281998,158.141157,107.284163,156.710815,-0.000701,-1.749951,32.000000,-235.799561,158.383338,-0.146511,27.657304,0.690460,392545.740046,0.972567,20.169742,0.835200,3.232779,0.100982,0.094635,183.243958,32.000000,201.140817,181.283175,175.769693,163.651094,32.000000,158.213554,72.398541,65.415371,98.945271,40.000000,54.053147,78.987342,30.980305,33.810127,31.881965,59.627525,40.543068
49.879225,60.336882,161.303000,155.574156,108.639493,97.469322,29.102352,14.208747,157.999031,3.664520,58.687516,50.806433,154.653116,162.801982,152.280649,158.136361,107.282420,156.706896,-0.000702,-1.749988,32.000000,-235.799557,158.381949,-0.146430,27.657189,0.690059,392464.939811,0.972718,20.176432,0.836573,3.231288,0.100008,0.095217,183.233771,32.000000,201.143174,181.315700,175.755530,163.623273,32.000000,158.249245,72.396771,65.412348,98.952424,40.000000,54.136289,78.987342,30.979584,33.810127,31.888432,59.627397,40.578578
49.885296,60.339685,161.353570,155.578432,108.564070,97.462791,29.089870,14.208809,157.995295,3.664408,58.683347,50.806791,154.654605,162.800234,152.279776,158.133740,107.284234,156.704186,-0.000702,-1.749973,32.000000,-235.799508,158.385032,-0.146366,27.657251,0.689707,392415.198718,0.972580,20.176154,0.837986,3.229831,0.093614,0.091726,183.201149,32.000000,201.175457,181.339019,175.654124,163.596887,32.000000,158.271186,72.396108,65.409355,98.960857,40.000000,54.203406,78.987342,30.973481,33.810127,31.895583,59.660904,40.583127
49.881976,60.338536,161.317203,155.582512,108.541401,97.450406,29.099925,14.208730,157.993094,3.664639,58.670870,50.806552,154.651636,162.801051,152.279328,158.134069,107.286698,156.702935,-0.000703,-1.749959,32.000000,-235.799610,158.384059,-0.146114,27.656868,0.690404,392382.291987,0.972640,20.194191,0.838025,3.233871,0.093075,0.091440,183.167606,32.000000,201.203011,181.335399,175.514554,163.599020,32.000000,158.258692,72.394800,65.408078,98.966744,40.000000,54.176435,78.987342,30.964593,33.810127,31.899565,59.640930,40.514382
49.875528,60.333733,161.211801,155.586122,108.628905,97.446372,29.087357,14.208589,157.991376,3.664796,58.650073,50.806602,154.652857,162.801353,152.279459,158.134552,107.292033,156.705766,-0.000703,-1.749953,32.000000,-235.799784,158.386723,-0.145799,27.656010,0.690460,392351.938981,0.972870,20.190718,0.835033,3.234492,0.086485,0.094405,183.146356,32.000000,201.220672,181.313479,175.482309,163.626201,32.000000,158.224870,72.395035,65.406016,98.971921,40.000000,54.123746,78.987342,30.966900,33.810127,31.896495,59.626109,40.591197
49.878842,60.325571,161.356795,155.588990,108.679113,97.434161,29.098927,14.208468,157.990932,3.664812,58.632764,50.805445,154.654484,162.801976,152.281432,158.137633,107.294575,156.707044,-0.000703,-1.749937,32.000000,-235.799879,158.388767,-0.145723,27.654320,0.690293,392298.000163,0.972478,20.193002,0.832026,3.233978,0.087616,0.089448,183.154278,32.000000,201.209427,181.285541,175.567087,163.656216,32.000000,158.183173,72.394307,65.405983,98.978082,40.000000,54.154741,78.987342,30.954932,33.810127,31.884412,59.638137,40.536906
49.871149,60.316478,161.686460,155.590826,108.702149,97.426271,29.061835,14.208483,157.994849,3.664767,58.617713,50.802372,154.656262,162.803285,152.284282,158.140147,107.295578,156.712228,-0.000705,-1.749945,32.000000,-235.799832,158.390735,-0.145785,27.652163,0.689979,392270.302913,0.972984,20.194864,0.827922,3.232283,0.096248,0.090407,183.186746,32.000000,201.168905,181.273558,175.697569,163.664380,32.000000,158.190965,72.394267,65.403723,98.981651,40.000000,54.344146,78.987342,30.948229,33.810127,31.871160,59.649693,40.558549
49.870946,60.307765,161.585027,155.592271,108.761831,97.426387,29.083169,14.208459,157.997141,3.664831,58.600330,50.800235,154.660181,162.806388,152.285079,158.142592,107.293005,156.717924,-0.000704,-1.749191,32.000000,-235.799776,158.394553,-0.145931,27.649471,0.690406,392204.408582,0.972383,20.183277,0.825935,3.234975,0.096949,0.090698,183.206616,32.000000,201.144119,181.288392,175.816891,163.639549,32.000000,158.219002,72.392770,65.401162,98.985735,40.000000,54.367586,78.987342,30.948987,33.810127,31.857627,59.632472,40.543729
49.866195,60.299504,161.478828,155.593422,108.756034,97.422432,29.090962,14.208512,157.999063,3.665092,58.589372,50.796899,154.660401,162.809978,152.287325,158.145386,107.291350,156.721542,-0.000705,-1.749180,32.000000,-235.799610,158.400423,-0.145954,27.646804,0.691703,392164.294020,0.973687,20.182138,0.827187,3.242084,0.099707,0.094051,183.210175,32.000000,201.134182,181.318758,175.798069,163.601505,32.000000,158.262070,72.390553,65.398547,98.988756,40.000000,54.281321,78.987342,30.940295,33.810127,31.844705,59.628941,40.541528
49.859343,60.291772,161.536837,155.594378,108.791017,97.410299,29.095948,14.208482,158.000952,3.665365,58.581477,50.796327,154.658133,162.812160,152.290641,158.145868,107.291742,156.725756,-0.000705,-1.749169,32.000000,-235.799556,158.402241,-0.145907,27.645363,0.691382,392158.776840,0.972956,20.173635,0.832237,3.240063,0.091202,0.080757,183.187350,32.000000,201.157362,181.342972,175.674045,163.573935,32.000000,158.295901,72.389135,65.394856,98.992266,40.000000,54.291176,78.987342,30.942067,33.810127,31.833133,59.659075,40.521572
49.864025,60.285663,161.738612,155.595149,108.767829,97.398055,29.090288,14.208475,158.002628,3.665685,58.576874,50.793217,154.654873,162.812183,152.291842,158.147164,107.292102,156.728599,-0.000705,-1.749167,32.000000,-235.799532,158.405837,-0.145668,27.645597,0.691077,392138.437009,0.972736,20.170287,0.835465,3.238242,0.099276,0.088753,183.160221,32.000000,201.193092,181.340696,175.561287,163.574350,32.000000,158.293191,72.387719,65.391230,98.992714,40.000000,54.389505,78.987342,30.933543,33.810127,31.823435,59.627466,40.537126
49.856879,60.281890,161.808498,155.596177,108.689646,97.385781,29.091830,14.208590,158.002695,3.665649,58.571026,50.789392,154.653914,162.809466,152.295572,158.147182,107.294022,156.733413,-0.000705,-1.749172,32.000000,-235.799301,158.407124,-0.145583,27.647451,0.691323,392084.485392,0.972575,20.169641,0.836905,3.239851,0.081314,0.083816,183.133228,32.000000,201.215430,181.328159,175.510705,163.602901,32.000000,158.260416,72.387196,65.389725,98.992305,40.000000,54.463552,78.987342,30.928131,33.810127,31.816737,59.632570,40.591051
49.854252,60.279167,161.705239,155.597477,108.719567,97.377807,29.103062,14.208475,158.001064,3.665498,58.557671,50.785933,154.653356,162.811387,152.300854,158.147860,107.294505,156.736797,-0.000704,-1.749186,32.000000,-235.799377,158.408785,-0.145302,27.650453,0.691896,392023.627175,0.972526,20.158690,0.837780,3.243593,0.099481,0.085537,183.133123,32.000000,201.212244,181.305103,175.580325,163.640405,32.000000,158.228926,72.385746,65.385627,98.991259,40.000000,54.398555,78.987342,30.932329,33.810127,31.814174,59.618408,40.615775
49.863570,60.276207,161.823131,155.599062,108.837231,97.377792,29.090664,14.208475,158.003812,3.665405,58.532941,50.786807,154.653690,162.816351,152.303442,158.151822,107.294345,156.743026,-0.000704,-1.749202,32.000000,-235.799334,158.414106,-0.145348,27.653359,0.692108,391970.818287,0.972496,20.162308,0.837954,3.245460,0.098942,0.085575,183.150887,32.000000,201.186107,181.282928,175.717866,163.659445,32.000000,158.213908,72.385474,65.382499,98.990411,40.000000,54.467743,78.987342,30.915971,33.810127,31.810960,59.651335,40.407265
49.852932,60.266941,162.019402,155.599933,108.987449,97.382001,29.090104,14.208400,158.009350,3.665367,58.507677,50.786640,154.656454,162.823502,152.305307,158.158113,107.294805,156.750882,-0.000703,-1.749214,32.000000,-235.799489,158.419969,-0.145057,27.655083,0.691632,391935.674251,0.972090,20.162301,0.838943,3.243560,0.092109,0.088533,183.177082,32.000000,201.153535,181.291048,180.329406,163.656809,32.000000,158.232662,72.384666,65.379803,98.987014,40.000000,54.540478,78.987342,30.918908,33.810127,31.800225,59.642405,40.509613
49.852764,60.255465,162.248208,155.599671,109.107279,97.386095,29.085253,14.208382,158.014199,3.665333,58.496888,50.781893,154.660281,162.831289,152.304302,158.162561,107.295917,156.758778,-0.000703,-1.749224,32.000000,-235.799519,158.427934,-0.144932,27.655304,0.691851,391926.261319,0.972297,20.149706,0.841810,3.245318,0.093350,0.080112,183.177761,32.000000,201.140492,181.313045,184.874594,163.626991,32.000000,158.263329,72.384115,65.376815,98.982751,40.000000,54.703909,78.987342,30.910372,33.810127,31.783709,59.631538,40.592371
49.842756,60.245397,162.359317,155.598950,109.092135,97.383284,29.073874,14.208319,158.015316,3.665480,58.509613,50.775058,154.659638,162.832004,152.304674,158.163494,107.296747,156.761269,-0.000703,-1.749209,32.000000,-235.799580,158.431537,-0.144895,27.654633,0.692687,391938.025786,0.972562,20.151441,0.844767,3.249947,0.082093,0.085799,183.155735,32.000000,201.160908,181.332495,184.776620,163.604878,32.000000,158.284708,72.383177,65.375605,98.978256,40.000000,54.793072,78.987342,30.909628,33.810127,31.763171,59.655692,40.447251
49.830093,60.240351,162.471401,155.598447,109.069757,97.380304,29.085546,14.208269,158.014406,3.665865,58.530940,50.764803,154.658071,162.829209,152.305423,158.162530,107.297463,156.761371,-0.000704,-1.749208,32.000000,-235.799746,158.431003,-0.144873,27.654299,0.693523,391938.047141,0.972739,20.140140,0.847088,3.254548,0.100582,0.094321,183.115697,32.000000,201.196852,181.334810,184.638448,163.597183,32.000000,158.291220,72.382628,65.375791,98.974384,40.000000,54.860134,78.987342,30.920994,33.810127,31.755990,59.654443,40.600662
49.833906,60.246097,162.439511,155.599335,108.919888,97.376278,29.085490,14.208228,158.007693,3.665764,58.550749,50.758335,154.656964,162.826585,152.307976,158.159004,107.300800,156.760453,-0.000703,-1.749204,32.000000,-235.799773,158.430429,-0.144876,27.655423,0.694052,391919.414556,0.973280,20.140423,0.847340,3.257431,0.086850,0.083134,183.089371,32.000000,201.219655,181.311660,184.553864,163.621186,32.000000,158.269520,72.382423,65.376619,98.969686,40.000000,54.928898,78.987342,30.913636,33.810127,31.761604,59.643103,40.403670
49.821853,60.254833,162.230881,155.601370,108.797349,97.364043,29.077140,14.208353,158.003288,3.665599,58.558260,50.755319,154.653962,162.822951,152.312498,158.154439,107.302513,156.757763,-0.000702,-1.750339,32.000000,-235.799646,158.430411,-0.144974,27.657571,0.694611,391908.249373,0.973119,20.148480,0.846668,3.260508,0.090918,0.089271,183.089943,32.000000,201.206791,181.285122,184.590391,163.659845,32.000000,158.243969,72.382870,65.376807,98.965547,40.000000,54.821767,78.987342,30.919201,33.810127,31.776328,59.652919,40.570728
49.820143,60.262764,162.089171,155.604008,108.797949,97.364137,29.087596,14.208429,158.001398,3.665458,58.552229,50.758616,154.658140,162.821009,152.315524,158.152869,107.302370,156.756298,-0.000703,-1.752079,32.000000,-235.799654,158.431494,-0.144977,27.661795,0.694395,391890.437879,0.973013,20.150281,0.842933,3.259618,0.102396,0.082389,183.118825,32.000000,201.175060,181.268748,184.710194,163.676575,32.000000,158.224339,72.382791,65.376172,98.961972,40.000000,54.738781,78.987342,30.922272,33.810127,31.796446,59.673955,40.576451
49.821787,60.266095,161.998954,155.606708,108.879180,97.364085,29.102508,14.208355,158.000531,3.665397,58.540279,50.761841,154.664755,162.821572,152.315175,158.150783,107.298077,156.756472,-0.000703,-1.752669,32.000000,-235.799765,158.433147,-0.144980,27.665876,0.693676,391857.599614,0.973452,20.171489,0.840051,3.256219,0.102432,0.092429,183.159458,32.000000,201.143325,181.283560,184.849970,163.670176,32.000000,158.249852,72.382018,65.375981,98.957658,40.000000,54.710913,78.987342,30.918804,33.810127,31.804323,59.623660,40.394206
49.816190,60.261948,162.025059,155.608133,108.903978,97.368276,29.094697,14.208406,157.999739,3.665110,58.535820,50.760304,154.669572,162.823911,152.311093,158.150998,107.296126,156.758085,-0.000702,-1.752681,32.000000,-235.799834,158.433642,-0.144968,27.668386,0.693090,391869.144863,0.973160,20.181189,0.839556,3.253487,0.097456,0.090808,183.170078,32.000000,201.122835,181.305391,184.893962,163.644530,32.000000,158.293916,72.380531,65.375103,98.955920,40.000000,54.677269,78.987342,30.913404,33.810127,31.803332,59.631312,40.585401
49.810913,60.257400,162.254716,155.608496,108.885013,97.372357,29.098168,14.208376,157.998091,3.665132,58.535217,50.757246,154.669475,162.821724,152.310488,158.149084,107.295592,156.756000,-0.000703,-1.752689,32.000000,-235.799901,158.433671,-0.144958,27.670320,0.692646,391879.682377,0.972634,20.182817,0.843924,3.251568,0.096895,0.092927,183.157615,32.000000,201.140691,181.331949,184.805159,163.620926,32.000000,158.331075,72.379850,65.374558,98.953339,40.000000,54.809306,78.987342,30.923445,33.810127,31.797517,59.678823,40.516069
49.802616,60.253935,162.316840,155.608105,108.825502,97.360403,29.091586,14.208390,157.996319,3.665041,58.530839,50.752905,154.663303,162.817582,152.309958,158.146767,107.298844,156.753719,-0.000702,-1.752673,32.000000,-235.799925,158.433778,-0.144934,27.670571,0.692775,391899.294703,0.973046,20.184464,0.846578,3.252458,0.082066,0.079570,183.128043,32.000000,201.171907,181.335441,184.655664,163.620986,32.000000,158.345188,72.378651,65.374722,98.952473,40.000000,54.910370,78.987342,30.927644,33.810127,31.790954,59.631941,40.592078
49.805928,60.253037,162.362138,155.607267,108.832735,97.356621,29.115094,14.208315,157.993983,3.665244,58.527904,50.750265,154.660061,162.812642,152.308974,158.143703,107.302074,156.750970,-0.000703,-1.752688,32.000000,-235.800045,158.430324,-0.144950,27.669624,0.693659,391914.257434,0.973073,20.185378,0.846205,3.257413,0.093853,0.090402,183.101100,32.000000,201.201633,181.312559,184.567958,163.652649,32.000000,158.332068,72.378459,65.374432,98.949822,40.000000,54.918427,78.987342,30.926780,33.810127,31.791227,59.608397,40.384668
49.805099,60.252459,162.285446,155.606294,108.844821,97.356770,29.089533,14.208331,157.990305,3.665250,58.513699,50.749455,154.659770,162.809023,152.308876,158.139496,107.303176,156.748107,-0.000702,-1.752712,32.000000,-235.800032,158.425518,-0.145228,27.666651,0.693902,391861.124458,0.973343,20.190500,0.841960,3.259203,0.088925,0.086938,183.099887,32.000000,201.199945,181.284057,184.573150,163.686866,32.000000,158.297935,72.378430,65.373602,98.947475,40.000000,54.945346,78.987342,30.925026,33.810127,31.791876,59.609528,40.460970
49.804990,60.250151,162.163126,155.605132,108.919419,97.356862,29.090795,14.208402,157.986075,3.664917,58.499017,50.746801,154.659846,162.807809,152.311679,158.135781,107.300821,156.744641,-0.000701,-1.752717,32.000000,-235.799974,158.422002,-0.145228,27.664103,0.694020,391836.951125,0.972445,20.186173,0.837536,3.259896,0.087146,0.085761,183.131744,32.000000,201.170884,181.257015,184.696650,163.719266,32.000000,158.277384,72.378696,65.374642,98.945516,40.000000,54.877447,78.987342,30.919548,33.810127,31.791168,59.624113,40.368087
49.804788,60.246205,162.320589,155.603745,108.963130,97.357001,29.067260,14.208482,157.984144,3.664814,58.485146,50.745898,154.660225,162.803703,152.313056,158.130633,107.300567,156.739992,-0.000701,-1.752687,32.000000,-235.800032,158.416451,-0.145468,27.662356,0.693828,391835.296858,0.973318,20.186454,0.835190,3.258410,0.096429,0.088319,183.169708,32.000000,201.135541,181.255821,184.819777,163.719240,32.000000,158.278096,72.377844,65.374688,98.944092,40.000000,54.909497,78.987342,30.922582,33.810127,31.787358,59.627447,40.508659
49.801954,60.240715,162.534158,155.602102,108.945998,97.356914,29.081969,14.208510,157.981930,3.664515,58.483087,50.741727,154.660925,162.798407,152.313645,158.123966,107.298433,156.733695,-0.000701,-1.752653,32.000000,-235.799964,158.411015,-0.145502,27.661434,0.693441,391837.008859,0.973273,20.184259,0.836038,3.255961,0.093714,0.086237,183.185540,32.000000,201.117182,181.272369,184.862961,163.703774,32.000000,158.305797,72.377075,65.373329,98.943514,40.000000,55.055358,78.987342,30.916556,33.810127,31.779389,59.612793,40.533604
49.801830,60.237945,162.492421,155.600509,108.930028,97.353974,29.093656,14.208707,157.974871,3.664647,58.484209,50.740126,154.660705,162.793014,152.312647,158.117266,107.297382,156.726931,-0.000702,-1.754418,32.000000,-235.799754,158.405309,-0.145290,27.661148,0.694051,391832.727656,0.974056,20.180522,0.834270,3.259136,0.096493,0.084074,183.168849,32.000000,201.129879,181.292935,184.783630,163.683365,32.000000,158.331411,72.377497,65.373057,98.942698,40.000000,55.110434,78.987342,30.922097,33.810127,31.774614,59.622627,40.607852
49.795249,60.236642,162.300850,155.598872,108.935397,97.342777,29.092803,14.208684,157.967859,3.664973,58.487905,50.739686,154.658325,162.785691,152.310715,158.108866,107.297475,156.720702,-0.000701,-1.756183,32.000000,-235.799787,158.396146,-0.145273,27.660425,0.694888,391831.556220,0.973610,20.177966,0.833665,3.263610,0.091216,0.080890,183.143535,32.000000,201.158526,181.296261,184.642992,163.669998,32.000000,158.336076,72.377776,65.374319,98.942379,40.000000,55.036462,78.987342,30.917902,33.810127,31.772742,59.626670,40.603596
49.785405,60.236285,162.481948,155.597293,108.978279,97.342964,29.071614,14.208626,157.959487,3.664881,58.487696,50.733268,154.657657,162.776174,152.307337,158.097796,107.300953,156.712483,-0.000702,-1.757373,32.000000,-235.799732,158.386393,-0.145249,27.657664,0.694714,391818.403104,0.973185,20.175323,0.831777,3.262780,0.090057,0.082357,183.122632,32.000000,201.186033,181.288858,184.533202,163.686543,32.000000,158.304088,72.380012,65.375398,98.940657,40.000000,55.102776,78.987342,30.931483,33.810127,31.773475,59.641304,40.416363
49.786369,60.236351,162.526970,155.595876,108.944162,97.335156,29.092145,14.208579,157.951113,3.665167,58.484861,50.726517,154.655185,162.764496,152.308530,158.086986,107.305034,156.704988,-0.000703,-1.757377,32.000000,-235.799715,158.374960,-0.145140,27.653647,0.694039,391775.462638,0.973239,20.180834,0.828974,3.259364,0.097393,0.085597,183.110462,32.000000,201.201684,181.257149,184.538919,163.719034,32.000000,158.273254,72.382406,65.377732,98.942538,40.000000,55.144747,78.987342,30.932581,33.810127,31.775337,59.656302,40.410934
49.779052,60.238280,162.592536,155.593897,108.873299,97.322878,29.083313,14.208639,157.943457,3.664817,58.492023,50.716724,154.654298,162.753048,152.310147,158.077179,107.305325,156.695186,-0.000702,-1.757377,32.000000,-235.799854,158.364050,-0.145077,27.649003,0.694909,391776.164439,0.974161,20.190668,0.821922,3.263646,0.089916,0.090029,183.133607,32.000000,201.186046,181.230871,183.096357,163.738863,32.000000,158.246874,72.385084,65.380270,98.943413,40.000000,55.214941,78.987342,30.937243,33.810127,31.779415,59.639907,40.387676
49.773169,60.242638,162.556826,155.592254,108.774483,97.310732,29.097632,14.208664,157.933181,3.664767,58.504760,50.709777,154.654067,162.739859,152.304765,158.067531,107.305800,156.687525,-0.000702,-1.758526,32.000000,-235.799921,158.349851,-0.145165,27.643690,0.695104,391736.507799,0.973375,20.189737,0.814581,3.264487,0.105667,0.085174,183.177381,32.000000,201.154253,181.226089,178.583197,163.740720,32.000000,158.255153,72.388046,65.384454,98.942854,40.000000,55.210417,78.987342,30.943161,33.810127,31.786778,59.648926,40.415923
