OSU 80 Ton Compressor Load Stand
49.612240,60.289398,160.953708,155.615726,107.835324,96.812142,29.068747,14.208836,157.386649,3.660823,58.533396,50.516817,154.695850,162.199301,152.329644,157.534904,107.193523,156.163860,-0.000708,-1.761600,32.000000,-235.799447,157.827609,-0.143872,27.566447,0.690139,389852.655464,0.972577,20.466173,0.690535,3.244060,0.109458,0.092113,183.200426,32.000000,201.149662,181.224809,184.588276,163.743818,32.000000,158.376889,72.373177,65.674437,99.352249,40.000000,53.977641,78.987342,32.522819,33.810127,32.001884,59.681567,40.421058
49.624910,60.274197,161.115177,155.613672,108.062437,96.836442,29.092109,14.208874,157.395878,3.660880,58.505408,50.525965,154.699325,162.208380,152.334513,157.540479,107.191308,156.167653,-0.000709,-1.759849,32.000000,-235.799387,157.836590,-0.143651,27.566904,0.690079,389942.276621,0.972301,20.455534,0.690385,3.243319,0.093834,0.082556,183.212021,32.000000,201.145626,181.199071,184.636346,163.777096,32.000000,158.340575,72.373942,65.668180,99.350833,40.000000,54.085612,78.987342,32.512329,33.810127,31.976924,59.615419,40.567720
49.630349,60.259646,160.929430,155.610235,108.167262,96.860999,29.139478,14.208773,157.402052,3.660605,58.488785,50.538264,154.702319,162.215220,152.338494,157.546789,107.186537,156.170723,-0.000709,-1.758110,32.000000,-235.799498,157.845075,-0.143426,27.566749,0.690320,390011.547529,0.972797,20.423321,0.690471,3.244234,0.097561,0.099926,183.255502,32.000000,201.120717,181.189245,184.748976,163.789598,32.000000,158.333719,72.374566,65.661539,99.349003,40.000000,54.029295,78.987342,32.521151,33.810127,31.952626,59.641353,40.449305
49.643520,60.249267,160.953416,155.606865,108.230747,96.885305,29.092315,14.208866,157.408159,3.660665,58.481589,50.547879,154.705501,162.222407,152.340198,157.555236,107.181735,156.177067,-0.000709,-1.757513,32.000000,-235.799278,157.849498,-0.143307,27.565612,0.690875,390085.986802,0.971948,20.394967,0.694338,3.246659,0.083276,0.090622,183.295336,32.000000,201.094927,181.199788,184.865868,163.771593,32.000000,158.346322,72.374207,65.654479,99.346866,40.000000,53.996078,78.987342,32.522756,33.810127,31.932325,59.578784,40.426121
49.650285,60.242686,161.221713,155.603603,108.232286,96.909775,29.103873,14.208736,157.412902,3.660712,58.482039,50.556789,154.707706,162.228137,152.340016,157.560252,107.181373,156.180585,-0.000710,-1.757506,32.000000,-235.799493,157.854887,-0.143241,27.564906,0.690263,390171.997943,0.970460,20.374771,0.700448,3.242561,0.092197,0.093254,183.312953,32.000000,201.090579,181.231919,184.895718,163.739750,32.000000,158.376126,72.373645,65.647343,99.344767,40.000000,54.114594,78.987342,32.519284,33.810127,31.919383,59.596054,40.400149
49.658647,60.239529,161.242489,155.600493,108.331284,96.925874,29.078975,14.208593,157.418932,3.660777,58.477041,50.572316,154.705532,162.235622,152.338606,157.566327,107.179971,156.182951,-0.000711,-1.757488,32.000000,-235.799671,157.861873,-0.143575,27.565851,0.690353,390257.000812,0.971967,20.350723,0.708014,3.242184,0.089111,0.085941,183.301304,32.000000,201.104447,181.261881,184.817590,163.707883,32.000000,158.401944,72.372504,65.640062,99.342760,40.000000,54.179201,78.987342,32.528436,33.810127,31.915547,59.599781,40.622012
49.674640,60.236478,161.188313,155.597491,108.544873,96.950418,29.100504,14.208666,157.431029,3.660647,58.451433,50.591583,154.699976,162.247240,152.339486,157.576923,107.178231,156.192157,-0.000712,-1.755720,32.000000,-235.799607,157.872248,-0.143613,27.568879,0.691419,390343.437108,0.971664,20.337124,0.709912,3.247146,0.082279,0.089510,183.275817,32.000000,201.143354,181.267122,184.703790,163.701682,32.000000,158.396699,72.371282,65.632666,99.340166,40.000000,54.095754,78.987342,32.521461,33.810127,31.911815,59.668507,40.604477
49.689060,60.227234,161.488196,155.593277,108.801660,96.982993,29.097520,14.208769,157.445114,3.660490,58.411456,50.607046,154.695922,162.263901,152.341598,157.593231,107.176929,156.202223,-0.000713,-1.755141,32.000000,-235.799489,157.886398,-0.143658,27.572729,0.691471,390401.443295,0.972470,20.325289,0.712345,3.247017,0.091807,0.091071,183.261767,32.000000,201.166142,181.250445,184.637842,163.722832,32.000000,158.370249,72.370380,65.626581,99.336734,40.000000,54.236760,78.987342,32.513840,33.810127,31.902604,59.597618,40.559062
49.705819,60.212398,161.560979,155.587506,109.069796,97.019450,29.107756,14.208880,157.459954,3.660408,58.366917,50.621453,154.693394,162.282634,152.346098,157.611095,107.174486,156.216822,-0.000713,-1.755158,32.000000,-235.799285,157.906368,-0.143750,27.577435,0.691138,390489.140097,0.971645,20.305649,0.718097,3.244881,0.103723,0.094931,183.273802,32.000000,201.161927,181.224402,184.670783,163.750709,32.000000,158.341709,72.370275,65.620256,99.333895,40.000000,54.334936,78.987342,32.504155,33.810127,31.882284,59.657423,40.535952
49.722463,60.192571,161.649945,155.579835,109.302562,97.056164,29.081950,14.208841,157.477701,3.660714,58.327715,50.633752,154.690686,162.303010,152.350849,157.629635,107.171953,156.232962,-0.000712,-1.755145,32.000000,-235.799233,157.924086,-0.144068,27.581454,0.692155,390601.072618,0.971737,20.281449,0.723788,3.249975,0.093086,0.090185,183.308845,32.000000,201.144046,181.215062,184.801423,163.763602,32.000000,158.318354,72.370394,65.613023,99.330461,40.000000,54.368148,78.987342,32.492543,33.810127,31.848511,59.610285,40.573956
49.731854,60.172547,161.637611,155.569833,109.412273,97.084810,29.094061,14.208820,157.493358,3.661224,58.307757,50.639003,154.688542,162.318108,152.352173,157.645779,107.169976,156.245220,-0.000713,-1.753879,32.000000,-235.799220,157.935980,-0.144053,27.583115,0.692307,390722.793505,0.971363,20.249238,0.732594,3.250343,0.097409,0.088704,183.355280,32.000000,201.115041,181.223760,184.920749,163.753703,32.000000,158.315325,72.369563,65.606320,99.325770,40.000000,54.407905,78.987342,32.481799,33.810127,31.814358,59.647283,40.425240
49.730944,60.158755,161.489175,155.559931,109.345712,97.105215,29.093547,14.208723,157.503209,3.661717,58.311253,50.642145,154.686760,162.328773,152.352263,157.659635,107.167989,156.257708,-0.000714,-1.753785,32.000000,-235.799276,157.945915,-0.144153,27.583367,0.692523,390839.338968,0.972184,20.212158,0.742164,3.251045,0.088772,0.084410,183.380911,32.000000,201.094415,181.255090,184.959742,163.720054,32.000000,158.344929,72.368743,65.599963,99.322390,40.000000,54.347110,78.987342,32.485218,33.810127,31.785493,59.644215,40.468380
49.727542,60.152201,161.456342,155.550770,109.172691,97.117267,29.092648,14.208841,157.508559,3.661945,58.332717,50.642335,154.682472,162.335747,152.349063,157.666287,107.164106,156.263353,-0.000714,-1.753818,32.000000,-235.799110,157.953402,-0.144038,27.582806,0.692473,390927.331462,0.971813,20.182401,0.749483,3.250183,0.094647,0.091030,183.380590,32.000000,201.103113,181.288382,184.889833,163.686431,32.000000,158.362143,72.368379,65.592747,99.320189,40.000000,54.305976,78.987342,32.496789,33.810127,31.767636,59.662419,40.394500
49.737908,60.153891,161.367167,155.542990,108.989201,97.121172,29.103253,14.208780,157.512710,3.662163,58.359604,50.646146,154.675661,162.342794,152.343656,157.670468,107.161154,156.269013,-0.000715,-1.753841,32.000000,-235.799189,157.959564,-0.143897,27.582452,0.692054,390996.932027,0.972018,20.169552,0.756911,3.247257,0.086260,0.084226,183.361628,32.000000,201.137320,181.292567,184.774613,163.675256,32.000000,158.361646,72.368219,65.586746,99.318157,40.000000,54.282160,78.987342,32.491417,33.810127,31.771772,59.673257,40.529202
49.747605,60.163421,161.446378,155.538438,108.889713,97.125413,29.139544,14.208750,157.517560,3.662229,58.379447,50.652875,154.671378,162.349065,152.338011,157.675505,107.159903,156.273286,-0.000715,-1.753831,32.000000,-235.799213,157.961627,-0.143946,27.581996,0.692062,391046.467486,0.972225,20.166525,0.763255,3.246819,0.095124,0.094041,183.354517,32.000000,201.160890,181.275485,184.678321,163.692357,32.000000,158.333742,72.366880,65.582736,99.315675,40.000000,54.278210,78.987342,32.484067,33.810127,31.785243,59.680761,40.450112
49.756361,60.172291,161.707585,155.535316,108.798303,97.145570,29.105027,14.208854,157.522966,3.662334,58.390148,50.659131,154.669553,162.354143,152.333519,157.679711,107.157620,156.275238,-0.000715,-1.753847,32.000000,-235.799187,157.962379,-0.143891,27.581384,0.691635,391062.865885,0.971692,20.157472,0.768672,3.244350,0.102410,0.091347,183.363421,32.000000,201.161803,181.246156,184.678985,163.721151,32.000000,158.303273,72.366700,65.577744,99.314743,40.000000,54.390057,78.987342,32.476104,33.810127,31.802848,59.603066,40.580486
49.763906,60.179798,161.958569,155.533150,108.780122,97.157669,29.078440,14.208807,157.527920,3.662358,58.398635,50.669653,154.667483,162.358107,152.332175,157.682694,107.156349,156.278173,-0.000716,-1.753936,32.000000,-235.799318,157.965776,-0.143914,27.583223,0.691847,391088.151515,0.970341,20.156956,0.771787,3.245310,0.104143,0.090959,183.399667,32.000000,201.137802,181.222436,184.774659,163.733484,32.000000,158.275573,72.367737,65.573584,99.314416,40.000000,54.533397,78.987342,32.469069,33.810127,31.819343,59.627397,40.349379
49.767939,60.185239,162.107325,155.531465,108.783888,97.169846,29.104154,14.208847,157.533223,3.662453,58.406549,50.677125,154.667298,162.365698,152.329520,157.688837,107.155818,156.283873,-0.000716,-1.755033,32.000000,-235.799276,157.968614,-0.143902,27.585974,0.692866,391178.720366,0.971528,20.156754,0.774919,3.249988,0.094147,0.093963,183.441618,32.000000,201.104782,181.220002,184.903014,163.725550,32.000000,158.276922,72.367845,65.569200,99.315031,40.000000,54.662840,78.987342,32.465101,33.810127,31.830368,59.631479,40.434998
49.777916,60.188833,161.857391,155.529956,108.703455,97.182032,29.072546,14.209051,157.538809,3.662523,58.410955,50.687230,154.666841,162.374250,152.327018,157.695448,107.152823,156.292673,-0.000716,-1.754107,32.000000,-235.799154,157.973387,-0.143788,27.589407,0.693731,391233.870518,0.972395,20.156446,0.777470,3.254539,0.098338,0.100028,183.464722,32.000000,201.093551,181.248608,184.970028,163.700050,32.000000,158.290994,72.367155,65.563157,99.315138,40.000000,54.633702,78.987342,32.456935,33.810127,31.839238,59.619549,40.454367
49.785214,60.191328,161.540195,155.528475,108.722368,97.194238,29.079758,14.209014,157.545442,3.662490,58.414370,50.695872,154.662875,162.381287,152.324645,157.700325,107.152057,156.298682,-0.000718,-1.754108,32.000000,-235.799290,157.978626,-0.143466,27.592939,0.694247,391288.419932,0.971585,20.157709,0.780485,3.257264,0.100812,0.091849,183.470154,32.000000,201.103561,181.280247,184.904756,163.663896,32.000000,158.311347,72.367942,65.558065,99.314386,40.000000,54.440537,78.987342,32.448796,33.810127,31.846060,59.612606,40.431843
49.788462,60.192279,161.730495,155.526726,108.792192,97.206494,29.066104,14.208938,157.552546,3.662593,58.413414,50.707209,154.658253,162.388123,152.322278,157.708771,107.150396,156.303816,-0.000716,-1.754122,32.000000,-235.799323,157.985278,-0.143435,27.596681,0.693205,391340.825645,0.972558,20.150971,0.787314,3.251590,0.093997,0.086497,183.447867,32.000000,201.139339,181.289577,184.772244,163.643819,32.000000,158.304241,72.367379,65.554277,99.313479,40.000000,54.469449,78.987342,32.441729,33.810127,31.850940,59.602309,40.552680
49.787143,60.191240,161.850155,155.524412,108.846321,97.218562,29.094820,14.208787,157.562085,3.662958,58.404197,50.714669,154.651528,162.394659,152.322030,157.715574,107.150818,156.309654,-0.000715,-1.754131,32.000000,-235.799435,157.992134,-0.143720,27.599908,0.691941,391389.576384,0.972289,20.145910,0.790699,3.244742,0.098025,0.094733,183.432862,32.000000,201.172405,181.277324,184.664842,163.651184,32.000000,158.282643,72.368168,65.549137,99.311756,40.000000,54.557347,78.987342,32.442412,33.810127,31.850508,59.637291,40.604037
49.797052,60.188273,161.656835,155.521553,108.921672,97.230650,29.091717,14.208833,157.569472,3.662688,58.387716,50.723558,154.645328,162.401900,152.326091,157.722763,107.151154,156.315499,-0.000715,-1.754120,32.000000,-235.799356,157.999902,-0.143859,27.603197,0.692590,391441.409068,0.972801,20.143498,0.794596,3.248353,0.095678,0.088443,183.439477,32.000000,201.184485,181.252866,184.657083,163.671270,32.000000,158.240145,72.369694,65.544368,99.308765,40.000000,54.500139,78.987342,32.434597,33.810127,31.847775,59.602968,40.565666
49.802813,60.183590,161.640441,155.518157,109.053732,97.242917,29.101633,14.208886,157.577422,3.662753,58.367118,50.733549,154.641002,162.410659,152.330149,157.731540,107.150910,156.322132,-0.000716,-1.754004,32.000000,-235.799330,158.009234,-0.143992,27.605987,0.693050,391488.891039,0.971987,20.143824,0.796717,3.250842,0.095300,0.089722,183.467129,32.000000,201.174879,181.232015,184.751895,163.680804,32.000000,158.209713,72.371134,65.539425,99.304889,40.000000,54.469680,78.987342,32.425061,33.810127,31.842347,59.651306,40.507485
49.803319,60.177338,161.716461,155.514217,109.229703,97.263831,29.107936,14.208937,157.585273,3.662763,58.354329,50.738494,154.641111,162.418923,152.329834,157.739667,107.150737,156.328111,-0.000717,-1.752244,32.000000,-235.799198,158.014229,-0.143920,27.607581,0.692199,391526.430059,0.971991,20.130598,0.798928,3.246313,0.095205,0.093094,183.507057,32.000000,201.145711,181.229917,184.874223,163.669953,32.000000,158.200549,72.371787,65.534843,99.300149,40.000000,54.515755,78.987342,32.427266,33.810127,31.833827,59.623296,40.414089
49.815787,60.169663,161.817582,155.509723,109.376162,97.276505,29.089228,14.208827,157.591334,3.662721,58.348767,50.745261,154.640814,162.423565,152.326771,157.746130,107.149600,156.334124,-0.000719,-1.751669,32.000000,-235.799388,158.019578,-0.143857,27.608146,0.692067,391566.724740,0.971647,20.119950,0.802062,3.245609,0.095598,0.090832,183.537537,32.000000,201.129514,181.250792,184.942237,163.641646,32.000000,158.223301,72.371598,65.530561,99.294850,40.000000,54.559882,78.987342,32.409334,33.810127,31.821456,59.664573,40.502276
49.810638,60.163555,161.807496,155.504902,109.448879,97.300818,29.100045,14.208890,157.595630,3.663008,58.350275,50.749659,154.636893,162.427457,152.326116,157.754987,107.148348,156.337315,-0.000719,-1.751681,32.000000,-235.799296,158.022584,-0.143650,27.607868,0.692435,391642.718948,0.971619,20.113176,0.804840,3.247102,0.102177,0.097871,183.539811,32.000000,201.141802,181.279453,184.901493,163.601580,32.000000,158.246065,72.372709,65.526032,99.291135,40.000000,54.618575,78.987342,32.412308,33.810127,31.810891,59.616451,40.508366
49.823488,60.159991,161.499192,155.500216,109.474837,97.323505,29.096441,14.208840,157.598793,3.662977,58.356440,50.752115,154.631524,162.431408,152.323478,157.761489,107.147578,156.341176,-0.000719,-1.751669,32.000000,-235.799418,158.025889,-0.143421,27.606624,0.692694,391677.724968,0.972083,20.092595,0.808596,3.248319,0.098424,0.088445,183.520952,32.000000,201.178197,181.290552,184.766918,163.579305,32.000000,158.253770,72.373248,65.522033,99.286254,40.000000,54.496640,78.987342,32.396715,33.810127,31.803478,59.662468,40.421792
49.829958,60.158521,161.384453,155.495814,109.441134,97.323340,29.070499,14.208786,157.600454,3.663030,58.358847,50.751109,154.626311,162.430819,152.317758,157.761873,107.148190,156.344485,-0.000719,-1.751682,32.000000,-235.799503,158.026298,-0.143533,27.604673,0.692897,391774.193869,0.972059,20.091817,0.811238,3.248453,0.096861,0.090315,183.500999,32.000000,201.210022,181.282592,184.644817,163.572029,32.000000,158.230380,72.373254,65.517726,99.279514,40.000000,54.365672,78.987342,32.380207,33.810127,31.800574,59.633239,40.421352
49.836637,60.158694,161.303269,155.491849,109.508251,97.331510,29.093357,14.208984,157.601971,3.663427,58.353353,50.757318,154.622399,162.435285,152.314916,157.765773,107.149650,156.348229,-0.000720,-1.751695,32.000000,-235.799349,158.027550,-0.143867,27.603189,0.691779,391853.739188,0.972122,20.074954,0.813691,3.241427,0.099869,0.096366,183.503056,32.000000,201.218820,181.257945,184.609059,163.593840,32.000000,158.189828,72.374536,65.513282,99.273418,40.000000,54.359599,78.987342,32.373390,33.810127,31.802053,59.650371,40.544682
49.847431,60.156682,161.231750,155.487439,109.642197,97.340076,29.080927,14.208961,157.607814,3.663633,58.337649,50.761213,154.619778,162.438653,152.315405,157.769223,107.150324,156.354017,-0.000721,-1.751110,32.000000,-235.799344,158.031476,-0.143982,27.602097,0.691312,391845.442876,0.972845,20.066788,0.814519,3.238703,0.097456,0.089761,183.528754,32.000000,201.208841,181.233192,184.684202,163.616118,32.000000,158.156060,72.375760,65.508455,99.268257,40.000000,54.291259,78.987342,32.353970,33.810127,31.800936,59.615222,40.433531
49.843660,60.152203,161.331291,155.482246,109.829171,97.340632,29.083790,14.209021,157.613344,3.664442,58.323025,50.766299,154.619869,162.443694,152.313801,157.772971,107.146864,156.360306,-0.000721,-1.750527,32.000000,-235.799233,158.035680,-0.143910,27.601109,0.691012,391871.944783,0.972019,20.060051,0.814692,3.236640,0.091654,0.084241,183.569933,32.000000,201.185198,181.227926,184.812947,163.614088,32.000000,158.147640,72.376630,65.504247,99.263671,40.000000,54.327030,78.987342,32.348365,33.810127,31.796308,59.595484,40.567280
49.852524,60.146565,161.474765,155.476434,109.951246,97.352600,29.087928,14.209048,157.618081,3.664531,58.317050,50.769951,154.617585,162.445574,152.310748,157.776490,107.144277,156.364597,-0.000720,-1.750554,32.000000,-235.799111,158.041483,-0.143970,27.600179,0.690681,391895.190248,0.972284,20.046872,0.816538,3.234505,0.105305,0.093483,183.600387,32.000000,201.164789,181.251443,184.903354,163.582924,32.000000,158.160055,72.376593,65.499620,99.260161,40.000000,54.409507,78.987342,32.334081,33.810127,31.787248,59.607472,40.530376
49.847988,60.141074,161.520581,155.470163,109.948660,97.364793,29.086189,14.208944,157.620197,3.664216,58.321534,50.769071,154.613755,162.449450,152.304143,157.780861,107.142864,156.365747,-0.000719,-1.750588,32.000000,-235.799147,158.043689,-0.144021,27.599680,0.691119,391900.602742,0.972263,20.046296,0.822737,3.236747,0.086959,0.081798,183.608303,32.000000,201.165497,181.276551,184.876730,163.547207,32.000000,158.182517,72.377359,65.496763,99.255763,40.000000,54.453882,78.987342,32.333000,33.810127,31.778544,59.663943,40.411521
49.849697,60.140102,161.355331,155.464378,109.878768,97.376952,29.095497,14.208984,157.620217,3.664165,58.325813,50.769384,154.607052,162.452320,152.298112,157.783691,107.143578,156.368518,-0.000720,-1.750588,32.000000,-235.799077,158.046296,-0.144240,27.600150,0.691622,391940.547950,0.972040,20.031488,0.827194,3.239049,0.098416,0.089167,183.590316,32.000000,201.187947,181.289233,184.751529,163.525007,32.000000,158.185562,72.377172,65.492412,99.250549,40.000000,54.401034,78.987342,32.331912,33.810127,31.775172,59.605200,40.555247
49.858082,60.139904,161.358633,155.459040,109.792368,97.389206,29.136260,14.209115,157.620659,3.664485,58.320240,50.769378,154.598699,162.455402,152.292645,157.783418,107.146825,156.371579,-0.000720,-1.751724,32.000000,-235.798959,158.047861,-0.144257,27.601380,0.691944,391988.569210,0.972303,20.030688,0.829108,3.240263,0.096498,0.084412,183.561637,32.000000,201.223453,181.270859,184.623732,163.532591,32.000000,158.164125,72.377583,65.488955,99.246203,40.000000,54.361925,78.987342,32.313803,33.810127,31.775163,59.657669,40.421205
49.849078,60.138992,161.462504,155.453971,109.752774,97.401504,29.093428,14.209148,157.622355,3.664458,58.308720,50.774981,154.592397,162.457540,152.289640,157.784608,107.151724,156.373258,-0.000719,-1.751725,32.000000,-235.798926,158.051009,-0.144240,27.603677,0.691387,392033.744709,0.972074,20.027948,0.829600,3.236837,0.093276,0.085679,183.550157,32.000000,201.235311,181.239305,184.585682,163.560865,32.000000,158.116621,72.379088,65.486397,99.242015,40.000000,54.484117,78.987342,32.314485,33.810127,31.776534,59.650263,40.425461
49.858382,60.135875,161.207572,155.448991,109.791896,97.413792,29.103901,14.209201,157.625344,3.664501,58.294208,50.781358,154.585557,162.461279,152.288632,157.786421,107.153460,156.376898,-0.000718,-1.751695,32.000000,-235.798863,158.053863,-0.144440,27.606182,0.691335,392071.570327,0.970656,20.019078,0.827687,3.236359,0.097427,0.088248,183.566505,32.000000,201.224551,181.206699,184.645782,163.590371,32.000000,158.074137,72.380265,65.483369,99.238167,40.000000,54.345518,78.987342,32.304590,33.810127,31.772005,59.616215,40.380193
49.867155,60.129965,161.285772,155.444388,109.830157,97.425010,29.101687,14.209265,157.628930,3.664523,58.289627,50.780308,154.583040,162.462435,152.285710,157.786946,107.151796,156.380897,-0.000716,-1.751686,32.000000,-235.798883,158.055944,-0.144192,27.607644,0.691870,392116.971193,0.972398,20.027479,0.823519,3.239027,0.099436,0.092199,183.608956,32.000000,201.187062,181.193716,184.768734,163.590801,32.000000,158.052747,72.380362,65.480664,99.233346,40.000000,54.316107,78.987342,32.280594,33.810127,31.764131,59.676601,40.440061
49.861995,60.126549,161.356207,155.439931,109.692010,97.428212,29.101805,14.209301,157.625708,3.664882,58.307046,50.774811,154.584241,162.459487,152.279245,157.784643,107.151230,156.381256,-0.000714,-1.751705,32.000000,-235.798849,158.053761,-0.144068,27.607006,0.690827,392152.714603,0.971964,20.014740,0.823368,3.233309,0.098020,0.088601,183.644827,32.000000,201.156561,181.208162,184.846853,163.563396,32.000000,158.059188,72.380302,65.478659,99.229365,40.000000,54.378887,78.987342,32.279406,33.810127,31.756779,59.587104,40.390464
49.854675,60.128066,161.151741,155.436261,109.480156,97.424115,29.087746,14.209240,157.619824,3.664684,58.342155,50.769155,154.582089,162.451928,152.273071,157.776273,107.151262,156.376981,-0.000715,-1.751686,32.000000,-235.798948,158.045691,-0.143775,27.605469,0.691019,392187.948787,0.971946,19.999755,0.826775,3.234309,0.098967,0.098658,183.648691,32.000000,201.149278,181.232639,184.819573,163.527596,32.000000,158.089830,72.379805,65.475739,99.226794,40.000000,54.304693,78.987342,32.279754,33.810127,31.753848,59.632905,40.417097
49.847953,60.136953,161.277015,155.434023,109.254014,97.412051,29.091374,14.209181,157.612827,3.665157,58.379841,50.767881,154.577228,162.442826,152.265545,157.766162,107.150516,156.368556,-0.000716,-1.752862,32.000000,-235.798939,158.032339,-0.143545,27.603383,0.691385,392200.722259,0.972076,20.001677,0.827497,3.236056,0.105315,0.101787,183.627695,32.000000,201.174522,181.250143,184.697511,163.501865,32.000000,158.104369,72.378960,65.471270,99.223718,40.000000,54.294911,78.987342,32.280798,33.810127,31.770634,59.635541,40.424067
49.862027,60.152385,161.345347,155.434610,109.069576,97.399750,29.083804,14.209091,157.604713,3.665074,58.403802,50.771964,154.571443,162.430503,152.257310,157.754281,107.153304,156.360520,-0.000715,-1.754053,32.000000,-235.799113,158.023960,-0.143493,27.601376,0.690748,392191.108480,0.972666,20.010764,0.825602,3.232430,0.103373,0.089802,183.601020,32.000000,201.205525,181.248404,184.568749,163.502689,32.000000,158.092807,72.378784,65.468181,99.219992,40.000000,54.387820,78.987342,32.263041,33.810127,31.795270,59.618330,40.369335
49.859816,60.165256,161.221787,155.435890,108.991346,97.403642,29.082259,14.209208,157.596298,3.664876,58.413520,50.777297,154.568427,162.421995,152.251266,157.745882,107.156179,156.354731,-0.000714,-1.754043,32.000000,-235.799020,158.017665,-0.143341,27.599739,0.691284,392159.706775,0.972591,20.026605,0.822679,3.235379,0.093291,0.083566,183.589270,32.000000,201.215030,181.226592,184.512227,163.525501,32.000000,158.056774,72.379333,65.465067,99.216494,40.000000,54.344482,78.987342,32.255264,33.810127,31.821620,59.659321,40.518710
49.860658,60.173959,161.224352,155.437089,109.049992,97.407474,29.073270,14.209265,157.591486,3.664580,58.414256,50.782747,154.567582,162.416169,152.248929,157.739448,107.155392,156.349856,-0.000713,-1.754623,32.000000,-235.799027,158.013033,-0.143420,27.598894,0.691335,392114.549324,0.972460,20.027478,0.816391,3.235836,0.103133,0.088156,183.599752,32.000000,201.209637,181.196860,184.576320,163.558011,32.000000,158.014988,72.380283,65.461799,99.213349,40.000000,54.290568,78.987342,32.253559,33.810127,31.843500,59.660216,40.439914
49.869806,60.176885,161.204176,155.437432,109.175744,97.419646,29.075370,14.209167,157.586640,3.664859,58.415451,50.783510,154.566416,162.411501,152.246033,157.734390,107.154951,156.345535,-0.000713,-1.755193,32.000000,-235.799271,158.005886,-0.143481,27.598575,0.691005,392142.382723,0.972631,20.042636,0.810994,3.233501,0.111327,0.093019,183.635794,32.000000,201.184671,181.174781,184.700492,163.574805,32.000000,157.984168,72.380666,65.458234,99.209113,40.000000,54.326108,78.987342,32.235595,33.810127,31.850001,59.662478,40.416510
49.861064,60.177166,161.148756,155.436443,109.252532,97.431842,29.100932,14.209228,157.581875,3.664813,58.419755,50.782913,154.567365,162.405083,152.244186,157.732584,107.154555,156.339878,-0.000712,-1.755180,32.000000,-235.799274,157.999207,-0.143630,27.598843,0.691064,392169.617701,0.972974,20.050467,0.809657,3.233498,0.093695,0.090083,183.663025,32.000000,201.152558,181.180772,184.792787,163.558682,32.000000,157.997280,72.379243,65.455606,99.206315,40.000000,54.287944,78.987342,32.233608,33.810127,31.853376,59.609980,40.340721
49.851652,60.179067,160.986256,155.434990,109.220305,97.435991,29.089756,14.209331,157.575713,3.665031,58.430813,50.782508,154.568981,162.396716,152.240990,157.729508,107.155113,156.335079,-0.000711,-1.756368,32.000000,-235.799248,157.993627,-0.143776,27.599078,0.690970,392216.816657,0.972837,20.043935,0.808217,3.232501,0.093148,0.089331,183.670914,32.000000,201.137639,181.212486,184.779467,163.521669,32.000000,158.022267,72.378308,65.452929,99.203845,40.000000,54.229083,78.987342,32.233584,33.810127,31.856629,59.657236,40.466620
49.848784,60.182582,160.932660,155.433341,109.143264,97.431816,29.101855,14.209335,157.570290,3.665024,58.443507,50.783321,154.566078,162.391163,152.239247,157.726494,107.155276,156.331545,-0.000711,-1.757525,32.000000,-235.799215,157.990439,-0.143683,27.599723,0.690963,392272.894903,0.972292,20.053254,0.806148,3.231956,0.087133,0.084836,183.654539,32.000000,201.151461,181.232292,184.673603,163.492605,32.000000,158.041536,72.377868,65.450094,99.200495,40.000000,54.151987,78.987342,32.235684,33.810127,31.862786,59.629030,40.595379
49.856709,60.187701,161.013498,155.431765,109.111816,97.427939,29.093199,14.209274,157.565850,3.665067,58.445839,50.785241,154.563024,162.387622,152.238426,157.724109,107.155678,156.327379,-0.000710,-1.757511,32.000000,-235.799259,157.984756,-0.143946,27.599210,0.690524,392297.684726,0.972914,20.064892,0.803499,3.229306,0.102952,0.097694,183.625091,32.000000,201.173999,181.233458,184.533349,163.485853,32.000000,158.038703,72.376583,65.448232,99.195685,40.000000,54.181389,78.987342,32.224762,33.810127,31.873259,59.644707,40.352093
49.858396,60.190430,160.784232,155.430021,109.210218,97.427958,29.081392,14.209322,157.563318,3.664702,58.435918,50.788649,154.560378,162.385675,152.236717,157.719050,107.156729,156.320101,-0.000709,-1.756805,32.000000,-235.799293,157.984085,-0.143849,27.597973,0.690327,392286.556530,0.972538,20.071373,0.801797,3.228417,0.093798,0.087676,183.606684,32.000000,201.185483,181.211200,184.448846,163.506237,32.000000,158.009461,72.376275,65.445914,99.189433,40.000000,54.093086,78.987342,32.209048,33.810127,31.880927,59.620306,40.561997
49.857094,60.189762,160.851021,155.427618,109.313409,97.436138,29.080903,14.209221,157.560149,3.664617,58.419555,50.794636,154.557941,162.384287,152.233954,157.715474,107.157408,156.316940,-0.000709,-1.756286,32.000000,-235.799388,157.984987,-0.143741,27.596135,0.690505,392271.343018,0.972632,20.068296,0.799579,3.229525,0.107019,0.091478,183.620397,32.000000,201.170018,181.184025,184.467829,163.530746,32.000000,157.969922,72.376968,65.444214,99.182624,40.000000,54.076710,78.987342,32.207955,33.810127,31.884170,59.677781,40.581073
49.872737,60.185978,161.112084,155.424331,109.486815,97.448452,29.085564,14.209268,157.560830,3.664561,58.400696,50.798388,154.557660,162.383985,152.230885,157.718430,107.158521,156.317854,-0.000706,-1.756281,32.000000,-235.799203,157.987728,-0.143952,27.594286,0.689678,392271.627884,0.972998,20.069280,0.795358,3.224818,0.091502,0.085017,183.656958,32.000000,201.139068,181.165396,184.596230,163.541476,32.000000,157.955506,72.376695,65.442766,99.177629,40.000000,54.202251,78.987342,32.186229,33.810127,31.881354,59.594028,40.430743
49.882995,60.179359,161.154216,155.419938,109.631213,97.460756,29.095314,14.209352,157.562928,3.664462,58.381814,50.798445,154.559453,162.384696,152.227570,157.720706,107.158652,156.318208,-0.000705,-1.756256,32.000000,-235.798942,157.986832,-0.144117,27.591887,0.690041,392303.206081,0.973122,20.069959,0.793302,3.226241,0.097196,0.089787,183.691117,32.000000,201.111978,181.171096,184.727222,163.529670,32.000000,157.961153,72.375602,65.439837,99.173870,40.000000,54.265838,78.987342,32.168214,33.810127,31.870927,59.669805,40.585401
49.889458,60.171692,161.151069,155.414045,109.768797,97.468918,29.095591,14.209525,157.563852,3.664280,58.368701,50.797701,154.557128,162.387959,152.222876,157.720021,107.161045,156.320885,-0.000706,-1.756237,32.000000,-235.798833,157.990429,-0.144069,27.589418,0.690912,392335.313560,0.972744,20.049996,0.792587,3.230464,0.099812,0.094357,183.713078,32.000000,201.095491,181.196829,184.757176,163.498552,32.000000,158.000578,72.375653,65.438708,99.170198,40.000000,54.268603,78.987342,32.153295,33.810127,31.859207,59.687921,40.543655
49.894533,60.163904,161.138385,155.407732,109.886338,97.477106,29.096151,14.209401,157.564895,3.664203,58.360241,50.797905,154.551854,162.388881,152.217956,157.721664,107.162339,156.324273,-0.000706,-1.756231,32.000000,-235.798890,157.992881,-0.143848,27.587071,0.691066,392369.534790,0.972304,20.032771,0.792611,3.230644,0.093230,0.086234,183.702773,32.000000,201.103500,181.216765,184.668467,163.467022,32.000000,158.028249,72.375404,65.438389,99.167576,40.000000,54.247100,78.987342,32.133797,33.810127,31.846701,59.597696,40.409026
49.894865,60.157015,161.160217,155.401441,109.864298,97.489452,29.098073,14.209489,157.566871,3.664377,58.360345,50.795966,154.547198,162.390178,152.212820,157.723284,107.164015,156.326881,-0.000705,-1.756254,32.000000,-235.798790,157.993681,-0.143782,27.584395,0.691066,392384.145511,0.972218,20.018421,0.791384,3.230163,0.091031,0.092885,183.681205,32.000000,201.125958,181.212522,184.526124,163.468228,32.000000,158.044254,72.375987,65.438235,99.165027,40.000000,54.257684,78.987342,32.123521,33.810127,31.833922,59.629040,40.600368
49.898509,60.152045,161.149437,155.395614,109.740348,97.493457,29.109063,14.209446,157.568187,3.664841,58.361889,50.796313,154.541627,162.388287,152.210246,157.720862,107.165405,156.328198,-0.000703,-1.756259,32.000000,-235.798851,157.994102,-0.143531,27.582967,0.691051,392401.042135,0.972152,20.005388,0.791567,3.229580,0.099859,0.088783,183.663580,32.000000,201.141051,181.185252,184.442662,163.493583,32.000000,158.023622,72.376897,65.439261,99.163176,40.000000,54.258243,78.987342,32.111567,33.810127,31.826221,59.642759,40.616803
49.894688,60.153446,161.221748,155.390928,109.645153,97.493654,29.094883,14.209511,157.567623,3.664826,58.360982,50.794654,154.535816,162.387909,152.209455,157.719559,107.166621,156.330428,-0.000703,-1.756250,32.000000,-235.798644,157.990679,-0.143425,27.582657,0.691265,392439.019905,0.972186,19.998157,0.791026,3.229996,0.103199,0.099166,183.671897,32.000000,201.135813,181.145070,184.461803,163.535013,32.000000,157.991345,72.378418,65.438939,99.161743,40.000000,54.291270,78.987342,32.104049,33.810127,31.826061,59.689376,40.398461
49.908740,60.155881,161.169105,155.387130,109.569100,97.493808,29.069089,14.209499,157.569213,3.664505,58.359499,50.795340,154.534265,162.389165,152.208803,157.717831,107.166129,156.332126,-0.000703,-1.756216,32.000000,-235.798624,157.990190,-0.143262,27.583503,0.691230,392443.599926,0.971768,19.989419,0.790211,3.229544,0.090978,0.081992,183.705812,32.000000,201.100564,181.119343,184.563897,163.551219,32.000000,157.969379,72.379238,65.439331,99.160946,40.000000,54.278643,78.987342,32.086292,33.810127,31.830612,59.665468,40.567426
49.902255,60.157691,161.383480,155.383997,109.581556,97.494524,29.099815,14.209632,157.573743,3.664564,58.355099,50.801907,154.532492,162.390140,152.206001,157.721302,107.166689,156.334012,-0.000702,-1.756218,32.000000,-235.798565,157.994134,-0.143251,27.585127,0.691559,392446.658423,0.972329,19.994770,0.789966,3.231241,0.087671,0.080060,183.745781,32.000000,201.063405,181.118928,184.689574,163.543012,32.000000,157.967109,72.379024,65.440358,99.160641,40.000000,54.309291,78.987342,32.073264,33.810127,31.837024,59.617572,40.413135
49.905458,60.157221,161.426708,155.381306,109.624279,97.503502,29.094750,14.209529,157.578350,3.664803,58.352336,50.806220,154.529428,162.393874,152.203323,157.726874,107.167236,156.335336,-0.000703,-1.756195,32.000000,-235.798696,157.995673,-0.143434,27.587547,0.691161,392441.526674,0.972899,19.982680,0.791197,3.229276,0.090495,0.084508,183.764056,32.000000,201.037904,181.139191,184.744599,163.512043,32.000000,157.993207,72.379636,65.441610,99.161145,40.000000,54.426357,78.987342,32.064016,33.810127,31.837350,59.636986,40.427515
49.901749,60.154303,161.354266,155.378624,109.607983,97.515646,29.086661,14.209585,157.581534,3.665061,58.361776,50.804845,154.527550,162.395923,152.199342,157.730579,107.166268,156.339183,-0.000703,-1.756211,32.000000,-235.798688,157.998659,-0.143344,27.589850,0.692005,392450.397277,0.972022,19.991194,0.791459,3.233992,0.099395,0.097434,183.753934,32.000000,201.040306,181.158478,184.669458,163.486475,32.000000,158.018551,72.379211,65.442896,99.160456,40.000000,54.354252,78.987342,32.048410,33.810127,31.834762,59.674073,40.602129
49.892871,60.154094,161.471859,155.376326,109.447749,97.527758,29.102974,14.209581,157.581252,3.665062,58.383559,50.803543,154.524450,162.394375,152.196606,157.730746,107.166282,156.338025,-0.000702,-1.756223,32.000000,-235.798635,157.998005,-0.143283,27.591205,0.692126,392482.374365,0.972211,19.987414,0.791488,3.234650,0.090968,0.091593,183.725298,32.000000,201.061204,181.156524,184.540344,163.470019,32.000000,158.027574,72.378539,65.445372,99.159812,40.000000,54.408400,78.987342,32.052236,33.810127,31.833114,59.608210,40.381147
49.896565,60.158293,161.669559,155.374787,109.182679,97.535891,29.096371,14.209661,157.577919,3.664663,58.413871,50.799896,154.521553,162.389547,152.194387,157.729631,107.169251,156.336128,-0.000703,-1.756235,32.000000,-235.798638,157.996616,-0.143133,27.591767,0.691928,392532.175859,0.972674,19.988328,0.794133,3.233439,0.094266,0.089916,183.704953,32.000000,201.076302,181.135486,184.449237,163.478750,32.000000,157.997897,72.379180,65.447291,99.158043,40.000000,54.504697,78.987342,32.041121,33.810127,31.836295,59.638629,40.373737
49.879419,60.168598,161.708072,155.374376,108.970275,97.527889,29.089373,14.209515,157.572570,3.664460,58.445587,50.798000,154.517010,162.383834,152.194481,157.725393,107.171529,156.332057,-0.000701,-1.756223,32.000000,-235.798763,157.989520,-0.142948,27.591639,0.692536,392586.690001,0.972439,19.997297,0.793614,3.236371,0.107461,0.088556,183.699210,32.000000,201.073661,181.099473,184.457766,163.510445,32.000000,157.956191,72.378525,65.448300,99.155788,40.000000,54.576421,78.987342,32.039449,33.810127,31.855831,59.650381,40.583347
49.888210,60.186578,161.594716,155.376405,108.814544,97.515711,29.079860,14.209652,157.569093,3.664948,58.475907,50.797511,154.517293,162.378051,152.194492,157.722841,107.171061,156.331787,-0.000702,-1.757366,32.000000,-235.798716,157.985691,-0.142664,27.592021,0.693267,392616.644033,0.972673,19.997676,0.789818,3.240094,0.091709,0.083138,183.722991,32.000000,201.049060,181.075142,184.562041,163.527386,32.000000,157.927052,72.378144,65.449968,99.153450,40.000000,54.528777,78.987342,32.034730,33.810127,31.884571,59.664317,40.376231
49.896208,60.204766,161.549359,155.379155,108.821421,97.503507,29.096484,14.209633,157.567579,3.665086,58.491484,50.808764,154.520724,162.375166,152.194444,157.718865,107.170669,156.329730,-0.000700,-1.757330,32.000000,-235.798785,157.982682,-0.142576,27.593151,0.693611,392604.900146,0.973221,20.025707,0.785767,3.241980,0.094427,0.089758,183.756798,32.000000,201.014367,181.081722,184.701031,163.519425,32.000000,157.921230,72.377997,65.451475,99.153150,40.000000,54.501321,78.987342,32.015258,33.810127,31.918183,59.618231,40.546957
49.902992,60.219147,161.476199,155.381955,108.947810,97.507415,29.136999,14.209464,157.572066,3.665055,58.488111,50.821171,154.523018,162.378021,152.191631,157.722059,107.168310,156.330668,-0.000701,-1.756760,32.000000,-235.798983,157.983005,-0.142421,27.593743,0.693010,392573.334655,0.973276,20.034597,0.786116,3.239136,0.094094,0.092213,183.774098,32.000000,200.990109,181.106140,184.763214,163.488576,32.000000,157.951394,72.376799,65.453947,99.152615,40.000000,54.480533,78.987342,31.993984,33.810127,31.952302,59.617956,40.497581
49.909437,60.225700,161.325342,155.384134,109.112089,97.519569,29.091964,14.209379,157.578410,3.665064,58.477902,50.828351,154.523651,162.383202,152.187888,157.729371,107.166883,156.336397,-0.000700,-1.756161,32.000000,-235.798993,157.986164,-0.142403,27.593569,0.692660,392542.460923,0.972474,20.044519,0.785614,3.237708,0.095383,0.089316,183.766458,32.000000,200.986661,181.141954,184.707816,163.447792,32.000000,157.990858,72.375273,65.455688,99.151340,40.000000,54.416594,78.987342,31.982225,33.810127,31.965602,59.606184,40.574690
49.920237,60.221356,161.518960,155.382877,109.283315,97.531689,29.083750,14.209329,157.585695,3.665054,58.464776,50.831774,154.520584,162.389159,152.185788,157.735038,107.166193,156.340742,-0.000701,-1.756181,32.000000,-235.799076,157.993021,-0.142383,27.592771,0.692337,392576.649265,0.971052,20.051886,0.788381,3.235802,0.094172,0.090210,183.744236,32.000000,201.010456,181.161468,184.560796,163.426012,32.000000,158.002907,72.374532,65.457945,99.148970,40.000000,54.486086,78.987342,31.952621,33.810127,31.965991,59.653981,40.609979
49.919254,60.216528,161.407023,155.379864,109.397748,97.535946,29.084065,14.209224,157.590237,3.665270,58.446063,50.833958,154.515870,162.395444,152.185855,157.742413,107.167788,156.346398,-0.000702,-1.756204,32.000000,-235.799172,158.000141,-0.142352,27.592016,0.691794,392631.590365,0.972555,20.051780,0.792303,3.232361,0.097347,0.090932,183.720615,32.000000,201.036205,181.146166,184.459614,163.434096,32.000000,157.995494,72.374395,65.459972,99.146707,40.000000,54.468034,78.987342,31.944905,33.810127,31.959451,59.632659,40.580926
49.919092,60.210909,161.419413,155.375527,109.432681,97.541937,29.075721,14.209214,157.595786,3.665577,58.421171,50.842728,154.509751,162.401990,152.190746,157.750530,107.168678,156.352792,-0.000701,-1.756214,32.000000,-235.799213,158.008495,-0.142361,27.591583,0.692454,392668.969156,0.972708,20.036275,0.794887,3.235541,0.098370,0.086713,183.712832,32.000000,201.046883,181.113093,184.452119,163.465407,32.000000,157.969972,72.374984,65.461467,99.145547,40.000000,54.396741,78.987342,31.935408,33.810127,31.952013,59.636770,40.523406
49.934958,60.204190,161.784674,155.370296,109.528662,97.554253,29.089560,14.209344,157.603491,3.665626,58.389143,50.849818,154.505405,162.410259,152.195209,157.757563,107.168145,156.362536,-0.000701,-1.757386,32.000000,-235.799127,158.017315,-0.142557,27.591428,0.692098,392677.878849,0.972749,20.032463,0.795757,3.233362,0.093590,0.085296,183.731105,32.000000,201.026701,181.084735,184.546682,163.486040,32.000000,157.949056,72.376167,65.461450,99.143553,40.000000,54.569725,78.987342,31.910603,33.810127,31.941594,59.643153,40.553633
49.941305,60.193432,161.854342,155.364008,109.657672,97.566363,29.081291,14.209349,157.611657,3.665224,58.358274,50.855405,154.504433,162.420447,152.195395,157.768739,107.167525,156.372610,-0.000700,-1.756788,32.000000,-235.799130,158.027292,-0.142534,27.592094,0.692183,392693.606476,0.973077,20.027011,0.797651,3.233621,0.085988,0.086132,183.769532,32.000000,200.994607,181.080485,184.675605,163.489128,32.000000,157.942023,72.376453,65.462422,99.140813,40.000000,54.729912,78.987342,31.884654,33.810127,31.926323,59.605112,40.444463
49.938425,60.180827,161.630546,155.357268,109.813917,97.578587,29.090641,14.209235,157.621197,3.665062,58.337403,50.857897,154.504641,162.431415,152.193734,157.780066,107.166702,156.381843,-0.000700,-1.754989,32.000000,-235.799275,158.036655,-0.142470,27.593315,0.693389,392725.336451,0.972380,20.003900,0.802428,3.239908,0.097334,0.089583,183.790850,32.000000,200.972599,181.096452,184.749246,163.472422,32.000000,157.967307,72.376428,65.464783,99.139272,40.000000,54.615110,78.987342,31.870654,33.810127,31.906929,59.633701,40.430890
49.938916,60.168286,161.675198,155.350505,109.853075,97.586681,29.089502,14.209154,157.628410,3.665502,58.332315,50.855853,154.502469,162.439388,152.192000,157.792093,107.163702,156.387473,-0.000698,-1.754967,32.000000,-235.799440,158.044956,-0.142683,27.594724,0.693604,392757.573253,0.972613,19.986586,0.807437,3.240891,0.103617,0.101414,183.787625,32.000000,200.973230,181.122712,184.710783,163.440853,32.000000,157.990715,72.376423,65.466843,99.138142,40.000000,54.575377,78.987342,31.862178,33.810127,31.884150,59.663953,40.582613
49.939344,60.157717,161.840606,155.344150,109.884711,97.586718,29.113823,14.209131,157.631631,3.665703,58.334107,50.853160,154.497116,162.447121,152.189461,157.799718,107.162894,156.394951,-0.000697,-1.754973,32.000000,-235.799402,158.047374,-0.142760,27.597188,0.692852,392794.194105,0.972452,19.976955,0.812280,3.236597,0.102999,0.095518,183.764173,32.000000,200.993444,181.130807,181.585334,163.418680,32.000000,157.998890,72.376526,65.469245,99.136753,40.000000,54.673235,78.987342,31.843413,33.810127,31.866555,59.647293,40.532357
49.936673,60.154758,161.778227,155.339506,109.815181,97.586841,29.099444,14.209080,157.636514,3.665504,58.334895,50.854489,154.488976,162.449736,152.187372,157.804232,107.163862,156.398325,-0.000697,-1.753779,32.000000,-235.799488,158.050875,-0.142838,27.599889,0.693005,392816.168361,0.972528,19.963906,0.817733,3.237459,0.100644,0.097586,183.735062,32.000000,201.014546,181.122398,176.924531,163.420955,32.000000,157.982982,72.375851,65.471269,99.134247,40.000000,54.690582,78.987342,31.837033,33.810127,31.857929,59.586416,40.568087
49.939475,60.155024,161.733920,155.336063,109.722743,97.578603,29.092101,14.209198,157.639612,3.665035,58.334830,50.856505,154.481946,162.451045,152.187271,157.808208,107.163717,156.404578,-0.000695,-1.753757,32.000000,-235.799352,158.054581,-0.142901,27.602591,0.693528,392804.058899,0.971679,19.952896,0.821797,3.240744,0.100367,0.097099,183.722086,32.000000,201.025091,181.099432,175.380076,163.445732,32.000000,157.944943,72.375597,65.473136,99.131601,40.000000,54.665806,78.987342,31.818013,33.810127,31.856672,59.643035,40.546076
49.944583,60.157135,161.769798,155.333548,109.670684,97.582634,29.089591,14.209137,157.641630,3.664947,58.338218,50.856104,154.478682,162.454042,152.186081,157.810163,107.162299,156.408986,-0.000695,-1.754903,32.000000,-235.799365,158.057837,-0.142770,27.604688,0.693260,392801.224770,0.972210,19.952696,0.822299,3.239668,0.092979,0.085904,183.735782,32.000000,201.010704,181.073838,175.474096,163.467697,32.000000,157.898585,72.376959,65.473755,99.128213,40.000000,54.669100,78.987342,31.801780,33.810127,31.861167,59.647234,40.391932
49.949437,60.159707,161.904815,155.331687,109.661286,97.594781,29.072947,14.209093,157.640762,3.664850,58.345769,50.854570,154.476053,162.452776,152.182379,157.809830,107.160580,156.413797,-0.000695,-1.754874,32.000000,-235.799474,158.060493,-0.142856,27.605901,0.692935,392767.199639,0.972314,19.950068,0.825167,3.238599,0.108283,0.099902,183.768908,32.000000,200.977911,181.066009,175.619778,163.464630,32.000000,157.882764,72.378039,65.473554,99.123974,40.000000,54.740184,78.987342,31.780480,33.810127,31.866912,59.662035,40.428322
49.937651,60.163400,161.877413,155.329960,109.592548,97.594901,29.081715,14.209111,157.638126,3.664703,58.363893,50.850518,154.474899,162.449573,152.175470,157.809694,107.161489,156.415124,-0.000695,-1.756623,32.000000,-235.799414,158.059585,-0.142630,27.606387,0.692975,392784.723765,0.972334,19.946903,0.828504,3.238986,0.094588,0.082134,183.799687,32.000000,200.945349,181.087231,175.704525,163.430706,32.000000,157.892475,72.378944,65.473828,99.119487,40.000000,54.784483,78.987342,31.771694,33.810127,31.874009,59.650421,40.408806
49.928996,60.169853,161.886794,155.328629,109.421720,97.594796,29.083863,14.209055,157.633991,3.664975,58.391687,50.848663,154.473202,162.445747,152.167871,157.808525,107.163107,156.412875,-0.000694,-1.757241,32.000000,-235.799396,158.055293,-0.142420,27.606062,0.693460,392837.067708,0.972915,19.944460,0.832318,3.241374,0.097507,0.091215,183.804974,32.000000,200.940600,181.115973,175.679986,163.389746,32.000000,157.916529,72.379414,65.473805,99.116345,40.000000,54.762195,78.987342,31.772372,33.810127,31.884257,59.620759,40.410420
49.936012,60.179309,161.968825,155.327942,109.228415,97.590749,29.082867,14.209001,157.627975,3.665056,58.425747,50.842636,154.471198,162.437770,152.162670,157.804012,107.162443,156.409623,-0.000695,-1.757227,32.000000,-235.799417,158.050733,-0.142481,27.605285,0.693521,392848.825539,0.972884,19.960329,0.831987,3.241590,0.097981,0.085143,183.784312,32.000000,200.962346,181.130065,175.560898,163.364460,32.000000,157.932140,72.379542,65.474235,99.113809,40.000000,54.811554,78.987342,31.753388,33.810127,31.899472,59.609941,40.423773
49.927741,60.192013,162.131434,155.328143,109.024136,97.586482,29.092639,14.209057,157.622330,3.665111,58.453571,50.843034,154.469104,162.430392,152.160487,157.796805,107.162694,156.403715,-0.000697,-1.757218,32.000000,-235.799450,158.041932,-0.142420,27.604681,0.693696,392858.945914,0.973013,19.975722,0.829390,3.242340,0.096098,0.077270,183.752219,32.000000,200.991499,181.114309,175.430559,163.366062,32.000000,157.933192,72.378427,65.474358,99.110239,40.000000,54.891288,78.987342,31.744934,33.810127,31.923440,59.621113,40.382394
49.921451,60.206250,162.047360,155.329895,108.897479,97.586537,29.087258,14.208881,157.614982,3.665131,58.472273,50.848248,154.467672,162.425207,152.159100,157.791967,107.162248,156.397219,-0.000697,-1.758978,32.000000,-235.799717,158.037606,-0.142399,27.605332,0.693909,392851.250490,0.972881,19.977929,0.828637,3.243527,0.099281,0.086997,183.737448,32.000000,200.997998,181.087140,175.369067,163.390681,32.000000,157.907373,72.378205,65.474423,99.104953,40.000000,54.931482,78.987342,31.740708,33.810127,31.949326,59.625755,40.434118
49.925967,60.217563,161.805358,155.332285,108.810095,97.586482,29.104255,14.208851,157.609255,3.660480,58.483451,50.852318,154.468181,162.420138,152.159546,157.789422,107.160073,156.390516,-0.000698,-1.760741,32.000000,-235.799744,158.032433,-0.142381,27.606484,0.694629,392855.050462,0.972721,19.999180,0.825814,3.247322,0.081868,0.079352,183.752793,32.000000,200.977292,181.061417,175.427521,163.424342,32.000000,157.872461,72.377549,65.474382,99.098774,40.000000,54.821886,78.987342,31.730560,33.810127,31.973620,59.617307,40.580559
49.923231,60.226401,161.897297,155.334917,108.782866,97.594623,29.102852,14.208754,157.603944,3.644553,58.494904,50.853782,154.472865,162.416436,152.158322,157.784504,107.158121,156.383422,-0.000697,-1.762487,32.000000,-235.799882,158.028615,-0.142533,27.607503,0.694422,392878.244780,0.973073,20.019915,0.823431,3.246047,0.094262,0.089641,183.784950,32.000000,200.942607,181.053868,175.550588,163.434490,32.000000,157.844746,72.376905,65.472882,99.092687,40.000000,54.774331,78.987342,31.718203,33.810127,31.992786,59.631430,40.383788
