OSU 80 Ton Compressor Load Stand
49.920758,60.233210,161.832395,155.337399,108.784644,97.594398,29.091674,14.208806,157.596850,3.624699,58.508823,50.851681,154.477022,162.406399,152.153827,157.777339,107.156719,156.377522,-0.000698,-1.763053,32.000000,-235.799793,158.022977,-0.142571,27.608531,0.693469,392893.457145,0.972437,20.026561,0.822686,3.240906,0.091210,0.097946,183.813750,32.000000,200.909593,181.062793,175.638208,163.421161,32.000000,157.856519,72.376458,65.471163,99.085919,40.000000,54.856188,78.987342,31.706111,33.810127,32.006595,59.584154,40.364932
49.924583,60.239162,161.748700,155.339151,108.853088,97.586141,29.103838,14.208823,157.590560,3.604200,58.518476,50.855767,154.476292,162.401485,152.148900,157.772098,107.156124,156.373056,-0.000697,-1.763052,32.000000,-235.799784,158.019323,-0.142586,27.608158,0.693894,392942.761414,0.972646,20.038226,0.821550,3.242925,0.102563,0.097040,183.822842,32.000000,200.893657,181.096447,175.625241,163.379490,32.000000,157.881675,72.375490,65.468656,99.078902,40.000000,54.778927,78.987342,31.694836,33.810127,32.019435,59.631931,40.584007
49.926294,60.241627,161.710404,155.339995,108.950575,97.586036,29.100870,14.208839,157.587440,3.590521,58.520255,50.857656,154.475269,162.398871,152.145182,157.770386,107.155944,156.369386,-0.000697,-1.763056,32.000000,-235.799787,158.017568,-0.142656,27.606923,0.693274,392927.324142,0.972532,20.049590,0.819032,3.239861,0.103832,0.089898,183.818301,32.000000,200.897672,181.113633,174.066401,163.358550,32.000000,157.898231,72.374566,65.466986,99.073689,40.000000,54.773146,78.987342,31.680447,33.810127,32.027680,59.623798,40.416143
49.923825,60.241028,161.774842,155.340450,109.190678,97.589747,29.142944,14.208690,157.581077,3.563588,58.503585,50.861357,154.469352,162.396079,152.143136,157.768902,107.157074,156.363469,-0.000696,-1.763066,32.000000,-235.799973,158.015086,-0.142728,27.602463,0.693274,392927.324142,0.972532,20.049590,0.819032,3.239861,0.101211,0.094452,183.777282,32.000000,200.931731,181.119650,167.881298,163.341490,32.000000,157.894180,72.374018,65.464919,99.063943,40.000000,54.770212,78.987342,31.664176,33.810127,32.033490,59.673424,40.380780
49.927109,60.234903,161.789190,155.339478,109.314207,97.601993,29.096838,14.208637,157.576693,3.543407,58.489676,50.859121,154.465157,162.392636,152.141053,157.766215,107.159783,156.359896,-0.000696,-1.763089,32.000000,-235.800050,158.011146,-0.142759,27.598806,0.693147,392928.858641,0.972600,20.050288,0.817612,3.238983,0.093767,0.087983,183.759658,32.000000,200.938351,181.100572,166.298769,163.365731,32.000000,157.856629,72.374580,65.462236,99.055530,40.000000,54.829032,78.987342,31.655737,33.810127,32.024352,59.577840,40.457229
49.921980,60.226898,161.560159,155.336845,109.421941,97.602043,29.087649,14.208586,157.569441,3.522887,58.484479,50.857840,154.465294,162.388849,152.141236,157.759431,107.157714,156.355387,-0.000696,-1.763088,32.000000,-235.800047,158.005119,-0.142654,27.596876,0.693555,392942.622216,0.971284,20.052239,0.813906,3.240434,0.096288,0.087345,183.762284,32.000000,200.918752,181.073458,166.320537,163.389559,32.000000,157.824832,72.373324,65.458507,99.047391,40.000000,54.674503,78.987342,31.641852,33.810127,32.012934,59.598001,40.414676
49.918774,60.221636,161.710540,155.333900,109.434971,97.602187,29.090389,14.208553,157.560471,3.502363,58.487118,50.856152,154.465074,162.381962,152.142290,157.751385,107.154767,156.346361,-0.000695,-1.763102,32.000000,-235.799934,157.999089,-0.142598,27.595819,0.693724,392977.066725,0.972859,20.042721,0.809640,3.240508,0.094376,0.084846,183.795774,32.000000,200.889226,181.062136,166.436628,163.397968,32.000000,157.806468,72.371987,65.455565,99.039220,40.000000,54.762141,78.987342,31.636648,33.810127,32.002785,59.617445,40.360017
49.909944,60.219586,161.569298,155.331002,109.442220,97.589923,29.099080,14.208549,157.547343,3.481886,58.495520,50.851304,154.464281,162.371065,152.139131,157.741492,107.153731,156.342160,-0.000695,-1.763666,32.000000,-235.799937,157.990290,-0.142495,27.595578,0.692988,392974.112634,0.973256,20.040016,0.809745,3.236253,0.099436,0.091446,183.826891,32.000000,200.860894,181.075691,166.549656,163.384269,32.000000,157.814812,72.371239,65.452091,99.031750,40.000000,54.750557,78.987342,31.633191,33.810127,31.997486,59.643300,40.424800
49.906809,60.221219,161.391991,155.328512,109.445388,97.577586,29.097456,14.208493,157.536412,3.461671,58.509921,50.847165,154.463969,162.362767,152.133471,157.731699,107.152489,156.334727,-0.000694,-1.765404,32.000000,-235.800027,157.980122,-0.142560,27.595939,0.693600,392975.802883,0.973221,20.038066,0.808761,3.239473,0.095459,0.082637,183.838475,32.000000,200.845528,181.110453,166.545313,163.352784,32.000000,157.843985,72.371001,65.448506,99.024369,40.000000,54.661698,78.987342,31.626180,33.810127,32.002017,59.594362,40.389364
49.906894,60.223981,161.308130,155.326752,109.428833,97.577604,29.096037,14.208492,157.527476,3.441482,58.522368,50.844290,154.461050,162.354441,152.127561,157.727144,107.151268,156.328296,-0.000695,-1.767165,32.000000,-235.800061,157.971685,-0.142736,27.595932,0.693121,392931.917289,0.972992,20.045142,0.807967,3.237217,0.086296,0.082596,183.822437,32.000000,200.853126,181.134420,166.423792,163.320908,32.000000,157.877023,72.371130,65.444960,99.017610,40.000000,54.574953,78.987342,31.619842,33.810127,32.007903,59.683003,40.359063
49.908999,60.223560,161.412854,155.325064,109.464613,97.577470,29.094034,14.208475,157.520092,3.420878,58.522153,50.846906,154.455977,162.345183,152.123226,157.718759,107.151959,156.318737,-0.000694,-1.767776,32.000000,-235.800091,157.963546,-0.142703,27.595332,0.692415,392888.526882,0.972995,20.050014,0.805971,3.233867,0.092905,0.082521,183.792638,32.000000,200.878152,181.138643,166.290341,163.310401,32.000000,157.879948,72.371950,65.439583,99.010270,40.000000,54.624315,78.987342,31.602553,33.810127,32.011643,59.648985,40.433017
49.905886,60.219586,161.420939,155.323281,109.463580,97.577667,29.093680,14.208448,157.510691,3.400468,58.519140,50.839985,154.450454,162.338597,152.119580,157.711884,107.153736,156.309535,-0.000695,-1.768965,32.000000,-235.800053,157.957321,-0.142676,27.593212,0.692113,392894.131528,0.973048,20.052688,0.804389,3.232181,0.095180,0.086375,183.763784,32.000000,200.892161,181.115422,166.214650,163.329994,32.000000,157.868289,72.372155,65.434091,99.003541,40.000000,54.657632,78.987342,31.588249,33.810127,32.009708,59.624732,40.405064
49.889304,60.211688,161.418702,155.321235,109.421169,97.569570,29.073140,14.208487,157.497875,3.380376,58.534255,50.823498,154.447891,162.328276,152.117779,157.700173,107.154778,156.298518,-0.000695,-1.768975,32.000000,-235.800098,157.948043,-0.142581,27.590388,0.692484,392890.235271,0.973067,20.050093,0.799535,3.234143,0.095697,0.089618,183.767733,32.000000,200.882523,181.081113,166.232894,163.354172,32.000000,157.845722,72.372856,65.429857,98.996486,40.000000,54.652334,78.987342,31.597608,33.810127,31.997251,59.651443,40.361924
49.890789,60.211004,161.461635,155.319952,109.315487,97.549089,29.093881,14.208589,157.479105,3.360091,58.566905,50.810572,154.446798,162.310001,152.120086,157.686928,107.154792,156.282733,-0.000695,-1.768947,32.000000,-235.800010,157.931234,-0.142863,27.588970,0.692599,392884.623841,0.973138,20.049336,0.793747,3.234507,0.094165,0.085325,183.802128,32.000000,200.849733,181.059505,166.336733,163.370363,32.000000,157.828638,72.373671,65.424204,98.989863,40.000000,54.680845,78.987342,31.592352,33.810127,31.993315,59.598837,40.344023
49.872750,60.218932,161.552722,155.320838,109.088001,97.528833,29.143872,14.208709,157.459508,3.339614,58.610240,50.798763,154.446916,162.289115,152.118899,157.670918,107.153600,156.264253,-0.000695,-1.768947,32.000000,-235.799887,157.913074,-0.142833,27.588216,0.692824,392851.191585,0.974080,20.058578,0.787906,3.235537,0.093892,0.084010,183.833319,32.000000,200.815547,181.059212,166.450214,163.361797,32.000000,157.834256,72.374127,65.416958,98.983483,40.000000,54.707641,78.987342,31.592157,33.810127,32.001328,59.657698,40.467573
49.857799,60.232877,161.587225,155.323803,108.847919,97.508449,29.088442,14.208760,157.439610,3.319128,58.663380,50.788628,154.450354,162.268115,152.111338,157.649854,107.153171,156.244402,-0.000694,-1.769543,32.000000,-235.799950,157.892440,-0.142703,27.586973,0.692853,392766.156238,0.973147,20.056358,0.781014,3.236301,0.089314,0.079138,183.847297,32.000000,200.791787,181.079438,166.481834,163.335873,32.000000,157.864155,72.373895,65.411229,98.978025,40.000000,54.771474,78.987342,31.607633,33.810127,32.024750,59.668772,40.326195
49.857001,60.250247,161.528656,155.328758,108.648295,97.496006,29.088062,14.208760,157.420639,3.298410,58.718127,50.776141,154.452940,162.248137,152.102203,157.629172,107.153108,156.225026,-0.000693,-1.771287,32.000000,-235.799868,157.871115,-0.142727,27.584288,0.693330,392708.945952,0.971683,20.082937,0.774153,3.239298,0.096733,0.086680,183.836403,32.000000,200.795249,181.104732,166.380271,163.306648,32.000000,157.885279,72.373761,65.405842,98.972773,40.000000,54.736799,78.987342,31.606073,33.810127,32.057430,59.614415,40.437566
49.842299,60.268969,161.527329,155.335591,108.510843,97.483818,29.087115,14.208624,157.398290,3.278205,58.761865,50.769979,154.455736,162.228841,152.095135,157.610504,107.152911,156.202386,-0.000695,-1.770702,32.000000,-235.799865,157.849075,-0.142783,27.579176,0.693578,392655.322350,0.973688,20.112343,0.765931,3.240962,0.096749,0.090264,183.806563,32.000000,200.824037,181.108625,166.244386,163.300445,32.000000,157.889046,72.374226,65.400899,98.967053,40.000000,54.724612,78.987342,31.608992,33.810127,32.091847,59.594421,40.434118
49.847706,60.285520,161.487047,155.342854,108.426727,97.471530,29.076818,14.208769,157.378663,3.257631,58.791032,50.766137,154.456343,162.206894,152.093096,157.590082,107.154225,156.182549,-0.000694,-1.771319,32.000000,-235.799643,157.831515,-0.142887,27.572505,0.693387,392627.000438,0.973638,20.130539,0.757549,3.239839,0.087931,0.077586,183.786060,32.000000,200.837823,181.092711,166.145156,163.315611,32.000000,157.862674,72.374091,65.395590,98.960224,40.000000,54.731338,78.987342,31.609120,33.810127,32.125269,59.632777,40.445270
49.842466,60.298781,161.250421,155.350167,108.467323,97.459337,29.094113,14.208770,157.359250,3.237123,58.808619,50.760300,154.457394,162.186799,152.094188,157.571879,107.155864,156.162113,-0.000693,-1.772500,32.000000,-235.799732,157.812055,-0.142992,27.564803,0.693666,392611.534851,0.973912,20.164469,0.747876,3.240768,0.082948,0.080745,183.784857,32.000000,200.829468,181.053241,166.153189,163.344551,32.000000,157.827388,72.375017,65.388371,98.953050,40.000000,54.628713,78.987342,31.600875,33.810127,32.154944,59.613816,40.433531
49.840636,60.307635,161.131461,155.357150,108.486941,97.447039,29.100951,14.208789,157.338723,3.216573,58.826800,50.753012,154.461494,162.168446,152.096794,157.551192,107.155720,156.143630,-0.000693,-1.772513,32.000000,-235.799610,157.790866,-0.142666,27.558328,0.693550,392576.492519,0.974061,20.175425,0.737915,3.239608,0.095921,0.088344,183.812605,32.000000,200.798701,181.029749,166.257760,163.357264,32.000000,157.798278,72.375443,65.380769,98.945056,40.000000,54.546198,78.987342,31.600642,33.810127,32.172932,59.641628,40.413208
49.833185,60.315186,161.017741,155.363497,108.461539,97.434895,29.086652,14.208930,157.322705,3.195966,58.846003,50.746913,154.468926,162.149105,152.098139,157.532216,107.155702,156.122075,-0.000694,-1.773106,32.000000,-235.799436,157.773757,-0.142532,27.552963,0.692884,392544.886537,0.973506,20.194108,0.727366,3.235201,0.092223,0.085242,183.843671,32.000000,200.761059,181.024085,167.865193,163.354721,32.000000,157.811722,72.375376,65.373574,98.936662,40.000000,54.485404,78.987342,31.607464,33.810127,32.189436,59.663963,40.423480
49.829181,60.322594,161.076929,155.369469,108.371035,97.422662,29.104596,14.208986,157.304873,3.175427,58.866511,50.736134,154.474514,162.129166,152.097852,157.513692,107.156173,156.102167,-0.000694,-1.774867,32.000000,-235.799410,157.756010,-0.142417,27.548746,0.692562,392507.074074,0.973217,20.204856,0.719451,3.232933,0.095096,0.085541,183.858867,32.000000,200.743099,181.048199,172.428177,163.327891,32.000000,157.839850,72.375961,65.366049,98.928004,40.000000,54.476141,78.987342,31.599171,33.810127,32.205095,59.622008,40.415629
49.819456,60.328909,161.280376,155.374999,108.313071,97.410658,29.104585,14.208927,157.286396,3.155121,58.882467,50.731797,154.480628,162.112477,152.093722,157.496220,107.156207,156.082522,-0.000695,-1.776649,32.000000,-235.799408,157.740084,-0.142362,27.545327,0.692313,392472.742486,0.973754,20.220114,0.710070,3.231135,0.099632,0.087930,183.851057,32.000000,200.747813,181.070958,175.398957,163.299756,32.000000,157.874736,72.377212,65.357997,98.918523,40.000000,54.597166,78.987342,31.614723,33.810127,32.220555,59.638383,40.416436
49.819928,60.333179,161.280183,155.380021,108.316827,97.398554,29.112475,14.208789,157.268830,3.134553,58.883216,50.730479,154.484378,162.097163,152.093349,157.479016,107.156439,156.060938,-0.000695,-1.776069,32.000000,-235.799473,157.724056,-0.142290,27.542478,0.692619,392434.135733,0.973136,20.231666,0.700918,3.232582,0.092698,0.086473,183.826865,32.000000,200.770310,181.075287,175.268746,163.292510,32.000000,157.896328,72.377996,65.351895,98.907268,40.000000,54.611393,78.987342,31.603841,33.810127,32.230595,59.657787,40.367133
49.818324,60.330063,161.272133,155.384003,108.393341,97.386491,29.092568,14.208911,157.256641,3.114058,58.865199,50.730534,154.485882,162.086369,152.097003,157.464113,107.156778,156.044011,-0.000696,-1.774320,32.000000,-235.799212,157.710308,-0.142145,27.540866,0.693519,392400.337231,0.973241,20.248045,0.692316,3.237297,0.088995,0.088042,183.802535,32.000000,200.789350,181.053209,175.158380,163.312478,32.000000,157.890382,72.377555,65.345968,98.896509,40.000000,54.593868,78.987342,31.604269,33.810127,32.231883,59.610265,40.415336
49.819283,60.321830,161.334064,155.387181,108.500286,97.382476,29.113908,14.208823,157.247366,3.093735,58.836865,50.733577,154.487913,162.076398,152.103592,157.451291,107.157170,156.029679,-0.000696,-1.772553,32.000000,-235.799268,157.699926,-0.142040,27.539434,0.693502,392355.948570,0.972858,20.251826,0.682669,3.237262,0.095163,0.092966,183.791916,32.000000,200.792696,181.018769,175.154580,163.353165,32.000000,157.863032,72.377481,65.339672,98.886562,40.000000,54.626072,78.987342,31.600671,33.810127,32.224205,59.593871,40.390978
49.823770,60.308871,161.379434,155.389441,108.630694,97.382513,29.103249,14.208820,157.238479,3.073455,58.800853,50.733725,154.490285,162.067406,152.110671,157.438540,107.156036,156.020223,-0.000697,-1.771387,32.000000,-235.799251,157.693252,-0.142060,27.538034,0.693444,392303.117947,0.973429,20.250371,0.674945,3.237205,0.096245,0.092388,183.810519,32.000000,200.776165,180.993229,175.268942,163.385623,32.000000,157.848596,72.377465,65.332467,98.876504,40.000000,54.664089,78.987342,31.587762,33.810127,32.207346,59.663324,40.394133
49.822198,60.291575,161.414190,155.390674,108.786684,97.382497,29.133757,14.209041,157.232486,3.052853,58.765134,50.732541,154.493506,162.060428,152.115198,157.432001,107.154055,156.012049,-0.000697,-1.771378,32.000000,-235.799076,157.687141,-0.142349,27.536706,0.693653,392275.210170,0.972634,20.241144,0.668301,3.238386,0.103246,0.093956,183.841161,32.000000,200.745265,180.992950,175.406177,163.389530,32.000000,157.850203,72.377210,65.324440,98.866947,40.000000,54.674932,78.987342,31.590819,33.810127,32.178797,59.625814,40.418344
49.814953,60.270792,161.238201,155.390020,108.952086,97.378387,29.096199,14.209050,157.226735,3.032449,58.740697,50.728617,154.496801,162.053034,152.116079,157.424845,107.155354,156.002836,-0.000698,-1.771368,32.000000,-235.799025,157.681904,-0.142284,27.534924,0.693766,392258.058612,0.972861,20.223541,0.665310,3.239005,0.092224,0.090891,183.863684,32.000000,200.720919,181.023706,175.478753,163.362503,32.000000,157.877132,72.378482,65.317795,98.856640,40.000000,54.627797,78.987342,31.590112,33.810127,32.145974,59.586160,40.405505
49.812088,60.251933,161.162284,155.388718,109.013797,97.366063,29.096562,14.209162,157.217359,3.011832,58.732602,50.718202,154.497096,162.042171,152.116390,157.417666,107.156039,155.994602,-0.000699,-1.770209,32.000000,-235.798856,157.674957,-0.142553,27.532987,0.693914,392240.723368,0.971831,20.207872,0.663725,3.239805,0.096987,0.091199,183.865216,32.000000,200.716002,181.062263,175.429163,163.326048,32.000000,157.902775,72.380182,65.312458,98.846334,40.000000,54.556839,78.987342,31.594714,33.810127,32.112643,59.654227,40.377992
49.808829,60.236039,161.446382,155.387142,109.036248,97.353945,29.095364,14.209208,157.206467,2.993676,58.725431,50.709816,154.494549,162.032400,152.118220,157.406978,107.155625,155.984636,-0.000698,-1.768447,32.000000,-235.798909,157.665797,-0.142325,27.531592,0.693342,392200.071043,0.973146,20.194588,0.658405,3.236743,0.099600,0.089681,183.840839,32.000000,200.740785,181.073601,175.298616,163.308287,32.000000,157.919449,72.380780,65.306919,98.836500,40.000000,54.642650,78.987342,31.587313,33.810127,32.082601,59.682128,40.418931
49.798689,60.224152,161.624511,155.385666,109.039946,97.341734,29.097222,14.209291,157.196999,2.984850,58.713012,50.704891,154.490270,162.020643,152.119695,157.394893,107.156766,155.973725,-0.000698,-1.766737,32.000000,-235.798915,157.654149,-0.142100,27.530482,0.693025,392127.188580,0.973024,20.178694,0.654127,3.235405,0.101265,0.095148,183.807825,32.000000,200.765598,181.057492,175.183926,163.310855,32.000000,157.908964,72.381846,65.300458,98.826695,40.000000,54.786151,78.987342,31.602071,33.810127,32.063155,59.611947,40.464272
49.799693,60.212561,161.323603,155.384685,109.032372,97.329446,29.087658,14.209248,157.190346,2.983777,58.693880,50.702116,154.488373,162.014870,152.121545,157.387834,107.156808,155.963573,-0.000697,-1.765564,32.000000,-235.798946,157.644585,-0.141894,27.529316,0.694035,392061.246635,0.972972,20.166173,0.650193,3.241321,0.094105,0.091450,183.798190,32.000000,200.768827,181.028182,175.162651,163.341571,32.000000,157.881385,72.382515,65.294957,98.816851,40.000000,54.638678,78.987342,31.601605,33.810127,32.043974,59.660088,40.405505
49.799676,60.199580,161.351947,155.383587,109.082913,97.325430,29.095076,14.209208,157.183664,2.983485,58.672581,50.696537,154.488007,162.007804,152.125395,157.378620,107.155876,155.954455,-0.000697,-1.765569,32.000000,-235.798968,157.635042,-0.141923,27.528691,0.694757,392001.853644,0.972975,20.164781,0.644290,3.245558,0.094824,0.088562,183.810789,32.000000,200.749968,181.003601,175.255483,163.360446,32.000000,157.855554,72.382640,65.288348,98.807842,40.000000,54.661322,78.987342,31.599073,33.810127,32.023644,59.589642,40.448278
49.788541,60.186476,161.441465,155.382517,109.009477,97.313237,29.091539,14.209381,157.174918,2.983446,58.663601,50.689393,154.489805,161.998156,152.128730,157.367497,107.153575,155.942819,-0.000699,-1.765574,32.000000,-235.798877,157.624408,-0.142036,27.527608,0.693546,391936.381867,0.973121,20.152152,0.639818,3.239450,0.104577,0.088729,183.839641,32.000000,200.717286,180.992834,176.877964,163.367796,32.000000,157.852755,72.382513,65.281690,98.799213,40.000000,54.706255,78.987342,31.610923,33.810127,32.000740,59.594805,40.407999
49.784613,60.174515,161.280493,155.381619,108.904290,97.301217,29.100566,14.209391,157.163842,2.983201,58.674868,50.681343,154.492492,161.985482,152.126937,157.354917,107.151871,155.933312,-0.000701,-1.765565,32.000000,-235.798861,157.613394,-0.141983,27.526360,0.693617,391905.942883,0.972799,20.139189,0.636771,3.240020,0.092106,0.087274,183.859886,32.000000,200.691977,181.018131,181.462801,163.347400,32.000000,157.877246,72.382232,65.276375,98.791051,40.000000,54.678618,78.987342,31.611054,33.810127,31.980796,59.574909,40.446664
49.772142,60.171844,161.003543,155.382072,108.754385,97.276898,29.135505,14.209551,157.152627,2.982856,58.693102,50.673868,154.493359,161.969833,152.125136,157.343138,107.150679,155.922716,-0.000700,-1.765541,32.000000,-235.798766,157.600107,-0.142127,27.524034,0.694015,391851.344974,0.973001,20.137612,0.633994,3.242543,0.091608,0.084153,183.854825,32.000000,200.690903,181.048142,184.458290,163.316850,32.000000,157.917481,72.381290,65.272045,98.783967,40.000000,54.504593,78.987342,31.622212,33.810127,31.971812,59.603361,40.405211
49.767145,60.172053,161.135105,155.383581,108.631861,97.260632,29.063372,14.209418,157.141518,2.983002,58.704886,50.670302,154.492466,161.955461,152.124340,157.331162,107.149787,155.912003,-0.000701,-1.765549,32.000000,-235.798925,157.587139,-0.142090,27.520229,0.693396,391794.009535,0.972633,20.129717,0.631547,3.239565,0.095150,0.087102,183.830340,32.000000,200.713964,181.061948,184.332564,163.295975,32.000000,157.944468,72.381092,65.268419,98.776448,40.000000,54.508636,78.987342,31.632844,33.810127,31.970886,59.638973,40.400956
49.765054,60.172165,161.189950,155.385686,108.628611,97.248394,29.073805,14.209415,157.132704,2.982801,58.698771,50.668964,154.491564,161.947310,152.121925,157.322128,107.153068,155.904145,-0.000700,-1.765553,32.000000,-235.798981,157.579337,-0.142134,27.516032,0.692426,391703.254309,0.971484,20.139961,0.628115,3.234812,0.106820,0.089866,183.804010,32.000000,200.742734,181.053542,184.211246,163.296682,32.000000,157.936696,72.382174,65.263873,98.769646,40.000000,54.578091,78.987342,31.635307,33.810127,31.975095,59.577997,40.464272
49.763672,60.169206,161.303003,155.387924,108.677503,97.244328,29.083135,14.209392,157.126776,2.982602,58.676160,50.669162,154.491844,161.940114,152.121656,157.313561,107.154888,155.895813,-0.000701,-1.765524,32.000000,-235.799118,157.572843,-0.141974,27.511824,0.692965,391642.792960,0.973840,20.145345,0.624330,3.237781,0.091929,0.085761,183.794571,32.000000,200.747923,181.021214,184.154460,163.322499,32.000000,157.913441,72.383034,65.258474,98.763286,40.000000,54.612311,78.987342,31.639083,33.810127,31.971091,59.674860,40.422452
49.764043,60.156371,161.376856,155.389114,108.832570,97.244331,29.079745,14.209358,157.124161,2.982546,58.645632,50.672556,154.490658,161.936346,152.124438,157.305679,107.154004,155.887232,-0.000702,-1.763787,32.000000,-235.799113,157.567099,-0.142060,27.508167,0.693220,391588.809038,0.973414,20.147625,0.617618,3.239019,0.085169,0.081097,183.808046,32.000000,200.729822,180.989770,184.220095,163.354244,32.000000,157.883020,72.383289,65.253748,98.757822,40.000000,54.680859,78.987342,31.638936,33.810127,31.955322,59.639691,40.379826
49.760660,60.140441,161.352537,155.389204,108.903886,97.244187,29.099733,14.209385,157.121016,2.982201,58.622812,50.671104,154.489258,161.929282,152.126775,157.297728,107.153035,155.876469,-0.000703,-1.762031,32.000000,-235.799043,157.560172,-0.141996,27.505744,0.693721,391566.167924,0.973083,20.146096,0.612163,3.241381,0.098323,0.100236,183.841392,32.000000,200.695646,180.982788,184.365763,163.361720,32.000000,157.873353,72.383305,65.247497,98.753231,40.000000,54.677686,78.987342,31.644023,33.810127,31.930840,59.634036,40.252167
49.753992,60.124668,161.409846,155.388667,108.918944,97.244370,29.076226,14.209402,157.111964,2.982127,58.617393,50.661092,154.493197,161.921931,152.128369,157.288068,107.149865,155.868712,-0.000703,-1.760263,32.000000,-235.799031,157.552475,-0.141981,27.504973,0.694056,391551.151909,0.973155,20.132878,0.609299,3.242841,0.097606,0.089858,183.862763,32.000000,200.669767,181.000957,184.470254,163.343935,32.000000,157.888195,72.382648,65.242778,98.751243,40.000000,54.680518,78.987342,31.652434,33.810127,31.900725,59.609980,40.285035
49.744347,60.112302,161.486564,155.387980,108.860978,97.236449,29.109003,14.209399,157.103111,2.982071,58.629254,50.645242,154.495916,161.908070,152.128703,157.276643,107.147379,155.857541,-0.000704,-1.759676,32.000000,-235.799055,157.542813,-0.141939,27.505904,0.694040,391534.185992,0.972517,20.120451,0.605571,3.242572,0.102284,0.090782,183.863089,32.000000,200.665100,181.035975,184.456521,163.312065,32.000000,157.924145,72.381564,65.238396,98.750777,40.000000,54.738273,78.987342,31.662675,33.810127,31.879603,59.653863,40.376084
49.739546,60.111024,161.331643,155.388676,108.707030,97.224340,29.100860,14.209365,157.091809,2.981715,58.643540,50.641858,154.493879,161.894281,152.128056,157.263815,107.144760,155.846248,-0.000705,-1.760836,32.000000,-235.799017,157.529852,-0.141982,27.507648,0.694340,391525.137246,0.973408,20.111585,0.605353,3.244159,0.099561,0.093368,183.843820,32.000000,200.680934,181.054957,184.330202,163.295498,32.000000,157.937468,72.380833,65.233362,98.750649,40.000000,54.694550,78.987342,31.675117,33.810127,31.871576,59.661435,40.452973
49.735636,60.112385,161.179824,155.390310,108.617472,97.220545,29.106553,14.209271,157.083360,2.981236,58.644416,50.643625,154.493274,161.883153,152.126190,157.251433,107.144334,155.835750,-0.000705,-1.760846,32.000000,-235.799066,157.519568,-0.141942,27.508659,0.694649,391489.073378,0.972408,20.109212,0.602961,3.246330,0.091053,0.082538,183.812900,32.000000,200.705737,181.052008,184.210931,163.305711,32.000000,157.926633,72.381061,65.229276,98.750805,40.000000,54.616909,78.987342,31.680952,33.810127,31.872469,59.618349,40.414015
49.734171,60.112291,161.056059,155.392211,108.699875,97.212477,29.097448,14.209221,157.075766,2.981076,58.628983,50.645820,154.494751,161.874521,152.125376,157.239743,107.144312,155.828578,-0.000705,-1.761442,32.000000,-235.799073,157.510709,-0.141775,27.508095,0.694014,391446.137845,0.972659,20.112910,0.600649,3.243529,0.085734,0.084765,183.796619,32.000000,200.715959,181.026329,184.165881,163.332970,32.000000,157.898356,72.380802,65.225911,98.750723,40.000000,54.566092,78.987342,31.687548,33.810127,31.878075,59.621615,40.381440
49.741340,60.106652,161.017185,155.393703,108.820036,97.212482,29.092849,14.209242,157.067527,2.980769,58.603844,50.645913,154.495489,161.868257,152.129887,157.231635,107.144272,155.820909,-0.000705,-1.763191,32.000000,-235.799002,157.503498,-0.141740,27.506661,0.693455,391435.912037,0.972518,20.118320,0.596491,3.240731,0.108719,0.106719,183.807825,32.000000,200.701539,181.003098,184.225898,163.362224,32.000000,157.867961,72.381349,65.221659,98.750920,40.000000,54.490315,78.987342,31.688745,33.810127,31.868853,59.652633,40.424433
49.738178,60.094509,160.781107,155.393418,108.976220,97.210455,29.149467,14.209297,157.059436,2.980720,58.580971,50.642394,154.496352,161.860876,152.134330,157.225059,107.142961,155.812114,-0.000706,-1.761446,32.000000,-235.798989,157.497251,-0.141881,27.504645,0.692976,391404.303762,0.972773,20.119746,0.593381,3.238338,0.105251,0.088183,183.842131,32.000000,200.667385,181.001198,184.354657,163.364298,32.000000,157.852577,72.382860,65.216373,98.751061,40.000000,54.422555,78.987342,31.689676,33.810127,31.851855,59.621546,40.221353
49.740176,60.082217,160.480687,155.392261,109.037922,97.200208,29.093681,14.209328,157.051148,2.980133,58.573488,50.635327,154.496354,161.850856,152.136118,157.215667,107.141605,155.803424,-0.000705,-1.760849,32.000000,-235.799028,157.488599,-0.141869,27.503054,0.692763,391392.370201,0.972758,20.106677,0.590072,3.237090,0.098671,0.089340,183.875251,32.000000,200.633969,181.021233,184.469278,163.346759,32.000000,157.867097,72.382849,65.211655,98.751001,40.000000,54.262593,78.987342,31.694492,33.810127,31.830775,59.638570,40.214163
49.719622,60.072671,160.273184,155.390769,109.014351,97.187951,29.085500,14.209230,157.038032,2.979975,58.588954,50.625841,154.497429,161.836707,152.134181,157.201606,107.141671,155.791998,-0.000705,-1.760824,32.000000,-235.799179,157.475671,-0.141730,27.501545,0.691943,391373.145079,0.970885,20.097811,0.587543,3.232549,0.091926,0.090235,183.885402,32.000000,200.623147,181.058387,184.489727,163.313900,32.000000,157.899832,72.382321,65.208410,98.752793,40.000000,54.109226,78.987342,31.706811,33.810127,31.809340,59.598729,40.279093
49.706332,60.068763,160.372314,155.389478,108.819952,97.175648,29.080589,14.209055,157.021872,2.979833,58.618741,50.613651,154.498827,161.820868,152.131835,157.185237,107.138801,155.780640,-0.000706,-1.759659,32.000000,-235.799419,157.461059,-0.141658,27.499995,0.690742,391317.841565,0.972569,20.083449,0.585102,3.226380,0.086114,0.088033,183.865273,32.000000,200.643585,181.085902,184.397273,163.287144,32.000000,157.928519,72.382414,65.206004,98.756590,40.000000,54.090606,78.987342,31.737143,33.810127,31.802911,59.618920,40.192446
49.698440,60.076059,160.546007,155.389687,108.569779,97.163604,29.074795,14.209120,157.006276,2.979531,58.640881,50.606874,154.498276,161.805213,152.131355,157.168289,107.136863,155.767581,-0.000707,-1.760247,32.000000,-235.799392,157.448200,-0.141703,27.497607,0.690191,391269.703875,0.973138,20.095202,0.580046,3.223540,0.090197,0.084622,183.831302,32.000000,200.671639,181.095927,184.267403,163.279383,32.000000,157.932868,72.381688,65.203544,98.759811,40.000000,54.189231,78.987342,31.750093,33.810127,31.809776,59.645641,40.445490
49.692176,60.083405,160.711064,155.390445,108.410728,97.151382,29.070037,14.209131,156.990319,2.979059,58.645051,50.604591,154.496639,161.788080,152.130968,157.151951,107.136465,155.755635,-0.000707,-1.762015,32.000000,-235.799383,157.435314,-0.141753,27.494006,0.690691,391229.814312,0.973455,20.105070,0.577956,3.226396,0.092212,0.087903,183.808835,32.000000,200.688958,181.073039,184.207654,163.310964,32.000000,157.919641,72.381055,65.201791,98.763675,40.000000,54.253221,78.987342,31.765362,33.810127,31.823387,59.641972,40.465959
49.690344,60.087793,160.480125,155.391303,108.468049,97.139076,29.087731,14.208986,156.979416,2.979187,58.636250,50.606262,154.497815,161.776491,152.131522,157.138255,107.133362,155.745821,-0.000706,-1.762021,32.000000,-235.799477,157.424675,-0.141695,27.488840,0.691433,391199.325018,0.973717,20.120549,0.574189,3.230403,0.102841,0.094030,183.817902,32.000000,200.679253,181.049251,184.252917,163.337790,32.000000,157.890041,72.380989,65.199446,98.767313,40.000000,54.199259,78.987342,31.782275,33.810127,31.837139,59.598916,40.278359
49.695801,60.086219,160.302051,155.391814,108.652046,97.126817,29.095878,14.209097,156.970539,2.978874,58.626690,50.603453,154.499849,161.765348,152.134222,157.127401,107.129940,155.739398,-0.000706,-1.761987,32.000000,-235.799210,157.416624,-0.141966,27.482736,0.692152,391163.600730,0.973907,20.134390,0.569367,3.234132,0.100860,0.092534,183.851203,32.000000,200.641086,181.032225,184.366158,163.345352,32.000000,157.892857,72.380289,65.197246,98.770205,40.000000,54.079404,78.987342,31.778414,33.810127,31.834981,59.649732,40.261264
49.677026,60.080176,160.276426,155.391412,108.766819,97.122770,29.087913,14.209224,156.960477,2.978488,58.632425,50.593536,154.500145,161.752918,152.136764,157.117926,107.126873,155.728811,-0.000707,-1.760789,32.000000,-235.799141,157.405821,-0.141833,27.476621,0.691369,391126.373344,0.973242,20.140678,0.568184,3.229604,0.100238,0.090839,183.880291,32.000000,200.608179,181.046071,184.479109,163.334154,32.000000,157.903209,72.379264,65.194956,98.775750,40.000000,54.024399,78.987342,31.804650,33.810127,31.827498,59.638009,40.255542
49.671378,60.078607,160.145203,155.391143,108.767307,97.110613,29.085758,14.209085,156.947149,2.978305,58.657048,50.582474,154.500885,161.734715,152.135420,157.104632,107.125272,155.718936,-0.000706,-1.760777,32.000000,-235.799320,157.394436,-0.141955,27.470575,0.690696,391077.594072,0.972725,20.133446,0.568799,3.225666,0.097670,0.090227,183.892144,32.000000,200.592147,181.083102,184.494462,163.304910,32.000000,157.941231,72.378719,65.192729,98.782515,40.000000,53.981249,78.987342,31.819035,33.810127,31.821306,59.613471,40.276085
49.652529,60.082358,159.777949,155.391372,108.730418,97.090208,29.108117,14.209127,156.932293,2.977933,58.692413,50.570331,154.500253,161.716631,152.134175,157.090416,107.124712,155.705262,-0.000706,-1.760802,32.000000,-235.799293,157.379615,-0.142117,27.465278,0.690973,391071.963515,0.973340,20.146872,0.567242,3.226369,0.094935,0.094732,183.878979,32.000000,200.597560,181.111710,184.393219,163.274263,32.000000,157.968451,72.378748,65.192053,98.789105,40.000000,53.783139,78.987342,31.844406,33.810127,31.823076,59.582502,40.434925
49.643569,60.092275,159.817016,155.392462,108.692253,97.077991,29.085173,14.209270,156.918924,2.977533,58.722797,50.562905,154.498900,161.698734,152.132546,157.076963,107.123439,155.693040,-0.000706,-1.761856,32.000000,-235.799044,157.364393,-0.142294,27.461638,0.690627,391027.642068,0.973408,20.151160,0.564528,3.224094,0.108395,0.100538,183.850749,32.000000,200.620628,181.113541,184.240777,163.267403,32.000000,157.976811,72.378336,65.192180,98.796052,40.000000,53.702277,78.987342,31.870362,33.810127,31.841362,59.614376,40.189218
49.641347,60.105284,159.843136,155.395095,108.749433,97.065768,29.093874,14.209151,156.905478,2.977206,58.740363,50.557763,154.499168,161.685332,152.132295,157.064272,107.123393,155.681877,-0.000705,-1.763046,32.000000,-235.799128,157.349667,-0.142086,27.460049,0.689523,390963.646016,0.972871,20.174466,0.559112,3.217922,0.096312,0.095033,183.826729,32.000000,200.639045,181.091710,184.154793,163.291090,32.000000,157.951809,72.378389,65.193064,98.802953,40.000000,53.760585,78.987342,31.881848,33.810127,31.863397,59.629541,40.431403
49.639621,60.113989,159.803143,155.398135,108.813846,97.053583,29.095623,14.208963,156.890670,2.976644,58.742470,50.553288,154.501457,161.674089,152.135638,157.052750,107.121211,155.673471,-0.000705,-1.763062,32.000000,-235.799397,157.338415,-0.142133,27.458607,0.689819,390935.759616,0.973734,20.193681,0.555046,3.219289,0.091051,0.085134,183.823770,32.000000,200.632848,181.057498,184.173373,163.331164,32.000000,157.927610,72.378531,65.194046,98.811306,40.000000,53.687689,78.987342,31.900701,33.810127,31.883527,59.608052,40.422746
49.643160,60.118018,159.786773,155.401162,108.937773,97.053604,29.092516,14.209010,156.881671,2.976607,58.735827,50.551897,154.502093,161.665058,152.140114,157.043633,107.115212,155.666616,-0.000703,-1.763066,32.000000,-235.799345,157.329103,-0.141909,27.456244,0.689924,390903.701054,0.973402,20.208995,0.550213,3.219960,0.089931,0.088395,183.843154,32.000000,200.603247,181.032148,184.287716,163.354359,32.000000,157.909526,72.377485,65.192390,98.821003,40.000000,53.694985,78.987342,31.907087,33.810127,31.896050,59.627751,40.260604
49.632555,60.116995,159.423428,155.403752,109.033919,97.053630,29.149272,14.208964,156.872709,2.976475,58.732857,50.546077,154.504626,161.652913,152.141406,157.034772,107.111921,155.661458,-0.000702,-1.763064,32.000000,-235.799254,157.319673,-0.141909,27.452840,0.689768,390870.902987,0.973281,20.219492,0.548723,3.219266,0.104230,0.088563,183.872054,32.000000,200.569192,181.034198,184.410580,163.351704,32.000000,157.924460,72.377057,65.190568,98.830469,40.000000,53.532716,78.987342,31.925226,33.810127,31.895099,59.615006,40.378505
49.637425,60.114467,159.122246,155.406502,109.015749,97.045437,29.105208,14.208906,156.861305,2.976381,58.745602,50.535671,154.508699,161.641501,152.142926,157.024374,107.106767,155.651870,-0.000703,-1.763041,32.000000,-235.799290,157.309808,-0.141894,27.445780,0.689719,390884.763812,0.973319,20.219848,0.551725,3.218707,0.093975,0.088736,183.876044,32.000000,200.552443,181.075413,184.463294,163.313308,32.000000,157.978365,72.376088,65.188861,98.843724,40.000000,53.274464,78.987342,31.940488,33.810127,31.892260,59.625017,40.459576
49.629467,60.116407,159.340930,155.407715,109.003888,97.037411,29.073774,14.208937,156.853407,2.976666,58.755209,50.530826,154.507867,161.633666,152.144523,157.016520,107.105368,155.649642,-0.000703,-1.763039,32.000000,-235.799377,157.305379,-0.141980,27.441805,0.688603,390896.314278,0.971650,20.229831,0.552762,3.212074,0.094132,0.088885,183.853291,32.000000,200.566214,181.088465,184.393601,163.298661,32.000000,158.003406,72.375737,65.188607,98.851383,40.000000,53.297786,78.987342,31.954149,33.810127,31.893428,59.646201,40.420692
49.616275,60.122359,159.620297,155.410454,108.868778,97.021171,29.129118,14.208750,156.841357,2.976672,58.775262,50.523274,154.507640,161.620305,152.146928,157.006229,107.103665,155.639265,-0.000703,-1.763038,32.000000,-235.799701,157.292648,-0.142018,27.433962,0.687518,390866.560256,0.972927,20.222249,0.553725,3.205691,0.109194,0.102899,183.798989,32.000000,200.601679,181.095851,184.207734,163.295457,32.000000,158.013681,72.374156,65.188961,98.865117,40.000000,53.423705,78.987342,31.987382,33.810127,31.903341,59.620198,40.433678
49.625733,60.127954,159.650823,155.412770,108.883182,97.008954,29.102136,14.208630,156.832639,2.976474,58.775293,50.521327,154.511384,161.614282,152.150216,156.999896,107.102935,155.633693,-0.000704,-1.763027,32.000000,-235.799852,157.288229,-0.142018,27.430031,0.688495,390844.830250,0.974075,20.232447,0.554151,3.210611,0.096870,0.088144,183.771007,32.000000,200.625569,181.068945,184.163344,163.323264,32.000000,157.989040,72.374817,65.188293,98.873888,40.000000,53.487913,78.987342,31.991123,33.810127,31.914970,59.627378,40.370802
49.621581,60.132702,159.564193,155.415143,108.917284,96.997308,29.085534,14.208529,156.825757,2.976654,58.770511,50.517829,154.512813,161.609269,152.155362,156.994439,107.102445,155.629018,-0.000702,-1.763041,32.000000,-235.800047,157.282474,-0.142187,27.427553,0.689818,390798.593715,0.972361,20.252093,0.551318,3.217095,0.087207,0.096486,183.771975,32.000000,200.612660,181.042445,184.205655,163.355509,32.000000,157.950214,72.375863,65.186456,98.882649,40.000000,53.409359,78.987342,32.010102,33.810127,31.924379,59.630505,40.430009
49.629097,60.133205,159.573491,155.417021,108.942583,96.985173,29.089070,14.208567,156.822651,2.976409,58.766124,50.514026,154.515838,161.607647,152.159404,156.988821,107.098060,155.626505,-0.000703,-1.763054,32.000000,-235.799923,157.279320,-0.142018,27.425784,0.689822,390751.404462,0.972950,20.247870,0.549612,3.217098,0.091395,0.082369,183.795686,32.000000,200.583846,181.020483,184.335924,163.375118,32.000000,157.946883,72.375982,65.183913,98.892203,40.000000,53.376698,78.987342,32.017391,33.810127,31.928774,59.625371,40.400369
49.622981,60.133729,159.505362,155.418776,108.951905,96.973000,29.087478,14.208612,156.817252,2.975978,58.774330,50.509429,154.520971,161.604340,152.159658,156.982048,107.097398,155.623903,-0.000702,-1.763055,32.000000,-235.799810,157.275907,-0.142053,27.424586,0.689547,390713.963243,0.973491,20.256928,0.548057,3.215621,0.101057,0.088355,183.832617,32.000000,200.552430,181.039860,184.475325,163.363817,32.000000,157.954225,72.376660,65.184034,98.900493,40.000000,53.342119,78.987342,32.031960,33.810127,31.930673,59.632315,40.369848
49.614814,60.136114,159.521429,155.420771,108.946140,96.960862,29.131961,14.208714,156.812024,2.975642,58.798338,50.500869,154.524857,161.597955,152.160274,156.975943,107.095750,155.617693,-0.000702,-1.763067,32.000000,-235.799666,157.271829,-0.142059,27.422410,0.689433,390668.261983,0.973090,20.249629,0.551344,3.215321,0.097112,0.084284,183.836706,32.000000,200.535522,181.071941,184.478834,163.337396,32.000000,158.004426,72.377473,65.184578,98.908052,40.000000,53.325866,78.987342,32.055002,33.810127,31.932615,59.631971,40.264419
49.613773,60.142198,159.403182,155.423370,108.836921,96.948692,29.088715,14.208623,156.804519,2.975310,58.826581,50.491027,154.524247,161.591005,152.163823,156.969161,107.091762,155.610823,-0.000701,-1.763064,32.000000,-235.799776,157.265930,-0.142346,27.420432,0.689203,390625.411446,0.973154,20.256501,0.550869,3.214345,0.092872,0.081092,183.816402,32.000000,200.542565,181.110412,184.380245,163.301561,32.000000,158.037100,72.377451,65.184377,98.915900,40.000000,53.244449,78.987342,32.074277,33.810127,31.944464,59.625027,40.255468
49.611819,60.150607,159.530008,155.426036,108.708292,96.940577,29.098415,14.208673,156.798839,2.975042,58.844488,50.486594,154.526611,161.584485,152.164161,156.966599,107.090085,155.607231,-0.000701,-1.763053,32.000000,-235.799757,157.260853,-0.142362,27.419165,0.689350,390587.805094,0.971728,20.267366,0.549803,3.215198,0.100125,0.096617,183.796686,32.000000,200.556955,181.114442,184.290203,163.296158,32.000000,158.047194,72.377141,65.184460,98.920407,40.000000,53.230230,78.987342,32.083226,33.810127,31.956268,59.630535,40.429276
49.614622,60.162925,159.663788,155.430784,108.663109,96.928528,29.097153,14.208646,156.792318,2.974750,58.854859,50.484768,154.529799,161.576684,152.164684,156.962531,107.087212,155.603245,-0.000701,-1.763050,32.000000,-235.799843,157.257568,-0.142482,27.416743,0.688900,390554.747063,0.973089,20.274530,0.550788,3.212882,0.095226,0.090466,183.773815,32.000000,200.575322,181.105270,184.218753,163.299657,32.000000,158.034908,72.377356,65.184919,98.926226,40.000000,53.309574,78.987342,32.099037,33.810127,31.980121,59.652624,40.327809
49.616783,60.173581,159.348271,155.436024,108.682316,96.916288,29.099699,14.208743,156.790698,2.974549,58.849075,50.485486,154.535896,161.575849,152.168177,156.959633,107.084317,155.602795,-0.000701,-1.763063,32.000000,-235.799718,157.257812,-0.142471,27.414247,0.689395,390536.706169,0.972747,20.284967,0.550894,3.215565,0.095665,0.090694,183.766813,32.000000,200.580022,181.072194,184.230501,163.344360,32.000000,158.015611,72.377356,65.186275,98.931659,40.000000,53.198425,78.987342,32.108711,33.810127,32.001455,59.671713,40.362145
49.615766,60.176722,159.173511,155.440291,108.732765,96.908070,29.098059,14.208679,156.791374,2.974340,58.835449,50.488477,154.538209,161.577646,152.170500,156.960294,107.081277,155.602896,-0.000700,-1.762476,32.000000,-235.799822,157.260570,-0.142499,27.410646,0.689857,390507.279975,0.972639,20.294376,0.552024,3.218079,0.095324,0.086685,183.795148,32.000000,200.544942,181.059546,184.319793,163.356914,32.000000,158.009142,72.378528,65.183844,98.931862,40.000000,53.004875,78.987342,32.120465,33.810127,32.012038,59.640261,40.448351
49.614192,60.175087,159.198379,155.443348,108.808726,96.907968,29.118197,14.208660,156.791919,2.974229,58.826390,50.489157,154.542125,161.578217,152.174625,156.961913,107.075417,155.606051,-0.000699,-1.760750,32.000000,-235.799771,157.263025,-0.142552,27.407325,0.688645,390474.729438,0.972412,20.302788,0.554723,3.211580,0.095481,0.088746,183.823841,32.000000,200.515432,181.055692,184.442530,163.361157,32.000000,158.018298,72.378468,65.182239,98.931389,40.000000,52.989109,78.987342,32.138112,33.810127,32.014404,59.648798,40.355688
49.610651,60.171856,159.323341,155.445545,108.771669,96.903829,29.129851,14.208673,156.793382,2.974168,58.828658,50.481495,154.548382,161.580024,152.177664,156.963745,107.070474,155.607964,-0.000698,-1.760755,32.000000,-235.799706,157.265962,-0.142544,27.403740,0.688039,390452.493028,0.972415,20.306985,0.557806,3.208124,0.100737,0.091180,183.831375,32.000000,200.503294,181.084859,184.509445,163.331809,32.000000,158.053597,72.377703,65.181505,98.932014,40.000000,53.016901,78.987342,32.157955,33.810127,32.009535,59.633406,40.450626
49.604293,60.169028,159.506728,155.447141,108.647716,96.891560,29.083858,14.208654,156.793169,2.974305,58.842703,50.472812,154.551344,161.582612,152.180559,156.964284,107.067304,155.608066,-0.000698,-1.760739,32.000000,-235.799766,157.268586,-0.142519,27.400614,0.688239,390461.487791,0.971771,20.306985,0.565047,3.208727,0.091621,0.091248,183.824979,32.000000,200.506390,181.122144,184.441132,163.296745,32.000000,158.093993,72.378258,65.180270,98.932022,40.000000,53.091593,78.987342,32.173313,33.810127,32.005676,59.658269,40.276378
49.601041,60.172466,159.499563,155.449505,108.529186,96.879422,29.158370,14.208693,156.795355,2.974361,58.856485,50.468789,154.554959,161.582297,152.182948,156.966177,107.061762,155.612620,-0.000699,-1.759002,32.000000,-235.799694,157.268837,-0.142798,27.399053,0.688803,390452.157731,0.971408,20.307429,0.570825,3.211474,0.094918,0.092952,183.792738,32.000000,200.524588,181.136535,184.302749,163.289806,32.000000,158.111225,72.378150,65.180533,98.930990,40.000000,53.122788,78.987342,32.192001,33.810127,32.009392,59.610216,40.365006
49.602130,60.176772,159.408552,155.452928,108.445462,96.867137,29.088774,14.208533,156.797921,2.974130,58.859874,50.469372,154.557268,161.582941,152.183461,156.969047,107.058757,155.618895,-0.000700,-1.758420,32.000000,-235.799841,157.270948,-0.142754,27.398037,0.689570,390409.706141,0.972951,20.311202,0.574040,3.215583,0.079750,0.086950,183.761792,32.000000,200.554788,181.118312,184.218818,163.313344,32.000000,158.095630,72.377937,65.179712,98.927536,40.000000,53.005318,78.987342,32.206904,33.810127,32.017705,59.617041,40.398975
49.597896,60.180764,159.594560,155.457047,108.447636,96.863260,29.093898,14.208466,156.803542,2.974251,58.854048,50.474142,154.561282,161.587703,152.190320,156.973823,107.053832,155.623653,-0.000701,-1.758420,32.000000,-235.799836,157.275872,-0.142723,27.398913,0.689542,390377.699729,0.970422,20.318016,0.581573,3.215649,0.085755,0.084034,183.745382,32.000000,200.555508,181.086409,184.212407,163.351171,32.000000,158.075697,72.377234,65.179526,98.924688,40.000000,53.082361,78.987342,32.229408,33.810127,32.027802,59.606518,40.231917
49.613407,60.182092,159.720186,155.461575,108.480080,96.863472,29.094970,14.208560,156.818033,2.974304,58.828206,50.483559,154.563692,161.600139,152.196769,156.987256,107.048022,155.635422,-0.000702,-1.758437,32.000000,-235.799734,157.288453,-0.142819,27.402355,0.689131,390338.405802,0.972608,20.321192,0.587321,3.213744,0.094046,0.087918,183.753695,32.000000,200.532396,181.058974,184.301021,163.382139,32.000000,158.056763,72.377567,65.178150,98.922311,40.000000,53.181908,78.987342,32.233664,33.810127,32.032149,59.617071,40.453120
49.629024,60.176461,159.742472,155.465415,108.709826,96.863685,29.075501,14.208542,156.837815,2.974309,58.783082,50.498177,154.569076,161.619058,152.201338,157.004925,107.041221,155.650232,-0.000701,-1.757260,32.000000,-235.799811,157.308278,-0.142686,27.408611,0.689846,390339.655175,0.972499,20.329582,0.594327,3.217769,0.086978,0.088130,183.774469,32.000000,200.499432,181.055201,184.423385,163.384841,32.000000,158.062804,72.376647,65.176124,98.918650,40.000000,53.166534,78.987342,32.229276,33.810127,32.027155,59.610246,40.516216
49.637979,60.159792,159.750536,155.467958,109.049625,96.875865,29.095206,14.208670,156.867944,2.974473,58.719487,50.511941,154.573231,161.646224,152.204196,157.032729,107.037766,155.669609,-0.000701,-1.756671,32.000000,-235.799698,157.332931,-0.142801,27.415841,0.690013,390342.795772,0.972135,20.314803,0.605282,3.219295,0.092543,0.082860,183.787940,32.000000,200.477180,181.076887,184.490579,163.367514,32.000000,158.079130,72.377079,65.174052,98.913954,40.000000,53.133195,78.987342,32.233416,33.810127,32.006179,59.598581,40.447984
49.644184,60.133119,159.689691,155.468271,109.326849,96.888082,29.099293,14.208629,156.896937,2.974840,58.654490,50.522253,154.574544,161.677170,152.207463,157.063628,107.035105,155.698100,-0.000702,-1.753167,32.000000,-235.799757,157.362561,-0.142882,27.423267,0.689713,390338.521161,0.972437,20.292961,0.618555,3.218731,0.094791,0.086581,183.783467,32.000000,200.474705,181.114100,184.446884,163.342430,32.000000,158.121768,72.377601,65.171390,98.910687,40.000000,53.110937,78.987342,32.235485,33.810127,31.966945,59.649948,40.362438
49.655214,60.100329,159.977012,155.466298,109.543835,96.904401,29.102298,14.208493,156.926789,2.974728,58.595585,50.531376,154.571015,161.707306,152.211832,157.093544,107.032202,155.726190,-0.000703,-1.749636,32.000000,-235.799861,157.394702,-0.142707,27.431626,0.689495,390367.581181,0.971665,20.266999,0.630480,3.218313,0.101470,0.090183,183.753537,32.000000,200.497239,181.132668,184.314721,163.327487,32.000000,158.126051,72.378288,65.169767,98.906573,40.000000,53.141625,78.987342,32.236946,33.810127,31.914178,59.671339,40.583567
49.664915,60.068980,160.294287,155.462617,109.641156,96.928672,29.103610,14.208458,156.955893,2.975061,58.545239,50.539747,154.566199,161.737552,152.216401,157.125841,107.032655,155.753982,-0.000704,-1.746139,32.000000,-235.799951,157.424177,-0.142454,27.440544,0.689023,390384.702010,0.971450,20.233885,0.645591,3.216685,0.088690,0.086822,183.714961,32.000000,200.529006,181.134345,184.222899,163.336779,32.000000,158.109857,72.379363,65.169599,98.902928,40.000000,53.375282,78.987342,32.239288,33.810127,31.855058,59.630279,40.388263
49.675344,60.040358,160.312005,155.457707,109.680857,96.940931,29.093621,14.208472,156.987825,2.975415,58.497217,50.548060,154.563398,161.767970,152.223855,157.152762,107.030061,155.784585,-0.000703,-1.743823,32.000000,-235.800052,157.455602,-0.142501,27.448959,0.689788,390407.408814,0.971192,20.189651,0.660768,3.221757,0.105670,0.096703,183.693001,32.000000,200.540110,181.110351,184.212040,163.365713,32.000000,158.065868,72.379824,65.167785,98.900872,40.000000,53.418986,78.987342,32.234532,33.810127,31.802374,59.651129,40.537933
49.681740,60.015650,160.424133,155.452649,109.714757,96.953022,29.114928,14.208359,157.019339,2.975635,58.455396,50.552551,154.563271,161.801991,152.232481,157.181890,107.027986,155.815396,-0.000703,-1.743256,32.000000,-235.800107,157.487808,-0.142688,27.457617,0.690715,390459.290106,0.971102,20.148239,0.672456,3.227516,0.096192,0.087497,183.706648,32.000000,200.518242,181.089991,184.282552,163.382359,32.000000,158.051457,72.380790,65.165867,98.897232,40.000000,53.420441,78.987342,32.237273,33.810127,31.757187,59.617238,40.461631
49.691826,59.993450,160.830351,155.447574,109.768939,96.973270,29.078796,14.208222,157.050935,2.976034,58.427692,50.557987,154.562844,161.834161,152.237446,157.211657,107.023676,155.843505,-0.000704,-1.743257,32.000000,-235.800321,157.516333,-0.142301,27.466561,0.690459,390470.547834,0.971261,20.108798,0.688418,3.227195,0.092096,0.090011,183.730079,32.000000,200.496482,181.085663,184.419480,163.383858,32.000000,158.048054,72.381597,65.164265,98.893761,40.000000,53.643018,78.987342,32.235026,33.810127,31.712281,59.573631,40.411667
49.692037,59.972231,160.821982,155.442116,109.736938,96.977501,29.086118,14.208182,157.080464,2.976654,58.411868,50.560429,154.563533,161.864352,152.236984,157.240231,107.019233,155.871355,-0.000704,-1.742754,32.000000,-235.800448,157.545763,-0.142129,27.474514,0.690598,390488.759335,0.970470,20.077457,0.703951,3.229036,0.092703,0.086115,183.748084,32.000000,200.480021,181.108054,184.514957,163.365151,32.000000,158.075818,72.381631,65.162095,98.889742,40.000000,53.775825,78.987342,32.234811,33.810127,31.677457,59.691923,40.354368
49.698336,59.958049,160.694781,155.438078,109.597319,96.977637,29.080265,14.208289,157.105225,2.977173,58.410538,50.558641,154.563151,161.891354,152.236445,157.266939,107.014165,155.895811,-0.000705,-1.741042,32.000000,-235.800465,157.572103,-0.142266,27.480798,0.691841,390543.940132,0.971605,20.044798,0.720534,3.236555,0.108480,0.098074,183.742711,32.000000,200.476773,181.148306,184.495510,163.331545,32.000000,158.109032,72.381337,65.160630,98.885256,40.000000,53.636032,78.987342,32.244270,33.810127,31.647639,59.609301,40.431917
49.693952,59.948275,160.883044,155.434825,109.405309,96.977606,29.073329,14.208332,157.128909,2.977599,58.423572,50.555795,154.560028,161.912520,152.234387,157.290321,107.010989,155.918247,-0.000705,-1.741030,32.000000,-235.800390,157.592915,-0.142142,27.486561,0.691598,390542.508197,0.971344,20.023361,0.737138,3.236373,0.107487,0.093957,183.713684,32.000000,200.495952,181.166384,184.370979,163.311892,32.000000,158.127957,72.381045,65.157577,98.880786,40.000000,53.704181,78.987342,32.246928,33.810127,31.623627,59.619982,40.356055
49.683688,59.945450,160.930831,155.432620,109.149000,96.977666,29.119995,14.208289,157.148793,2.978072,58.447511,50.552785,154.557721,161.930651,152.231629,157.307638,107.008721,155.936356,-0.000706,-1.741614,32.000000,-235.800418,157.610246,-0.142117,27.491647,0.690853,390530.701700,0.971369,20.002647,0.752884,3.233404,0.095842,0.084724,183.685026,32.000000,200.533864,181.168786,184.269055,163.317637,32.000000,158.110145,72.381938,65.155344,98.876251,40.000000,53.769151,78.987342,32.267686,33.810127,31.617279,59.677004,40.433458
49.683971,59.950693,161.146345,155.432344,108.919823,96.965426,29.083796,14.208241,157.163459,2.978136,58.473827,50.551701,154.556550,161.948261,152.230027,157.323847,107.005315,155.951104,-0.000709,-1.742230,32.000000,-235.800576,157.623894,-0.142042,27.495839,0.691445,390527.502894,0.971669,19.997417,0.765854,3.237477,0.092417,0.088729,183.667223,32.000000,200.549919,181.139749,184.231132,163.348454,32.000000,158.085476,72.381878,65.154470,98.870742,40.000000,53.844426,78.987342,32.277948,33.810127,31.622055,59.635649,40.437273
49.674522,59.960236,161.371695,155.433884,108.750652,96.953366,29.092563,14.208269,157.180561,2.978161,58.501098,50.553983,154.556637,161.964225,152.231904,157.337727,107.000978,155.966000,-0.000709,-1.742231,32.000000,-235.800562,157.639759,-0.142024,27.499901,0.691628,390535.994647,0.970326,20.005238,0.776027,3.239108,0.089530,0.083159,183.674003,32.000000,200.537535,181.115653,184.289380,163.378853,32.000000,158.041306,72.381356,65.152704,98.866128,40.000000,54.024754,78.987342,32.290688,33.810127,31.635947,59.673434,40.417390
49.680381,59.971225,161.169909,155.436759,108.604628,96.953518,29.140611,14.208256,157.194629,2.978324,58.530458,50.556629,154.557557,161.979585,152.230543,157.350637,106.995175,155.978296,-0.000707,-1.742889,32.000000,-235.800485,157.652698,-0.142158,27.504199,0.692240,390499.335084,0.971418,20.010186,0.785868,3.243427,0.092852,0.084064,183.712096,32.000000,200.513968,181.110135,184.418527,163.393497,32.000000,158.030727,72.381196,65.150593,98.863426,40.000000,53.997056,78.987342,32.300426,33.810127,31.655059,59.619146,40.351653
49.686991,59.981587,161.256326,155.440658,108.509605,96.953442,29.087162,14.208155,157.207902,2.978199,58.554863,50.559847,154.564813,161.993524,152.225963,157.365933,106.989787,155.990645,-0.000708,-1.742926,32.000000,-235.800549,157.667232,-0.142232,27.507728,0.693029,390477.460646,0.971232,20.029530,0.796707,3.248581,0.100841,0.084966,183.745665,32.000000,200.494026,181.124307,184.523170,163.376716,32.000000,158.038735,72.381144,65.147794,98.859573,40.000000,53.926043,78.987342,32.303417,33.810127,31.673009,59.639484,40.347031
49.690316,59.990993,161.295850,155.445160,108.472017,96.958669,29.092365,14.208176,157.221315,2.978312,58.575357,50.564593,154.566365,162.008457,152.222251,157.377491,106.985591,156.001537,-0.000707,-1.744098,32.000000,-235.800455,157.680389,-0.142016,27.510893,0.692120,390499.010122,0.969535,20.034442,0.807876,3.244136,0.094351,0.081741,183.752265,32.000000,200.494040,181.155968,184.519211,163.358089,32.000000,158.071276,72.382706,65.146098,98.857418,40.000000,53.989703,78.987342,32.301586,33.810127,31.690412,59.637252,40.407045
49.690363,59.997558,161.258556,155.450238,108.426633,96.970834,29.093160,14.208181,157.235962,2.978434,58.595379,50.564687,154.567526,162.019412,152.218519,157.391051,106.979708,156.015268,-0.000708,-1.745275,32.000000,-235.800405,157.690354,-0.142075,27.513276,0.692274,390516.961614,0.971200,20.037948,0.818653,3.245444,0.097086,0.092073,183.740065,32.000000,200.511234,181.182529,184.393313,163.342874,32.000000,158.089183,72.382797,65.144525,98.856749,40.000000,54.016894,78.987342,32.310392,33.810127,31.703145,59.638914,40.415409
49.684794,60.002070,161.220384,155.455078,108.415494,96.982406,29.096152,14.208236,157.247134,2.978389,58.605139,50.568386,154.569385,162.030404,152.219094,157.401552,106.974688,156.022908,-0.000708,-1.745941,32.000000,-235.800326,157.702138,-0.142012,27.515889,0.692354,390555.907712,0.971032,20.043907,0.827601,3.246022,0.099171,0.081880,183.711665,32.000000,200.544591,181.178247,184.273814,163.358529,32.000000,158.081300,72.382459,65.142636,98.854400,40.000000,53.964741,78.987342,32.322497,33.810127,31.713133,59.624191,40.406532
49.691540,60.005969,161.218378,155.459683,108.343681,96.994544,29.090009,14.208174,157.256631,2.978679,58.605235,50.571140,154.573787,162.040493,152.219514,157.412051,106.973769,156.030795,-0.000709,-1.745915,32.000000,-235.800427,157.712700,-0.142010,27.518129,0.692253,390624.220570,0.971143,20.050423,0.839476,3.245268,0.098812,0.081682,183.699190,32.000000,200.555566,181.157644,184.219152,163.381055,32.000000,158.048397,72.382500,65.140152,98.852513,40.000000,53.947743,78.987342,32.324809,33.810127,31.720716,59.644893,40.374177
49.697893,60.006601,161.241082,155.462299,108.320079,97.002575,29.086430,14.208139,157.263170,2.978790,58.604130,50.572262,154.575158,162.048804,152.221982,157.420928,106.971063,156.036603,-0.000709,-1.745919,32.000000,-235.800504,157.718854,-0.142243,27.519178,0.692212,390689.285476,0.971290,20.060709,0.847830,3.244864,0.100764,0.097192,183.698850,32.000000,200.555627,181.134258,184.224359,163.403966,32.000000,158.030808,72.383255,65.136607,98.852238,40.000000,53.952004,78.987342,32.328119,33.810127,31.723211,59.643103,40.440134
49.700382,60.007398,161.210456,155.465541,108.243719,97.005006,29.069262,14.208028,157.276456,2.978876,58.596430,50.576005,154.577249,162.059250,152.224625,157.430879,106.964494,156.047698,-0.000709,-1.745915,32.000000,-235.800541,157.726536,-0.141989,27.521176,0.692151,390740.604096,0.971482,20.057614,0.852189,3.244383,0.097890,0.094748,183.723420,32.000000,200.533941,181.124577,184.359999,163.417815,32.000000,158.004919,72.382515,65.131553,98.851724,40.000000,53.956252,78.987342,32.330512,33.810127,31.726989,59.642995,40.442408
49.705352,60.006321,161.223343,155.468447,108.218068,97.005171,29.132842,14.208021,157.289368,2.978947,58.592562,50.580038,154.584978,162.071376,152.223341,157.441596,106.962003,156.058985,-0.000711,-1.745931,32.000000,-235.800471,157.734683,-0.141761,27.522723,0.692178,390774.316946,0.971547,20.051658,0.857429,3.244425,0.110489,0.101987,183.750452,32.000000,200.514292,181.127954,184.472944,163.426499,32.000000,158.011854,72.381722,65.129639,98.851064,40.000000,53.949429,78.987342,32.330611,33.810127,31.723468,59.649811,40.356275
49.699678,60.002108,161.024143,155.470199,108.282966,97.005130,29.098944,14.208002,157.303296,2.978922,58.584635,50.584620,154.588335,162.086212,152.224261,157.453020,106.959453,156.069994,-0.000712,-1.745951,32.000000,-235.800477,157.749284,-0.141587,27.524730,0.691997,390795.923192,0.972094,20.049875,0.868838,3.243646,0.091905,0.087254,183.751404,32.000000,200.509602,181.160134,184.477586,163.398948,32.000000,158.044448,72.382258,65.126849,98.851793,40.000000,53.874164,78.987342,32.342175,33.810127,31.718172,59.587842,40.390244
49.703679,59.997871,161.125071,155.470895,108.370363,97.013297,29.074786,14.208054,157.317360,2.978863,58.573879,50.589544,154.587086,162.100803,152.225985,157.467757,106.957799,156.083170,-0.000711,-1.745952,32.000000,-235.800432,157.763900,-0.141560,27.527463,0.691937,390796.736385,0.969865,20.043645,0.876252,3.243581,0.098439,0.088103,183.739108,32.000000,200.527250,181.180249,184.362374,163.386206,32.000000,158.073880,72.383626,65.123601,98.851958,40.000000,53.825142,78.987342,32.349476,33.810127,31.710894,59.642966,40.430376
49.709100,59.989699,161.435776,155.471113,108.490860,97.025482,29.078648,14.208192,157.331586,2.979107,58.555479,50.594106,154.584590,162.114890,152.227587,157.482701,106.957424,156.096906,-0.000711,-1.745950,32.000000,-235.800302,157.777853,-0.141530,27.530027,0.691229,390799.967805,0.971105,20.045314,0.883605,3.239943,0.096301,0.089996,183.714290,32.000000,200.554652,181.184146,184.252053,163.382780,32.000000,158.069737,72.383967,65.123022,98.851452,40.000000,54.064382,78.987342,32.346372,33.810127,31.698266,59.649771,40.449378
