OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Tuesday, May 14, 2019
7:40:22 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
49.370454,60.404539,186.190503,169.632636,115.229297,94.239814,29.001999,14.209135,183.348603,3.259265,58.551556,50.141272,168.509996,187.914295,165.861225,183.544819,117.765108,182.313721,-0.000709,-1.612841,32.000000,-235.799388,183.674598,-0.024075,30.917036,0.676069,361394.545900,0.953921,20.789812,0.878901,3.764531,0.077600,0.065105,203.212233,32.000000,222.416147,196.854889,172.071536,180.331351,32.000000,174.113597,72.612621,68.772788,106.496866,50.873418,55.438363,78.987342,6.455374,34.810127,36.488053,59.643713,44.035575
49.364178,60.390558,185.859942,169.632384,115.273308,94.227613,29.024252,14.209153,183.337882,3.259257,58.546377,50.137481,168.507259,187.900650,165.862689,183.532981,117.765230,182.299070,-0.000710,-1.611150,32.000000,-235.799430,183.660406,-0.024069,30.917017,0.676448,361400.982685,0.953900,20.790952,0.872488,3.766901,0.065515,0.067271,203.176944,32.000000,222.451830,196.838766,171.951674,180.339056,32.000000,174.110876,72.613189,68.772129,106.500416,50.873418,55.286397,78.987342,6.499625,34.810127,36.461843,59.646565,43.869324
49.366497,60.385035,185.877818,169.630325,115.422338,94.226752,29.020965,14.209271,183.327998,3.259499,58.526755,50.141092,168.505146,187.891806,165.866931,183.522325,117.764944,182.288019,-0.000710,-1.610000,32.000000,-235.799352,183.650921,-0.024023,30.917860,0.677078,361379.539333,0.954524,20.789954,0.866883,3.771294,0.071370,0.065776,203.157708,32.000000,222.467517,196.815484,171.904172,180.363287,32.000000,174.082880,72.614606,68.771858,106.502706,50.873418,55.131745,78.987342,6.537156,34.810127,36.447528,59.642395,43.791775
49.372823,60.377945,186.222292,169.627756,115.561228,94.226679,29.024455,14.209294,183.320124,3.260183,58.500838,50.143987,168.507516,187.885232,165.874043,183.513490,117.762169,182.279051,-0.000709,-1.610026,32.000000,-235.799354,183.643233,-0.023995,30.918955,0.676133,361320.073376,0.953767,20.782512,0.861073,3.765077,0.079925,0.072802,203.163028,32.000000,222.460567,196.783875,171.963171,180.383368,32.000000,174.049081,72.616109,68.771227,106.505969,50.873418,55.351882,78.987342,6.563810,34.810127,36.437493,59.644077,44.031613
49.380800,60.369086,186.105462,169.624538,115.631762,94.230456,29.021265,14.209434,183.314065,3.260409,58.472351,50.148329,168.507237,187.880002,165.881815,183.509299,117.759361,182.271760,-0.000711,-1.609467,32.000000,-235.799231,183.634933,-0.023992,30.923702,0.676113,361308.427033,0.953803,20.774574,0.857069,3.765262,0.071468,0.061462,203.193556,32.000000,222.440414,196.764815,172.077179,180.393478,32.000000,174.035663,72.617561,68.768859,106.507268,50.873418,55.399823,78.987342,6.592150,34.810127,36.424059,59.644962,44.025743
49.388926,60.358253,185.945174,169.620529,115.754145,94.226018,29.007244,14.209466,183.313533,3.260717,58.418001,50.159091,168.510522,187.878514,165.881350,183.508861,117.755777,182.267134,-0.000712,-1.607720,32.000000,-235.799096,183.636563,-0.023939,30.930056,0.676949,361299.810013,0.953535,20.760891,0.856361,3.771757,0.071158,0.067693,203.218408,32.000000,222.421375,196.773866,172.168398,180.378185,32.000000,174.065266,72.618031,68.767644,106.508566,50.873418,55.280329,78.987342,6.615249,34.810127,36.404242,59.635865,44.045699
49.396094,60.339300,186.080185,169.616017,115.693283,94.242088,28.997538,14.209439,183.317287,3.261777,58.337675,50.162595,168.509826,187.882213,165.881414,183.515065,117.751392,182.269296,-0.000713,-1.606007,32.000000,-235.799014,183.639830,-0.023897,30.933817,0.676434,361303.325555,0.953487,20.743719,0.856340,3.768782,0.063935,0.069530,203.217595,32.000000,222.418103,196.799105,172.141325,180.349066,32.000000,174.098733,72.617995,68.768343,106.508972,50.873418,55.318493,78.987342,6.639096,34.810127,36.372791,59.641156,44.042251
49.401715,60.310960,185.979581,169.609061,115.614187,94.258163,29.018295,14.209387,183.323907,3.262528,58.274554,50.170141,168.508294,187.888891,165.882348,183.521761,117.748068,182.272604,-0.000712,-1.604254,32.000000,-235.798947,183.644951,-0.023883,30.937826,0.675698,361273.505832,0.953704,20.724422,0.858128,3.764916,0.079200,0.068016,203.189214,32.000000,222.441425,196.822769,172.026717,180.322402,32.000000,174.122131,72.618853,68.769201,106.508941,50.873418,55.317450,78.987342,6.667403,34.810127,36.325419,59.644933,44.053696
49.399946,60.279109,185.992600,169.600470,115.510915,94.270380,29.014873,14.209222,183.330991,3.262691,58.206058,50.172841,168.503270,187.897609,165.882656,183.532609,117.747259,182.277639,-0.000712,-1.602508,32.000000,-235.799116,183.653999,-0.023910,30.941189,0.675976,361315.098595,0.953986,20.698001,0.863352,3.767103,0.065850,0.065984,203.148539,32.000000,222.472124,196.821317,171.898228,180.314733,32.000000,174.100494,72.619384,68.769581,106.507151,50.873418,55.291608,78.987342,6.695986,34.810127,36.257804,59.642887,44.026477
49.400424,60.249621,185.974494,169.591049,115.451495,94.282597,29.011772,14.209230,183.340676,3.263034,58.144364,50.181027,168.496369,187.906701,165.885553,183.540513,117.745971,182.286741,-0.000711,-1.600767,32.000000,-235.799173,183.663864,-0.023913,30.945910,0.675601,361344.313945,0.953276,20.663806,0.867961,3.764638,0.065463,0.064544,203.128230,32.000000,222.491621,196.787545,171.844905,180.339899,32.000000,174.053263,72.621900,68.769810,106.504824,50.873418,55.273535,78.987342,6.732382,34.810127,36.197459,59.643703,43.937116
49.419426,60.222960,186.173234,169.581141,115.420287,94.294706,28.997599,14.209208,183.357747,3.263655,58.064413,50.194312,168.488392,187.922509,165.891675,183.556424,117.742568,182.296881,-0.000712,-1.599026,32.000000,-235.799215,183.679768,-0.023898,30.950036,0.675617,361354.870576,0.953469,20.633798,0.870725,3.765037,0.057894,0.057790,203.134673,32.000000,222.488239,196.756407,171.911119,180.368011,32.000000,174.021321,72.623860,68.769548,106.503539,50.873418,55.316998,78.987342,6.746778,34.810127,36.140870,59.638914,43.968810
49.420280,60.190166,186.298823,169.571049,115.338909,94.315009,29.024962,14.209321,183.373517,3.264429,57.989588,50.198200,168.483770,187.938458,165.892757,183.570703,117.738491,182.310770,-0.000712,-1.597297,32.000000,-235.799130,183.692596,-0.023912,30.951480,0.675482,361368.088569,0.953610,20.603811,0.875546,3.764634,0.097563,0.071589,203.161766,32.000000,222.465377,196.744962,172.038391,180.371929,32.000000,174.007987,72.625383,68.770217,106.501404,50.873418,55.484167,78.987342,6.769605,34.810127,36.079519,59.642366,43.937189
49.408026,60.156371,186.508248,169.560558,115.342605,94.335173,29.022220,14.209180,183.387996,3.265203,57.952830,50.202178,168.480326,187.951838,165.890945,183.586279,117.734459,182.321133,-0.000712,-1.595558,32.000000,-235.799332,183.705346,-0.023942,30.951264,0.675745,361374.790061,0.953729,20.557361,0.882885,3.767208,0.069205,0.068387,203.180946,32.000000,222.448521,196.756302,172.134686,180.343279,32.000000,174.017353,72.626698,68.771293,106.498761,50.873418,55.645676,78.987342,6.811567,34.810127,36.004814,59.643477,44.022956
49.412208,60.126711,186.401308,169.549457,115.340871,94.339291,29.030626,14.209184,183.399667,3.265987,57.922472,50.208621,168.473374,187.965103,165.888317,183.600479,117.732826,182.332295,-0.000713,-1.593806,32.000000,-235.799228,183.718391,-0.023970,30.951904,0.676129,361420.067561,0.952934,20.523678,0.892354,3.769684,0.088865,0.066122,203.185014,32.000000,222.444825,196.783357,172.107191,180.306510,32.000000,174.035383,72.629042,68.771778,106.496595,50.873418,55.586782,78.987342,6.847187,34.810127,35.943019,59.649152,43.985905
49.428962,60.106959,186.417726,169.539675,115.429857,94.351519,29.023356,14.209110,183.414799,3.266459,57.891897,50.219403,168.465186,187.978792,165.885322,183.614566,117.731066,182.343665,-0.000712,-1.592625,32.000000,-235.799281,183.729551,-0.023971,30.953245,0.676942,361472.046817,0.953403,20.502643,0.900409,3.774857,0.101428,0.067720,203.165121,32.000000,222.469281,196.796050,170.312853,180.288761,32.000000,174.053102,72.631373,68.771145,106.493424,50.873418,55.606400,78.987342,6.858942,34.810127,35.895041,59.645680,44.011290
49.448947,60.088030,186.279412,169.530157,115.480682,94.371987,29.003568,14.209100,183.431358,3.267327,57.831007,50.243958,168.455448,187.997279,165.880861,183.632550,117.730750,182.358495,-0.000713,-1.592647,32.000000,-235.799270,183.748550,-0.023692,30.957881,0.676548,361451.394462,0.953005,20.468629,0.906375,3.772374,0.071412,0.069098,203.129865,32.000000,222.498570,196.787912,165.117736,180.285598,32.000000,174.046018,72.633751,68.772561,106.488803,50.873418,55.530493,78.987342,6.872884,34.810127,35.854791,59.640419,44.114004
49.451886,60.062501,186.329086,169.520319,115.447425,94.407678,29.007616,14.209083,183.456684,3.268066,57.715495,50.260071,168.446455,188.021731,165.879467,183.657578,117.728394,182.380145,-0.000714,-1.592076,32.000000,-235.799356,183.772325,-0.023638,30.957286,0.676407,361465.805327,0.952963,20.431431,0.912548,3.771427,0.064069,0.064058,203.113806,32.000000,222.512784,196.759413,165.117736,180.307960,32.000000,174.011383,72.636268,68.773552,106.484307,50.873418,55.484554,78.987342,6.888114,34.810127,35.816128,59.641019,43.955971
49.453183,60.022945,186.514238,169.509579,115.453578,94.448221,28.990826,14.209111,183.478652,3.269115,57.625702,50.265905,168.435581,188.043361,165.880912,183.678773,117.725006,182.400385,-0.000716,-1.590289,32.000000,-235.799327,183.794605,-0.023633,30.953318,0.675791,361508.501844,0.953349,20.391698,0.918620,3.767106,0.069506,0.066980,203.120431,32.000000,222.502181,196.738107,165.117736,180.326119,32.000000,173.968815,72.639611,68.774467,106.480455,50.873418,55.626045,78.987342,6.916243,34.810127,35.732429,59.638579,43.999038
49.457019,59.982930,186.421204,169.494730,115.455941,94.472681,29.003151,14.209201,183.495105,3.269939,57.582894,50.272501,168.426807,188.059633,165.879548,183.697077,117.718346,182.421257,-0.000717,-1.588547,32.000000,-235.799165,183.809171,-0.023647,30.949433,0.676106,361616.702904,0.953450,20.363109,0.929379,3.767886,0.067076,0.066134,203.142582,32.000000,222.473773,196.721139,165.117736,180.326045,32.000000,173.925094,72.641123,68.772678,106.475932,50.873418,55.595107,78.987342,6.938490,34.810127,35.647726,59.650440,44.053476
49.458889,59.958698,186.515928,169.481029,115.414152,94.488911,29.050481,14.209030,183.508689,3.270764,57.571962,50.270928,168.418691,188.074117,165.872904,183.711421,117.713128,182.435762,-0.000717,-1.587978,32.000000,-235.799359,183.821608,-0.023654,30.944218,0.676903,361728.816047,0.954285,20.322205,0.940621,3.771532,0.084523,0.073504,203.160804,32.000000,222.447765,196.734203,165.117736,180.293225,32.000000,173.926811,72.643210,68.772032,106.472658,50.873418,55.652224,78.987342,6.965304,34.810127,35.579155,59.639897,44.046580
49.455241,59.948031,186.361707,169.469096,115.357261,94.488932,29.009261,14.209040,183.518322,3.271225,57.588703,50.269838,168.409357,188.082332,165.866854,183.723504,117.710817,182.444168,-0.000717,-1.588550,32.000000,-235.799349,183.828546,-0.023702,30.937547,0.676779,361783.720278,0.953944,20.278197,0.955380,3.769358,0.073409,0.070872,203.159513,32.000000,222.432759,196.767075,160.051511,180.243438,32.000000,173.942637,72.646230,68.772748,106.470210,50.873418,55.597465,78.987342,6.988078,34.810127,35.543989,59.644952,43.958759
49.432639,59.948707,186.487411,169.459549,115.390316,94.489058,29.015019,14.208931,183.523417,3.271872,57.661130,50.263594,168.399387,188.084987,165.855321,183.727868,117.709083,182.452135,-0.000715,-1.590298,32.000000,-235.799363,183.830660,-0.023672,30.932933,0.677200,361824.389056,0.952453,20.252020,0.966227,3.771131,0.072937,0.063903,203.134198,32.000000,222.451194,196.787003,154.905001,180.212014,32.000000,173.951690,72.649071,68.773308,106.467352,50.873418,55.625032,78.987342,7.038998,34.810127,35.544970,59.644067,43.992802
49.443805,59.967634,186.538191,169.453894,115.405685,94.480033,29.004724,14.208810,183.530272,3.272176,57.704185,50.276592,168.390518,188.089565,165.845651,183.732624,117.706975,182.455789,-0.000715,-1.590376,32.000000,-235.799481,183.839228,-0.023668,30.934367,0.676946,361818.027515,0.953857,20.245149,0.971799,3.768290,0.076798,0.077179,203.098437,32.000000,222.483905,196.787033,149.716514,180.190286,32.000000,173.929435,72.650995,68.774251,106.464259,50.873418,55.716592,78.987342,7.073925,34.810127,35.571891,59.648788,44.133007
49.460391,59.979097,186.543745,169.450569,115.506705,94.487191,29.001129,14.208823,183.544412,3.272864,57.682551,50.290532,168.382895,188.103070,165.836277,183.743875,117.704267,182.465380,-0.000715,-1.590425,32.000000,-235.799451,183.852711,-0.023686,30.937632,0.677674,361838.517219,0.954149,20.269351,0.976624,3.772556,0.081120,0.084752,203.071282,32.000000,222.502692,196.756696,144.516368,180.203995,32.000000,173.883644,72.653811,68.775617,106.459873,50.873418,55.720927,78.987342,7.079656,34.810127,35.603970,59.645297,44.171671
49.455888,59.977394,186.494916,169.447339,115.571273,94.507774,29.011142,14.208679,183.561712,3.273442,57.635730,50.297005,168.376157,188.119847,165.830395,183.758764,117.700278,182.477423,-0.000715,-1.590417,32.000000,-235.799615,183.868606,-0.023726,30.939630,0.677618,361823.348594,0.954208,20.276653,0.980150,3.772731,0.073340,0.073336,203.063527,32.000000,222.497854,196.727500,141.105330,180.217248,32.000000,173.843529,72.655846,68.775593,106.454979,50.873418,55.685723,78.987342,7.106449,34.810127,35.620254,59.640940,44.199697
49.451023,59.956818,186.661892,169.441969,115.588242,94.527928,29.050243,14.208664,183.573679,3.274328,57.615995,50.299528,168.372355,188.133025,165.827570,183.769764,117.694837,182.491376,-0.000713,-1.590398,32.000000,-235.799669,183.882414,-0.023735,30.942442,0.677434,361858.591958,0.954076,20.270855,0.986579,3.771578,0.092873,0.077421,203.079684,32.000000,222.469813,196.715339,141.228058,180.211609,32.000000,173.812059,72.658680,68.775805,106.450715,50.873418,55.772330,78.987342,7.138144,34.810127,35.576231,59.641038,44.025450
49.466385,59.935214,186.762814,169.433591,115.606733,94.548199,29.066689,14.208657,183.585153,3.275370,57.606688,50.300582,168.369384,188.145582,165.821732,183.781069,117.690991,182.503664,-0.000712,-1.590395,32.000000,-235.799628,183.894460,-0.023767,30.947528,0.677453,361945.918199,0.954046,20.273838,0.995239,3.770935,0.074169,0.075519,203.102175,32.000000,222.440168,196.733825,141.351800,180.185485,32.000000,173.812892,72.661062,68.775896,106.447731,50.873418,55.912890,78.987342,7.152004,34.810127,35.530564,59.646742,43.879596
49.471856,59.919962,186.673450,169.425263,115.564024,94.552183,29.044449,14.208761,183.594477,3.276113,57.610110,50.304794,168.365000,188.153914,165.814884,183.791364,117.687331,182.517545,-0.000713,-1.591555,32.000000,-235.799565,183.903996,-0.023742,30.954960,0.678013,362010.793037,0.953016,20.258325,1.006092,3.774682,0.071327,0.066210,203.096029,32.000000,222.428809,196.766566,141.359423,180.148408,32.000000,173.824453,72.662605,68.776902,106.445674,50.873418,55.868124,78.987342,7.174444,34.810127,35.490741,59.643585,43.999478
49.475503,59.909789,186.748642,169.417289,115.534192,94.556377,28.993864,14.208791,183.603601,3.276543,57.601658,50.315240,168.358009,188.165939,165.808449,183.801820,117.684312,182.525646,-0.000713,-1.591568,32.000000,-235.799552,183.912466,-0.023944,30.964512,0.678095,362058.680140,0.952301,20.220734,1.014705,3.775550,0.071415,0.069815,203.068103,32.000000,222.454073,196.784365,141.252003,180.116289,32.000000,173.830581,72.664356,68.776662,106.445446,50.873418,55.893336,78.987342,7.196219,34.810127,35.464313,59.632246,44.020094
49.481228,59.903425,186.935993,169.409969,115.549320,94.576864,28.994068,14.208757,183.612758,3.277150,57.580554,50.317486,168.350971,188.174836,165.803464,183.809779,117.682401,182.534404,-0.000713,-1.592712,32.000000,-235.799501,183.923780,-0.023953,30.972148,0.677617,362058.204727,0.952917,20.199790,1.023750,3.773326,0.074136,0.069804,203.029557,32.000000,222.482288,196.783612,141.140263,180.101758,32.000000,173.819969,72.665398,68.777775,106.444844,50.873418,55.989196,78.987342,7.215821,34.810127,35.449962,59.640763,43.957732
49.481398,59.887474,187.066617,169.402566,115.393337,94.585194,29.012791,14.208606,183.615975,3.277732,57.574596,50.320765,168.341813,188.182901,165.800524,183.815898,117.681209,182.542601,-0.000713,-1.591037,32.000000,-235.799644,183.932047,-0.023937,30.977781,0.677581,362065.345915,0.954519,20.185824,1.029911,3.774568,0.072992,0.070200,203.007400,32.000000,222.493146,196.761695,141.084662,180.111324,32.000000,173.772212,72.665983,68.779057,106.443016,50.873418,56.164831,78.987342,7.241921,34.810127,35.421931,59.635875,43.982310
49.490580,59.878425,186.797898,169.395381,115.267517,94.585162,29.054912,14.208452,183.616803,3.278321,57.587920,50.317681,168.334927,188.184031,165.797143,183.816531,117.677598,182.549453,-0.000712,-1.590430,32.000000,-235.799714,183.933607,-0.023923,30.980572,0.677991,362135.378472,0.954581,20.173503,1.035218,3.777917,0.066689,0.066221,203.006888,32.000000,222.483643,196.733278,141.137280,180.125910,32.000000,173.727909,72.667851,68.780302,106.441966,50.873418,56.060920,78.987342,7.257890,34.810127,35.394314,59.640900,43.836969
49.488636,59.877480,186.910045,169.388722,115.221429,94.585160,29.013725,14.208362,183.611387,3.279052,57.628481,50.314146,168.329459,188.179555,165.794050,183.812882,117.672345,182.550161,-0.000712,-1.592181,32.000000,-235.799827,183.930705,-0.023916,30.980699,0.677322,362138.792561,0.952405,20.138774,1.045859,3.774413,0.066097,0.059804,203.021285,32.000000,222.459916,196.711616,146.316299,180.127026,32.000000,173.693949,72.670103,68.780648,106.442230,50.873418,56.018306,78.987342,7.278547,34.810127,35.381319,59.641156,43.873139
49.474345,59.885839,186.959930,169.382899,115.202534,94.585320,29.021371,14.208385,183.602249,3.279435,57.708335,50.305961,168.326055,188.167873,165.784663,183.803008,117.668643,182.543111,-0.000712,-1.592778,32.000000,-235.799854,183.921440,-0.023900,30.981437,0.677322,362138.792561,0.952405,20.138774,1.045859,3.774413,0.070814,0.066571,203.039684,32.000000,222.432760,196.714818,151.446615,180.098506,32.000000,173.702494,72.670627,68.779929,106.442677,50.873418,56.130323,78.987342,7.315039,34.810127,35.398043,59.642120,43.954944
49.473562,59.915698,186.917294,169.380773,115.278863,94.577102,29.002690,14.208507,183.591229,3.279519,57.779534,50.306743,168.321278,188.157975,165.772798,183.795861,117.666488,182.533005,-0.000713,-1.594507,32.000000,-235.799695,183.911590,-0.023930,30.981928,0.677646,362148.456410,0.953796,20.139852,1.051385,3.776828,0.075255,0.066137,203.034289,32.000000,222.421048,196.739373,151.448010,180.052914,32.000000,173.733658,72.671296,68.780297,106.445214,50.873418,56.119195,78.987342,7.349751,34.810127,35.445391,59.646801,43.863602
49.486674,59.944354,186.981126,169.381756,115.265078,94.577005,28.981888,14.208456,183.581705,3.279422,57.827663,50.307806,168.316867,188.146780,165.760665,183.784608,117.665070,182.523966,-0.000714,-1.596268,32.000000,-235.799782,183.904288,-0.023957,30.981004,0.677960,362176.064744,0.953870,20.163078,1.052353,3.778927,0.074035,0.067099,203.009844,32.000000,222.434379,196.760464,151.350056,180.014924,32.000000,173.742232,72.671775,68.779490,106.448681,50.873418,56.137950,78.987342,7.366446,34.810127,35.506964,59.643005,43.867857
49.497867,59.968242,186.741146,169.384165,115.253692,94.576953,29.026396,14.208555,183.572870,3.279290,57.858305,50.309496,168.310655,188.137148,165.753124,183.776000,117.667369,182.516046,-0.000713,-1.596237,32.000000,-235.799651,183.895884,-0.023948,30.978472,0.677845,362185.762002,0.954493,20.193752,1.050589,3.778125,0.097481,0.071997,202.968225,32.000000,222.456537,196.764813,151.225253,179.998679,32.000000,173.730415,72.672731,68.780089,106.451852,50.873418,56.098697,78.987342,7.375756,34.810127,35.566226,59.643802,43.957365
49.494136,59.983799,186.560979,169.386316,115.284764,94.576958,29.022945,14.208630,183.564048,3.279074,57.879911,50.307489,168.307764,188.129239,165.743422,183.766333,117.667720,182.507496,-0.000713,-1.596237,32.000000,-235.799575,183.888100,-0.023942,30.972502,0.677935,362213.329614,0.954972,20.208766,1.048501,3.778414,0.066761,0.066122,202.937233,32.000000,222.465541,196.743668,151.168384,180.020783,32.000000,173.687340,72.673461,68.780539,106.454579,50.873418,55.942876,78.987342,7.397173,34.810127,35.599081,59.647598,43.800726
49.481820,59.992785,186.795021,169.386963,115.251342,94.581021,29.011850,14.208432,183.547197,3.278736,57.920575,50.294663,168.305413,188.114247,165.740921,183.749701,117.669032,182.495457,-0.000711,-1.597882,32.000000,-235.799864,183.870676,-0.023940,30.961200,0.677237,362230.488042,0.953330,20.221012,1.043131,3.772711,0.072640,0.071056,202.928743,32.000000,222.461373,196.714029,149.472456,180.039607,32.000000,173.658832,72.674845,68.781406,106.457205,50.873418,56.048800,78.987342,7.434756,34.810127,35.622736,59.641540,43.831320
49.478764,60.015467,186.746037,169.387439,115.274089,94.552713,29.011739,14.208500,183.517093,3.278172,58.034641,50.284870,168.304875,188.084881,165.737459,183.720691,117.668550,182.472881,-0.000709,-1.599005,32.000000,-235.799879,183.842237,-0.023948,30.948735,0.676951,362251.487541,0.953562,20.240449,1.039463,3.769355,0.069992,0.069364,202.952054,32.000000,222.422156,196.700670,142.731780,180.038737,32.000000,173.642818,72.676040,68.780479,106.460597,50.873418,56.092917,78.987342,7.477681,34.810127,35.663394,59.642661,43.885538
49.490067,60.044161,186.732449,169.390182,115.279068,94.536572,29.017565,14.208543,183.497844,3.277803,58.087738,50.295788,168.305464,188.063148,165.729353,183.698773,117.667508,182.453471,-0.000711,-1.600750,32.000000,-235.799875,183.821911,-0.023982,30.945312,0.678039,362283.957706,0.954251,20.262247,1.033482,3.775023,0.075158,0.074204,202.959615,32.000000,222.396886,196.715006,141.081135,180.008218,32.000000,173.646870,72.676023,68.778842,106.461206,50.873418,56.064082,78.987342,7.494339,34.810127,35.715054,59.645926,44.142838
49.504070,60.071091,186.665056,169.394456,115.222552,94.540525,29.023161,14.208697,183.489906,3.277591,58.028933,50.306811,168.307120,188.054840,165.721182,183.685064,117.666177,182.438285,-0.000710,-1.601917,32.000000,-235.799749,183.813250,-0.023947,30.940335,0.678058,362205.426083,0.954091,20.288108,1.025205,3.774266,0.068501,0.056400,202.952129,32.000000,222.394882,196.739110,141.051207,179.975612,32.000000,173.669731,72.676518,68.777785,106.462481,50.873418,56.021117,78.987342,7.500180,34.810127,35.786154,59.642464,43.947607
49.501956,60.085484,186.715231,169.399314,115.070382,94.560833,29.024265,14.208794,183.482019,3.277290,57.931269,50.308748,168.306413,188.047177,165.716215,183.677416,117.665493,182.427424,-0.000711,-1.601934,32.000000,-235.799559,183.804000,-0.023975,30.932178,0.677893,362172.836315,0.953570,20.305043,1.018717,3.773130,0.070834,0.067988,202.923174,32.000000,222.417606,196.749180,140.938290,179.960369,32.000000,173.688765,72.676666,68.778224,106.462031,50.873418,56.077200,78.987342,7.521973,34.810127,35.817437,59.644785,43.978788
49.494827,60.071471,186.796382,169.398389,114.943903,94.573016,29.028949,14.208707,183.468231,3.277523,57.869110,50.303436,168.303345,188.034688,165.714814,183.663797,117.665876,182.416964,-0.000711,-1.601917,32.000000,-235.799593,183.790310,-0.023886,30.923900,0.677725,362213.180322,0.953197,20.317409,1.014157,3.770701,0.056253,0.060409,202.891285,32.000000,222.437337,196.741975,140.828180,179.959976,32.000000,173.682901,72.676623,68.777633,106.459135,50.873418,56.142541,78.987342,7.553808,34.810127,35.808484,59.643448,43.800652
49.492312,60.065618,186.625493,169.395980,114.854327,94.577131,29.025506,14.208592,183.451143,3.277231,57.845716,50.298023,168.299289,188.021181,165.716375,183.647551,117.665208,182.400443,-0.000711,-1.601921,32.000000,-235.799706,183.773290,-0.023720,30.917370,0.678239,362310.759254,0.953447,20.334000,1.010627,3.771876,0.066403,0.068531,202.874715,32.000000,222.437536,196.720700,140.787077,179.979900,32.000000,173.647638,72.676520,68.775439,106.455418,50.873418,56.108752,78.987342,7.582185,34.810127,35.787958,59.650765,43.822002
49.491531,60.068278,186.410900,169.393333,114.783868,94.565268,29.026492,14.208791,183.430873,3.276750,57.836801,50.291337,168.296723,188.005227,165.717910,183.628707,117.664126,182.382330,-0.000710,-1.601907,32.000000,-235.799445,183.754140,-0.023717,30.914469,0.678796,362344.589129,0.953531,20.327403,1.006185,3.774059,0.066292,0.067297,202.876894,32.000000,222.415222,196.699008,140.854215,180.000265,32.000000,173.623197,72.677063,68.772564,106.450955,50.873418,55.911186,78.987342,7.607278,34.810127,35.784762,59.646054,44.030219
49.481694,60.079802,186.446173,169.391695,114.764486,94.561290,29.026392,14.208760,183.412367,3.276278,57.831723,50.288689,168.296104,187.989060,165.717263,183.609951,117.662783,182.367225,-0.000707,-1.601924,32.000000,-235.799658,183.736356,-0.023754,30.912908,0.678519,362355.624143,0.953724,20.324165,1.000441,3.770798,0.071039,0.060041,202.896553,32.000000,222.380263,196.692479,140.969510,180.003197,32.000000,173.619462,72.676860,68.769788,106.445635,50.873418,55.947214,78.987342,7.638082,34.810127,35.809910,59.641707,43.863528
49.475003,60.090560,186.565883,169.391569,114.719440,94.561326,29.026523,14.208759,183.390954,3.275967,57.830996,50.282571,168.295866,187.972599,165.713970,183.591421,117.661571,182.349982,-0.000708,-1.603116,32.000000,-235.799701,183.717083,-0.023770,30.911305,0.677919,362316.003972,0.953595,20.327637,0.994495,3.766521,0.081947,0.067354,202.906066,32.000000,222.350294,196.705130,142.724094,179.978928,32.000000,173.638812,72.675919,68.767030,106.440498,50.873418,56.000871,78.987342,7.675512,34.810127,35.834071,59.646496,43.813492
49.463751,60.098438,186.671685,169.391471,114.706417,94.553080,29.032069,14.208710,183.367669,3.275673,57.867800,50.261421,168.292712,187.947622,165.708113,183.567726,117.662557,182.330910,-0.000709,-1.601934,32.000000,-235.799804,183.692501,-0.023828,30.906478,0.678163,362323.768435,0.953796,20.349394,0.989976,3.767983,0.072769,0.067620,202.900709,32.000000,222.337424,196.735318,144.417046,179.940993,32.000000,173.670706,72.675161,68.762882,106.435594,50.873418,56.098829,78.987342,7.708094,34.810127,35.854717,59.646083,43.799845
49.452133,60.112035,186.616340,169.391639,114.758357,94.529648,29.000223,14.208819,183.333023,3.275616,57.966592,50.248853,168.289728,187.911278,165.702822,183.534626,117.662813,182.301145,-0.000708,-1.602514,32.000000,-235.799679,183.660281,-0.023852,30.904343,0.678636,362343.780944,0.953961,20.367113,0.984496,3.770912,0.060638,0.065163,202.876664,32.000000,222.348691,196.752832,144.417046,179.922783,32.000000,173.689336,72.675505,68.758985,106.429987,50.873418,56.088012,78.987342,7.749792,34.810127,35.869299,59.641756,43.842105
49.443454,60.139949,186.667094,169.392311,114.779467,94.493186,28.998353,14.208643,183.300080,3.275222,58.056476,50.238937,168.288536,187.877048,165.698187,183.498735,117.664947,182.271211,-0.000708,-1.604290,32.000000,-235.799887,183.623277,-0.023841,30.903382,0.679129,362327.661703,0.953953,20.386700,0.976107,3.773909,0.076560,0.073376,202.847933,32.000000,222.363873,196.746042,147.814914,179.922862,32.000000,173.679523,72.676359,68.756352,106.422472,50.873418,56.117433,78.987342,7.788177,34.810127,35.929742,59.643162,43.811731
49.428127,60.176551,186.664291,169.397781,114.780341,94.468739,29.004515,14.208533,183.267371,3.274677,58.122210,50.232442,168.288886,187.843616,165.695447,183.463432,117.668431,182.238750,-0.000707,-1.606033,32.000000,-235.800053,183.588623,-0.023835,30.901105,0.679028,362261.270674,0.955045,20.412387,0.964296,3.773676,0.066038,0.067280,202.837478,32.000000,222.368210,196.721817,152.953922,179.952008,32.000000,173.657909,72.677497,68.753921,106.415210,50.873418,56.116017,78.987342,7.831910,34.810127,36.002778,59.644510,43.886712
49.422015,60.206768,186.737041,169.403611,114.792996,94.444423,29.043099,14.208633,183.233417,3.274596,58.177274,50.225874,168.291719,187.811174,165.694879,183.429726,117.669420,182.207756,-0.000707,-1.607797,32.000000,-235.799854,183.554173,-0.023841,30.898248,0.679084,362157.683294,0.954992,20.449334,0.950540,3.775365,0.080693,0.062795,202.844689,32.000000,222.348563,196.695736,158.139558,179.979397,32.000000,173.635444,72.678242,68.750003,106.407084,50.873418,56.189136,78.987342,7.872042,34.810127,36.075496,59.653076,43.866463
49.426222,60.232409,186.813718,169.409319,114.846653,94.432280,29.008709,14.208624,183.196780,3.274061,58.225649,50.218265,168.296416,187.778987,165.692839,183.391966,117.666744,182.176885,-0.000707,-1.608945,32.000000,-235.799865,183.518367,-0.023817,30.894362,0.679217,362112.006873,0.954960,20.501893,0.934452,3.776479,0.053435,0.059514,202.870888,32.000000,222.314744,196.684687,163.320803,179.983540,32.000000,173.617999,72.678092,68.745477,106.396983,50.873418,56.268279,78.987342,7.898827,34.810127,36.134879,59.642710,43.848561
49.432128,60.255287,186.637699,169.414429,114.947405,94.419963,29.025883,14.208663,183.160910,3.273180,58.266146,50.215014,168.302529,187.745957,165.690669,183.358147,117.664877,182.142062,-0.000707,-1.608943,32.000000,-235.799887,183.483872,-0.023828,30.890318,0.679438,362057.976523,0.953651,20.538473,0.921427,3.778418,0.059136,0.059822,202.888095,32.000000,222.284910,196.693644,168.438364,179.968343,32.000000,173.622585,72.677729,68.742049,106.385997,50.873418,56.214742,78.987342,7.925708,34.810127,36.185657,59.643320,43.850469
49.412669,60.274916,186.311648,169.418731,114.992787,94.405957,29.027522,14.208769,183.127305,3.273045,58.310203,50.202066,168.306602,187.712424,165.688796,183.324055,117.664830,182.112794,-0.000707,-1.610635,32.000000,-235.799730,183.448789,-0.023852,30.882703,0.679646,362043.874185,0.954634,20.559735,0.912113,3.779648,0.062787,0.067993,202.887423,32.000000,222.273697,196.715091,173.486958,179.951328,32.000000,173.663659,72.677501,68.737984,106.375556,50.873418,56.055504,78.987342,7.964500,34.810127,36.232021,59.645444,43.882090
49.396177,60.294924,186.200104,169.422659,115.026005,94.383868,29.011353,14.208799,183.088969,3.272508,58.366501,50.192967,168.307691,187.674904,165.688383,183.288329,117.665366,182.080532,-0.000708,-1.612350,32.000000,-235.799561,183.409473,-0.024125,30.873761,0.679130,362023.190707,0.953878,20.576464,0.900455,3.775636,0.079915,0.070037,202.866076,32.000000,222.278157,196.731068,178.515738,179.938368,32.000000,173.697205,72.677148,68.733631,106.364556,50.873418,55.884511,78.987342,8.018472,34.810127,36.276660,59.649447,43.865142
49.389371,60.316608,186.303262,169.426656,115.028266,94.363547,29.019638,14.208938,183.046467,3.272272,58.428338,50.178413,168.306657,187.632874,165.688780,183.250170,117.667257,182.043965,-0.000709,-1.614122,32.000000,-235.799362,183.368203,-0.024067,30.862781,0.678582,362007.041842,0.954144,20.616354,0.889131,3.770524,0.074896,0.066290,202.841862,32.000000,222.287187,196.730723,181.865641,179.941704,32.000000,173.697160,72.677321,68.730177,106.353430,50.873418,55.988467,78.987342,8.056069,34.810127,36.322281,59.643349,43.853330
49.378647,60.341264,186.185764,169.431168,115.006124,94.343834,29.008876,14.208799,183.003387,3.271671,58.495193,50.172068,168.307449,187.591491,165.689121,183.209099,117.668022,182.003652,-0.000710,-1.615885,32.000000,-235.799390,183.322943,-0.024019,30.854174,0.678556,361956.254717,0.954853,20.653539,0.876060,3.769525,0.084929,0.068449,202.834087,32.000000,222.289243,196.709375,181.828223,179.968216,32.000000,173.672040,72.678608,68.726750,106.342781,50.873418,55.921045,78.987342,8.105372,34.810127,36.377590,59.648149,43.887226
49.370419,60.377616,185.957374,169.436782,115.025493,94.323526,29.004814,14.208712,182.964026,3.271026,58.524787,50.171480,168.309525,187.552903,165.691129,183.172496,117.667340,181.966310,-0.000711,-1.615910,32.000000,-235.799527,183.282032,-0.023991,30.845434,0.679064,361905.499103,0.954573,20.682313,0.859960,3.772133,0.062670,0.066022,202.840330,32.000000,222.277212,196.676788,181.876649,180.006040,32.000000,173.643533,72.679231,68.721911,106.331438,50.873418,55.822720,78.987342,8.148773,34.810127,36.449736,59.643625,43.856558
49.359577,60.401588,185.862960,169.442384,115.048456,94.319494,29.017832,14.208652,182.927493,3.270216,58.528872,50.168220,168.315133,187.519421,165.693912,183.136651,117.665933,181.926866,-0.000711,-1.614750,32.000000,-235.799564,183.245753,-0.024019,30.835406,0.678968,361865.447913,0.955018,20.718142,0.843526,3.770572,0.071314,0.066290,202.872010,32.000000,222.243420,196.658044,181.981630,180.017242,32.000000,173.652102,72.678874,68.716100,106.318466,50.873418,55.683539,78.987342,8.192779,34.810127,36.517311,59.647864,43.872699
49.348857,60.414939,185.895343,169.446866,115.113519,94.315356,29.014295,14.208774,182.891684,3.269730,58.539392,50.156994,168.320536,187.481488,165.694066,183.101129,117.664987,181.891716,-0.000710,-1.613586,32.000000,-235.799459,183.209631,-0.024039,30.823009,0.678554,361838.327266,0.955212,20.763067,0.829693,3.766575,0.080643,0.077815,202.894600,32.000000,222.203174,196.671413,182.071315,180.002136,32.000000,173.686578,72.679395,68.710656,106.304921,50.873418,55.730251,78.987342,8.241152,34.810127,36.558726,59.643989,43.822222
49.346448,60.419432,185.755663,169.449118,115.136781,94.295029,29.029667,14.208707,182.853623,3.269302,58.557011,50.149131,168.322330,187.445868,165.693208,183.066975,117.664913,181.856526,-0.000711,-1.613612,32.000000,-235.799564,183.171751,-0.024032,30.811923,0.678664,361861.697744,0.955033,20.798339,0.815765,3.765489,0.080757,0.066576,202.898376,32.000000,222.185158,196.701318,182.056468,179.977523,32.000000,173.722897,72.680490,68.705510,106.291670,50.873418,55.649978,78.987342,8.285046,34.810127,36.571956,59.647637,43.828092
49.346057,60.429003,185.651476,169.450143,115.205600,94.278804,29.022476,14.208717,182.823052,3.269158,58.556949,50.143302,168.322507,187.412771,165.692947,183.035571,117.664837,181.822104,-0.000710,-1.615286,32.000000,-235.799546,183.138323,-0.024059,30.803272,0.679161,361870.253351,0.955369,20.822865,0.803042,3.766964,0.069588,0.069234,202.874242,32.000000,222.197810,196.712294,181.939014,179.963280,32.000000,173.749015,72.681162,68.701069,106.278203,50.873418,55.563454,78.987342,8.318227,34.810127,36.592441,59.645887,43.872773
49.335047,60.432242,185.608651,169.450765,115.274682,94.270716,29.018751,14.208674,182.797038,3.268581,58.529773,50.141568,168.322879,187.388757,165.695252,183.009528,117.665987,181.791674,-0.000711,-1.615865,32.000000,-235.799675,183.111072,-0.024047,30.795587,0.678912,361798.750839,0.954720,20.829869,0.789433,3.764317,0.074744,0.073345,202.846524,32.000000,222.217642,196.703532,181.824179,179.984423,32.000000,173.752443,72.682542,68.696264,106.263983,50.873418,55.516406,78.987342,8.366266,34.810127,36.609869,59.643969,43.804541
49.328784,60.427675,185.705669,169.450485,115.363781,94.262540,29.002126,14.208733,182.772442,3.267844,58.480491,50.141790,168.323754,187.367475,165.699614,182.987327,117.666421,181.767163,-0.000712,-1.614132,32.000000,-235.799615,183.086877,-0.024040,30.788841,0.678717,361748.442842,0.954824,20.839846,0.776118,3.762235,0.066004,0.067294,202.833872,32.000000,222.216326,196.678990,181.791459,180.026357,32.000000,173.735611,72.684195,68.691496,106.248740,50.873418,55.588372,78.987342,8.412842,34.810127,36.613840,59.648463,43.884218
49.326257,60.413826,185.547768,169.448804,115.376242,94.262422,28.973498,14.208867,182.749676,3.267294,58.418661,50.141855,168.325028,187.348820,165.706899,182.969191,117.665374,181.745934,-0.000712,-1.612376,32.000000,-235.799617,183.065025,-0.024096,30.780271,0.678857,361726.331385,0.955107,20.854564,0.763132,3.762207,0.084354,0.070745,202.838171,32.000000,222.189890,196.656324,178.385309,180.063028,32.000000,173.708570,72.686691,68.686639,106.233035,50.873418,55.502365,78.987342,8.456122,34.810127,36.588114,59.646113,43.718481
49.332163,60.387527,185.613164,169.443611,115.321604,94.270650,29.027271,14.208679,182.731847,3.266770,58.366361,50.140320,168.327082,187.328592,165.713162,182.949074,117.662739,181.726507,-0.000711,-1.610624,32.000000,-235.799753,183.045023,-0.024081,30.773383,0.679285,361692.406131,0.955693,20.856528,0.753161,3.764651,0.062785,0.064154,202.860657,32.000000,222.149671,196.651469,173.322131,180.081595,32.000000,173.695419,72.688596,68.681612,106.217646,50.873418,55.435008,78.987342,8.491337,34.810127,36.544577,59.640527,43.805275
49.332889,60.363878,185.446265,169.436793,115.376053,94.270831,29.017493,14.208643,182.716572,3.266233,58.313884,50.142888,168.328614,187.312281,165.715941,182.933848,117.659603,181.709624,-0.000710,-1.608857,32.000000,-235.799749,183.025460,-0.024032,30.769487,0.679038,361678.169809,0.956655,20.845313,0.745950,3.761643,0.072534,0.070949,202.878543,32.000000,222.117176,196.654977,168.291950,180.071487,32.000000,173.714431,72.689900,68.676565,106.202004,50.873418,55.467108,78.987342,8.524568,34.810127,36.494804,59.642504,43.907842
49.320286,60.340806,185.396790,169.429149,115.403391,94.270925,29.020778,14.208659,182.698644,3.265959,58.266239,50.137077,168.327306,187.296168,165.717245,182.920523,117.656436,181.694296,-0.000710,-1.607123,32.000000,-235.799807,183.009100,-0.024051,30.766605,0.679305,361678.269665,0.954775,20.812857,0.741024,3.762518,0.069472,0.063291,202.886054,32.000000,222.108228,196.670696,163.226051,180.054599,32.000000,173.759923,72.691114,68.671517,106.187226,50.873418,55.342358,78.987342,8.578540,34.810127,36.450463,59.646280,43.842325
49.333381,60.316239,185.518891,169.421476,115.450373,94.271062,29.022688,14.208730,182.684920,3.265934,58.211027,50.140532,168.322371,187.283204,165.718187,182.906219,117.653674,181.680180,-0.000710,-1.605381,32.000000,-235.799695,182.997712,-0.024078,30.768752,0.678871,361655.005419,0.955024,20.788450,0.737591,3.759080,0.066857,0.066581,202.872335,32.000000,222.118674,196.684362,161.438930,180.038623,32.000000,173.788995,72.692523,68.666217,106.174629,50.873418,55.371433,78.987342,8.609024,34.810127,36.401144,59.647234,43.862281
49.343155,60.292827,185.445402,169.413308,115.495385,94.275127,29.010869,14.208770,182.678551,3.265464,58.139131,50.142714,168.316917,187.276259,165.719984,182.900089,117.651192,181.671401,-0.000711,-1.603719,32.000000,-235.799534,182.993282,-0.024112,30.773208,0.678909,361641.400715,0.955126,20.778522,0.734793,3.759037,0.066209,0.070439,202.842234,32.000000,222.143118,196.682481,163.057957,180.045538,32.000000,173.779443,72.694092,68.661256,106.163081,50.873418,55.337742,78.987342,8.630867,34.810127,36.353249,59.651079,43.877982
49.340465,60.262391,185.485014,169.403969,115.548323,94.287449,29.021607,14.208781,182.673883,3.265284,58.065498,50.146710,168.310070,187.273667,165.722856,182.896456,117.648672,181.662990,-0.000711,-1.604305,32.000000,-235.799522,182.988363,-0.024108,30.778662,0.678990,361607.550824,0.954725,20.740298,0.732061,3.760514,0.063107,0.057403,202.821459,32.000000,222.151245,196.659128,168.184900,180.073244,32.000000,173.750822,72.695164,68.656398,106.151805,50.873418,55.367028,78.987342,8.667719,34.810127,36.298486,59.642209,43.858906
49.327408,60.228345,185.523580,169.393378,115.522054,94.299545,29.012841,14.208776,182.667667,3.265389,58.009343,50.138760,168.301708,187.271803,165.727391,182.892674,117.645431,181.655273,-0.000709,-1.602549,32.000000,-235.799477,182.983557,-0.024078,30.780774,0.678549,361591.819784,0.954888,20.706696,0.731125,3.758280,0.066886,0.061343,202.823774,32.000000,222.137890,196.627276,171.676642,180.107164,32.000000,173.718120,72.696649,68.651926,106.142959,50.873418,55.365093,78.987342,8.714025,34.810127,36.228495,59.643202,43.786199
49.309645,60.194100,185.587342,169.381454,115.591537,94.303595,29.016896,14.208684,182.651748,3.265501,58.031837,50.117271,168.294167,187.256262,165.731513,182.881287,117.642278,181.644055,-0.000708,-1.600818,32.000000,-235.799498,182.970269,-0.024124,30.780597,0.678605,361608.543547,0.954640,20.679065,0.730372,3.759288,0.075889,0.072273,202.846738,32.000000,222.103623,196.617568,171.808974,180.120544,32.000000,173.707257,72.697613,68.647073,106.135901,50.873418,55.411366,78.987342,8.773358,34.810127,36.157570,59.642789,43.842178
49.306832,60.181784,185.428401,169.369714,115.770694,94.279187,29.025570,14.208639,182.636083,3.265462,58.150044,50.110546,168.286908,187.239325,165.730546,182.863654,117.638882,181.626943,-0.000708,-1.600895,32.000000,-235.799590,182.951414,-0.024121,30.784591,0.678849,361627.894426,0.955243,20.658632,0.730609,3.761065,0.064952,0.062356,202.859390,32.000000,222.066371,196.632917,171.909820,180.105237,32.000000,173.708995,72.697868,68.641914,106.130528,50.873418,55.299983,78.987342,8.824391,34.810127,36.117503,59.650529,43.835575
49.309722,60.186515,185.317798,169.362031,115.913993,94.262915,29.019433,14.208713,182.620070,3.265066,58.235038,50.108167,168.282288,187.222148,165.723581,182.849411,117.635108,181.610541,-0.000707,-1.600908,32.000000,-235.799581,182.935679,-0.024100,30.788198,0.679218,361619.423225,0.955442,20.642913,0.729395,3.763713,0.072494,0.071441,202.853604,32.000000,222.055295,196.663198,171.911142,180.075690,32.000000,173.727742,72.698360,68.637546,106.127760,50.873418,55.271314,78.987342,8.859976,34.810127,36.111029,59.644313,43.999405
49.320011,60.195984,185.298338,169.357059,116.022771,94.250785,29.027788,14.208781,182.607454,3.264359,58.289687,50.107462,168.277589,187.209810,165.716005,182.837116,117.631512,181.597283,-0.000706,-1.600913,32.000000,-235.799429,182.925524,-0.024093,30.790027,0.678521,361518.834874,0.954938,20.633531,0.726129,3.760704,0.070141,0.071173,202.825733,32.000000,222.071169,196.679062,171.812489,180.057404,32.000000,173.748262,72.698996,68.634819,106.127092,50.873418,55.172958,78.987342,8.893598,34.810127,36.140906,59.645523,43.878128
49.327844,60.197880,185.453097,169.353454,116.176309,94.246586,29.021505,14.208699,182.596187,3.264521,58.303527,50.113965,168.272215,187.197401,165.710126,182.828437,117.630598,181.588202,-0.000706,-1.600923,32.000000,-235.799595,182.919587,-0.024063,30.790608,0.677989,361466.933461,0.954925,20.635249,0.723519,3.758241,0.061391,0.065074,202.790278,32.000000,222.100668,196.671626,168.309631,180.058273,32.000000,173.740069,72.699096,68.632342,106.127381,50.873418,55.261570,78.987342,8.920084,34.810127,36.146673,59.645169,43.815106
49.343619,60.189397,185.331846,169.349043,116.210217,94.258407,29.029336,14.208771,182.589765,3.264427,58.293173,50.118324,168.267497,187.192146,165.706244,182.820364,117.629590,181.580257,-0.000707,-1.602000,32.000000,-235.799326,182.911932,-0.024056,30.787442,0.677697,361430.853864,0.954333,20.633986,0.721953,3.757062,0.075128,0.067529,202.771593,32.000000,222.115514,196.654010,163.128148,180.077694,32.000000,173.708689,72.699252,68.629922,106.128441,50.873418,55.187722,78.987342,8.945099,34.810127,36.137711,59.646536,43.883778
49.351503,60.174034,185.344115,169.342961,116.294041,94.262464,29.020780,14.208793,182.587616,3.264469,58.269064,50.127674,168.264424,187.189123,165.705482,182.815594,117.624739,181.574209,-0.000708,-1.601979,32.000000,-235.799275,182.907418,-0.024012,30.784890,0.677990,361412.951205,0.954335,20.627713,0.719331,3.759603,0.122137,0.066534,202.771005,32.000000,222.106004,196.631456,161.451528,180.099390,32.000000,173.662303,72.699869,68.626765,106.130037,50.873418,55.209127,78.987342,8.969706,34.810127,36.113987,59.651473,44.042545
49.358876,60.153582,185.147264,169.335483,116.365512,94.266593,29.024880,14.208911,182.590271,3.264284,58.216825,50.141566,168.262633,187.195183,165.706007,182.819339,117.617267,181.572969,-0.000707,-1.601960,32.000000,-235.799333,182.913563,-0.024013,30.781375,0.677599,361438.964230,0.953841,20.602783,0.717245,3.755944,0.071316,0.060385,202.796198,32.000000,222.081879,196.617343,163.245177,180.110011,32.000000,173.635751,72.699763,68.623852,106.131872,50.873418,55.136439,78.987342,8.997164,34.810127,36.075473,59.648955,44.038216
49.359496,60.129833,185.088392,169.326878,116.410944,94.286736,29.029510,14.208829,182.600142,3.264166,58.146980,50.152690,168.261916,187.206836,165.704004,182.826263,117.611392,181.578142,-0.000707,-1.600782,32.000000,-235.799488,182.920774,-0.024012,30.776858,0.677591,361439.048285,0.953958,20.579201,0.719742,3.755592,0.080777,0.065482,202.813975,32.000000,222.057337,196.623350,168.376133,180.091081,32.000000,173.642215,72.698712,68.621961,106.134174,50.873418,54.997283,78.987342,9.031541,34.810127,36.026242,59.645572,43.897277
49.365802,60.090749,185.169803,169.315332,116.436498,94.307246,28.981219,14.208813,182.607608,3.263894,58.088912,50.158069,168.256587,187.221193,165.699718,182.835592,117.607018,181.583102,-0.000706,-1.599015,32.000000,-235.799489,182.930076,-0.024025,30.773275,0.677018,361438.272689,0.953657,20.551063,0.726732,3.751043,0.064422,0.062620,202.813928,32.000000,222.047663,196.649950,171.743648,180.052120,32.000000,173.663558,72.697173,68.619105,106.137705,50.873418,55.076511,78.987342,9.061874,34.810127,35.955014,59.646231,43.874974
49.376749,60.054051,185.143599,169.302256,116.452631,94.319646,29.024213,14.208881,182.615322,3.263896,58.049702,50.163288,168.247900,187.230998,165.696631,182.847894,117.601434,181.590562,-0.000706,-1.597273,32.000000,-235.799481,182.940229,-0.024026,30.772336,0.677041,361496.206561,0.953636,20.526667,0.734621,3.749803,0.068732,0.065116,202.794384,32.000000,222.059772,196.667965,171.658740,180.018885,32.000000,173.682155,72.695726,68.617099,106.141842,50.873418,55.016431,78.987342,9.088674,34.810127,35.875109,59.645120,43.881943
49.385287,60.021988,184.974217,169.288747,116.471945,94.331908,29.010473,14.209054,182.625427,3.264024,58.015985,50.169065,168.238076,187.241221,165.694706,182.855930,117.597213,181.597214,-0.000707,-1.596751,32.000000,-235.799315,182.951768,-0.024273,30.773978,0.677340,361530.842863,0.955200,20.481014,0.740926,3.750973,0.073136,0.069936,202.757849,32.000000,222.084435,196.665735,171.545531,180.010690,32.000000,173.671938,72.694459,68.616889,106.145361,50.873418,54.954975,78.987342,9.111789,34.810127,35.799960,59.642779,43.791041
49.381470,59.996811,184.801117,169.275898,116.452500,94.343955,29.025662,14.209111,182.635263,3.264193,57.988663,50.173787,168.227627,187.247910,165.692665,182.865569,117.593754,181.603466,-0.000707,-1.596736,32.000000,-235.799376,182.961161,-0.024303,30.777419,0.677173,361536.071952,0.953586,20.432907,0.749415,3.749611,0.069366,0.070634,202.735357,32.000000,222.102351,196.639520,171.476575,180.032602,32.000000,173.643124,72.693771,68.616780,106.149028,50.873418,54.795418,78.987342,9.142480,34.810127,35.746529,59.643005,43.694857
49.375117,59.977528,184.729040,169.263907,116.385144,94.352235,29.028788,14.209221,182.641864,3.264740,57.976358,50.177415,168.217535,187.255558,165.693933,182.874610,117.590139,181.611740,-0.000705,-1.596743,32.000000,-235.799245,182.970507,-0.024275,30.781761,0.676581,361546.067433,0.953900,20.391948,0.756225,3.745533,0.082966,0.063213,202.728159,32.000000,222.095398,196.607966,171.505981,180.055165,32.000000,173.611496,72.693166,68.615615,106.153862,50.873418,54.670836,78.987342,9.184819,34.810127,35.701249,59.644775,43.866316
