OSU 80 Ton Compressor Load Stand
49.678405,60.299334,185.895091,169.123150,116.889887,94.916605,29.013369,14.208993,183.163536,3.255095,58.789273,50.464807,168.033148,187.796326,165.461797,183.384436,117.539182,182.134244,-0.000703,-1.605053,32.000000,-235.799467,183.490289,-0.024011,30.785069,0.679995,364087.606078,0.953429,20.307219,1.042080,3.743639,0.079044,0.074295,202.455461,32.000000,221.850517,196.465313,181.669622,179.629282,32.000000,173.415529,72.703254,68.763002,106.601684,50.873418,55.256206,78.987342,10.141190,34.810127,36.450468,59.643172,43.884071
49.671930,60.317751,185.844731,169.129772,116.867699,94.904419,28.982843,14.209105,183.148728,3.254517,58.795294,50.463112,168.036757,187.779259,165.465349,183.368498,117.541445,182.122873,-0.000702,-1.605061,32.000000,-235.799320,183.477295,-0.023964,30.781607,0.680284,364061.482257,0.953884,20.334164,1.032825,3.744776,0.072116,0.069446,202.438128,32.000000,221.845091,196.444392,181.646742,179.659266,32.000000,173.393854,72.703377,68.763854,106.610818,50.873418,55.178340,78.987342,10.161367,34.810127,36.492335,59.641186,43.881063
49.668323,60.329318,185.605077,169.135494,117.012786,94.904396,29.024933,14.209095,183.136947,3.253894,58.791725,50.459739,168.041021,187.766721,165.469898,183.356281,117.541748,182.110742,-0.000703,-1.603324,32.000000,-235.799440,183.469174,-0.023965,30.779658,0.679985,364037.891566,0.954198,20.364600,1.023111,3.741970,0.091213,0.076194,202.437451,32.000000,221.818865,196.424879,183.417684,179.685912,32.000000,173.374513,72.703685,68.764121,106.620148,50.873418,55.000635,78.987342,10.176130,34.810127,36.524631,59.650312,43.883117
49.673628,60.335916,185.871708,169.140057,117.128950,94.904356,29.023477,14.209088,183.124790,3.253622,58.778200,50.457422,168.046671,187.754480,165.473341,183.346437,117.540869,182.101239,-0.000705,-1.601571,32.000000,-235.799412,183.463595,-0.023949,30.778045,0.679947,364014.243277,0.955264,20.389734,1.016431,3.741444,0.076496,0.068109,202.457307,32.000000,221.779925,196.419565,185.149107,179.697957,32.000000,173.383854,72.703638,68.763729,106.627924,50.873418,55.115527,78.987342,10.181749,34.810127,36.546881,59.644756,43.899258
49.676117,60.337738,185.921793,169.143413,117.041734,94.904343,29.011711,14.209182,183.115989,3.253695,58.761405,50.457236,168.051307,187.745556,165.474862,183.334544,117.542062,182.090981,-0.000706,-1.601592,32.000000,-235.799351,183.453326,-0.023952,30.778418,0.679392,364029.532029,0.953983,20.405041,1.011416,3.736890,0.081729,0.071945,202.469343,32.000000,221.747226,196.432935,185.149107,179.689774,32.000000,173.421259,72.703143,68.764915,106.634986,50.873418,55.278434,78.987342,10.182629,34.810127,36.558607,59.651217,43.984731
49.676641,60.334976,185.830170,169.145513,117.052354,94.904335,29.028303,14.209212,183.107584,3.254024,58.750057,50.457329,168.052564,187.733192,165.475000,183.324164,117.544975,182.083933,-0.000706,-1.601592,32.000000,-235.799354,183.445710,-0.023993,30.779222,0.680114,364035.817086,0.953935,20.406136,1.008603,3.741859,0.076004,0.069437,202.461235,32.000000,221.731373,196.463373,185.149107,179.668990,32.000000,173.459522,72.702435,68.765741,106.643079,50.873418,55.159099,78.987342,10.195454,34.810127,36.555704,59.651001,43.890381
49.682510,60.331142,185.833727,169.146774,117.033278,94.896157,29.020419,14.209227,183.099392,3.254122,58.742274,50.455487,168.051262,187.724843,165.476415,183.313422,117.548683,182.080217,-0.000704,-1.601575,32.000000,-235.799259,183.436188,-0.024013,30.779769,0.680218,364033.552969,0.954274,20.405377,1.003423,3.742680,0.079092,0.065517,202.438393,32.000000,221.737376,196.482341,183.424446,179.655589,32.000000,173.473986,72.701992,68.766431,106.651754,50.873418,55.167237,78.987342,10.198104,34.810127,36.551254,59.642041,43.850836
49.682730,60.328886,185.896932,169.147743,117.035699,94.895948,29.016601,14.209228,183.090677,3.254243,58.738473,50.454112,168.051255,187.716941,165.479400,183.303078,117.554078,182.076002,-0.000704,-1.601596,32.000000,-235.799125,183.431847,-0.024013,30.782467,0.679932,364024.329954,0.953711,20.402072,0.997772,3.740796,0.067097,0.065437,202.410678,32.000000,221.749130,196.470934,181.647374,179.667285,32.000000,173.457335,72.701812,68.767317,106.659249,50.873418,55.171955,78.987342,10.203201,34.810127,36.547690,59.646772,43.989280
49.682892,60.328433,185.960120,169.148693,117.024185,94.891919,29.008327,14.209180,183.085498,3.254333,58.731262,50.449270,168.053018,187.713773,165.484477,183.298885,117.556909,182.069882,-0.000704,-1.601606,32.000000,-235.799080,183.427000,-0.024046,30.785067,0.679797,363977.361581,0.953754,20.392150,0.992621,3.740425,0.068708,0.067248,202.395936,32.000000,221.744242,196.438832,181.622206,179.704152,32.000000,173.436870,72.701520,68.767672,106.666161,50.873418,55.220419,78.987342,10.214828,34.810127,36.547466,59.648277,43.989060
49.687014,60.330007,185.811740,169.149894,116.979450,94.879964,29.008776,14.209217,183.081124,3.254133,58.727012,50.446820,168.054216,187.710208,165.490616,183.295853,117.558363,182.064871,-0.000704,-1.600423,32.000000,-235.799107,183.422859,-0.024053,30.787457,0.679900,363964.123843,0.953867,20.389667,0.985587,3.741681,0.083117,0.071705,202.401063,32.000000,221.714459,196.412937,181.687488,179.727743,32.000000,173.426694,72.700593,68.768852,106.672340,50.873418,55.194620,78.987342,10.216823,34.810127,36.553717,59.649644,43.820168
49.687463,60.331400,185.903451,169.151298,116.952276,94.867642,29.049021,14.209137,183.075455,3.254072,58.731364,50.441484,168.056960,187.706949,165.493148,183.289704,117.558461,182.058676,-0.000704,-1.598693,32.000000,-235.799126,183.417414,-0.024060,30.790060,0.679987,363942.570023,0.954094,20.389045,0.980379,3.742941,0.076350,0.065518,202.433588,32.000000,221.669847,196.407353,181.804205,179.729266,32.000000,173.420026,72.699506,68.768999,106.678786,50.873418,55.148271,78.987342,10.222200,34.810127,36.559725,59.642858,43.876221
49.675664,60.336822,186.022819,169.153216,116.988017,94.855373,28.976889,14.209135,183.069060,3.254002,58.747139,50.435514,168.060721,187.702183,165.493337,183.281987,117.557895,182.052673,-0.000704,-1.598103,32.000000,-235.799211,183.411373,-0.024071,30.793386,0.679386,363893.061165,0.953876,20.386346,0.976977,3.739644,0.071412,0.072855,202.456334,32.000000,221.633800,196.426278,181.887080,179.711208,32.000000,173.434089,72.697908,68.769504,106.685248,50.873418,55.256366,78.987342,10.238165,34.810127,36.569906,59.644854,43.967783
49.667032,60.345684,185.960105,169.155821,116.989637,94.843159,29.071715,14.209212,183.060275,3.253536,58.767380,50.435447,168.063787,187.699346,165.494458,183.275874,117.557021,182.046382,-0.000704,-1.598109,32.000000,-235.799118,183.405619,-0.024066,30.797843,0.679497,363846.521967,0.952425,20.387271,0.974471,3.741456,0.066633,0.063256,202.457950,32.000000,221.620011,196.453216,181.869493,179.692131,32.000000,173.468759,72.696760,68.771363,106.692540,50.873418,55.253853,78.987342,10.258953,34.810127,36.588715,59.650273,44.018480
49.669914,60.357397,185.965141,169.159283,116.958935,94.831049,29.016834,14.209081,183.054332,3.253572,58.777514,50.436510,168.064001,187.696311,165.495698,183.270873,117.556126,182.042544,-0.000703,-1.598108,32.000000,-235.799164,183.403066,-0.024122,30.802921,0.679826,363815.721369,0.954935,20.404931,0.972706,3.744748,0.069738,0.068016,202.441521,32.000000,221.627369,196.468282,181.767300,179.684060,32.000000,173.501256,72.695586,68.773617,106.699460,50.873418,55.220251,78.987342,10.272119,34.810127,36.616714,59.652191,44.053476
49.684732,60.364767,186.066340,169.162678,116.957920,94.831133,28.998230,14.209078,183.051381,3.253628,58.778442,50.437270,168.063603,187.694738,165.496070,183.269095,117.556504,182.040971,-0.000704,-1.598115,32.000000,-235.799193,183.399495,-0.024051,30.807869,0.679589,363787.144646,0.951902,20.422746,0.971133,3.744136,0.061145,0.065230,202.414467,32.000000,221.635669,196.466102,181.670084,179.689729,32.000000,173.506035,72.694525,68.776208,106.704418,50.873418,55.272172,78.987342,10.263270,34.810127,36.638644,59.642582,43.979302
49.673020,60.369136,186.166923,169.165238,116.981119,94.831075,29.024059,14.208973,183.049566,3.253550,58.775902,50.437191,168.064199,187.691423,165.496986,183.265673,117.557932,182.041629,-0.000705,-1.598107,32.000000,-235.799308,183.395207,-0.023936,30.812490,0.679388,363754.428996,0.953549,20.431470,0.970538,3.744020,0.062876,0.065810,202.399166,32.000000,221.631470,196.443553,181.639048,179.716553,32.000000,173.476439,72.693068,68.778854,106.707853,50.873418,55.344487,78.987342,10.275612,34.810127,36.654363,59.648729,44.061473
49.668037,60.372068,186.246083,169.167246,116.937947,94.822997,29.019383,14.208877,183.047232,3.253480,58.770498,50.436335,168.065571,187.688889,165.499994,183.262223,117.559912,182.041511,-0.000705,-1.599285,32.000000,-235.799332,183.392292,-0.023879,30.818952,0.679397,363752.775926,0.953868,20.423471,0.969549,3.744940,0.072767,0.070937,202.408155,32.000000,221.612030,196.410879,181.698130,179.745382,32.000000,173.447708,72.692264,68.779978,106.711321,50.873418,55.414532,78.987342,10.300116,34.810127,36.663730,59.642504,44.028385
49.671577,60.375126,186.179520,169.168986,116.919457,94.823186,29.000795,14.208840,183.045847,3.253363,58.765608,50.439553,168.067695,187.687529,165.502861,183.259373,117.560658,182.041878,-0.000705,-1.599276,32.000000,-235.799356,183.392082,-0.023874,30.825587,0.679722,363763.382912,0.953276,20.439986,0.968376,3.747848,0.068537,0.066607,202.442338,32.000000,221.578619,196.394656,181.826215,179.761480,32.000000,173.443652,72.691379,68.781100,106.714758,50.873418,55.401970,78.987342,10.303319,34.810127,36.673527,59.641854,43.801459
49.668536,60.377237,186.133989,169.170398,116.908166,94.823202,28.986494,14.208760,183.044721,3.253682,58.764081,50.437553,168.070830,187.688132,165.502505,183.259365,117.560554,182.035767,-0.000704,-1.597509,32.000000,-235.799370,183.390671,-0.023863,30.831767,0.679813,363736.081375,0.953461,20.448088,0.966350,3.749818,0.073513,0.076826,202.467532,32.000000,221.546638,196.401237,181.927272,179.751412,32.000000,173.475519,72.690311,68.782329,106.717214,50.873418,55.348158,78.987342,10.315379,34.810127,36.682003,59.647627,44.034841
49.661786,60.378957,186.311550,169.171367,116.874308,94.823265,29.006570,14.208743,183.044295,3.253653,58.763112,50.436373,168.073160,187.689830,165.500624,183.258611,117.560496,182.034873,-0.000706,-1.596907,32.000000,-235.799341,183.391777,-0.023905,30.838622,0.679446,363736.734880,0.954007,20.447474,0.965747,3.748210,0.062561,0.058869,202.468289,32.000000,221.535913,196.422970,181.906071,179.726504,32.000000,173.508687,72.689866,68.784080,106.721301,50.873418,55.414249,78.987342,10.328689,34.810127,36.689411,59.649467,44.055824
49.666993,60.379429,186.240795,169.171977,116.931598,94.835589,29.010579,14.208672,183.041707,3.253459,58.754062,50.439493,168.071641,187.691868,165.499348,183.259058,117.560869,182.035522,-0.000705,-1.598039,32.000000,-235.799391,183.395110,-0.023855,30.845411,0.679226,363741.509938,0.954547,20.452738,0.963475,3.747523,0.074336,0.064563,202.454872,32.000000,221.549640,196.433046,181.788784,179.719075,32.000000,173.514908,72.688878,68.785061,106.724894,50.873418,55.447991,78.987342,10.338607,34.810127,36.696003,59.639032,44.032273
49.668176,60.377797,186.246438,169.172313,116.948659,94.847819,29.013703,14.208857,183.042121,3.253614,58.741502,50.443426,168.069854,187.692551,165.500430,183.256802,117.562777,182.037044,-0.000703,-1.598034,32.000000,-235.799073,183.397291,-0.023874,30.851847,0.679655,363748.577813,0.954034,20.461461,0.963188,3.751608,0.068055,0.076364,202.434806,32.000000,221.573752,196.420322,181.683179,179.731278,32.000000,173.512449,72.687786,68.785797,106.726928,50.873418,55.424091,78.987342,10.344511,34.810127,36.695873,59.648365,44.009456
49.666848,60.372711,186.332822,169.172238,116.952724,94.847853,28.999805,14.208944,183.042547,3.253730,58.725973,50.444879,168.070039,187.695677,165.503243,183.256224,117.565173,182.038200,-0.000703,-1.599791,32.000000,-235.799035,183.400472,-0.023911,30.858489,0.679334,363792.120370,0.953918,20.456533,0.963066,3.749790,0.072584,0.067190,202.428880,32.000000,221.581649,196.386246,181.637048,179.766032,32.000000,173.498551,72.687660,68.787316,106.729170,50.873418,55.468375,78.987342,10.358111,34.810127,36.690822,59.649791,44.055384
49.674286,60.367476,186.317912,169.172274,116.929985,94.847804,29.014170,14.208956,183.045492,3.254164,58.705584,50.447849,168.070530,187.698711,165.507861,183.257337,117.563534,182.038788,-0.000702,-1.599172,32.000000,-235.798945,183.402105,-0.023961,30.865997,0.679272,363832.811007,0.953909,20.453672,0.961749,3.749814,0.089414,0.074848,202.443814,32.000000,221.563024,196.357683,181.695385,179.790910,32.000000,173.482128,72.687386,68.788050,106.732719,50.873418,55.509847,78.987342,10.360297,34.810127,36.683118,59.649437,44.058685
49.683138,60.360853,186.219753,169.172081,116.864449,94.847880,28.990228,14.208958,183.049788,3.254636,58.675436,50.450381,168.071647,187.705443,165.511044,183.262406,117.561747,182.042594,-0.000701,-1.597997,32.000000,-235.799013,183.407115,-0.023993,30.873513,0.679372,363823.551524,0.954382,20.449964,0.959803,3.751654,0.072606,0.073984,202.479254,32.000000,221.529076,196.348734,181.812566,179.801115,32.000000,173.465470,72.687602,68.788691,106.735697,50.873418,55.477833,78.987342,10.357851,34.810127,36.675052,59.640920,43.964922
49.674640,60.351603,186.123494,169.171316,116.865049,94.848003,29.055196,14.209001,183.055298,3.254733,58.642774,50.456578,168.075005,187.714639,165.510496,183.272240,117.559766,182.045706,-0.000701,-1.598302,32.000000,-235.798873,183.412590,-0.023956,30.880830,0.679067,363814.449270,0.953738,20.437014,0.961670,3.750792,0.070280,0.069370,202.510447,32.000000,221.505538,196.356867,181.898490,179.792520,32.000000,173.474517,72.687501,68.789500,106.739162,50.873418,55.384073,78.987342,10.368912,34.810127,36.658534,59.640497,44.052743
49.671570,60.336475,186.153214,169.169039,116.863827,94.847835,29.010166,14.208953,183.062547,3.255080,58.617086,50.459429,168.074604,187.723751,165.509518,183.280096,117.559119,182.049907,-0.000701,-1.598291,32.000000,-235.798956,183.419100,-0.023937,30.885915,0.678506,363803.815442,0.954323,20.421210,0.964937,3.748148,0.063438,0.071198,202.519480,32.000000,221.504092,196.377287,181.880255,179.771420,32.000000,173.510547,72.686333,68.790699,106.742637,50.873418,55.420679,78.987342,10.385991,34.810127,36.633581,59.645238,44.025157
49.670981,60.321649,185.917007,169.166112,116.846349,94.847793,29.004863,14.208931,183.068813,3.255065,58.609991,50.457931,168.071032,187.732151,165.508971,183.284566,117.558149,182.053576,-0.000701,-1.598264,32.000000,-235.798841,183.423680,-0.024160,30.890231,0.678171,363802.254235,0.952346,20.420774,0.968126,3.746851,0.081116,0.071838,202.505341,32.000000,221.524887,196.384654,181.767252,179.754313,32.000000,173.533939,72.684716,68.792544,106.745052,50.873418,55.311184,78.987342,10.396039,34.810127,36.604650,59.652437,43.882751
49.678907,60.311344,186.155710,169.162910,116.882171,94.859819,29.029000,14.208854,183.070962,3.255148,58.617775,50.456561,168.066579,187.732976,165.510000,183.288029,117.558003,182.057567,-0.000701,-1.597069,32.000000,-235.798956,183.427181,-0.024180,30.894571,0.678148,363786.531189,0.953850,20.408830,0.970405,3.747681,0.078928,0.064097,202.484571,32.000000,221.550659,196.372445,181.648431,179.754295,32.000000,173.522950,72.683177,68.795061,106.746249,50.873418,55.313365,78.987342,10.396624,34.810127,36.576232,59.646123,43.885979
49.687964,60.309778,186.367664,169.159810,116.987885,94.864018,28.990979,14.209038,183.073585,3.254718,58.625350,50.455134,168.062947,187.735840,165.511455,183.290459,117.557696,182.058659,-0.000700,-1.597066,32.000000,-235.798895,183.426525,-0.024185,30.898077,0.677373,363770.606511,0.953999,20.394615,0.972803,3.742970,0.061787,0.064273,202.475271,32.000000,221.564994,196.342424,181.601168,179.777206,32.000000,173.482617,72.681889,68.796984,106.746802,50.873418,55.514599,78.987342,10.400310,34.810127,36.575642,59.641540,43.877101
49.695450,60.315409,186.156124,169.158297,117.010588,94.863968,29.062044,14.209151,183.076822,3.254475,58.628922,50.456701,168.061320,187.739690,165.514180,183.293300,117.556998,182.057813,-0.000701,-1.597638,32.000000,-235.798769,183.427721,-0.024155,30.901594,0.677910,363798.531937,0.953133,20.376089,0.974499,3.747178,0.072624,0.069212,202.491279,32.000000,221.562384,196.303552,181.653185,179.808330,32.000000,173.455404,72.681439,68.797733,106.747126,50.873418,55.442556,78.987342,10.400253,34.810127,36.585266,59.647982,43.832421
49.709723,60.319308,186.007403,169.157502,116.953564,94.864081,29.016191,14.209241,183.079968,3.254158,58.627616,50.461162,168.061767,187.744006,165.514902,183.296549,117.555017,182.057111,-0.000701,-1.598211,32.000000,-235.798679,183.429445,-0.024125,30.904920,0.678330,363807.060827,0.954230,20.365131,0.975230,3.750761,0.074389,0.074134,202.530326,32.000000,221.541001,196.283150,181.770206,179.820085,32.000000,173.449891,72.680681,68.799565,106.747360,50.873418,55.346253,78.987342,10.391886,34.810127,36.598198,59.646880,43.875340
49.711204,60.320803,186.178516,169.157014,116.953519,94.863986,29.015586,14.209338,183.084529,3.254153,58.623805,50.464210,168.065119,187.747762,165.511998,183.301084,117.552266,182.060751,-0.000702,-1.599360,32.000000,-235.798604,183.429554,-0.024117,30.907027,0.677590,363809.916388,0.951753,20.362998,0.975599,3.745939,0.070665,0.063901,202.563214,32.000000,221.520689,196.290889,181.856506,179.804770,32.000000,173.463342,72.679788,68.801323,106.747834,50.873418,55.369880,78.987342,10.390197,34.810127,36.607477,59.640409,44.075633
49.711496,60.319220,186.381506,169.156426,116.955809,94.864054,29.001409,14.209374,183.087806,3.254187,58.625484,50.464342,168.065368,187.750260,165.510368,183.304058,117.551071,182.064721,-0.000701,-1.599357,32.000000,-235.798488,183.429745,-0.024145,30.908329,0.676935,363808.563937,0.952967,20.352100,0.977308,3.741872,0.082868,0.063906,202.573699,32.000000,221.521434,196.313764,178.493088,179.770320,32.000000,173.487948,72.679720,68.802368,106.749211,50.873418,55.522675,78.987342,10.397200,34.810127,36.606935,59.644008,43.922516
49.712433,60.317374,186.315490,169.154703,117.027314,94.864125,29.042726,14.209341,183.092901,3.254318,58.627696,50.465391,168.062732,187.756869,165.507212,183.305257,117.551075,182.065070,-0.000702,-1.601113,32.000000,-235.798581,183.434146,-0.024167,30.909407,0.677342,363814.434551,0.952959,20.352061,0.981472,3.745202,0.071911,0.067496,202.565183,32.000000,221.549680,196.318894,173.368906,179.751901,32.000000,173.502873,72.678756,68.803228,106.749529,50.873418,55.526336,78.987342,10.398039,34.810127,36.606005,59.646437,43.806375
49.713053,60.315912,186.522206,169.153283,117.014937,94.864117,29.013737,14.209284,183.098326,3.254845,58.619858,50.469801,168.059917,187.761226,165.504197,183.308883,117.552360,182.067543,-0.000702,-1.601636,32.000000,-235.798505,183.438867,-0.024018,30.910274,0.677872,363814.581155,0.953415,20.350174,0.984211,3.749264,0.064450,0.065655,202.549330,32.000000,221.584486,196.305474,168.200102,179.754562,32.000000,173.504134,72.677461,68.804843,106.749250,50.873418,55.593403,78.987342,10.408440,34.810127,36.605282,59.646851,43.980036
49.709873,60.313636,186.369971,169.151942,116.898724,94.864251,28.995432,14.209322,183.105343,3.254563,58.608979,50.475591,168.057871,187.765542,165.504473,183.312776,117.552051,182.069093,-0.000700,-1.603361,32.000000,-235.798464,183.439267,-0.024068,30.913002,0.677652,363811.930765,0.952035,20.347357,0.984343,3.747865,0.069263,0.064948,202.545272,32.000000,221.599597,196.271834,164.737256,179.777678,32.000000,173.480449,72.676690,68.807036,106.748448,50.873418,55.620028,78.987342,10.415978,34.810127,36.605364,59.646123,44.042985
49.714041,60.309349,186.239193,169.150454,116.927482,94.864201,29.024432,14.209205,183.112656,3.254581,58.588674,50.480014,168.058202,187.771216,165.507823,183.318877,117.550187,182.074650,-0.000700,-1.602735,32.000000,-235.798603,183.445295,-0.024057,30.916897,0.678193,363807.636218,0.952970,20.345252,0.984019,3.751976,0.067199,0.071023,202.558825,32.000000,221.597730,196.241911,168.185257,179.799376,32.000000,173.452545,72.676122,68.809159,106.749549,50.873418,55.511063,78.987342,10.419199,34.810127,36.599000,59.651178,44.002119
49.719823,60.301921,186.277219,169.148513,116.945803,94.876085,29.012162,14.209217,183.119416,3.254269,58.557097,50.484171,168.059117,187.781725,165.511203,183.328061,117.545233,182.080021,-0.000699,-1.600986,32.000000,-235.798635,183.452952,-0.024055,30.919666,0.677751,363808.254345,0.953634,20.346273,0.984929,3.749154,0.074070,0.072775,202.593182,32.000000,221.582525,196.224898,173.342930,179.802948,32.000000,173.438138,72.676358,68.811141,106.751243,50.873418,55.519776,78.987342,10.415391,34.810127,36.588135,59.644107,44.049294
49.713067,60.288888,186.317560,169.145536,116.941027,94.888368,29.011641,14.209097,183.126208,3.254278,58.530654,50.486030,168.061684,187.793348,165.510801,183.337605,117.542976,182.083494,-0.000700,-1.599220,32.000000,-235.798735,183.461881,-0.023982,30.921335,0.677244,363803.275592,0.952582,20.337666,0.988953,3.746209,0.072876,0.083765,202.617037,32.000000,221.571537,196.221259,178.443914,179.788124,32.000000,173.451448,72.676291,68.813625,106.752666,50.873418,55.540621,78.987342,10.425638,34.810127,36.569008,59.649181,43.904321
49.704192,60.274092,186.299746,169.141768,116.936117,94.888572,28.985973,14.208943,183.133673,3.253975,58.524839,50.484266,168.061474,187.802230,165.508472,183.345243,117.541025,182.085075,-0.000700,-1.597450,32.000000,-235.798994,183.466936,-0.023993,30.921129,0.677286,363844.509418,0.952964,20.324244,0.995994,3.746538,0.068358,0.066911,202.619463,32.000000,221.576353,196.239434,181.779484,179.752055,32.000000,173.496711,72.675959,68.815979,106.754821,50.873418,55.558193,78.987342,10.443355,34.810127,36.537826,59.645375,43.796324
49.710943,60.261380,186.317715,169.137457,116.961164,94.888609,29.010920,14.208950,183.135370,3.253898,58.543585,50.480171,168.055665,187.803328,165.507359,183.347136,117.538513,182.086657,-0.000701,-1.595680,32.000000,-235.798997,183.466478,-0.023985,30.919779,0.677505,363884.387405,0.953214,20.318214,0.999601,3.747859,0.070127,0.064886,202.603016,32.000000,221.598329,196.258130,181.672484,179.724826,32.000000,173.519416,72.675143,68.818808,106.756993,50.873418,55.551041,78.987342,10.447401,34.810127,36.513168,59.645611,43.834768
49.706986,60.263829,186.397553,169.133735,117.049324,94.888541,29.000286,14.208911,183.131318,3.253920,58.578462,50.477289,168.048030,187.798626,165.505279,183.342645,117.538744,182.086384,-0.000701,-1.596257,32.000000,-235.799019,183.461362,-0.024032,30.919977,0.677546,363877.264672,0.954210,20.312619,1.002167,3.748170,0.075140,0.063908,202.578465,32.000000,221.632621,196.259304,181.565504,179.723534,32.000000,173.509600,72.674916,68.821402,106.757911,50.873418,55.597404,78.987342,10.450872,34.810127,36.509940,59.642248,43.881357
49.698400,60.275857,186.304123,169.131878,117.118773,94.888808,29.031434,14.208966,183.126345,3.254163,58.615913,50.475194,168.043833,187.792675,165.503039,183.338341,117.538742,182.080790,-0.000700,-1.597987,32.000000,-235.799063,183.456747,-0.024039,30.920550,0.677518,363861.818409,0.953215,20.292908,1.005293,3.748022,0.076202,0.067244,202.564950,32.000000,221.657845,196.234129,181.517566,179.751402,32.000000,173.474609,72.675279,68.823407,106.758446,50.873418,55.607055,78.987342,10.465854,34.810127,36.527685,59.645129,44.024056
49.693511,60.293447,186.246949,169.131360,117.116549,94.888971,29.020152,14.209004,183.121604,3.254403,58.648742,50.477464,168.043084,187.787274,165.503833,183.332661,117.537886,182.078413,-0.000701,-1.599723,32.000000,-235.798952,183.451855,-0.024012,30.922621,0.677784,363866.651511,0.953654,20.299459,1.004956,3.749927,0.074735,0.069082,202.574854,32.000000,221.663706,196.201810,181.559022,179.782450,32.000000,173.452776,72.676143,68.825581,106.758949,50.873418,55.536288,78.987342,10.478793,34.810127,36.565940,59.642907,44.028018
49.696568,60.312582,186.221004,169.131654,117.104453,94.889055,28.991390,14.208763,183.117885,3.254031,58.665775,50.478217,168.043542,187.782150,165.503911,183.327203,117.535563,182.075445,-0.000701,-1.601501,32.000000,-235.799079,183.449688,-0.024041,30.924848,0.677647,363888.459372,0.952844,20.320390,1.002785,3.748695,0.070169,0.068280,202.607437,32.000000,221.645642,196.185817,181.667198,179.786440,32.000000,173.451164,72.676953,68.826440,106.757835,50.873418,55.529016,78.987342,10.488580,34.810127,36.609285,59.653174,44.013051
49.707305,60.324931,186.135171,169.132687,117.126015,94.893000,29.018169,14.208747,183.117706,3.253849,58.667803,50.478734,168.045111,187.783092,165.498956,183.325481,117.534028,182.072689,-0.000702,-1.602658,32.000000,-235.799234,183.447035,-0.024039,30.927524,0.677534,363915.473240,0.953364,20.343049,1.002715,3.747913,0.079457,0.065979,202.638431,32.000000,221.629071,196.193237,181.754187,179.771670,32.000000,173.458139,72.677406,68.826301,106.754929,50.873418,55.504476,78.987342,10.483078,34.810127,36.643157,59.645975,44.009383
49.700917,60.330477,186.186423,169.133418,117.126689,94.896897,28.979064,14.208863,183.116988,3.253442,58.666248,50.480731,168.046959,187.783242,165.494311,183.325216,117.531882,182.071174,-0.000703,-1.602656,32.000000,-235.799028,183.446202,-0.024048,30.929079,0.677414,363941.248665,0.954294,20.359012,1.003886,3.747160,0.072053,0.063058,202.646747,32.000000,221.635103,196.216265,181.745497,179.745113,32.000000,173.484052,72.677307,68.826496,106.753008,50.873418,55.471576,78.987342,10.489305,34.810127,36.665081,59.643871,43.877908
49.698453,60.330273,186.029317,169.133430,117.155256,94.897002,29.015237,14.208973,183.116209,3.253360,58.663624,50.483843,168.044619,187.783316,165.492208,183.325013,117.530706,182.067304,-0.000701,-1.602650,32.000000,-235.799059,183.449236,-0.024046,30.930951,0.677043,363966.768481,0.953258,20.360230,1.004350,3.744624,0.068652,0.063222,202.623432,32.000000,221.684779,196.225185,181.583068,179.731269,32.000000,173.505372,72.677349,68.827436,106.752202,50.873418,55.462117,78.987342,10.508703,34.810127,36.671799,59.643202,43.892949
49.713432,60.328163,185.963673,169.132603,117.100718,94.909222,29.022720,14.208937,183.116113,3.253365,58.657318,50.487480,168.043399,187.783752,165.492999,183.324764,117.529539,182.063626,-0.000701,-1.602048,32.000000,-235.799126,183.450133,-0.024056,30.932469,0.677262,363997.068591,0.954732,20.372398,1.005908,3.746137,0.064121,0.068578,202.602018,32.000000,221.727885,196.209454,181.503063,179.751505,32.000000,173.505990,72.678570,68.829415,106.750294,50.873418,55.382631,78.987342,10.498259,34.810127,36.669498,59.649044,44.055971
49.718087,60.326729,185.978694,169.131250,117.117698,94.921299,29.011888,14.208933,183.117156,3.253114,58.636689,50.490131,168.042236,187.787090,165.494040,183.328015,117.527464,182.062389,-0.000702,-1.602618,32.000000,-235.799197,183.450965,-0.024058,30.935609,0.677099,364003.685454,0.953387,20.378272,1.006021,3.745048,0.069179,0.067336,202.593487,32.000000,221.743451,196.185452,181.483238,179.776030,32.000000,173.471167,72.679109,68.830804,106.747660,50.873418,55.362829,78.987342,10.498296,34.810127,36.669338,59.647745,43.973799
49.724385,60.321741,186.046453,169.129242,117.090117,94.934238,29.027157,14.208987,183.121960,3.253095,58.596042,50.498298,168.040974,187.788718,165.497372,183.330430,117.524599,182.066320,-0.000704,-1.602635,32.000000,-235.799197,183.458069,-0.024081,30.938125,0.676506,364036.829150,0.953151,20.357111,1.005317,3.740713,0.068015,0.070448,202.613090,32.000000,221.734428,196.164740,181.555141,179.799848,32.000000,173.422619,72.679204,68.829217,106.744621,50.873418,55.403433,78.987342,10.498028,34.810127,36.664117,59.646624,44.031833
49.733607,60.310396,186.122660,169.126147,117.068326,94.955259,29.019236,14.209138,183.127818,3.252748,58.560157,50.502773,168.041028,187.788111,165.500432,183.333031,117.522314,182.070084,-0.000702,-1.601480,32.000000,-235.799097,183.460966,-0.024082,30.939510,0.676498,364081.536089,0.953526,20.350851,1.006912,3.740665,0.070839,0.059766,202.645449,32.000000,221.720322,196.157324,181.674146,179.792268,32.000000,173.415871,72.678110,68.828067,106.740796,50.873418,55.452062,78.987342,10.493325,34.810127,36.649561,59.647175,44.015839
49.735408,60.296555,186.093016,169.122147,117.075951,94.963364,29.016337,14.209224,183.134467,3.252733,58.538288,50.503768,168.039358,187.792663,165.500464,183.335759,117.521243,182.073018,-0.000704,-1.600324,32.000000,-235.799085,183.463842,-0.024034,30.941820,0.676640,364126.062691,0.953009,20.339337,1.011305,3.741554,0.070445,0.059468,202.659109,32.000000,221.716676,196.168210,181.751835,179.776742,32.000000,173.445404,72.678555,68.828456,106.738503,50.873418,55.500210,78.987342,10.491066,34.810127,36.621363,59.647824,44.059566
49.729364,60.284083,185.975031,169.117425,117.071353,94.963432,29.036795,14.209017,183.140448,3.252509,58.518603,50.506050,168.037137,187.798841,165.497862,183.341939,117.518761,182.075272,-0.000706,-1.600321,32.000000,-235.799461,183.467387,-0.024016,30.944159,0.676833,364190.367719,0.953258,20.318433,1.015052,3.742392,0.061316,0.065982,202.655744,32.000000,221.727962,196.192390,181.703032,179.744834,32.000000,173.491498,72.678997,68.829191,106.736373,50.873418,55.391027,78.987342,10.499278,34.810127,36.597414,59.646103,44.065655
49.725734,60.273094,186.005405,169.112997,117.077105,94.975678,29.025149,14.209004,183.147900,3.252917,58.509067,50.507486,168.030926,187.801846,165.494677,183.347816,117.518544,182.077525,-0.000707,-1.600322,32.000000,-235.799500,183.470290,-0.024009,30.946199,0.676707,364205.208260,0.953361,20.302728,1.017264,3.741661,0.077530,0.071387,202.628202,32.000000,221.761877,196.202551,181.578755,179.724858,32.000000,173.502519,72.678758,68.829183,106.733444,50.873418,55.386130,78.987342,10.509543,34.810127,36.575464,59.652791,43.957805
49.727107,60.264875,186.039298,169.108484,117.085102,94.979678,29.026954,14.209208,183.150858,3.252849,58.501085,50.505851,168.027683,187.807541,165.492986,183.355426,117.519922,182.083275,-0.000708,-1.600355,32.000000,-235.799325,183.474487,-0.024014,30.948013,0.676382,364199.110599,0.952786,20.296518,1.020620,3.739743,0.072615,0.074109,202.604864,32.000000,221.804555,196.190517,181.477573,179.739046,32.000000,173.480344,72.679470,68.831586,106.730646,50.873418,55.412838,78.987342,10.514741,34.810127,36.557418,59.645149,44.041077
49.717163,60.259185,186.071477,169.104350,117.143047,94.991714,29.017668,14.209235,183.153644,3.252918,58.498372,50.506911,168.024327,187.809943,165.492199,183.357758,117.518965,182.087305,-0.000709,-1.599780,32.000000,-235.799334,183.474772,-0.024003,30.949842,0.676529,364235.773809,0.953340,20.289292,1.021714,3.740627,0.073598,0.065883,202.593342,32.000000,221.825942,196.153943,181.451417,179.767160,32.000000,173.450484,72.678766,68.832533,106.726439,50.873418,55.420274,78.987342,10.527113,34.810127,36.545198,59.640655,44.055457
49.720423,60.255780,186.153082,169.101056,117.158556,95.003870,29.026334,14.209170,183.155621,3.253372,58.503142,50.504916,168.023249,187.809956,165.494128,183.354511,117.516937,182.091458,-0.000710,-1.598025,32.000000,-235.799400,183.475372,-0.023934,30.950352,0.676580,364237.325101,0.953271,20.279649,1.022569,3.741205,0.064710,0.061881,202.610576,32.000000,221.823268,196.128644,181.523962,179.798624,32.000000,173.421832,72.678589,68.833386,106.722846,50.873418,55.477096,78.987342,10.533615,34.810127,36.540233,59.651473,43.896397
49.728517,60.257420,186.053218,169.098728,117.106661,95.004224,29.015896,14.209185,183.151835,3.253598,58.516517,50.503017,168.021794,187.808203,165.493601,183.351430,117.514120,182.091451,-0.000711,-1.597983,32.000000,-235.799341,183.472067,-0.023960,30.951382,0.676830,364285.474959,0.953893,20.284265,1.025092,3.742600,0.068226,0.065897,202.642218,32.000000,221.805511,196.124572,181.638057,179.800496,32.000000,173.410334,72.677995,68.833877,106.718046,50.873418,55.411152,78.987342,10.528829,34.810127,36.542407,59.647706,43.797938
49.726347,60.262963,186.342825,169.097090,117.065761,95.004206,29.020985,14.209050,183.149356,3.254085,58.539077,50.503857,168.023044,187.804126,165.491149,183.348005,117.513979,182.089124,-0.000712,-1.599175,32.000000,-235.799493,183.470745,-0.023995,30.953328,0.677081,364329.021499,0.953653,20.277481,1.028734,3.743996,0.083390,0.071163,202.661944,32.000000,221.794421,196.138375,181.711747,179.781119,32.000000,173.421465,72.677924,68.834101,106.714585,50.873418,55.535493,78.987342,10.531728,34.810127,36.552328,59.645444,43.834328
49.721624,60.271015,186.322676,169.096448,117.008354,94.992204,29.025510,14.209093,183.150324,3.254304,58.558826,50.504990,168.021121,187.803773,165.485188,183.347761,117.513727,182.084314,-0.000713,-1.600922,32.000000,-235.799383,183.470568,-0.024040,30.955899,0.676687,364332.174299,0.953833,20.270734,1.031549,3.741379,0.069808,0.067081,202.656368,32.000000,221.810700,196.165849,181.687203,179.750665,32.000000,173.457333,72.678245,68.835604,106.712556,50.873418,55.618300,78.987342,10.542552,34.810127,36.570609,59.641510,43.847021
49.718406,60.280182,186.306266,169.097112,116.991264,94.988086,29.022103,14.209164,183.151794,3.255188,58.573119,50.507483,168.016250,187.803386,165.480041,183.347542,117.513433,182.083306,-0.000714,-1.602673,32.000000,-235.799225,183.473885,-0.024040,30.959889,0.677482,364340.444428,0.953725,20.278525,1.030786,3.747366,0.073481,0.067643,202.632648,32.000000,221.839197,196.175131,181.569434,179.734297,32.000000,173.480442,72.678440,68.837112,106.710086,50.873418,55.606853,78.987342,10.550804,34.810127,36.592526,59.642808,43.979155
49.723099,60.285722,186.306989,169.097894,117.008876,94.988097,28.958359,14.209108,183.153894,3.255806,58.569944,50.513617,168.013929,187.805658,165.477009,183.349871,117.514713,182.085528,-0.000714,-1.602693,32.000000,-235.799273,183.475767,-0.023945,30.964676,0.677361,364308.304938,0.953576,20.291471,1.029168,3.747317,0.070598,0.067607,202.602877,32.000000,221.873481,196.168042,181.457286,179.741943,32.000000,173.480509,72.678627,68.839818,106.708656,50.873418,55.603941,78.987342,10.550367,34.810127,36.609370,59.642140,44.059052
49.713570,60.286783,186.333464,169.097779,117.066354,94.996206,29.021306,14.209202,183.158667,3.256416,58.551983,50.517509,168.012787,187.808680,165.476541,183.353549,117.514622,182.088980,-0.000714,-1.603873,32.000000,-235.799147,183.480567,-0.023903,30.969516,0.677260,364306.720506,0.953737,20.303975,1.029072,3.747229,0.077622,0.072053,202.587715,32.000000,221.890344,196.145824,181.430681,179.766845,32.000000,173.445261,72.679475,68.842249,106.708015,50.873418,55.628052,78.987342,10.562882,34.810127,36.618920,59.645257,44.021341
49.724874,60.282436,186.191224,169.096818,117.114713,95.008439,29.000960,14.209222,183.162540,3.257141,58.517935,50.519294,168.011033,187.811899,165.478185,183.358589,117.511682,182.092510,-0.000715,-1.602150,32.000000,-235.799144,183.488162,-0.023919,30.974384,0.677110,364307.578496,0.955751,20.304650,1.028654,3.746890,0.069602,0.067345,202.593211,32.000000,221.887388,196.117987,181.502379,179.796789,32.000000,173.408527,72.680414,68.843383,106.707288,50.873418,55.584971,78.987342,10.567614,34.810127,36.618939,59.646703,44.019434
49.739344,60.271751,186.074148,169.095062,117.065851,95.020677,29.017552,14.209127,183.165692,3.258095,58.490983,50.521806,168.011686,187.818562,165.479237,183.363122,117.510300,182.094641,-0.000715,-1.600399,32.000000,-235.799259,183.495300,-0.023926,30.978943,0.677251,364347.329868,0.953963,20.315587,1.030085,3.748141,0.082579,0.069788,202.618844,32.000000,221.872896,196.107905,184.959718,179.813055,32.000000,173.403616,72.679983,68.844189,106.706370,50.873418,55.493037,78.987342,10.553556,34.810127,36.598674,59.650637,43.985391
49.745942,60.258784,186.142637,169.092684,117.004042,95.028931,29.049541,14.209043,183.169471,3.258747,58.472438,50.523073,168.010888,187.820730,165.478227,183.370434,117.510053,182.101569,-0.000715,-1.598643,32.000000,-235.799350,183.499547,-0.023832,30.982743,0.676690,364386.427751,0.954506,20.299524,1.034397,3.744428,0.067047,0.073706,202.632091,32.000000,221.857044,196.117884,190.044958,179.794710,32.000000,173.418633,72.679443,68.844473,106.704911,50.873418,55.511477,78.987342,10.548102,34.810127,36.575070,59.645218,43.886125
49.740167,60.247970,186.178870,169.089639,116.981953,95.029018,29.013135,14.209130,183.173807,3.259260,58.469938,50.523368,168.009887,187.826336,165.478664,183.374481,117.508187,182.105140,-0.000716,-1.599202,32.000000,-235.799305,183.503813,-0.023758,30.985262,0.676157,364412.134357,0.953751,20.273846,1.036607,3.740985,0.066250,0.064761,202.620567,32.000000,221.862104,196.152039,195.080050,179.752337,32.000000,173.452022,72.679661,68.846097,106.704530,50.873418,55.538507,78.987342,10.550219,34.810127,36.552027,59.642907,44.014738
49.737061,60.240845,186.265400,169.086396,116.976390,95.029033,29.015109,14.209001,183.176281,3.260120,58.479747,50.524411,168.002986,187.826914,165.476048,183.375373,117.510346,182.108428,-0.000717,-1.597475,32.000000,-235.799522,183.506683,-0.023719,30.985907,0.676217,364423.892259,0.952612,20.254042,1.039547,3.741866,0.076143,0.068490,202.586788,32.000000,221.895769,196.169642,200.083124,179.731984,32.000000,173.459519,72.679698,68.846637,106.703831,50.873418,55.572248,78.987342,10.559993,34.810127,36.533478,59.647657,44.025743
49.737672,60.238941,186.275512,169.083421,116.969274,95.036839,29.016252,14.209031,183.177105,3.260731,58.497080,50.522181,167.996642,187.824479,165.471359,183.376752,117.513170,182.110007,-0.000717,-1.598097,32.000000,-235.799518,183.507643,-0.023780,30.985058,0.676312,364418.352922,0.953903,20.249211,1.042801,3.743029,0.068330,0.069154,202.555566,32.000000,221.935692,196.158939,201.687639,179.738041,32.000000,173.442696,72.680415,68.847515,106.702977,50.873418,55.628362,78.987342,10.565437,34.810127,36.531546,59.641845,43.873359
49.745347,60.245008,186.209756,169.081648,116.971637,95.025002,29.031772,14.208994,183.175772,3.261372,58.522087,50.521420,167.994478,187.821729,165.470828,183.376665,117.514458,182.109568,-0.000719,-1.599867,32.000000,-235.799492,183.506939,-0.023773,30.984518,0.676562,364408.414747,0.953886,20.245304,1.041918,3.745002,0.077691,0.078830,202.537947,32.000000,221.949432,196.131030,201.657644,179.764213,32.000000,173.424692,72.680060,68.847312,106.701496,50.873418,55.534117,78.987342,10.561930,34.810127,36.540926,59.642356,44.066829
49.747052,60.257000,186.310566,169.080900,116.922384,95.020945,29.015909,14.208986,183.173271,3.261496,58.548340,50.521580,167.992927,187.816417,165.470331,183.375429,117.513163,182.110121,-0.000718,-1.601657,32.000000,-235.799426,183.504184,-0.023759,30.984201,0.676649,364430.137612,0.953909,20.242766,1.039708,3.745159,0.075311,0.067473,202.548967,32.000000,221.935948,196.109206,201.741964,179.791618,32.000000,173.398837,72.680095,68.847393,106.700193,50.873418,55.634992,78.987342,10.560376,34.810127,36.562320,59.646044,44.009162
49.750628,60.271227,186.241753,169.081158,116.868299,95.020793,29.041551,14.208903,183.170539,3.262061,58.562360,50.523083,167.993970,187.809452,165.469383,183.372448,117.510968,182.110078,-0.000720,-1.603400,32.000000,-235.799555,183.501824,-0.023727,30.983979,0.676314,364384.807286,0.953134,20.240882,1.038250,3.743260,0.070278,0.068169,202.573868,32.000000,221.909155,196.105274,196.707639,179.795139,32.000000,173.385384,72.678278,68.846128,106.697757,50.873418,55.615886,78.987342,10.561435,34.810127,36.596440,59.642808,43.858759
49.750221,60.283997,186.134166,169.082401,116.850079,95.020745,29.016419,14.208933,183.169515,3.262684,58.564050,50.528441,167.996841,187.807432,165.463760,183.372179,117.509834,182.110431,-0.000719,-1.605138,32.000000,-235.799555,183.503414,-0.023754,30.983974,0.676571,364384.852376,0.953608,20.251108,1.039759,3.745158,0.071851,0.066642,202.588267,32.000000,221.894137,196.122303,191.699061,179.774278,32.000000,173.396508,72.677537,68.845580,106.696526,50.873418,55.571009,78.987342,10.561221,34.810127,36.626032,59.645611,43.926111
49.766610,60.286651,185.937543,169.083519,116.795842,95.020635,29.013297,14.208920,183.172539,3.263178,58.557935,50.530351,167.998683,187.810089,165.458922,183.376278,117.509653,182.112047,-0.000721,-1.605152,32.000000,-235.799518,183.507517,-0.023724,30.983222,0.676373,364403.360577,0.952726,20.261628,1.041937,3.743506,0.063273,0.065033,202.580831,32.000000,221.902612,196.143913,191.665597,179.748859,32.000000,173.431142,72.676754,68.846093,106.695933,50.873418,55.391530,78.987342,10.553293,34.810127,36.641364,59.648454,43.898524
49.774582,60.284233,186.115504,169.083729,116.721871,95.020452,29.028798,14.208941,183.174240,3.263445,58.554798,50.526994,167.998331,187.813773,165.455376,183.381516,117.509159,182.116695,-0.000723,-1.605175,32.000000,-235.799405,183.511600,-0.023627,30.980954,0.676104,364421.220363,0.953591,20.274821,1.043209,3.741374,0.070647,0.071751,202.546982,32.000000,221.928704,196.150926,191.531566,179.731516,32.000000,173.459149,72.675797,68.846690,106.696065,50.873418,55.484953,78.987342,10.540393,34.810127,36.644144,59.640242,43.891481
49.772404,60.279553,186.100859,169.083264,116.714068,95.020454,29.019634,14.208981,183.174107,3.263953,58.551919,50.523782,167.995209,187.815209,165.453558,183.383112,117.510130,182.118382,-0.000723,-1.605199,32.000000,-235.799396,183.511641,-0.023610,30.977199,0.675380,364413.283741,0.953354,20.260498,1.044018,3.736191,0.071288,0.070255,202.506470,32.000000,221.961638,196.141614,191.423650,179.741574,32.000000,173.443388,72.674289,68.847145,106.695899,50.873418,55.533513,78.987342,10.545936,34.810127,36.636098,59.648896,43.877468
49.774450,60.275422,185.990319,169.082356,116.722233,95.020577,28.995601,14.209003,183.172723,3.264753,58.561835,50.520645,167.992256,187.813805,165.452023,183.384680,117.511373,182.116048,-0.000724,-1.605170,32.000000,-235.799449,183.508147,-0.023598,30.972487,0.675815,364404.710366,0.952670,20.249825,1.046318,3.739168,0.074161,0.068872,202.485473,32.000000,221.976349,196.118031,191.393308,179.764322,32.000000,173.403526,72.673015,68.848358,106.697025,50.873418,55.482382,78.987342,10.539703,34.810127,36.629767,59.644234,43.904321
49.778561,60.279256,186.246953,169.082130,116.689485,95.016711,29.015334,14.209060,183.170363,3.265370,58.594352,50.514289,167.991145,187.806193,165.454862,183.380860,117.510569,182.113565,-0.000724,-1.604595,32.000000,-235.799306,183.505784,-0.023605,30.966379,0.675871,364398.443134,0.953004,20.247400,1.046002,3.739037,0.061705,0.064348,202.485508,32.000000,221.975340,196.088029,191.450300,179.792276,32.000000,173.366867,72.670791,68.849336,106.699442,50.873418,55.577289,78.987342,10.537160,34.810127,36.634715,59.647303,43.874020
49.781330,60.292960,186.257125,169.083029,116.682330,95.004662,29.014590,14.208921,183.162956,3.265979,58.643823,50.509096,167.990615,187.796553,165.455161,183.372405,117.511536,182.106482,-0.000724,-1.606354,32.000000,-235.799596,183.498501,-0.023626,30.962213,0.675639,364390.360818,0.953742,20.241151,1.043852,3.736662,0.082152,0.081414,202.509650,32.000000,221.947405,196.075382,191.572655,179.797109,32.000000,173.361934,72.669256,68.849909,106.702883,50.873418,55.646288,78.987342,10.534746,34.810127,36.655856,59.645336,43.990087
49.779520,60.313908,186.101876,169.085594,116.685359,94.992380,29.035429,14.208816,183.152526,3.266422,58.692284,50.501750,167.995918,187.785539,165.450811,183.363057,117.512568,182.098598,-0.000725,-1.606379,32.000000,-235.799559,183.488374,-0.023657,30.958329,0.676410,364378.738694,0.952978,20.240726,1.043691,3.741509,0.063956,0.065823,202.523776,32.000000,221.923985,196.088405,191.658071,179.778486,32.000000,173.385100,72.667522,68.850744,106.706171,50.873418,55.517644,78.987342,10.532942,34.810127,36.698142,59.649565,43.882897
49.765863,60.339472,186.110964,169.090367,116.786586,94.980218,29.011854,14.208896,183.143668,3.266917,58.740926,50.498278,167.997060,187.776440,165.445809,183.353386,117.512755,182.091112,-0.000725,-1.607526,32.000000,-235.799470,183.476648,-0.023634,30.954686,0.676435,364345.424542,0.952858,20.251563,1.039972,3.741506,0.060756,0.061198,202.516051,32.000000,221.922115,196.122718,191.629191,179.744267,32.000000,173.406999,72.665239,68.851632,106.710690,50.873418,55.545197,78.987342,10.544278,34.810127,36.755362,59.643497,43.894122
49.760004,60.363157,186.174118,169.096266,116.833476,94.968032,29.001425,14.208874,183.134007,3.267543,58.791719,50.492620,167.996900,187.765897,165.443022,183.341087,117.514098,182.082997,-0.000725,-1.608154,32.000000,-235.799490,183.464691,-0.023611,30.950489,0.676065,364323.324479,0.952142,20.274386,1.035878,3.738523,0.066565,0.070156,202.492243,32.000000,221.943700,196.130455,191.505621,179.728400,32.000000,173.417515,72.663502,68.852481,106.715955,50.873418,55.532804,78.987342,10.560774,34.810127,36.810138,59.647441,44.035428
49.766423,60.387227,186.293607,169.102636,116.884516,94.955831,28.988946,14.208829,183.123416,3.267827,58.844105,50.487750,167.996190,187.755571,165.440235,183.330280,117.516106,182.072014,-0.000725,-1.609913,32.000000,-235.799511,183.451017,-0.023614,30.945874,0.676304,364317.674529,0.953145,20.314093,1.032782,3.739731,0.069880,0.062415,202.461593,32.000000,221.979834,196.115686,191.378579,179.736667,32.000000,173.421208,72.662177,68.855417,106.721253,50.873418,55.649529,78.987342,10.554732,34.810127,36.864199,59.652437,43.857586
49.768710,60.412454,186.095120,169.109616,116.887406,94.938125,29.037640,14.208704,183.110992,3.268706,58.894514,50.481792,167.999449,187.744639,165.437343,183.320366,117.517568,182.060600,-0.000725,-1.611094,32.000000,-235.799665,183.435533,-0.023648,30.943001,0.676600,364301.444302,0.953548,20.343848,1.028286,3.741441,0.068225,0.066715,202.445356,32.000000,221.990251,196.090129,191.341776,179.766838,32.000000,173.409916,72.660408,68.857254,106.725848,50.873418,55.608429,78.987342,10.555570,34.810127,36.919292,59.652840,43.906522
49.770889,60.439608,186.003316,169.117347,116.852240,94.913678,29.006108,14.208687,183.098400,3.269274,58.938343,50.480049,168.004597,187.731929,165.437737,183.310435,117.517424,182.048020,-0.000724,-1.612276,32.000000,-235.799633,183.422297,-0.023689,30.940291,0.676915,364275.686166,0.953762,20.361268,1.022010,3.743359,0.069978,0.066140,202.451054,32.000000,221.973687,196.066061,191.396138,179.799445,32.000000,173.379258,72.658692,68.857248,106.728877,50.873418,55.477071,78.987342,10.549097,34.810127,36.980769,59.644461,44.083190
49.762372,60.466515,186.172774,169.125674,116.852051,94.901479,29.048945,14.208773,183.088846,3.269242,58.983346,50.476626,168.010740,187.717381,165.439334,183.297759,117.515457,182.035264,-0.000724,-1.612285,32.000000,-235.799347,183.408780,-0.023681,30.936607,0.676322,364234.469259,0.952000,20.384126,1.016113,3.739199,0.090567,0.067619,202.476915,32.000000,221.947142,196.058690,191.515367,179.807865,32.000000,173.371542,72.656247,68.857837,106.732289,50.873418,55.599593,78.987342,10.557051,34.810127,37.042134,59.640802,43.884291
49.757940,60.492720,186.077467,169.133424,116.861467,94.889123,29.014159,14.208713,183.072834,3.269330,59.023028,50.473018,168.019244,187.704517,165.439335,183.284925,117.514618,182.022512,-0.000722,-1.611129,32.000000,-235.799315,183.395894,-0.023685,30.933741,0.675981,364172.539507,0.952812,20.409024,1.011368,3.737191,0.077091,0.064490,202.496230,32.000000,221.930289,196.073744,191.594298,179.805237,32.000000,173.386547,72.653427,68.859005,106.736060,50.873418,55.559846,78.987342,10.565535,34.810127,37.102811,59.641609,43.815986
