OSU 80 Ton Compressor Load Stand
49.765642,60.517259,186.106841,169.140763,116.824443,94.881016,29.026177,14.208572,183.061645,3.269493,59.057817,50.471480,168.025006,187.689587,165.438477,183.272826,117.513834,182.010426,-0.000721,-1.611713,32.000000,-235.799481,183.384862,-0.023882,30.930716,0.676598,364168.150777,0.951532,20.444752,1.008378,3.741236,0.067868,0.062158,202.491004,32.000000,221.928654,196.098351,191.573893,179.779596,32.000000,173.436622,72.651362,68.859129,106.738159,50.873418,55.565436,78.987342,10.563462,34.810127,37.162222,59.647962,43.905054
49.776704,60.539171,186.035824,169.147855,116.840484,94.872993,29.014889,14.208462,183.050630,3.269652,59.078711,50.473774,168.026999,187.675755,165.437938,183.261521,117.514142,181.998225,-0.000720,-1.612301,32.000000,-235.799567,183.374504,-0.023942,30.927808,0.676417,364157.392207,0.952708,20.475547,1.004261,3.739654,0.070796,0.073746,202.465411,32.000000,221.945223,196.118936,191.451521,179.761413,32.000000,173.462735,72.649843,68.859444,106.741664,50.873418,55.526684,78.987342,10.553179,34.810127,37.213459,59.645405,43.887593
49.775750,60.554316,185.990098,169.153762,116.780247,94.860739,29.027067,14.208455,183.042991,3.269605,59.086260,50.474931,168.028848,187.666169,165.441121,183.253557,117.515912,181.990853,-0.000721,-1.614054,32.000000,-235.799554,183.369393,-0.023873,30.926639,0.676461,364152.425584,0.952132,20.492108,1.000347,3.739665,0.067346,0.059694,202.429836,32.000000,221.971158,196.111930,191.339420,179.767296,32.000000,173.456267,72.647201,68.860235,106.743759,50.873418,55.475008,78.987342,10.551714,34.810127,37.255271,59.646359,44.036528
49.773188,60.564877,186.224881,169.158622,116.849795,94.856391,29.008207,14.208575,183.037446,3.269900,59.075948,50.479400,168.033344,187.658583,165.443942,183.246643,117.516875,181.984443,-0.000720,-1.613529,32.000000,-235.799438,183.364286,-0.023643,30.925739,0.676174,364139.489192,0.952244,20.502564,0.995297,3.737407,0.067985,0.067642,202.408896,32.000000,221.981151,196.086610,191.296127,179.794811,32.000000,173.439452,72.645805,68.862951,106.746018,50.873418,55.559168,78.987342,10.551553,34.810127,37.287536,59.648178,43.947827
49.786310,60.570378,186.103017,169.162434,116.909417,94.856477,29.021331,14.208760,183.034882,3.270016,59.052693,50.479892,168.039721,187.652196,165.452213,183.244524,117.514817,181.982888,-0.000719,-1.612328,32.000000,-235.799424,183.362719,-0.023617,30.924855,0.676025,364108.338138,0.951780,20.518696,0.990660,3.736560,0.090447,0.066200,202.421087,32.000000,221.970250,196.059092,191.370230,179.833999,32.000000,173.423472,72.644489,68.864699,106.749648,50.873418,55.624168,78.987342,10.547270,34.810127,37.310132,59.653882,43.914225
49.802105,60.570345,185.833542,169.165199,116.899041,94.856564,29.009123,14.208970,183.030310,3.269878,59.028372,50.481004,168.045674,187.651001,165.458233,183.241706,117.512583,181.982236,-0.000719,-1.611164,32.000000,-235.799252,183.363209,-0.023594,30.923648,0.676718,364105.050055,0.952435,20.531910,0.987206,3.741470,0.081821,0.072418,202.451717,32.000000,221.936457,196.048859,191.492926,179.846617,32.000000,173.431607,72.641759,68.865372,106.751831,50.873418,55.437574,78.987342,10.526550,34.810127,37.315094,59.645247,44.076294
49.799885,60.564854,185.664660,169.165426,116.902335,94.856674,29.034901,14.208861,183.027612,3.269643,59.008459,50.478644,168.055367,187.648092,165.461823,183.237894,117.510903,181.980237,-0.000718,-1.609914,32.000000,-235.799415,183.360869,-0.023610,30.922119,0.676245,364106.389612,0.951744,20.523825,0.988660,3.738036,0.072715,0.071516,202.477298,32.000000,221.913320,196.066000,191.571424,179.831861,32.000000,173.451966,72.639542,68.867478,106.755359,50.873418,55.296020,78.987342,10.521198,34.810127,37.312300,59.651453,43.907695
49.788956,60.559001,185.653477,169.165014,116.892872,94.856695,29.023948,14.208595,183.022861,3.269035,59.002378,50.476402,168.060143,187.642724,165.463191,183.233879,117.510019,181.978282,-0.000717,-1.608637,32.000000,-235.799667,183.356190,-0.023587,30.919218,0.675335,364099.748782,0.951813,20.507440,0.990640,3.731440,0.078837,0.072218,202.475779,32.000000,221.908908,196.095131,191.558187,179.807639,32.000000,173.486727,72.637265,68.869513,106.757519,50.873418,55.252552,78.987342,10.527518,34.810127,37.305203,59.640202,43.855238
49.786413,60.555200,185.694567,169.164566,116.863730,94.852504,29.006912,14.208435,183.016332,3.268587,59.004764,50.472946,168.060824,187.637355,165.465967,183.227860,117.508828,181.971412,-0.000716,-1.606877,32.000000,-235.799731,183.351839,-0.023548,30.916464,0.674917,364098.364776,0.951002,20.504246,0.991544,3.728215,0.081932,0.075582,202.453741,32.000000,221.923168,196.106550,191.449731,179.794064,32.000000,173.509702,72.635203,68.872099,106.759771,50.873418,55.284649,78.987342,10.535375,34.810127,37.297280,59.642051,44.049881
49.783048,60.555868,185.844807,169.164683,116.747748,94.840496,29.038708,14.208365,183.010913,3.268442,59.019759,50.471702,168.061777,187.631620,165.470786,183.220112,117.510018,181.967354,-0.000714,-1.606281,32.000000,-235.799710,183.344634,-0.023551,30.913455,0.675071,364100.227702,0.951576,20.509707,0.991668,3.728808,0.071641,0.071130,202.425083,32.000000,221.949975,196.095906,191.344503,179.807727,32.000000,173.526450,72.633000,68.875113,106.760299,50.873418,55.322807,78.987342,10.535667,34.810127,37.303601,59.646900,43.850102
49.768338,60.564994,185.963469,169.166019,116.759907,94.828217,29.030050,14.208335,183.007496,3.268312,59.031410,50.472503,168.062758,187.625885,165.473742,183.214794,117.510106,181.962758,-0.000713,-1.606261,32.000000,-235.799694,183.338056,-0.023557,30.910565,0.675242,364083.276971,0.952136,20.508540,0.990188,3.729824,0.069843,0.066519,202.412627,32.000000,221.956758,196.078106,191.304498,179.832416,32.000000,173.515681,72.630608,68.877808,106.759831,50.873418,55.414296,78.987342,10.552557,34.810127,37.321946,59.641137,44.055604
49.767828,60.576071,185.999308,169.168123,116.799501,94.815895,29.001797,14.208446,183.004067,3.267852,59.042845,50.473005,168.064952,187.620772,165.479435,183.210382,117.508905,181.958317,-0.000713,-1.606268,32.000000,-235.799609,183.331982,-0.023542,30.907735,0.675681,364038.317945,0.951046,20.512692,0.987419,3.733094,0.071357,0.070594,202.420979,32.000000,221.945270,196.056186,191.371993,179.862702,32.000000,173.492792,72.628870,68.880093,106.761023,50.873418,55.473555,78.987342,10.555754,34.810127,37.348446,59.642681,43.831027
49.767470,60.587890,185.972126,169.170832,116.849869,94.815777,29.029823,14.208399,183.000459,3.267555,59.054786,50.469735,168.067877,187.614570,165.480987,183.206083,117.508074,181.953942,-0.000712,-1.605685,32.000000,-235.799621,183.327652,-0.023568,30.906239,0.676184,364011.963322,0.951538,20.537052,0.985546,3.736582,0.076379,0.075013,202.453548,32.000000,221.920273,196.052745,186.320185,179.884092,32.000000,173.478847,72.626721,68.882613,106.761900,50.873418,55.441558,78.987342,10.562026,34.810127,37.379200,59.646713,44.044232
49.777375,60.599242,185.950306,169.173983,116.826337,94.815858,29.007055,14.208375,182.997001,3.267345,59.047875,50.469213,168.075854,187.611366,165.481988,183.202863,117.506808,181.950289,-0.000711,-1.605129,32.000000,-235.799598,183.324644,-0.023622,30.905404,0.676283,363980.659462,0.952380,20.548658,0.985021,3.737340,0.094471,0.069783,202.480364,32.000000,221.894387,196.059594,181.306438,179.883296,32.000000,173.492151,72.625110,68.885029,106.761637,50.873418,55.448842,78.987342,10.549941,34.810127,37.408566,59.646841,44.002926
49.781532,60.602895,185.717507,169.176613,116.786242,94.824138,29.029830,14.208342,182.995321,3.267275,59.038555,50.469871,168.081279,187.610805,165.483363,183.202209,117.505920,181.949205,-0.000710,-1.605091,32.000000,-235.799565,183.323348,-0.023650,30.903922,0.676272,363996.326485,0.951496,20.560846,0.984151,3.736821,0.068643,0.075613,202.486119,32.000000,221.886217,196.094156,176.270403,179.858621,32.000000,173.537458,72.622501,68.887406,106.762405,50.873418,55.312150,78.987342,10.543657,34.810127,37.427091,59.642071,43.890307
49.772768,60.602452,185.981371,169.178095,116.762519,94.824377,29.032333,14.208475,182.993806,3.267291,59.034128,50.467897,168.079558,187.607372,165.484505,183.201747,117.506073,181.947039,-0.000710,-1.603900,32.000000,-235.799410,183.322420,-0.023671,30.901654,0.676128,364006.394761,0.952064,20.561940,0.983996,3.735639,0.097597,0.070688,202.467310,32.000000,221.904466,196.117942,171.167779,179.839481,32.000000,173.556357,72.620826,68.890452,106.762469,50.873418,55.352780,78.987342,10.547034,34.810127,37.435828,59.643399,43.884291
49.771414,60.600605,185.823328,169.178862,116.807487,94.824463,29.029193,14.208486,182.991647,3.267553,59.031478,50.467273,168.078841,187.604560,165.486822,183.199635,117.506997,181.942259,-0.000709,-1.603276,32.000000,-235.799380,183.319986,-0.023650,30.899094,0.675531,364041.133084,0.951323,20.561288,0.984464,3.730651,0.070810,0.071383,202.436073,32.000000,221.938768,196.118049,166.001684,179.845954,32.000000,173.547840,72.618496,68.893705,106.762915,50.873418,55.386124,78.987342,10.554750,34.810127,37.435840,59.643320,43.870425
49.769725,60.600045,185.799832,169.179349,116.877083,94.824440,29.022745,14.208519,182.990882,3.267699,59.026405,50.468461,168.080714,187.604878,165.490384,183.196931,117.508101,181.939633,-0.000707,-1.602681,32.000000,-235.799326,183.318820,-0.023593,30.896644,0.676419,364047.609807,0.951426,20.569922,0.983468,3.736609,0.075465,0.074331,202.417390,32.000000,221.951537,196.096258,164.273250,179.871327,32.000000,173.531116,72.617205,68.897476,106.762656,50.873418,55.318032,78.987342,10.555758,34.810127,37.439944,59.643153,43.919067
49.763709,60.601784,185.741886,169.179946,116.906065,94.824511,29.000412,14.208585,182.990124,3.267795,59.023261,50.466779,168.083134,187.605090,165.497484,183.199182,117.507986,181.938285,-0.000705,-1.602676,32.000000,-235.799257,183.316968,-0.023603,30.894457,0.676054,364044.581397,0.951553,20.569477,0.980686,3.733535,0.072151,0.069840,202.424858,32.000000,221.942629,196.068632,164.273250,179.913221,32.000000,173.508303,72.616243,68.900366,106.763399,50.873418,55.316559,78.987342,10.563739,34.810127,37.447313,59.648011,43.809970
49.756159,60.604909,185.943706,169.180660,116.896822,94.824765,29.012369,14.208572,182.989673,3.267996,59.025423,50.465323,168.084836,187.602761,165.500617,183.196700,117.505617,181.937110,-0.000705,-1.601513,32.000000,-235.799198,183.317495,-0.023604,30.892861,0.676058,364042.943631,0.951799,20.570666,0.978560,3.733190,0.099940,0.069739,202.450361,32.000000,221.913610,196.064559,160.924074,179.916268,32.000000,173.511892,72.613993,68.901600,106.764887,50.873418,55.335788,78.987342,10.570236,34.810127,37.457802,59.647362,43.872479
49.748545,60.609097,186.072485,169.181657,116.933205,94.824778,29.024956,14.208506,182.990547,3.267988,59.025989,50.468887,168.090997,187.599950,165.503342,183.195544,117.503114,181.938904,-0.000702,-1.600895,32.000000,-235.799327,183.316305,-0.023641,30.892604,0.676028,364049.543394,0.952663,20.578635,0.978151,3.732477,0.071493,0.074105,202.474163,32.000000,221.886298,196.090220,155.921332,179.898030,32.000000,173.524961,72.612900,68.904050,106.767228,50.873418,55.519728,78.987342,10.581106,34.810127,37.471269,59.645129,43.881357
49.744507,60.614027,185.925886,169.183103,116.945674,94.824681,29.022048,14.208510,182.991943,3.268212,59.028956,50.473809,168.093871,187.597734,165.502566,183.197428,117.502241,181.938609,-0.000699,-1.599128,32.000000,-235.799325,183.317894,-0.023621,30.892597,0.676724,364064.366251,0.952440,20.589581,0.980063,3.737099,0.074791,0.070876,202.480081,32.000000,221.882512,196.126189,150.884494,179.866181,32.000000,173.556892,72.610223,68.906622,106.768533,50.873418,55.438746,78.987342,10.590838,34.810127,37.487144,59.649781,44.070351
49.744489,60.615915,185.970524,169.184414,116.930855,94.824712,29.025210,14.208586,182.995952,3.268089,59.028699,50.476352,168.093579,187.601976,165.500627,183.197034,117.502911,181.941899,-0.000698,-1.597331,32.000000,-235.799282,183.323418,-0.023621,30.893540,0.677189,364078.934868,0.952197,20.601657,0.983264,3.740260,0.069302,0.069571,202.460245,32.000000,221.900661,196.150902,145.776453,179.847758,32.000000,173.592030,72.608497,68.908815,106.770229,50.873418,55.400930,78.987342,10.592785,34.810127,37.498739,59.652732,43.919948
49.740760,60.616160,185.831431,169.185562,116.939526,94.824634,29.024758,14.208683,182.997554,3.268290,59.014166,50.479732,168.094488,187.606569,165.501598,183.199064,117.504451,181.945262,-0.000697,-1.596729,32.000000,-235.799283,183.326897,-0.023624,30.895735,0.676835,364089.468070,0.952389,20.610770,0.984022,3.737616,0.086758,0.070177,202.431386,32.000000,221.927659,196.159840,140.619798,179.850989,32.000000,173.600949,72.607718,68.911701,106.772364,50.873418,55.400780,78.987342,10.600330,34.810127,37.506444,59.645228,44.024790
49.736947,60.613788,185.672296,169.186523,116.988177,94.824618,29.023216,14.208640,183.001903,3.268157,58.991305,50.481665,168.095618,187.612005,165.504222,183.204800,117.503650,181.953620,-0.000697,-1.594970,32.000000,-235.799180,183.331447,-0.023664,30.897128,0.676947,364090.564133,0.952291,20.612678,0.984632,3.738515,0.084370,0.071906,202.411218,32.000000,221.940828,196.147324,140.594794,179.865485,32.000000,173.575759,72.607287,68.916615,106.773415,50.873418,55.258228,78.987342,10.607791,34.810127,37.510651,59.644638,44.069617
49.734057,60.607828,185.716115,169.187271,116.986474,94.824576,29.023255,14.208653,183.008903,3.268247,58.967459,50.487093,168.096340,187.618029,165.512784,183.212395,117.501595,181.959559,-0.000697,-1.594353,32.000000,-235.799139,183.336656,-0.023696,30.899481,0.676558,364090.445328,0.952384,20.616787,0.984398,3.735999,0.061539,0.062244,202.413986,32.000000,221.933885,196.134253,140.648249,179.889453,32.000000,173.536217,72.606449,68.918840,106.773862,50.873418,55.233324,78.987342,10.614957,34.810127,37.503370,59.642966,44.098230
49.731973,60.599427,185.667920,169.186615,117.006261,94.824437,29.026047,14.208586,183.016795,3.267763,58.943289,50.490356,168.099578,187.624243,165.519880,183.222350,117.498685,181.968200,-0.000696,-1.595511,32.000000,-235.799175,183.346518,-0.023636,30.901353,0.676130,364091.487216,0.952509,20.618365,0.988449,3.733086,0.074922,0.066154,202.439395,32.000000,221.910557,196.125642,140.779664,179.895357,32.000000,173.523153,72.605459,68.921285,106.775694,50.873418,55.177409,78.987342,10.620758,34.810127,37.492569,59.647657,44.059933
49.733238,60.590344,185.789632,169.185652,116.999782,94.832261,29.027742,14.208607,183.022092,3.267579,58.923343,50.494367,168.103705,187.633765,165.522012,183.231089,117.496723,181.975618,-0.000694,-1.594335,32.000000,-235.799064,183.357511,-0.023676,30.903041,0.676220,364090.089348,0.952553,20.615399,0.992813,3.734184,0.071115,0.066469,202.460985,32.000000,221.884204,196.145139,140.891373,179.871873,32.000000,173.557857,72.602396,68.924201,106.775324,50.873418,55.278485,78.987342,10.626164,34.810127,37.479238,59.643821,44.036015
49.727490,60.581003,185.562566,169.184408,116.916005,94.840525,29.018871,14.208677,183.027602,3.267621,58.913460,50.498301,168.106257,187.640400,165.523307,183.238926,117.495221,181.985878,-0.000694,-1.594120,32.000000,-235.798940,183.367909,-0.023790,30.905561,0.676056,364086.119144,0.952482,20.609158,0.999082,3.733371,0.067063,0.065822,202.461871,32.000000,221.872796,196.191208,140.903614,179.834615,32.000000,173.598158,72.600286,68.925310,106.776167,50.873418,55.169459,78.987342,10.633338,34.810127,37.464375,59.642366,44.076147
49.728740,60.571827,185.533264,169.182912,116.851075,94.848653,29.012017,14.208716,183.035508,3.267385,58.905975,50.501649,168.105729,187.645648,165.527224,183.245725,117.493915,181.994614,-0.000694,-1.592921,32.000000,-235.798880,183.378367,-0.023932,30.907832,0.676383,364108.193104,0.952456,20.598765,1.003927,3.735724,0.067181,0.069314,202.436992,32.000000,221.889763,196.225938,140.810592,179.801413,32.000000,173.617346,72.599672,68.928083,106.777554,50.873418,55.115829,78.987342,10.639877,34.810127,37.449956,59.645011,44.010483
49.715401,60.566452,185.704503,169.181257,116.882092,94.860949,29.025054,14.208839,183.043036,3.267537,58.898806,50.503488,168.102930,187.653737,165.528669,183.252672,117.493854,182.003404,-0.000693,-1.592323,32.000000,-235.798772,183.388766,-0.023941,30.909730,0.675804,364135.172102,0.952928,20.595381,1.009418,3.731589,0.115137,0.069567,202.404889,32.000000,221.925015,196.235456,140.717111,179.795442,32.000000,173.612682,72.598981,68.932345,106.779661,50.873418,55.243814,78.987342,10.653035,34.810127,37.440858,59.647785,44.048047
49.713208,60.562055,185.526359,169.180050,116.952142,94.873056,29.017576,14.208890,183.050695,3.267800,58.879875,50.508298,168.101607,187.663374,165.532100,183.260593,117.493494,182.013704,-0.000692,-1.591715,32.000000,-235.798673,183.400225,-0.023856,30.912810,0.675701,364156.949792,0.953185,20.584909,1.014119,3.730906,0.073554,0.070390,202.380589,32.000000,221.945868,196.221644,140.678490,179.813283,32.000000,173.591209,72.598412,68.935505,106.781115,50.873418,55.148587,78.987342,10.666219,34.810127,37.435448,59.642602,44.006595
49.733504,60.556864,185.466237,169.179372,116.925143,94.881200,29.026340,14.208940,183.062495,3.268116,58.851489,50.515646,168.101834,187.675406,165.535434,183.270187,117.491036,182.023072,-0.000692,-1.592838,32.000000,-235.798700,183.412784,-0.023888,30.914959,0.676377,364206.854010,0.953148,20.593359,1.017598,3.735352,0.072472,0.075023,202.377947,32.000000,221.935925,196.202145,140.738469,179.830728,32.000000,173.564225,72.598606,68.938167,106.781965,50.873418,55.044161,78.987342,10.655230,34.810127,37.432084,59.649034,44.050248
49.742408,60.549106,185.478811,169.179305,116.928264,94.889354,29.007775,14.209018,183.073238,3.268093,58.825038,50.520498,168.103108,187.688575,165.538527,183.283030,117.488559,182.032732,-0.000693,-1.591667,32.000000,-235.798640,183.424315,-0.023878,30.915246,0.675920,364250.140482,0.953550,20.591236,1.021961,3.731933,0.078223,0.078854,202.400830,32.000000,221.911003,196.202575,140.873711,179.831099,32.000000,173.544273,72.598007,68.940762,106.783202,50.873418,55.056899,78.987342,10.644209,34.810127,37.420473,59.654709,44.058172
49.731405,60.536567,185.409534,169.178338,116.904627,94.901691,29.013023,14.209148,183.084274,3.268143,58.803295,50.522165,168.108581,187.700550,165.538948,183.291860,117.487026,182.043223,-0.000692,-1.590479,32.000000,-235.798600,183.436603,-0.023893,30.914885,0.675502,364265.625709,0.952904,20.565008,1.028059,3.729201,0.078190,0.074449,202.423163,32.000000,221.882695,196.225961,140.983435,179.806494,32.000000,173.553986,72.596296,68.943950,106.783631,50.873418,55.023620,78.987342,10.653498,34.810127,37.401999,59.648031,43.997791
49.728257,60.526424,185.543901,169.177215,116.918864,94.913961,29.011675,14.209230,183.092751,3.268382,58.801454,50.525203,168.109959,187.712665,165.537527,183.303161,117.487093,182.053643,-0.000690,-1.589312,32.000000,-235.798432,183.443550,-0.023898,30.913070,0.675462,364285.942304,0.953388,20.548025,1.034291,3.728786,0.084170,0.071565,202.428165,32.000000,221.882883,196.265486,140.996668,179.775496,32.000000,173.586026,72.596062,68.947420,106.784654,50.873418,55.024320,78.987342,10.666265,34.810127,37.382576,59.648758,44.080696
49.739359,60.519334,185.543615,169.176212,116.937627,94.918165,29.026000,14.209181,183.104151,3.268181,58.800479,50.525974,168.106605,187.723376,165.537978,183.311437,117.486949,182.060383,-0.000690,-1.588123,32.000000,-235.798587,183.454218,-0.023936,30.910226,0.675478,364328.282802,0.953540,20.546887,1.039901,3.728218,0.073289,0.075262,202.408412,32.000000,221.902632,196.294221,135.903023,179.750622,32.000000,173.618051,72.595766,68.950148,106.785658,50.873418,55.098395,78.987342,10.662012,34.810127,37.368168,59.647578,44.009970
49.739823,60.515954,185.408723,169.175607,116.884385,94.930238,29.010089,14.209011,183.113106,3.268028,58.798744,50.528305,168.103815,187.734765,165.535049,183.320427,117.489299,182.069360,-0.000690,-1.588143,32.000000,-235.798729,183.460702,-0.023952,30.907300,0.675999,364365.115013,0.953748,20.540006,1.043884,3.731156,0.074103,0.070399,202.371142,32.000000,221.935095,196.306646,130.743671,179.743207,32.000000,173.609688,72.595606,68.953606,106.785736,50.873418,55.005448,78.987342,10.658962,34.810127,37.365550,59.644362,44.051422
49.728047,60.513019,185.443835,169.174784,116.876873,94.942416,29.046501,14.209031,183.125619,3.268358,58.790726,50.533781,168.102919,187.744106,165.534678,183.332492,117.491949,182.077450,-0.000690,-1.586975,32.000000,-235.798694,183.470836,-0.023983,30.904192,0.675933,364365.469833,0.953068,20.521412,1.046647,3.730318,0.071897,0.067131,202.342566,32.000000,221.949770,196.298319,130.685276,179.756097,32.000000,173.577393,72.595635,68.957236,106.784842,50.873418,55.032094,78.987342,10.674229,34.810127,37.363536,59.646369,43.974680
49.726968,60.509765,185.512230,169.173915,116.873642,94.954640,29.039571,14.209107,183.137524,3.268632,58.777075,50.539690,168.100428,187.753255,165.538491,183.345308,117.492178,182.086818,-0.000691,-1.586981,32.000000,-235.798640,183.479000,-0.023975,30.901572,0.675702,364403.259503,0.953694,20.517551,1.047785,3.727571,0.090934,0.070608,202.340175,32.000000,221.947284,196.279454,130.743609,179.789084,32.000000,173.535471,72.596349,68.959919,106.784533,50.873418,54.980748,78.987342,10.683746,34.810127,37.361471,59.645956,44.090160
49.738017,60.505239,185.745813,169.172890,116.878166,94.966831,29.029348,14.209230,183.150519,3.269226,58.759480,50.546958,168.100033,187.765583,165.542384,183.357926,117.490589,182.098455,-0.000691,-1.585998,32.000000,-235.798643,183.493957,-0.023931,30.901168,0.676093,364449.860682,0.952861,20.526818,1.048280,3.729160,0.077666,0.071351,202.366262,32.000000,221.926790,196.268455,130.879285,179.797932,32.000000,173.510571,72.596866,68.962487,106.784209,50.873418,55.137883,78.987342,10.682186,34.810127,37.358699,59.640979,44.058025
49.750113,60.498487,185.696511,169.171596,116.834767,94.979216,29.007208,14.209288,183.165385,3.270184,58.743825,50.551241,168.101465,187.780940,165.542674,183.371592,117.489356,182.111580,-0.000693,-1.585998,32.000000,-235.798724,183.507531,-0.023948,30.901497,0.676430,364493.537169,0.953226,20.524684,1.051691,3.730616,0.058202,0.067465,202.389415,32.000000,221.907221,196.291849,130.992595,179.784871,32.000000,173.518579,72.596720,68.963807,106.783972,50.873418,55.160989,78.987342,10.668601,34.810127,37.348775,59.646192,44.056631
49.746259,60.488125,185.491157,169.169798,116.946700,94.991202,29.015166,14.209181,183.178567,3.270496,58.735506,50.555338,168.100311,187.795956,165.540502,183.383540,117.490010,182.125108,-0.000693,-1.585980,32.000000,-235.798829,183.522804,-0.023942,30.904648,0.677036,364529.772764,0.953440,20.508707,1.057801,3.734484,0.076260,0.072909,202.388578,32.000000,221.903540,196.331815,131.008998,179.754050,32.000000,173.537111,72.595433,68.964275,106.783667,50.873418,55.010099,78.987342,10.669721,34.810127,37.333661,59.638747,43.992875
49.746375,60.479499,185.539742,169.167916,116.974771,95.003325,29.020249,14.209302,183.194547,3.270445,58.725368,50.561012,168.095458,187.809684,165.539966,183.397911,117.489375,182.140367,-0.000695,-1.585984,32.000000,-235.798779,183.539104,-0.023988,30.910551,0.676814,364563.276725,0.954020,20.489423,1.064134,3.732585,0.070105,0.065941,202.366670,32.000000,221.923206,196.366501,130.926914,179.723328,32.000000,173.552314,72.595328,68.966430,106.784051,50.873418,54.991993,78.987342,10.676443,34.810127,37.317745,59.644716,44.028091
49.750385,60.470658,185.562640,169.165966,116.912902,95.015660,29.035188,14.209208,183.207804,3.270780,58.699824,50.565359,168.092845,187.827553,165.540445,183.412817,117.490040,182.152037,-0.000696,-1.585972,32.000000,-235.798866,183.556286,-0.024034,30.917835,0.676287,364598.547373,0.953934,20.483053,1.068736,3.728746,0.067234,0.067292,202.334352,32.000000,221.959545,196.371633,130.819191,179.723176,32.000000,173.539209,72.595866,68.969587,106.783319,50.873418,54.987596,78.987342,10.674527,34.810127,37.305452,59.645926,44.045112
49.763805,60.459653,185.634023,169.163966,116.843973,95.027806,29.027697,14.209248,183.222640,3.271326,58.665218,50.573202,168.090577,187.844829,165.544530,183.428578,117.492278,182.166898,-0.000697,-1.585969,32.000000,-235.798908,183.574546,-0.024045,30.925637,0.676363,364635.737013,0.953864,20.474308,1.075298,3.729714,0.069965,0.073336,202.309518,32.000000,221.981776,196.353996,134.212863,179.735874,32.000000,173.518440,72.595756,68.972750,106.783508,50.873418,55.056307,78.987342,10.668198,34.810127,37.286163,59.650430,44.040344
49.762796,60.444748,185.550169,169.161034,116.857769,95.048088,29.019924,14.209107,183.241461,3.271284,58.635555,50.579584,168.088786,187.866101,165.546548,183.447629,117.491523,182.183224,-0.000697,-1.585992,32.000000,-235.799000,183.592573,-0.024025,30.934029,0.676286,364668.043103,0.953390,20.461312,1.079166,3.729873,0.072081,0.074726,202.310693,32.000000,221.978199,196.338719,134.212863,179.755120,32.000000,173.488380,72.595793,68.974869,106.783022,50.873418,55.007534,78.987342,10.665064,34.810127,37.261236,59.645670,44.074239
49.759497,60.430293,185.666945,169.157653,116.890501,95.051998,29.026780,14.209202,183.260430,3.271354,58.602894,50.587779,168.089386,187.887751,165.547936,183.465310,117.489413,182.199406,-0.000698,-1.585987,32.000000,-235.798855,183.611035,-0.024016,30.943146,0.676211,364688.336229,0.953448,20.436405,1.082700,3.730302,0.079739,0.064813,202.325181,32.000000,221.957406,196.331847,134.212863,179.758177,32.000000,173.455889,72.595796,68.976551,106.781786,50.873418,55.028400,78.987342,10.666732,34.810127,37.233893,59.644480,44.183263
49.766231,60.415265,185.780150,169.154003,116.936025,95.068179,29.014866,14.209030,183.282930,3.271522,58.567432,50.595377,168.091473,187.910990,165.547528,183.486686,117.489268,182.219527,-0.000698,-1.584855,32.000000,-235.799049,183.632434,-0.024034,30.952822,0.675921,364749.888168,0.953891,20.422545,1.089797,3.728693,0.065070,0.066048,202.349929,32.000000,221.934023,196.344566,134.212863,179.745177,32.000000,173.464530,72.595089,68.978782,106.780959,50.873418,55.177639,78.987342,10.669958,34.810127,37.207382,59.642572,44.060593
49.786341,60.398637,185.776784,169.150264,116.923097,95.092458,29.014790,14.209094,183.306588,3.271936,58.531823,50.603196,168.090752,187.937135,165.543612,183.508714,117.488817,182.242550,-0.000699,-1.583710,32.000000,-235.799075,183.657512,-0.024084,30.963343,0.676090,364753.485458,0.953738,20.411509,1.098192,3.731287,0.070554,0.068416,202.353963,32.000000,221.927300,196.377806,134.212863,179.720827,32.000000,173.491115,72.595105,68.980838,106.779002,50.873418,55.111369,78.987342,10.650268,34.810127,37.175630,59.635954,44.212463
49.803018,60.378910,185.888972,169.145625,116.976641,95.104591,29.023301,14.209145,183.333389,3.272384,58.498103,50.612440,168.086035,187.961957,165.541940,183.534180,117.489364,182.268019,-0.000699,-1.583141,32.000000,-235.799073,183.683520,-0.024066,30.973062,0.676196,364793.043117,0.954112,20.389504,1.106151,3.733056,0.068824,0.063443,202.337098,32.000000,221.943996,196.408709,139.232675,179.696194,32.000000,173.510750,72.595574,68.983095,106.778590,50.873418,55.177565,78.987342,10.630413,34.810127,37.139326,59.653430,44.011363
49.812983,60.358693,185.963562,169.140337,117.011443,95.116881,29.017540,14.208990,183.357754,3.272709,58.472366,50.620626,168.080536,187.986377,165.541486,183.556554,117.490238,182.291235,-0.000699,-1.581445,32.000000,-235.799183,183.708806,-0.024086,30.982151,0.675851,364853.024239,0.953893,20.352052,1.115543,3.731481,0.061947,0.060362,202.310794,32.000000,221.970017,196.423867,144.272904,179.683125,32.000000,173.504639,72.596056,68.985204,106.776594,50.873418,55.232494,78.987342,10.613058,34.810127,37.100130,59.648070,44.034474
49.814319,60.339504,185.906399,169.134749,116.968052,95.128888,29.023747,14.209075,183.382388,3.272626,58.442701,50.627422,168.076058,188.012125,165.542643,183.581700,117.490278,182.314599,-0.000699,-1.580285,32.000000,-235.799186,183.734139,-0.024126,30.990306,0.675790,364862.931121,0.953334,20.315059,1.124885,3.732484,0.074442,0.066582,202.290395,32.000000,221.985500,196.408896,149.390942,179.695277,32.000000,173.460331,72.596732,68.987855,106.773484,50.873418,55.228112,78.987342,10.607581,34.810127,37.059713,59.643290,44.073065
49.829064,60.322859,185.727505,169.129212,116.990503,95.141016,29.030134,14.209103,183.406175,3.272835,58.414539,50.636176,168.071997,188.039019,165.545476,183.607507,117.490149,182.336650,-0.000699,-1.580288,32.000000,-235.799159,183.759504,-0.024163,30.997535,0.675721,364876.840162,0.953386,20.284527,1.133023,3.733235,0.057244,0.064851,202.302692,32.000000,221.987329,196.382558,154.558653,179.726544,32.000000,173.413088,72.597851,68.989715,106.770293,50.873418,55.138778,78.987342,10.595262,34.810127,37.027256,59.643379,44.058906
49.850414,60.307286,185.774295,169.123624,117.030351,95.153152,29.009308,14.209123,183.431839,3.273013,58.389945,50.639773,168.067838,188.065883,165.546560,183.630789,117.488525,182.361435,-0.000699,-1.580316,32.000000,-235.799140,183.783039,-0.024164,31.003237,0.675418,364898.998634,0.953226,20.263955,1.142053,3.731987,0.077791,0.065083,202.326189,32.000000,221.968050,196.366244,159.735682,179.739902,32.000000,173.388296,72.599641,68.990944,106.767424,50.873418,55.084023,78.987342,10.565273,34.810127,36.996174,59.645936,44.044966
49.857476,60.293724,185.788511,169.118041,117.036559,95.165230,29.019578,14.209103,183.456959,3.273103,58.380237,50.644357,168.066755,188.090339,165.546425,183.654324,117.485697,182.383193,-0.000701,-1.581517,32.000000,-235.799201,183.806866,-0.024128,31.006961,0.674639,364915.367811,0.952786,20.232052,1.150743,3.727293,0.077176,0.067863,202.360292,32.000000,221.940132,196.375176,164.876071,179.727190,32.000000,173.394679,72.602305,68.992177,106.764885,50.873418,55.134706,78.987342,10.547548,34.810127,36.967857,59.644657,44.228604
49.866266,60.282729,185.870519,169.112714,117.071306,95.177284,29.003054,14.209140,183.480076,3.273120,58.379803,50.652844,168.065463,188.112979,165.544635,183.679064,117.485819,182.405377,-0.000701,-1.581534,32.000000,-235.799159,183.828341,-0.024102,31.009983,0.674430,364931.185566,0.953103,20.194391,1.161987,3.726635,0.066824,0.065492,202.369823,32.000000,221.930299,196.404867,169.937061,179.697127,32.000000,173.417289,72.603028,68.994129,106.761555,50.873418,55.103583,78.987342,10.531290,34.810127,36.943705,59.640546,44.001752
49.865441,60.274856,186.106032,169.107890,117.016720,95.189370,29.010734,14.209037,183.504179,3.273370,58.382534,50.658189,168.058072,188.133985,165.542314,183.701398,117.486368,182.426390,-0.000699,-1.581562,32.000000,-235.799355,183.853513,-0.024261,31.012483,0.674361,364961.293086,0.952704,20.173525,1.173258,3.726392,0.066006,0.063370,202.354863,32.000000,221.948335,196.428360,171.523631,179.661840,32.000000,173.429992,72.602750,68.993535,106.758212,50.873418,55.279902,78.987342,10.522536,34.810127,36.929430,59.646005,44.036162
49.881080,60.270058,186.151042,169.103773,117.049280,95.205663,29.024947,14.209074,183.526585,3.273881,58.383213,50.665322,168.051829,188.158338,165.539051,183.723716,117.487864,182.448683,-0.000699,-1.581569,32.000000,-235.799351,183.877838,-0.024239,31.014086,0.674481,364987.815010,0.953156,20.153440,1.181745,3.727380,0.099254,0.070884,202.331865,32.000000,221.980979,196.429299,171.398668,179.652951,32.000000,173.436327,72.602842,68.994898,106.755314,50.873418,55.365590,78.987342,10.509502,34.810127,36.919455,59.646762,44.075633
49.901952,60.265474,186.271229,169.100215,117.009943,95.230039,29.008108,14.209088,183.547139,3.274061,58.380034,50.671470,168.047556,188.184201,165.536727,183.745920,117.490243,182.470072,-0.000699,-1.580415,32.000000,-235.799245,183.901285,-0.024253,31.014273,0.675159,365024.347800,0.953022,20.146420,1.189350,3.732165,0.057534,0.062893,202.313465,32.000000,221.997004,196.401265,171.333152,179.679396,32.000000,173.413019,72.603442,68.996195,106.752939,50.873418,55.386537,78.987342,10.473910,34.810127,36.911846,59.639602,43.983997
49.909467,60.261237,186.250378,169.097154,116.991521,95.238303,29.019892,14.209252,183.569743,3.274675,58.381850,50.678094,168.044176,188.204040,165.538039,183.765123,117.491575,182.489812,-0.000700,-1.579855,32.000000,-235.799079,183.921684,-0.024245,31.013335,0.675159,365067.918207,0.952378,20.125450,1.196503,3.731897,0.076483,0.063495,202.316790,32.000000,221.992138,196.372662,171.357199,179.711251,32.000000,173.374222,72.605000,68.996737,106.751073,50.873418,55.445068,78.987342,10.449558,34.810127,36.904654,59.646428,44.063234
49.910605,60.257478,186.295889,169.094524,117.013258,95.238217,29.027916,14.209107,183.592041,3.275112,58.382868,50.682680,168.041084,188.225415,165.537801,183.787579,117.491526,182.509987,-0.000699,-1.580632,32.000000,-235.799345,183.939104,-0.024224,31.011025,0.675393,365137.034827,0.952725,20.099288,1.202423,3.732744,0.076568,0.070151,202.338215,32.000000,221.971551,196.352878,171.471421,179.726581,32.000000,173.346242,72.606697,68.997021,106.749437,50.873418,55.430354,78.987342,10.437232,34.810127,36.898951,59.644569,44.237775
49.913436,60.255977,186.387658,169.093188,117.048501,95.246256,29.006470,14.209067,183.613411,3.275404,58.387760,50.689201,168.041728,188.246189,165.533951,183.806730,117.491127,182.528644,-0.000699,-1.579477,32.000000,-235.799396,183.959231,-0.024253,31.008211,0.675321,365156.186069,0.952252,20.087286,1.208748,3.731765,0.073915,0.066458,202.372606,32.000000,221.942924,196.349159,171.584965,179.718517,32.000000,173.344062,72.606154,68.998116,106.747851,50.873418,55.507258,78.987342,10.423857,34.810127,36.896425,59.645621,44.159932
49.913270,60.255131,186.374136,169.092322,117.053109,95.254274,29.022901,14.208864,183.633344,3.275461,58.389766,50.693113,168.043121,188.267742,165.531657,183.826246,117.492944,182.546741,-0.000698,-1.580661,32.000000,-235.799659,183.978056,-0.024247,31.004882,0.675474,365151.101705,0.951955,20.082349,1.216623,3.732591,0.074619,0.068212,202.389736,32.000000,221.925603,196.368911,171.603888,179.691054,32.000000,173.383348,72.607619,68.999272,106.747323,50.873418,55.528677,78.987342,10.410751,34.810127,36.896184,59.646408,44.000212
49.925903,60.253754,186.418074,169.091311,117.059635,95.266491,29.014017,14.208697,183.653672,3.275970,58.394870,50.696713,168.039795,188.287766,165.528224,183.846261,117.494684,182.567064,-0.000699,-1.581865,32.000000,-235.799808,183.995482,-0.024234,31.001287,0.675804,365178.771112,0.952676,20.077924,1.224258,3.734218,0.068792,0.072339,202.384491,32.000000,221.931232,196.384422,171.520243,179.661553,32.000000,173.404913,72.609112,68.999761,106.748694,50.873418,55.540805,78.987342,10.389868,34.810127,36.897329,59.642622,44.069691
49.926150,60.250662,186.531022,169.089538,117.055024,95.278686,29.044616,14.208770,183.673547,3.276067,58.402613,50.697262,168.033571,188.306684,165.525195,183.863944,117.497013,182.588260,-0.000698,-1.580763,32.000000,-235.799789,184.014711,-0.024014,30.997795,0.675897,365205.856219,0.952218,20.077248,1.229460,3.733960,0.064856,0.065960,202.362018,32.000000,221.951933,196.390228,171.398023,179.652111,32.000000,173.404629,72.609093,69.001442,106.749869,50.873418,55.601695,78.987342,10.371722,34.810127,36.892983,59.643310,44.015766
49.931805,60.248165,186.455625,169.086614,117.126172,95.294869,29.026912,14.208744,183.690425,3.276343,58.409364,50.701133,168.031966,188.324237,165.522903,183.880936,117.500319,182.609611,-0.000698,-1.582497,32.000000,-235.799895,184.031373,-0.023991,30.996641,0.676028,365239.424022,0.952363,20.062818,1.235602,3.733895,0.086066,0.072476,202.346427,32.000000,221.961747,196.365996,171.327587,179.671829,32.000000,173.371429,72.609478,69.002115,106.751747,50.873418,55.618895,78.987342,10.356863,34.810127,36.889453,59.644284,44.027798
49.938850,60.248964,186.532530,169.084065,117.129862,95.294880,29.000860,14.208796,183.708865,3.276761,58.417825,50.706160,168.028528,188.342184,165.523341,183.896989,117.502904,182.627748,-0.000698,-1.584272,32.000000,-235.799875,184.049601,-0.024003,30.996911,0.676494,365278.102109,0.951469,20.059473,1.241492,3.736139,0.078546,0.079363,202.356946,32.000000,221.957450,196.324302,171.351155,179.716383,32.000000,173.328130,72.610743,69.002970,106.754208,50.873418,55.611033,78.987342,10.336835,34.810127,36.889834,59.640645,44.002633
49.952078,60.250849,186.663104,169.081869,117.187572,95.294822,29.021695,14.208803,183.729457,3.276708,58.412128,50.713127,168.026620,188.361947,165.523599,183.916636,117.503006,182.643676,-0.000698,-1.584265,32.000000,-235.799789,184.069262,-0.023989,30.998857,0.676350,365327.637993,0.952086,20.051132,1.246464,3.734206,0.079026,0.084632,202.384750,32.000000,221.925850,196.299985,166.282414,179.731521,32.000000,173.311825,72.611648,69.001619,106.756610,50.873418,55.768563,78.987342,10.307051,34.810127,36.897246,59.646093,44.214444
49.948416,60.251608,186.492704,169.080003,117.192065,95.311104,28.982335,14.208837,183.749893,3.276899,58.403500,50.718192,168.028235,188.381036,165.522770,183.936826,117.504352,182.661890,-0.000696,-1.584266,32.000000,-235.799703,184.090259,-0.023953,31.001376,0.676473,365319.641297,0.952796,20.044654,1.250911,3.735219,0.093386,0.064590,202.422498,32.000000,221.883077,196.303937,164.600861,179.719515,32.000000,173.316984,72.612875,69.000268,106.759758,50.873418,55.685139,78.987342,10.292904,34.810127,36.901074,59.646251,44.067856
49.944527,60.245202,186.462585,169.077676,117.189408,95.323329,29.016132,14.208857,183.768351,3.277286,58.404376,50.724848,168.028809,188.402225,165.518756,183.952997,117.506768,182.681332,-0.000697,-1.584285,32.000000,-235.799629,184.110302,-0.023980,31.005301,0.676631,365312.486048,0.951839,20.032876,1.256983,3.736844,0.081036,0.073839,202.437666,32.000000,221.861437,196.330839,164.600861,179.684621,32.000000,173.343818,72.612916,68.999984,106.763488,50.873418,55.593252,78.987342,10.287464,34.810127,36.894730,59.642631,44.034768
49.953040,60.240308,186.480272,169.075606,117.214489,95.335538,29.023628,14.208926,183.786451,3.277509,58.405846,50.728807,168.024404,188.422692,165.516132,183.970384,117.508284,182.700637,-0.000697,-1.584289,32.000000,-235.799552,184.129251,-0.023975,31.009325,0.676268,365376.358565,0.953373,20.037416,1.262699,3.733706,0.064549,0.065105,202.430700,32.000000,221.863182,196.355759,161.189912,179.653802,32.000000,173.363487,72.612522,68.999032,106.766403,50.873418,55.665265,78.987342,10.265590,34.810127,36.884859,59.643221,44.071011
49.961136,60.236461,186.608200,169.073732,117.232081,95.347690,29.033905,14.208897,183.802824,3.277827,58.411017,50.732694,168.017385,188.439724,165.513580,183.985902,117.510885,182.717000,-0.000695,-1.584856,32.000000,-235.799536,184.145811,-0.023989,31.013677,0.676215,365413.940083,0.952450,20.035028,1.267819,3.733394,0.071659,0.069414,202.408917,32.000000,221.884678,196.351270,156.031571,179.646066,32.000000,173.368011,72.612888,68.997501,106.768280,50.873418,55.789548,78.987342,10.240324,34.810127,36.878165,59.648955,44.053550
49.959484,60.233196,186.326499,169.071992,117.241478,95.351794,29.037461,14.208918,183.817674,3.278120,58.420348,50.733419,168.013012,188.457193,165.509988,184.000130,117.513284,182.731838,-0.000694,-1.585442,32.000000,-235.799313,184.157777,-0.024001,31.016971,0.676148,365446.001193,0.952135,20.021341,1.273786,3.733112,0.069094,0.066196,202.393171,32.000000,221.895369,196.332217,150.845670,179.660845,32.000000,173.357390,72.612269,68.994743,106.769112,50.873418,55.638155,78.987342,10.223100,34.810127,36.873297,59.648109,44.003366
49.961284,60.235950,186.293189,169.071110,117.313558,95.355453,29.022413,14.208923,183.830338,3.278032,58.438659,50.736557,168.010720,188.470487,165.509326,184.012475,117.515417,182.745326,-0.000693,-1.585466,32.000000,-235.799375,184.170418,-0.023994,31.018970,0.676389,365478.060996,0.951740,20.009133,1.277526,3.735067,0.065945,0.063814,202.392292,32.000000,221.880654,196.300193,145.698517,179.689940,32.000000,173.327809,72.612550,68.992899,106.770284,50.873418,55.550753,78.987342,10.208122,34.810127,36.876953,59.642041,44.247900
49.974548,60.242968,186.438308,169.070721,117.344632,95.359065,28.976091,14.208951,183.839552,3.277979,58.459240,50.740203,168.011670,188.478984,165.509454,184.023244,117.517638,182.757206,-0.000692,-1.585467,32.000000,-235.799251,184.180404,-0.024024,31.019897,0.675583,365486.822047,0.951691,20.007574,1.280876,3.729552,0.082558,0.068379,202.418112,32.000000,221.849008,196.282539,140.620889,179.696112,32.000000,173.313201,72.614049,68.991671,106.772087,50.873418,55.609378,78.987342,10.184705,34.810127,36.889441,59.649457,44.067049
49.987435,60.252671,186.244996,169.070939,117.404346,95.358996,29.016492,14.208836,183.847279,3.277953,58.486084,50.738398,168.014399,188.487344,165.505697,184.031605,117.520435,182.763911,-0.000691,-1.586058,32.000000,-235.799424,184.186980,-0.024035,31.018389,0.675456,365498.892367,0.952190,20.008468,1.283970,3.728751,0.071787,0.076660,202.453010,32.000000,221.812217,196.278791,140.735285,179.692905,32.000000,173.312186,72.614100,68.989179,106.773015,50.873418,55.585250,78.987342,10.149839,34.810127,36.911075,59.641028,44.078788
49.988711,60.263479,186.224734,169.071880,117.395656,95.358991,29.016889,14.208794,183.855310,3.277640,58.521138,50.739896,168.015797,188.495224,165.499795,184.037185,117.523468,182.772492,-0.000690,-1.587815,32.000000,-235.799500,184.192402,-0.024033,31.016617,0.675714,365508.704635,0.953488,20.001792,1.286354,3.730665,0.061803,0.061949,202.467888,32.000000,221.790810,196.298811,140.765720,179.667411,32.000000,173.332108,72.614606,68.987121,106.773996,50.873418,55.508691,78.987342,10.127268,34.810127,36.936325,59.642946,44.076587
49.983775,60.277362,186.202543,169.074065,117.427347,95.358981,29.010543,14.208883,183.861243,3.276737,58.564060,50.739853,168.015589,188.500962,165.492790,184.041480,117.524241,182.779399,-0.000689,-1.589574,32.000000,-235.799401,184.194352,-0.024039,31.013979,0.675068,365505.948463,0.951914,19.998192,1.286154,3.725836,0.061644,0.067471,202.456682,32.000000,221.789906,196.323743,140.691512,179.639384,32.000000,173.371228,72.616010,68.984289,106.776063,50.873418,55.489934,78.987342,10.116207,34.810127,36.966039,59.649565,44.058465
49.990555,60.292597,186.215110,169.077158,117.417216,95.350782,29.039290,14.208940,183.864383,3.276255,58.602941,50.741426,168.012547,188.501135,165.487991,184.042493,117.529554,182.784064,-0.000688,-1.591328,32.000000,-235.799321,184.192939,-0.023983,31.011063,0.675054,365512.930978,0.951902,20.007682,1.286446,3.725336,0.065826,0.070772,202.431690,32.000000,221.804702,196.327090,144.014284,179.635437,32.000000,173.373834,72.616155,68.982910,106.776524,50.873418,55.536321,78.987342,10.094523,34.810127,36.999495,59.647332,44.041811
49.991133,60.309165,186.173310,169.081283,117.447050,95.350900,28.976283,14.208964,183.863995,3.275987,58.639750,50.740315,168.008930,188.498299,165.484940,184.041722,117.533051,182.788873,-0.000687,-1.593097,32.000000,-235.799346,184.193530,-0.023991,31.008101,0.675143,365532.143670,0.952248,20.026659,1.288350,3.725260,0.090287,0.065805,202.414621,32.000000,221.816814,196.308225,149.118465,179.649652,32.000000,173.366366,72.615956,68.982486,106.778894,50.873418,55.497910,78.987342,10.075117,34.810127,37.035966,59.646811,44.077027
49.995868,60.327046,186.137481,169.086569,117.465349,95.342851,29.023610,14.209134,183.861694,3.275492,58.679125,50.741344,168.007915,188.493965,165.484390,184.039731,117.536971,182.791232,-0.000687,-1.593668,32.000000,-235.799144,184.193280,-0.024033,31.006580,0.675125,365505.237842,0.951120,20.034897,1.284844,3.725006,0.073227,0.069574,202.415833,32.000000,221.807789,196.281837,154.273110,179.682576,32.000000,173.325480,72.617094,68.980612,106.781428,50.873418,55.498349,78.987342,10.050738,34.810127,37.076780,59.650234,44.018260
49.983041,60.347878,186.090557,169.092896,117.532655,95.334696,29.023333,14.209260,183.860074,3.274608,58.710346,50.740256,168.012713,188.491735,165.486282,184.036434,117.538894,182.792374,-0.000685,-1.593647,32.000000,-235.798961,184.190330,-0.024024,31.005492,0.675103,365519.618132,0.953219,20.050867,1.283210,3.724127,0.079140,0.068260,202.442729,32.000000,221.778930,196.260566,159.469216,179.695587,32.000000,173.310101,72.617920,68.978861,106.785110,50.873418,55.485092,78.987342,10.037692,34.810127,37.121944,59.644412,44.068150
49.973693,60.366638,186.071495,169.099420,117.539873,95.334725,29.009240,14.209270,183.855883,3.273665,58.740869,50.738855,168.017638,188.490039,165.485696,184.034850,117.541692,182.790470,-0.000685,-1.593645,32.000000,-235.798939,184.184945,-0.023974,31.004229,0.674953,365500.719848,0.951531,20.063862,1.280205,3.723057,0.070803,0.068420,202.481074,32.000000,221.740936,196.267961,161.271226,179.685545,32.000000,173.316315,72.617467,68.976080,106.787274,50.873418,55.436717,78.987342,10.036929,34.810127,37.167177,59.651286,44.064848
49.962564,60.383840,185.972459,169.105921,117.506889,95.334788,29.025967,14.209190,183.852674,3.273010,58.766116,50.738190,168.021050,188.485522,165.481279,184.028789,117.544028,182.787071,-0.000684,-1.593611,32.000000,-235.798995,184.183739,-0.023949,31.005468,0.674990,365500.766100,0.951779,20.097934,1.278724,3.723074,0.064336,0.069676,202.492548,32.000000,221.721698,196.289552,161.304245,179.664754,32.000000,173.338657,72.617231,68.974721,106.789964,50.873418,55.409324,78.987342,10.034054,34.810127,37.208163,59.640006,44.039463
49.967017,60.399998,186.079072,169.112181,117.528585,95.334741,29.026190,14.209071,183.851985,3.272579,58.777614,50.742493,168.023416,188.483599,165.477547,184.026141,117.550003,182.784091,-0.000684,-1.593594,32.000000,-235.799180,184.179927,-0.023910,31.006610,0.675118,365525.142518,0.952485,20.126344,1.275188,3.723389,0.082805,0.067975,202.481559,32.000000,221.734409,196.318843,161.225071,179.641302,32.000000,173.375753,72.618136,68.973180,106.792693,50.873418,55.402710,78.987342,10.016173,34.810127,37.245965,59.648473,43.989573
49.960034,60.408209,186.148673,169.117828,117.545037,95.346939,29.011644,14.209051,183.851609,3.271777,58.785815,50.740353,168.023629,188.481933,165.478491,184.024397,117.556260,182.785796,-0.000684,-1.593035,32.000000,-235.799174,184.177438,-0.024040,31.006709,0.674989,365550.335276,0.952213,20.155037,1.271534,3.722236,0.067393,0.059449,202.449454,32.000000,221.760332,196.323024,161.106024,179.636131,32.000000,173.393908,72.618054,68.973313,106.794857,50.873418,55.481859,78.987342,9.998193,34.810127,37.272617,59.644421,44.055897
49.944964,60.414062,186.168012,169.122304,117.527184,95.351070,29.009624,14.209024,183.852186,3.272284,58.793023,50.738989,168.025986,188.479461,165.482830,184.021752,117.562740,182.784099,-0.000686,-1.592432,32.000000,-235.799080,184.174003,-0.024084,31.007194,0.675236,365556.081255,0.952153,20.166596,1.264406,3.724038,0.091253,0.066212,202.427051,32.000000,221.775066,196.307163,161.035881,179.651018,32.000000,173.387465,72.617560,68.973423,106.795969,50.873418,55.512323,78.987342,10.002184,34.810127,37.291196,59.645316,44.050248
49.938051,60.418855,186.143529,169.125984,117.513050,95.351086,28.998156,14.209051,183.847998,3.281374,58.796858,50.740737,168.029047,188.476452,165.486754,184.022030,117.567104,182.781910,-0.000686,-1.591847,32.000000,-235.799079,184.167952,-0.024061,31.008164,0.675610,365606.289472,0.952919,20.182018,1.258809,3.725952,0.070771,0.067645,202.420915,32.000000,221.769332,196.285928,161.028296,179.679789,32.000000,173.360028,72.617887,68.973707,106.797383,50.873418,55.446313,78.987342,9.998431,34.810127,37.304805,59.648257,44.048194
