OSU 80 Ton Compressor Load Stand
49.936176,60.423883,186.428173,169.129245,117.471959,95.351013,28.987136,14.208954,183.844726,3.292711,58.800940,50.740440,168.031434,188.469574,165.490006,184.016499,117.568934,182.781310,-0.000686,-1.592468,32.000000,-235.799091,184.163585,-0.024038,31.009774,0.675878,365627.627254,0.953358,20.203436,1.251672,3.727463,0.064808,0.064556,202.441662,32.000000,221.749589,196.269868,161.125355,179.693264,32.000000,173.329466,72.617174,68.972579,106.799974,50.873418,55.617942,78.987342,9.988730,34.810127,37.319212,59.643281,44.012391
49.942957,60.430652,186.303640,169.131825,117.469892,95.351154,28.970310,14.209024,183.841591,3.303991,58.807716,50.741255,168.037253,188.465525,165.489369,184.014011,117.569388,182.776380,-0.000688,-1.594216,32.000000,-235.799026,184.157579,-0.024033,31.010953,0.675887,365630.944074,0.953892,20.215369,1.246458,3.727489,0.075275,0.072453,202.472073,32.000000,221.717896,196.271879,161.241374,179.695066,32.000000,173.339548,72.617902,68.971868,106.802435,50.873418,55.622371,78.987342,9.970206,34.810127,37.336134,59.643782,44.053256
49.944356,60.437596,186.350691,169.134472,117.443166,95.351175,29.013453,14.209074,183.837517,3.314862,58.811093,50.743857,168.041743,188.464500,165.487332,184.008878,117.573454,182.775037,-0.000689,-1.594831,32.000000,-235.798971,184.154203,-0.024096,31.011444,0.676676,365634.776688,0.954306,20.222335,1.244397,3.733329,0.074820,0.070815,202.480629,32.000000,221.699711,196.294287,161.282168,179.682722,32.000000,173.358687,72.618923,68.972554,106.804836,50.873418,55.623679,78.987342,9.952348,34.810127,37.354537,59.646575,44.006741
49.926557,60.443535,186.395328,169.136805,117.466713,95.351254,29.008477,14.209147,183.835063,3.326465,58.815340,50.743259,168.041733,188.457156,165.486206,184.004335,117.578566,182.770985,-0.000688,-1.594837,32.000000,-235.798947,184.148697,-0.024082,31.010835,0.676230,365637.571060,0.954737,20.222099,1.242032,3.730329,0.075788,0.074545,202.467209,32.000000,221.708696,196.327868,156.195490,179.649852,32.000000,173.403562,72.618618,68.973539,106.806020,50.873418,55.696405,78.987342,9.953149,34.810127,37.373376,59.645592,44.008502
49.922582,60.447286,186.276122,169.138443,117.513372,95.359385,29.011334,14.208933,183.832803,3.338251,58.813684,50.742579,168.039283,188.453005,165.483574,184.003968,117.582841,182.767387,-0.000689,-1.594820,32.000000,-235.799233,184.143681,-0.024035,31.009033,0.676352,365637.744913,0.953305,20.227598,1.237446,3.731166,0.073999,0.071837,202.441524,32.000000,221.729730,196.338860,151.045864,179.638202,32.000000,173.415206,72.619663,68.974148,106.806265,50.873418,55.639459,78.987342,9.950742,34.810127,37.385278,59.646428,44.010116
49.930048,60.450806,186.345332,169.139317,117.494425,95.359521,29.025846,14.208996,183.831269,3.349443,58.815476,50.740882,168.039686,188.446240,165.484734,183.997397,117.590290,182.765816,-0.000689,-1.594857,32.000000,-235.799092,184.140977,-0.023810,31.007157,0.676721,365648.976132,0.953858,20.251924,1.230764,3.733390,0.076395,0.076163,202.421126,32.000000,221.751283,196.324464,150.956222,179.655641,32.000000,173.388092,72.620263,68.975303,106.806826,50.873418,55.637816,78.987342,9.934929,34.810127,37.396886,59.649349,44.063014
49.939885,60.456415,186.481814,169.139541,117.507188,95.359594,29.018314,14.209078,183.826617,3.360511,58.822379,50.739589,168.040058,188.440003,165.487413,183.993680,117.594650,182.760644,-0.000688,-1.594890,32.000000,-235.798953,184.137039,-0.023794,31.005706,0.676539,365679.383448,0.953938,20.259782,1.225095,3.731300,0.080645,0.078311,202.420144,32.000000,221.750107,196.298965,150.959113,179.687933,32.000000,173.364900,72.622649,68.975867,106.807372,50.873418,55.719157,78.987342,9.909376,34.810127,37.410585,59.644333,44.095883
49.936011,60.464241,186.530992,169.139625,117.540392,95.355652,29.019155,14.209128,183.821750,3.371744,58.831809,50.741338,168.042033,188.437549,165.489944,183.988486,117.596396,182.755617,-0.000688,-1.596061,32.000000,-235.798900,184.130724,-0.023810,31.005836,0.676689,365665.375133,0.953315,20.255588,1.217038,3.732128,0.064679,0.070094,202.436859,32.000000,221.729897,196.280022,151.067783,179.711449,32.000000,173.349146,72.622823,68.975024,106.806967,50.873418,55.775141,78.987342,9.899824,34.810127,37.428783,59.652614,44.080842
49.941509,60.474415,186.617977,169.140079,117.543078,95.343469,29.002300,14.209145,183.818018,3.383190,58.835334,50.743175,168.046793,188.434491,165.489189,183.985539,117.599497,182.751455,-0.000688,-1.596057,32.000000,-235.798899,184.129014,-0.023806,31.008360,0.676992,365657.508674,0.953371,20.251035,1.210674,3.734126,0.093790,0.073427,202.463192,32.000000,221.698971,196.288183,151.174781,179.711151,32.000000,173.363218,72.621774,68.975213,106.804580,50.873418,55.837186,78.987342,9.879746,34.810127,37.454547,59.640006,44.203659
49.945944,60.483953,186.433770,169.142272,117.530234,95.343454,29.017046,14.209205,183.817550,3.394883,58.824424,50.747339,168.051679,188.431189,165.486647,183.983239,117.604480,182.750387,-0.000687,-1.597777,32.000000,-235.798840,184.125228,-0.023734,31.013042,0.677156,365651.363908,0.953405,20.262863,1.206980,3.735400,0.071404,0.063075,202.473257,32.000000,221.681917,196.314396,151.217356,179.686988,32.000000,173.389922,72.620752,68.975250,106.800661,50.873418,55.760120,78.987342,9.859611,34.810127,37.479499,59.642976,44.219140
49.939788,60.487133,186.588223,169.144303,117.518104,95.343464,29.029664,14.209234,183.818457,3.406334,58.813991,50.746934,168.052885,188.432172,165.486513,183.985005,117.609994,182.748298,-0.000688,-1.597200,32.000000,-235.798801,184.125137,-0.023737,31.017990,0.677212,365607.908519,0.953747,20.267358,1.202267,3.736731,0.056686,0.072651,202.465304,32.000000,221.690717,196.341842,151.152881,179.666953,32.000000,173.423497,72.621435,68.976056,106.797223,50.873418,55.798533,78.987342,9.848507,34.810127,37.497313,59.643674,44.254063
49.929439,60.485533,186.701199,169.145804,117.547149,95.351600,29.023599,14.209091,183.821875,3.417170,58.795598,50.749659,168.052528,188.432732,165.488259,183.987084,117.616143,182.748164,-0.000688,-1.595427,32.000000,-235.798868,184.124647,-0.023747,31.023946,0.676560,365607.656488,0.953194,20.272313,1.196869,3.732711,0.062494,0.062786,202.434049,32.000000,221.719304,196.355470,151.017117,179.652473,32.000000,173.443266,72.621565,68.976577,106.793092,50.873418,55.960379,78.987342,9.849611,34.810127,37.501611,59.650863,44.030219
49.924720,60.480735,186.640673,169.146409,117.564202,95.351663,29.021571,14.209131,183.823002,3.428866,58.785713,50.746591,168.050954,188.432783,165.491273,183.987542,117.622812,182.748209,-0.000689,-1.594855,32.000000,-235.798878,184.124252,-0.023801,31.029168,0.676960,365605.698752,0.952917,20.281852,1.190546,3.736264,0.077146,0.082397,202.407156,32.000000,221.744645,196.342739,154.388590,179.668510,32.000000,173.429541,72.621711,68.978984,106.789276,50.873418,55.917308,78.987342,9.839667,34.810127,37.495675,59.648345,44.070204
49.931112,60.479276,186.418651,169.146006,117.538693,95.347498,29.035046,14.208956,183.818773,3.440383,58.787213,50.744988,168.049962,188.430890,165.494818,183.984045,117.627918,182.746299,-0.000690,-1.594849,32.000000,-235.799104,184.118354,-0.023742,31.033540,0.677329,365630.565713,0.953410,20.290945,1.184344,3.739301,0.076459,0.070184,202.397757,32.000000,221.747963,196.315387,154.388590,179.701285,32.000000,173.405021,72.622257,68.981286,106.785486,50.873418,55.804581,78.987342,9.821800,34.810127,37.494441,59.644431,44.160739
49.932525,60.484253,186.564973,169.145788,117.524766,95.343553,28.991749,14.208837,183.815497,3.451888,58.793292,50.743503,168.048840,188.423912,165.496587,183.981401,117.628213,182.742521,-0.000690,-1.595983,32.000000,-235.799375,184.112494,-0.023687,31.037383,0.677094,365615.896016,0.953564,20.291021,1.177694,3.738442,0.082052,0.073878,202.408018,32.000000,221.731239,196.294218,154.388590,179.719998,32.000000,173.380562,72.622673,68.981799,106.780407,50.873418,55.816821,78.987342,9.809663,34.810127,37.502415,59.642887,44.071158
49.927717,60.493486,186.569371,169.145936,117.513359,95.331234,29.036915,14.208863,183.811133,3.463209,58.801955,50.743444,168.050977,188.418941,165.496461,183.979321,117.630465,182.736280,-0.000692,-1.597754,32.000000,-235.799253,184.107233,-0.023685,31.040474,0.676271,365584.774515,0.952942,20.282958,1.171848,3.733517,0.073333,0.076130,202.437451,32.000000,221.708264,196.291395,159.530500,179.724984,32.000000,173.383552,72.623655,68.982507,106.776193,50.873418,55.900450,78.987342,9.799146,34.810127,37.524141,59.643595,44.243938
49.920801,60.504797,186.472330,169.146633,117.507461,95.327234,29.025069,14.208880,183.809620,3.474503,58.808597,50.741762,168.057062,188.413691,165.494628,183.974804,117.633471,182.732838,-0.000694,-1.598347,32.000000,-235.799332,184.100636,-0.023742,31.041813,0.676558,365574.124832,0.954309,20.286477,1.170087,3.736342,0.077352,0.066758,202.447964,32.000000,221.694853,196.313195,164.600902,179.704279,32.000000,173.422260,72.622767,68.984125,106.773372,50.873418,55.862316,78.987342,9.792887,34.810127,37.552586,59.647431,44.261913
49.925289,60.514640,186.574055,169.147541,117.495076,95.319133,29.048868,14.208801,183.807888,3.485678,58.810781,50.744897,168.058567,188.409645,165.492169,183.972686,117.636018,182.732049,-0.000694,-1.597158,32.000000,-235.799463,184.098045,-0.023813,31.040421,0.676493,365537.568334,0.952825,20.300676,1.165418,3.736790,0.072827,0.068860,202.432854,32.000000,221.700462,196.341618,169.627632,179.679019,32.000000,173.449110,72.622499,68.987216,106.771065,50.873418,55.894285,78.987342,9.782030,34.810127,37.579046,59.645474,44.035648
49.925605,60.521202,186.590811,169.148034,117.430277,95.319062,29.012547,14.208746,183.805861,3.497158,58.814274,50.742337,168.057802,188.404536,165.492425,183.969295,117.640511,182.729468,-0.000693,-1.597157,32.000000,-235.799529,184.092964,-0.023799,31.037621,0.676275,365534.907878,0.953348,20.319133,1.161078,3.735363,0.065626,0.063274,202.406600,32.000000,221.727442,196.350174,174.654260,179.666166,32.000000,173.466074,72.622558,68.990374,106.768599,50.873418,55.933172,78.987342,9.764746,34.810127,37.601058,59.647726,44.018480
49.914767,60.526795,186.821833,169.148163,117.389501,95.311791,29.020868,14.208809,183.804257,3.508644,58.821642,50.740725,168.056436,188.399687,165.495442,183.967020,117.648612,182.726177,-0.000693,-1.597727,32.000000,-235.799544,184.088093,-0.023772,31.033678,0.676494,365508.762434,0.952417,20.324340,1.158225,3.737065,0.081507,0.069946,202.380430,32.000000,221.752941,196.338703,179.747108,179.680751,32.000000,173.448465,72.623629,68.992846,106.765150,50.873418,56.051976,78.987342,9.757676,34.810127,37.616139,59.648513,44.071671
49.906133,60.533728,186.875753,169.147978,117.331078,95.311854,29.024319,14.208911,183.799486,3.519932,58.830773,50.738321,168.054943,188.395991,165.498799,183.961862,117.651316,182.721485,-0.000693,-1.599479,32.000000,-235.799422,184.082221,-0.023761,31.028804,0.676611,365508.188689,0.953618,20.330574,1.152731,3.737377,0.091419,0.069521,202.375222,32.000000,221.758180,196.309310,181.460069,179.715922,32.000000,173.424836,72.623943,68.995097,106.761979,50.873418,56.139499,78.987342,9.762838,34.810127,37.635554,59.651375,44.021121
49.918432,60.545122,186.638216,169.148163,117.319364,95.311823,29.020347,14.209023,183.794222,3.531418,58.843796,50.737229,168.056827,188.387768,165.501834,183.956328,117.653975,182.716155,-0.000693,-1.599488,32.000000,-235.799301,184.075956,-0.023802,31.026154,0.677428,365479.793947,0.953514,20.347366,1.143356,3.742817,0.075403,0.065002,202.389449,32.000000,221.739888,196.283978,176.368943,179.726478,32.000000,173.420119,72.624579,68.996230,106.759857,50.873418,56.070991,78.987342,9.742376,34.810127,37.661369,59.648808,44.057438
49.927252,60.558594,186.501262,169.148762,117.386765,95.311839,29.009557,14.209027,183.789279,3.543369,58.855465,50.737325,168.058116,188.381252,165.502210,183.951273,117.658024,182.711078,-0.000694,-1.599497,32.000000,-235.799136,184.069196,-0.023832,31.025304,0.677805,365489.186558,0.953600,20.363222,1.138832,3.744545,0.076597,0.072388,202.421704,32.000000,221.710208,196.286459,171.333360,179.723131,32.000000,173.421176,72.623890,68.999086,106.756476,50.873418,55.929751,78.987342,9.721144,34.810127,37.692660,59.649122,44.081796
49.918177,60.571436,186.553692,169.149726,117.397757,95.311988,29.022052,14.209083,183.786750,3.555027,58.856623,50.736926,168.062185,188.376600,165.502462,183.948258,117.661548,182.707317,-0.000694,-1.597956,32.000000,-235.799082,184.067094,-0.023846,31.025626,0.677073,365489.751288,0.953500,20.361906,1.134109,3.738864,0.070770,0.065850,202.437822,32.000000,221.695394,196.306865,171.394193,179.699120,32.000000,173.443082,72.624383,69.002398,106.754139,50.873418,55.969704,78.987342,9.712165,34.810127,37.728494,59.647627,44.043645
49.919203,60.580942,186.581193,169.151003,117.430094,95.311944,29.021211,14.209094,183.784959,3.566823,58.853800,50.737042,168.064115,188.376663,165.501930,183.945424,117.664919,182.705177,-0.000695,-1.596424,32.000000,-235.799007,184.065592,-0.023839,31.026897,0.676629,365492.774423,0.953704,20.366265,1.128092,3.735460,0.070173,0.069427,202.429141,32.000000,221.702736,196.333596,171.330363,179.675245,32.000000,173.464584,72.624776,69.005941,106.751449,50.873418,55.978948,78.987342,9.704820,34.810127,37.753783,59.645395,44.114151
49.919479,60.584257,186.624723,169.150894,117.407068,95.315912,29.059237,14.209014,183.783890,3.578691,58.843788,50.737870,168.063876,188.378427,165.501941,183.944554,117.668502,182.701112,-0.000695,-1.595256,32.000000,-235.799124,184.064660,-0.023809,31.027289,0.676904,365509.419511,0.953518,20.388483,1.123111,3.737190,0.070136,0.066856,202.405979,32.000000,221.730849,196.335902,171.217802,179.660712,32.000000,173.483691,72.625012,69.009207,106.747266,50.873418,56.026464,78.987342,9.688412,34.810127,37.770357,59.647155,44.068883
49.914400,60.585708,186.641900,169.149911,117.371521,95.328037,29.034819,14.209084,183.781272,3.590593,58.836597,50.737493,168.062061,188.378451,165.502431,183.943097,117.671951,182.697149,-0.000696,-1.595257,32.000000,-235.799128,184.061512,-0.023824,31.026642,0.676963,365513.449498,0.953547,20.396929,1.118910,3.737664,0.060907,0.067947,202.379399,32.000000,221.754177,196.319129,171.115508,179.676282,32.000000,173.482498,72.625230,69.013763,106.742410,50.873418,56.045268,78.987342,9.682424,34.810127,37.780587,59.650460,44.079962
49.912178,60.587351,186.777174,169.148348,117.337535,95.320635,28.972579,14.208973,183.777110,3.602764,58.831419,50.738637,168.060157,188.372206,165.504395,183.939716,117.676479,182.692245,-0.000697,-1.595299,32.000000,-235.799152,184.057533,-0.023846,31.026539,0.677104,365526.426934,0.952342,20.399959,1.113751,3.738515,0.088287,0.064420,202.367163,32.000000,221.756279,196.288034,171.102301,179.709681,32.000000,173.446726,72.625584,69.018140,106.736670,50.873418,56.118391,78.987342,9.671737,34.810127,37.786860,59.647982,44.088106
49.911703,60.591242,186.895808,169.146499,117.323697,95.320546,29.037806,14.209221,183.774175,3.614820,58.830179,50.737714,168.060078,188.367828,165.507928,183.936584,117.678276,182.687622,-0.000698,-1.595333,32.000000,-235.798942,184.052023,-0.023813,31.025280,0.677318,365571.451411,0.953374,20.406659,1.108767,3.739240,0.063656,0.067138,202.383413,32.000000,221.741054,196.265882,171.182464,179.718875,32.000000,173.429036,72.627077,69.021800,106.731566,50.873418,56.213556,78.987342,9.665832,34.810127,37.800330,59.639386,44.080696
49.914868,60.597590,186.829222,169.145113,117.257577,95.320399,29.017186,14.209337,183.768078,3.626460,58.844552,50.729612,168.060163,188.364293,165.510985,183.932379,117.679716,182.683702,-0.000699,-1.596558,32.000000,-235.798830,184.044560,-0.023838,31.022151,0.677669,365538.465635,0.955399,20.410597,1.102338,3.742116,0.066158,0.063724,202.415054,32.000000,221.711105,196.254561,171.304580,179.720500,32.000000,173.432157,72.627663,69.024802,106.727517,50.873418,56.226429,78.987342,9.649118,34.810127,37.817326,59.650430,44.057145
49.907916,60.607747,186.577017,169.144225,117.264884,95.312290,29.012577,14.209317,183.759385,3.638447,58.867650,50.725302,168.062569,188.354688,165.508480,183.924414,117.680931,182.676297,-0.000700,-1.597763,32.000000,-235.798931,184.038403,-0.023871,31.019255,0.678038,365539.848430,0.953272,20.414980,1.098749,3.744529,0.068633,0.062809,202.434260,32.000000,221.694156,196.265616,171.342704,179.706662,32.000000,173.456179,72.626566,69.028764,106.724144,50.873418,56.132377,78.987342,9.642343,34.810127,37.840175,59.646300,44.027945
49.909432,60.621658,186.648802,169.144233,117.266287,95.304133,29.037048,14.209302,183.750107,3.649737,58.898094,50.723703,168.061458,188.344434,165.501639,183.914861,117.681655,182.667221,-0.000700,-1.599518,32.000000,-235.799110,184.028538,-0.023878,31.016717,0.677899,365542.184356,0.953897,20.418057,1.095790,3.742957,0.056323,0.059638,202.428637,32.000000,221.693987,196.288621,171.285376,179.683530,32.000000,173.490343,72.626344,69.031237,106.722004,50.873418,56.072075,78.987342,9.637030,34.810127,37.871227,59.644352,44.053990
49.920195,60.639269,186.824024,169.145535,117.278674,95.304164,29.003696,14.209241,183.740007,3.655018,58.924433,50.720211,168.060599,188.331986,165.497906,183.902379,117.683457,182.658902,-0.000701,-1.601282,32.000000,-235.799207,184.018817,-0.023855,31.014216,0.677313,365526.446594,0.954139,20.435398,1.091705,3.738425,0.068218,0.067771,202.407438,32.000000,221.722818,196.294230,171.166510,179.675626,32.000000,173.494494,72.625653,69.034036,106.719153,50.873418,56.205784,78.987342,9.614481,34.810127,37.914220,59.651512,43.978568
49.914083,60.658107,186.605631,169.148224,117.287081,95.304327,29.029237,14.209232,183.728303,3.655325,58.943071,50.716669,168.058667,188.322278,165.497301,183.889878,117.687666,182.647009,-0.000700,-1.602420,32.000000,-235.799225,184.008650,-0.023728,31.011119,0.677517,365509.918398,0.953257,20.447743,1.087462,3.739750,0.061808,0.067990,202.382175,32.000000,221.748137,196.275908,171.079064,179.688211,32.000000,173.486077,72.626278,69.038657,106.716002,50.873418,56.168327,78.987342,9.603717,34.810127,37.959115,59.647106,43.920902
49.897951,60.674825,186.529740,169.151031,117.326084,95.304379,29.028415,14.209222,183.716813,3.655131,58.949544,50.716011,168.057815,188.313809,165.499000,183.879654,117.693865,182.635527,-0.000699,-1.602408,32.000000,-235.799173,183.999458,-0.023616,31.008688,0.677954,365520.845290,0.954172,20.454231,1.082435,3.742454,0.066452,0.067192,202.375993,32.000000,221.749622,196.243747,171.062961,179.725846,32.000000,173.461039,72.626977,69.042187,106.711492,50.873418,56.069930,78.987342,9.603793,34.810127,38.002787,59.647077,44.047827
49.890853,60.688503,186.483795,169.153614,117.339807,95.304288,29.017368,14.209168,183.708314,3.655262,58.948149,50.712995,168.061628,188.305246,165.502903,183.869412,117.694298,182.625079,-0.000699,-1.601787,32.000000,-235.799180,183.988603,-0.023612,31.006636,0.677536,365540.823831,0.953509,20.479386,1.073616,3.738537,0.072741,0.072557,202.395297,32.000000,221.734363,196.216921,171.155177,179.751398,32.000000,173.454551,72.627666,69.044047,106.708540,50.873418,56.089485,78.987342,9.608520,34.810127,38.042089,59.650725,44.081503
49.890161,60.698223,186.513272,169.155630,117.321725,95.296007,29.063136,14.209247,183.700497,3.654968,58.945948,50.709671,168.067020,188.296835,165.500262,183.861317,117.691303,182.615417,-0.000700,-1.602445,32.000000,-235.799067,183.977286,-0.023680,31.005770,0.677610,365561.362513,0.953918,20.512775,1.062965,3.738224,0.066377,0.064212,202.426869,32.000000,221.703667,196.209698,174.635256,179.750189,32.000000,173.453789,72.627239,69.044943,106.704284,50.873418,56.051847,78.987342,9.600640,34.810127,38.068866,59.643369,44.075120
49.888165,60.705445,186.733098,169.157109,117.218626,95.283830,29.017322,14.209265,183.692713,3.654513,58.947735,50.706826,168.071272,188.289311,165.499100,183.851961,117.693519,182.604521,-0.000698,-1.602460,32.000000,-235.799062,183.966828,-0.023671,31.006954,0.677638,365582.185540,0.954464,20.533790,1.058482,3.737835,0.068484,0.069794,202.441473,32.000000,221.691226,196.230320,179.721466,179.735152,32.000000,173.478307,72.626173,69.047026,106.701144,50.873418,56.217118,78.987342,9.587698,34.810127,38.092180,59.647352,44.071525
49.877377,60.711683,186.696635,169.158325,117.230567,95.279641,29.038851,14.209280,183.682852,3.654059,58.954021,50.706088,168.072644,188.283873,165.496818,183.843184,117.695697,182.593252,-0.000699,-1.601286,32.000000,-235.798988,183.956797,-0.023644,31.008666,0.677712,365567.683709,0.952917,20.544226,1.057731,3.738478,0.064891,0.065083,202.432345,32.000000,221.701068,196.255028,181.342772,179.709332,32.000000,173.520635,72.626208,69.049703,106.697907,50.873418,56.236880,78.987342,9.593169,34.810127,38.112738,59.641235,44.068663
49.867562,60.716649,186.331304,169.159331,117.260582,95.279447,29.018864,14.209335,183.673973,3.654158,58.952334,50.703944,168.072809,188.275081,165.497624,183.835243,117.697729,182.584707,-0.000701,-1.600096,32.000000,-235.799015,183.947918,-0.023658,31.009863,0.678242,365527.189779,0.954360,20.553511,1.051291,3.743034,0.078684,0.080983,202.405215,32.000000,221.733589,196.254093,181.215928,179.704930,32.000000,173.536504,72.624973,69.052683,106.694557,50.873418,56.094249,78.987342,9.600754,34.810127,38.131256,59.651089,44.073212
49.880199,60.720054,186.009875,169.160179,117.196932,95.279358,29.000320,14.209295,183.666309,3.654215,58.943444,50.701861,168.069144,188.264921,165.497639,183.826625,117.703125,182.575827,-0.000701,-1.598929,32.000000,-235.799015,183.939015,-0.023669,31.010313,0.678219,365522.278548,0.953852,20.570904,1.044744,3.743113,0.079213,0.083364,202.377274,32.000000,221.759125,196.241959,181.120209,179.718944,32.000000,173.529444,72.623992,69.055399,106.689488,50.873418,55.846686,78.987342,9.583268,34.810127,38.144831,59.645483,44.017893
49.871940,60.721307,186.087316,169.160801,117.158249,95.279326,29.016081,14.209418,183.656163,3.653858,58.947283,50.692388,168.068471,188.252600,165.501710,183.817320,117.706986,182.564928,-0.000702,-1.597675,32.000000,-235.798928,183.927493,-0.023701,31.007580,0.677312,365530.438964,0.954726,20.586018,1.039398,3.736523,0.072355,0.075689,202.368992,32.000000,221.766592,196.210246,175.962826,179.746283,32.000000,173.498282,72.623979,69.059581,106.687023,50.873418,55.845927,78.987342,9.572113,34.810127,38.155378,59.643605,43.921488
49.856912,60.727007,186.330085,169.161143,117.132097,95.271301,29.020827,14.209230,183.639789,3.653611,58.975196,50.684002,168.069818,188.241198,165.506587,183.803700,117.707002,182.548716,-0.000703,-1.597079,32.000000,-235.799173,183.911898,-0.023692,31.003075,0.676261,365515.911748,0.955079,20.576357,1.030559,3.729133,0.071785,0.072101,202.387750,32.000000,221.754621,196.184827,170.867653,179.770403,32.000000,173.482038,72.625508,69.062094,106.683522,50.873418,55.922266,78.987342,9.581558,34.810127,38.169146,59.649732,44.069544
49.856124,60.739475,186.317135,169.162120,117.153473,95.259107,29.006842,14.209187,183.621023,3.653406,59.010195,50.681397,168.072901,188.225941,165.507382,183.785984,117.707751,182.532742,-0.000703,-1.597440,32.000000,-235.799012,183.895301,-0.023695,30.996068,0.676639,365515.614185,0.954736,20.586149,1.022472,3.731303,0.063855,0.070187,202.422037,32.000000,221.733328,196.178379,165.828279,179.774259,32.000000,173.483757,72.625116,69.063457,106.680191,50.873418,56.028614,78.987342,9.583411,34.810127,38.192436,59.648945,44.051862
49.863041,60.761034,186.212315,169.164650,117.159752,95.246961,29.006790,14.209248,183.602112,3.653761,59.050956,50.675954,168.076013,188.209786,165.503607,183.769581,117.707072,182.516942,-0.000704,-1.598957,32.000000,-235.798862,183.875300,-0.023684,30.988171,0.677551,365501.693334,0.954830,20.607390,1.016168,3.737297,0.074433,0.067597,202.441475,32.000000,221.718287,196.190806,160.813309,179.762213,32.000000,173.513070,72.624214,69.067569,106.676822,50.873418,55.954289,78.987342,9.569583,34.810127,38.244879,59.649722,43.976734
49.852543,60.784349,186.008288,169.169103,117.098740,95.234647,29.010125,14.209379,183.584426,3.653511,59.089502,50.671465,168.077136,188.190182,165.500676,183.749223,117.707611,182.500349,-0.000703,-1.600707,32.000000,-235.798638,183.855547,-0.023703,30.979417,0.677614,365469.491742,0.955216,20.620674,1.009223,3.737096,0.075272,0.073617,202.440630,32.000000,221.720382,196.219824,155.747731,179.738672,32.000000,173.548704,72.623357,69.069400,106.674375,50.873418,55.818437,78.987342,9.569148,34.810127,38.300008,59.647116,44.077614
49.838777,60.806142,186.240802,169.174184,117.104038,95.222464,29.026573,14.209551,183.569100,3.653285,59.116503,50.667082,168.077330,188.172396,165.498557,183.731711,117.707946,182.482725,-0.000703,-1.601399,32.000000,-235.798448,183.836918,-0.023824,30.971502,0.677371,365445.338393,0.955005,20.635080,1.003775,3.734476,0.077127,0.072745,202.420397,32.000000,221.744547,196.227748,154.050132,179.722796,32.000000,173.552797,72.622587,69.071854,106.671349,50.873418,55.877225,78.987342,9.574087,34.810127,38.354967,59.648680,43.986492
49.835508,60.825063,186.457561,169.179739,117.137513,95.206038,29.018787,14.209646,183.555959,3.652946,59.128143,50.663467,168.078736,188.158973,165.498923,183.718019,117.711465,182.466913,-0.000703,-1.602473,32.000000,-235.798322,183.821406,-0.023816,30.964547,0.677083,365432.835826,0.955051,20.669251,0.996800,3.731169,0.066106,0.068331,202.403324,32.000000,221.769939,196.216782,154.050132,179.738694,32.000000,173.547257,72.621506,69.075476,106.667710,50.873418,56.120587,78.987342,9.578870,34.810127,38.406875,59.643841,44.069250
49.834963,60.839763,186.283253,169.185613,117.168260,95.189910,29.020974,14.209602,183.543155,3.652840,59.127676,50.657439,168.082490,188.145457,165.502378,183.705044,117.713246,182.452162,-0.000701,-1.602471,32.000000,-235.798403,183.807858,-0.023825,30.957884,0.678026,365421.917284,0.954733,20.705285,0.989628,3.736865,0.080064,0.068614,202.398655,32.000000,221.775771,196.182130,150.622192,179.776880,32.000000,173.532868,72.621498,69.078961,106.665248,50.873418,56.042730,78.987342,9.574578,34.810127,38.445464,59.646939,44.080255
49.830378,60.846952,186.382884,169.190470,117.182546,95.177856,29.014079,14.209569,183.530125,3.652719,59.119429,50.654211,168.085515,188.134680,165.506337,183.692797,117.713556,182.443532,-0.000701,-1.601311,32.000000,-235.798494,183.794890,-0.023810,30.952847,0.678743,365377.686706,0.954941,20.727589,0.979975,3.741460,0.079113,0.063793,202.419965,32.000000,221.761688,196.160373,150.719995,179.806991,32.000000,173.519335,72.622257,69.082623,106.663159,50.873418,56.037911,78.987342,9.573311,34.810127,38.473511,59.649201,44.026624
49.824252,60.851009,186.305866,169.194738,117.160449,95.173728,29.002375,14.209653,183.519665,3.652622,59.108999,50.650681,168.088872,188.124677,165.509786,183.681916,117.713974,182.430865,-0.000700,-1.601355,32.000000,-235.798395,183.784000,-0.023810,30.949831,0.678320,365330.894752,0.954755,20.742852,0.972471,3.738003,0.073548,0.071838,202.452110,32.000000,221.732584,196.161472,150.834248,179.807337,32.000000,173.527930,72.622300,69.085511,106.660566,50.873418,56.061272,78.987342,9.575212,34.810127,38.492959,59.650952,44.041371
49.830947,60.852583,186.425453,169.198408,117.188081,95.173578,29.006318,14.209696,183.508381,3.652421,59.098222,50.652791,168.095702,188.112893,165.507502,183.670427,117.714422,182.418732,-0.000702,-1.601344,32.000000,-235.798370,183.774007,-0.023849,30.949067,0.678693,365296.019144,0.954976,20.754786,0.968813,3.740347,0.070755,0.069640,202.470217,32.000000,221.715368,196.181753,150.893934,179.795686,32.000000,173.542935,72.621692,69.088070,106.657705,50.873418,56.065970,78.987342,9.570587,34.810127,38.505770,59.648296,44.060373
49.838078,60.852328,186.361315,169.201466,117.167762,95.173591,29.006950,14.209633,183.499346,3.652303,59.072858,50.652272,168.098838,188.105326,165.506470,183.663506,117.714806,182.409676,-0.000703,-1.601345,32.000000,-235.798441,183.766157,-0.023822,30.948785,0.678602,365288.775407,0.955459,20.765180,0.963479,3.739261,0.065081,0.068597,202.472665,32.000000,221.721572,196.210075,150.839903,179.779587,32.000000,173.580814,72.620775,69.090763,106.656443,50.873418,56.111085,78.987342,9.556082,34.810127,38.512747,59.646693,44.002633
49.835067,60.845106,186.268398,169.203668,117.153667,95.173670,29.053130,14.209576,183.492838,3.652064,59.043693,50.651721,168.097799,188.101054,165.507191,183.658003,117.714772,182.404415,-0.000703,-1.599624,32.000000,-235.798426,183.761411,-0.023833,30.948744,0.678870,365284.102407,0.955191,20.759828,0.958325,3.741158,0.068436,0.069804,202.450409,32.000000,221.746496,196.213960,150.709878,179.773326,32.000000,173.588044,72.619950,69.095123,106.654972,50.873418,56.015840,78.987342,9.550739,34.810127,38.509823,59.651542,44.064848
49.817946,60.835102,186.442620,169.204665,117.157549,95.173701,28.987247,14.209569,183.489034,3.652499,59.010802,50.649320,168.096049,188.096244,165.510273,183.654794,117.715640,182.399458,-0.000704,-1.597857,32.000000,-235.798358,183.757795,-0.023843,30.947090,0.678611,365278.174429,0.955019,20.752194,0.954427,3.739336,0.067409,0.066843,202.430067,32.000000,221.774102,196.209384,154.085133,179.792572,32.000000,173.594819,72.620084,69.099353,106.652568,50.873418,56.078285,78.987342,9.558310,34.810127,38.498934,59.643684,44.074459
49.806420,60.823483,186.570902,169.204511,117.166500,95.173683,29.055233,14.209558,183.484927,3.652661,58.981763,50.648633,168.094492,188.092258,165.515127,183.648780,117.715808,182.393551,-0.000704,-1.596101,32.000000,-235.798371,183.754505,-0.023845,30.942280,0.678372,365271.673845,0.953547,20.748086,0.952420,3.737697,0.077556,0.078149,202.421713,32.000000,221.779473,196.183609,159.233084,179.832425,32.000000,173.570228,72.619346,69.103269,106.651059,50.873418,56.177301,78.987342,9.572426,34.810127,38.482033,59.640074,43.981063
49.801407,60.811413,186.627396,169.203259,117.121905,95.173680,29.016548,14.209511,183.476289,3.652774,58.968904,50.646279,168.094081,188.085912,165.520048,183.642610,117.713833,182.385208,-0.000703,-1.595539,32.000000,-235.798442,183.747806,-0.023804,30.935205,0.679086,365269.380743,0.956050,20.755800,0.949628,3.742479,0.067326,0.067772,202.441712,32.000000,221.762968,196.166534,161.025723,179.863465,32.000000,173.533195,72.618626,69.105711,106.649700,50.873418,56.273986,78.987342,9.578460,34.810127,38.463590,59.645572,43.894049
49.796855,60.808346,186.727684,169.201621,117.096333,95.169872,29.053767,14.209511,183.465132,3.652700,58.977611,50.639625,168.096912,188.074992,165.523001,183.636325,117.711482,182.375661,-0.000703,-1.595681,32.000000,-235.798457,183.737974,-0.023801,30.927143,0.679671,365263.044945,0.954026,20.756111,0.947166,3.745921,0.073356,0.069198,202.478051,32.000000,221.733677,196.164542,161.146624,179.862514,32.000000,173.541543,72.616887,69.107516,106.649278,50.873418,56.320390,78.987342,9.578316,34.810127,38.457832,59.644707,44.053476
49.785128,60.812276,186.693408,169.200744,117.101736,95.158043,29.009938,14.209458,183.454728,3.652243,59.000958,50.634316,168.100688,188.062046,165.523056,183.626771,117.711031,182.363049,-0.000702,-1.597445,32.000000,-235.798623,183.726187,-0.023827,30.919380,0.680019,365255.062154,0.955373,20.749229,0.945905,3.747432,0.071705,0.077178,202.497263,32.000000,221.715086,196.180342,161.220048,179.855116,32.000000,173.562904,72.615207,69.109210,106.648829,50.873418,56.357412,78.987342,9.589508,34.810127,38.465883,59.648876,44.055897
49.778378,60.822111,186.615283,169.200915,117.071689,95.133719,29.010905,14.209342,183.444896,3.652326,59.026187,50.630676,168.101869,188.047995,165.522080,183.615173,117.711296,182.349773,-0.000703,-1.599218,32.000000,-235.798775,183.715398,-0.023982,30.912436,0.680497,365243.935012,0.954199,20.750874,0.944550,3.749789,0.076280,0.070189,202.495698,32.000000,221.720407,196.214892,161.187972,179.828041,32.000000,173.601577,72.613665,69.110989,106.650108,50.873418,56.306509,78.987342,9.599317,34.810127,38.488871,59.642838,44.035721
49.776495,60.836762,186.553232,169.202419,117.041327,95.124917,29.009977,14.209248,183.435135,3.651831,59.036718,50.629003,168.102065,188.038245,165.522764,183.603777,117.711668,182.338154,-0.000703,-1.599799,32.000000,-235.798856,183.706679,-0.024028,30.906419,0.680641,365212.261429,0.955779,20.766947,0.940107,3.749984,0.099243,0.069040,202.472571,32.000000,221.746050,196.227345,161.075591,179.815465,32.000000,173.610584,72.613088,69.112799,106.651614,50.873418,56.280320,78.987342,9.602675,34.810127,38.527329,59.648227,44.036382
49.791716,60.847018,186.389060,169.205032,117.017408,95.124917,29.014781,14.209288,183.425414,3.651586,59.034105,50.627832,168.103277,188.029363,165.522048,183.595808,117.713060,182.330396,-0.000704,-1.601522,32.000000,-235.798778,183.696825,-0.024046,30.899835,0.680506,365135.064845,0.955670,20.783772,0.934689,3.748923,0.075259,0.061256,202.454031,32.000000,221.780890,196.216888,160.984980,179.839998,32.000000,173.595193,72.611788,69.115136,106.654472,50.873418,56.160361,78.987342,9.593172,34.810127,38.559672,59.638638,44.033667
49.800118,60.851316,186.600597,169.207153,117.034896,95.124944,29.044173,14.209318,183.415975,3.651538,59.019156,50.629722,168.104985,188.020479,165.522735,183.588240,117.713210,182.319546,-0.000704,-1.602084,32.000000,-235.798674,183.689695,-0.023782,30.893488,0.680461,365119.285537,0.955689,20.800372,0.929808,3.747818,0.076853,0.083681,202.440626,32.000000,221.793249,196.188434,160.962792,179.874572,32.000000,173.576340,72.610343,69.118245,106.656447,50.873418,56.247648,78.987342,9.577581,34.810127,38.582645,59.646477,43.859273
49.798424,60.851267,186.690393,169.208547,117.062821,95.124860,29.019419,14.209322,183.408118,3.651621,59.004167,50.628351,168.107038,188.012087,165.528069,183.577763,117.711758,182.310897,-0.000705,-1.603156,32.000000,-235.798531,183.678990,-0.023769,30.887734,0.679978,365118.564681,0.955236,20.794868,0.925404,3.743375,0.080719,0.066047,202.458052,32.000000,221.776182,196.175623,161.057403,179.900972,32.000000,173.555253,72.610149,69.119301,106.659421,50.873418,56.348391,78.987342,9.579422,34.810127,38.592965,59.639297,44.047534
49.804566,60.848480,186.692920,169.208984,117.050822,95.124991,29.025389,14.209299,183.399858,3.651699,58.988765,50.629437,168.109100,188.005103,165.531503,183.567771,117.709878,182.301636,-0.000705,-1.603174,32.000000,-235.798509,183.669582,-0.023788,30.882146,0.680608,365118.091610,0.954104,20.790466,0.921042,3.746991,0.081879,0.071317,202.486789,32.000000,221.750363,196.177350,161.195700,179.903306,32.000000,173.553279,72.610167,69.120656,106.661424,50.873418,56.406378,78.987342,9.570138,34.810127,38.594540,59.648798,43.992068
49.788839,60.844811,186.528190,169.208581,117.079324,95.124944,29.011543,14.209278,183.392246,3.651533,58.977308,50.627228,168.112928,188.002400,165.531967,183.560236,117.708640,182.292483,-0.000704,-1.603142,32.000000,-235.798465,183.663400,-0.023794,30.876244,0.681009,365120.934851,0.954952,20.792172,0.919137,3.748922,0.067291,0.072806,202.507047,32.000000,221.726907,196.203793,161.275913,179.885174,32.000000,173.563646,72.608326,69.123103,106.663318,50.873418,56.319849,78.987342,9.579863,34.810127,38.594836,59.644707,44.078641
49.794052,60.840395,186.654388,169.208015,117.113087,95.116587,29.000880,14.209351,183.387216,3.651478,58.971095,50.626769,168.113190,187.997507,165.531862,183.552688,117.709784,182.282644,-0.000704,-1.601960,32.000000,-235.798435,183.655798,-0.023769,30.871738,0.681054,365117.115524,0.954621,20.783028,0.917423,3.748510,0.085103,0.068352,202.504490,32.000000,221.732035,196.234545,161.253228,179.866292,32.000000,173.596259,72.607085,69.124914,106.664719,50.873418,56.335053,78.987342,9.581941,34.810127,38.593679,59.645218,44.015472
49.796542,60.835264,186.730273,169.207427,117.106947,95.112215,29.024925,14.209451,183.382446,3.651598,58.957177,50.625299,168.111826,187.993907,165.532527,183.548081,117.708104,182.276353,-0.000706,-1.600227,32.000000,-235.798319,183.652940,-0.023791,30.867405,0.680915,365125.442375,0.955398,20.795640,0.915107,3.746386,0.075560,0.068668,202.486872,32.000000,221.753922,196.251752,161.139655,179.847655,32.000000,173.612250,72.605578,69.126648,106.666830,50.873418,56.472900,78.987342,9.573824,34.810127,38.590890,59.647677,44.051349
49.798474,60.829451,186.474548,169.206956,117.106221,95.112228,29.023910,14.209499,183.377238,3.651578,58.944423,50.623335,168.110213,187.987216,165.533173,183.543977,117.708502,182.268558,-0.000706,-1.599648,32.000000,-235.798372,183.648046,-0.023792,30.862005,0.681235,365082.244807,0.955544,20.785827,0.910142,3.748528,0.069163,0.064528,202.459689,32.000000,221.781138,196.251124,161.040102,179.854755,32.000000,173.605092,72.603892,69.130468,106.667141,50.873418,56.363315,78.987342,9.570641,34.810127,38.585878,59.649063,44.066903
49.794970,60.823664,186.540306,169.206318,117.084273,95.112436,29.022822,14.209501,183.369310,3.651775,58.941169,50.618239,168.107328,187.979811,165.539811,183.535125,117.710207,182.261920,-0.000705,-1.598444,32.000000,-235.798534,183.641435,-0.023772,30.857167,0.681469,365060.126130,0.954643,20.778116,0.909379,3.749864,0.068108,0.069961,202.455710,32.000000,221.782561,196.243629,161.016436,179.878326,32.000000,173.572875,72.602913,69.133742,106.667037,50.873418,56.346680,78.987342,9.572406,34.810127,38.580851,59.650322,44.041884
49.793421,60.822702,186.333030,169.206032,117.161745,95.112312,28.983488,14.209486,183.362107,3.651771,58.936708,50.615236,168.106851,187.970221,165.543693,183.527594,117.707193,182.255920,-0.000706,-1.598374,32.000000,-235.798565,183.636132,-0.023764,30.852941,0.680843,365050.985558,0.954622,20.770304,0.905955,3.744584,0.075156,0.070867,202.472395,32.000000,221.766088,196.226489,161.083058,179.906891,32.000000,173.536037,72.603224,69.135338,106.666620,50.873418,56.286502,78.987342,9.571568,34.810127,38.580929,59.649535,43.847828
49.793541,60.824554,186.294205,169.206357,117.198338,95.112596,28.998735,14.209528,183.355886,3.651682,58.926960,50.616021,168.107527,187.957659,165.546830,183.520523,117.701729,182.247188,-0.000706,-1.598378,32.000000,-235.798589,183.630656,-0.023750,30.848296,0.681165,365043.693095,0.954719,20.768143,0.901672,3.746168,0.064123,0.061347,202.514132,32.000000,221.728662,196.230411,161.242925,179.916403,32.000000,173.528758,72.601644,69.137631,106.664550,50.873418,56.182602,78.987342,9.570432,34.810127,38.594643,59.635491,44.004760
49.793368,60.824557,186.340772,169.206856,117.131454,95.112766,29.008526,14.209609,183.349042,3.651544,58.918889,50.613274,168.108009,187.950894,165.542570,183.513064,117.700445,182.239341,-0.000705,-1.598405,32.000000,-235.798516,183.623795,-0.023745,30.845025,0.680695,365048.561936,0.956043,20.768785,0.902357,3.742121,0.076608,0.067476,202.528469,32.000000,221.703659,196.264574,161.313869,179.886531,32.000000,173.561527,72.600510,69.138736,106.661435,50.873418,56.209326,78.987342,9.568941,34.810127,38.604744,59.645002,44.076660
49.790787,60.821910,186.300545,169.207158,117.171497,95.112915,29.021571,14.209703,183.342483,3.651405,58.913565,50.612636,168.110084,187.945362,165.539052,183.506047,117.697173,182.234011,-0.000705,-1.599584,32.000000,-235.798512,183.619449,-0.023752,30.843580,0.680693,365061.377435,0.955546,20.770513,0.904430,3.741333,0.107736,0.082531,202.523457,32.000000,221.707709,196.296389,161.258751,179.856152,32.000000,173.582441,72.599890,69.141444,106.660486,50.873418,56.244016,78.987342,9.570607,34.810127,38.606382,59.644421,44.041444
49.793800,60.818044,186.285200,169.206469,117.223179,95.112944,29.002462,14.209652,183.338344,3.651481,58.893518,50.616764,168.108024,187.939481,165.535889,183.501931,117.694763,182.229028,-0.000707,-1.599076,32.000000,-235.798504,183.616378,-0.023817,30.843032,0.680904,365064.875605,0.955228,20.770696,0.902669,3.742281,0.076508,0.055520,202.499389,32.000000,221.729518,196.316544,166.300346,179.845684,32.000000,173.583207,72.599501,69.142982,106.657684,50.873418,56.187183,78.987342,9.569942,34.810127,38.606263,59.645080,44.041224
49.789864,60.809137,186.196688,169.205046,117.236631,95.112921,29.023380,14.209828,183.338793,3.651544,58.854022,50.619371,168.105670,187.933963,165.535748,183.501856,117.695266,182.227396,-0.000707,-1.597925,32.000000,-235.798368,183.615289,-0.023861,30.842962,0.680846,365069.438138,0.954848,20.770721,0.903871,3.741667,0.071006,0.070024,202.477584,32.000000,221.751241,196.311309,171.403290,179.865435,32.000000,173.556596,72.598506,69.145284,106.656928,50.873418,56.201009,78.987342,9.566940,34.810127,38.599876,59.638511,44.051495
49.795653,60.795256,186.177900,169.202531,117.212732,95.113086,28.999936,14.209716,183.342651,3.651362,58.805885,50.619211,168.101973,187.932824,165.539257,183.502911,117.692552,182.227657,-0.000707,-1.596415,32.000000,-235.798673,183.617325,-0.023863,30.843977,0.680770,365067.445419,0.955404,20.763735,0.904346,3.741132,0.075421,0.070058,202.466911,32.000000,221.751349,196.290506,174.831071,179.893733,32.000000,173.535879,72.599025,69.147508,106.655891,50.873418,56.142563,78.987342,9.566197,34.810127,38.582676,59.650824,44.017526
49.803699,60.776467,186.174992,169.198565,117.193423,95.113031,29.003371,14.209623,183.346456,3.651214,58.753559,50.619853,168.098355,187.934112,165.545529,183.503435,117.688988,182.226507,-0.000709,-1.594917,32.000000,-235.798848,183.620665,-0.023911,30.844837,0.680559,365057.769139,0.954776,20.758903,0.903210,3.739650,0.076611,0.078726,202.480950,32.000000,221.728797,196.281841,174.831071,179.908107,32.000000,173.513523,72.599598,69.147153,106.654825,50.873418,56.157800,78.987342,9.555859,34.810127,38.549673,59.645316,44.074533
49.803971,60.753621,186.354201,169.192506,117.132220,95.125269,29.029547,14.209596,183.346465,3.651196,58.708105,50.618927,168.099142,187.937523,165.547190,183.506695,117.685424,182.227351,-0.000711,-1.593154,32.000000,-235.798893,183.623327,-0.023898,30.844802,0.680387,365042.021854,0.955393,20.739028,0.906024,3.738838,0.072829,0.070882,202.502418,32.000000,221.703740,196.285266,174.831071,179.903906,32.000000,173.506365,72.600242,69.148519,106.652244,50.873418,56.277769,78.987342,9.550002,34.810127,38.510740,59.648995,43.972552
49.804146,60.731216,186.021820,169.186341,117.088344,95.137449,29.017502,14.209565,183.346195,3.650976,58.681210,50.615909,168.099311,187.936226,165.545504,183.510352,117.684239,182.229687,-0.000712,-1.592471,32.000000,-235.798939,183.626937,-0.023885,30.844047,0.680225,365019.846733,0.955062,20.711911,0.909142,3.738176,0.074804,0.073325,202.512274,32.000000,221.685170,196.314920,174.831071,179.881022,32.000000,173.528378,72.600434,69.150236,106.649385,50.873418,56.166927,78.987342,9.549007,34.810127,38.469197,59.651463,43.914812
49.799503,60.712548,185.848240,169.180005,117.056684,95.137399,29.007123,14.209615,183.343553,3.651239,58.682692,50.611678,168.096040,187.931666,165.543930,183.507507,117.682832,182.231136,-0.000711,-1.591118,32.000000,-235.798877,183.625721,-0.023897,30.842612,0.680758,365045.277889,0.954260,20.688783,0.913033,3.741754,0.075513,0.070254,202.501971,32.000000,221.687399,196.343675,174.831071,179.856086,32.000000,173.543930,72.600767,69.151792,106.647977,50.873418,55.987062,78.987342,9.548610,34.810127,38.428394,59.645100,44.060813
49.794764,60.700914,185.984077,169.173434,117.043872,95.137323,29.010056,14.209722,183.337255,3.651078,58.703051,50.608899,168.090628,187.925633,165.543076,183.500260,117.681741,182.228368,-0.000712,-1.590826,32.000000,-235.798743,183.622424,-0.023913,30.841339,0.679893,365066.330490,0.954718,20.666197,0.915126,3.735067,0.091873,0.069872,202.476050,32.000000,221.706750,196.366651,174.831071,179.836698,32.000000,173.545376,72.600639,69.154416,106.645638,50.873418,55.976123,78.987342,9.553978,34.810127,38.409902,59.646959,43.898745
49.788295,60.704023,186.084049,169.168862,117.027280,95.133158,29.026766,14.209685,183.329095,3.650565,58.732033,50.607013,168.085724,187.915472,165.543009,183.494819,117.681488,182.219962,-0.000713,-1.592566,32.000000,-235.798649,183.613382,-0.023933,30.841170,0.679460,365049.101307,0.955110,20.652335,0.917094,3.731930,0.100986,0.074049,202.448466,32.000000,221.722851,196.362793,169.639029,179.842255,32.000000,173.519834,72.601458,69.157037,106.642167,50.873418,56.099286,78.987342,9.561916,34.810127,38.412255,59.646447,44.085611
49.788726,60.713859,186.095856,169.166319,117.064613,95.120999,29.025585,14.209668,183.320664,3.650096,58.755273,50.607227,168.083976,187.907576,165.544096,183.486060,117.681152,182.212767,-0.000716,-1.594289,32.000000,-235.798692,183.605343,-0.023916,30.841868,0.679907,365039.145300,0.955084,20.645608,0.917111,3.735013,0.069770,0.071654,202.439198,32.000000,221.723146,196.338454,164.483489,179.869618,32.000000,173.480076,72.602366,69.159328,106.638835,50.873418,56.107207,78.987342,9.559630,34.810127,38.432251,59.642563,44.020388
49.779361,60.725742,185.960193,169.165412,117.055805,95.121143,29.011948,14.209534,183.313192,3.649719,58.761510,50.602414,168.081091,187.901861,165.547663,183.480091,117.678555,182.204280,-0.000716,-1.594861,32.000000,-235.798803,183.599926,-0.023938,30.842330,0.680248,365032.197876,0.954636,20.655413,0.914100,3.737506,0.081910,0.079902,202.453975,32.000000,221.702263,196.320553,159.397141,179.888675,32.000000,173.454739,72.602974,69.161529,106.637097,50.873418,56.022668,78.987342,9.565124,34.810127,38.466663,59.649103,44.038069
49.775313,60.734992,186.056875,169.165748,117.062598,95.121266,29.037310,14.209534,183.307370,3.649533,58.775025,50.600965,168.082004,187.895344,165.545876,183.471678,117.673308,182.197399,-0.000716,-1.594861,32.000000,-235.798688,183.594078,-0.023911,30.843498,0.680190,364998.043629,0.954569,20.664804,0.911641,3.737711,0.078661,0.066301,202.478077,32.000000,221.671941,196.317444,154.380397,179.884471,32.000000,173.444415,72.602724,69.164705,106.635808,50.873418,56.055021,78.987342,9.573837,34.810127,38.492768,59.646752,44.054650
49.776728,60.740837,186.077953,169.165790,117.061798,95.121371,29.014769,14.209459,183.302615,3.649292,58.785351,50.598315,168.085808,187.886644,165.542497,183.464682,117.672153,182.187962,-0.000717,-1.594846,32.000000,-235.798846,183.586317,-0.023930,30.843584,0.679943,365023.867778,0.955246,20.686384,0.910942,3.735689,0.073190,0.061919,202.493443,32.000000,221.649669,196.350222,149.385911,179.853120,32.000000,173.473348,72.602158,69.166895,106.635104,50.873418,56.134005,78.987342,9.567790,34.810127,38.514117,59.646880,44.063454
49.778000,60.744808,185.864973,169.165613,117.098268,95.121235,29.034460,14.209544,183.296126,3.648780,58.794763,50.597129,168.084853,187.880738,165.539579,183.459015,117.669965,182.182460,-0.000716,-1.594867,32.000000,-235.798855,183.581678,-0.024058,30.843990,0.680253,365048.096269,0.954521,20.699826,0.913517,3.737935,0.080279,0.072488,202.482536,32.000000,221.644936,196.378473,144.297208,179.817046,32.000000,173.480381,72.600948,69.169936,106.635264,50.873418,56.015708,78.987342,9.574652,34.810127,38.531107,59.647716,44.031980
49.770579,60.747378,186.028322,169.165165,117.064738,95.108895,29.022479,14.209466,183.292017,3.648702,58.801896,50.593671,168.083429,187.877291,165.539198,183.455271,117.668691,182.177578,-0.000718,-1.595457,32.000000,-235.798968,183.573797,-0.024087,30.844215,0.680302,365056.754093,0.955249,20.704206,0.911006,3.738252,0.068971,0.069938,202.457939,32.000000,221.669497,196.389681,139.149257,179.797016,32.000000,173.486497,72.601516,69.172177,106.634559,50.873418,56.080730,78.987342,9.580026,34.810127,38.544140,59.643192,44.067196
