OSU 80 Ton Compressor Load Stand
49.771300,60.749018,186.034471,169.164392,117.065106,95.096602,28.997723,14.209479,183.288197,3.649153,58.804119,50.592364,168.082595,187.870844,165.540578,183.451128,117.668555,182.171837,-0.000719,-1.596033,32.000000,-235.798887,183.567246,-0.024069,30.844740,0.679696,365064.316691,0.954583,20.706860,0.911058,3.733878,0.065958,0.066083,202.427186,32.000000,221.696731,196.369561,133.965387,179.806784,32.000000,173.489579,72.601953,69.174738,106.633717,50.873418,56.064113,78.987342,9.580462,34.810127,38.554228,59.643782,44.056411
49.775355,60.749150,186.007347,169.163501,117.078188,95.088172,29.028837,14.209399,183.285424,3.649207,58.796980,50.591113,168.081493,187.867634,165.543096,183.444748,117.667501,182.167291,-0.000719,-1.596063,32.000000,-235.798981,183.565518,-0.024066,30.845026,0.680150,365027.348078,0.955016,20.717113,0.910436,3.737717,0.073383,0.060724,202.410681,32.000000,221.701766,196.340784,128.805371,179.840202,32.000000,173.462665,72.604037,69.177287,106.632050,50.873418,56.090906,78.987342,9.577906,34.810127,38.562187,59.646506,44.082090
49.779148,60.747848,185.860080,169.162521,117.078157,95.087726,29.014828,14.209339,183.282785,3.649617,58.778486,50.592461,168.080306,187.866893,165.546824,183.442418,117.664770,182.167215,-0.000718,-1.596043,32.000000,-235.798961,183.563197,-0.024089,30.846111,0.680067,364981.687220,0.955697,20.718007,0.908342,3.737786,0.073949,0.068215,202.421786,32.000000,221.676809,196.327270,123.710022,179.853988,32.000000,173.440740,72.605811,69.181261,106.632010,50.873418,55.990571,78.987342,9.573876,34.810127,38.567549,59.645415,44.073286
49.780232,60.742489,186.064833,169.161185,117.130303,95.096106,28.967814,14.209315,183.281232,3.649838,58.748190,50.595008,168.080593,187.871006,165.549564,183.444832,117.662415,182.170907,-0.000717,-1.596042,32.000000,-235.798969,183.563442,-0.024077,30.846132,0.679875,364948.704223,0.954503,20.713941,0.907630,3.736937,0.065071,0.061934,202.443931,32.000000,221.641649,196.319963,120.379352,179.855448,32.000000,173.420336,72.607097,69.184364,106.631803,50.873418,56.040130,78.987342,9.570938,34.810127,38.569844,59.645946,44.073872
49.779386,60.730451,186.172233,169.159227,117.174508,95.100205,29.057629,14.209392,183.282491,3.650261,58.729707,50.592426,168.081582,187.873716,165.546637,183.445675,117.659833,182.172664,-0.000717,-1.596050,32.000000,-235.798889,183.565208,-0.024071,30.845669,0.679389,364947.500296,0.954876,20.708711,0.910333,3.733693,0.077882,0.080381,202.457223,32.000000,221.623076,196.339573,120.442936,179.837072,32.000000,173.443522,72.607809,69.187317,106.632690,50.873418,56.152052,78.987342,9.572202,34.810127,38.550756,59.642199,44.034988
49.775003,60.717293,186.052331,169.155580,117.151023,95.100229,29.010619,14.209368,183.283711,3.650636,58.721965,50.591154,168.080035,187.878695,165.545193,183.447876,117.658157,182.173815,-0.000716,-1.594300,32.000000,-235.799023,183.568432,-0.024002,30.845046,0.679991,364977.066367,0.956473,20.702229,0.914120,3.737725,0.076761,0.079262,202.445081,32.000000,221.618199,196.361994,120.397765,179.809822,32.000000,173.478320,72.608630,69.189989,106.631758,50.873418,56.158353,78.987342,9.575456,34.810127,38.529969,59.646418,44.055457
49.768801,60.708488,185.919113,169.152269,117.151118,95.100153,29.017925,14.209407,183.284604,3.650809,58.721332,50.590111,168.077261,187.880722,165.545061,183.449044,117.656343,182.177879,-0.000716,-1.592567,32.000000,-235.798992,183.567594,-0.023976,30.844396,0.680318,364983.328246,0.953546,20.691068,0.917386,3.739946,0.066082,0.064241,202.425106,32.000000,221.634819,196.374298,120.288150,179.796039,32.000000,173.490258,72.608946,69.192342,106.631552,50.873418,56.008920,78.987342,9.581999,34.810127,38.512907,59.640566,44.045626
49.759717,60.703190,186.012530,169.149535,117.109719,95.088358,29.027966,14.209389,183.287990,3.650794,58.718716,50.590177,168.075211,187.881966,165.543383,183.452677,117.655560,182.179454,-0.000715,-1.591404,32.000000,-235.798919,183.571035,-0.023990,30.843746,0.680026,364972.996113,0.955150,20.682448,0.919508,3.737867,0.070574,0.067286,202.395227,32.000000,221.650408,196.361708,120.190987,179.802982,32.000000,173.475832,72.608714,69.196084,106.629026,50.873418,56.030412,78.987342,9.592980,34.810127,38.505039,59.645139,44.072405
49.757501,60.700551,186.021430,169.147619,117.100807,95.076112,29.015134,14.209436,183.289501,3.650716,58.719193,50.587484,168.074956,187.882970,165.546447,183.456284,117.656226,182.181040,-0.000715,-1.591402,32.000000,-235.798880,183.574451,-0.023973,30.843253,0.679732,364969.593571,0.955017,20.680067,0.922901,3.735656,0.075249,0.072327,202.388112,32.000000,221.644599,196.335941,120.163797,179.830331,32.000000,173.437410,72.608989,69.199371,106.626250,50.873418,56.079112,78.987342,9.599597,34.810127,38.505624,59.646300,43.994709
49.762902,60.701211,185.975884,169.146552,117.102790,95.063859,29.016549,14.209379,183.289858,3.650702,58.720737,50.588664,168.073701,187.883603,165.550646,183.461228,117.656426,182.182069,-0.000716,-1.589677,32.000000,-235.798890,183.574399,-0.023966,30.843604,0.680021,364925.514845,0.954747,20.684177,0.924296,3.738215,0.061036,0.069207,202.402648,32.000000,221.623328,196.307863,120.238623,179.855291,32.000000,173.426112,72.611529,69.202448,106.623882,50.873418,56.085687,78.987342,9.596265,34.810127,38.510871,59.647755,43.908576
49.759983,60.703327,185.674084,169.145866,117.030668,95.060029,29.000992,14.209528,183.290243,3.650508,58.725501,50.588471,168.076524,187.883306,165.551146,183.463575,117.653128,182.185046,-0.000716,-1.589772,32.000000,-235.798674,183.573332,-0.023897,30.842499,0.679992,364876.133961,0.955086,20.683834,0.924246,3.738561,0.083774,0.063583,202.431423,32.000000,221.582221,196.302224,120.350059,179.855910,32.000000,173.422377,72.612404,69.205507,106.621764,50.873418,55.916572,78.987342,9.598138,34.810127,38.520013,59.644952,44.071965
49.762670,60.707265,185.815956,169.145393,117.013691,95.052216,29.036486,14.209506,183.289615,3.650325,58.744587,50.588478,168.079392,187.882442,165.547932,183.463895,117.652372,182.187196,-0.000716,-1.591519,32.000000,-235.798599,183.569553,-0.023886,30.842278,0.679704,364825.468933,0.954804,20.678899,0.924445,3.737240,0.074261,0.068201,202.445619,32.000000,221.554510,196.321980,120.423061,179.830635,32.000000,173.450022,72.612794,69.209255,106.619042,50.873418,55.895816,78.987342,9.599595,34.810127,38.532277,59.650548,44.060373
49.757897,60.713391,186.129488,169.144964,117.031382,95.040054,29.020737,14.209404,183.287419,3.649993,58.769429,50.585800,168.077457,187.879270,165.545426,183.461499,117.651668,182.188115,-0.000716,-1.592099,32.000000,-235.798661,183.567673,-0.023889,30.843383,0.678902,364821.539610,0.955345,20.684039,0.928899,3.731394,0.066842,0.061124,202.441440,32.000000,221.545236,196.348554,120.375203,179.795570,32.000000,173.473391,72.612792,69.211783,106.616312,50.873418,56.045120,78.987342,9.602507,34.810127,38.551565,59.641618,43.998231
49.761712,60.723013,186.049464,169.145443,117.042474,95.027764,29.024093,14.209321,183.287124,3.649975,58.786958,50.588050,168.075778,187.880907,165.540542,183.461915,117.652379,182.188342,-0.000716,-1.592685,32.000000,-235.798599,183.568422,-0.023891,30.845191,0.679218,364795.885339,0.954052,20.685195,0.930490,3.734043,0.101273,0.066105,202.412159,32.000000,221.568963,196.348738,120.247388,179.788680,32.000000,173.484918,72.613727,69.215653,106.614334,50.873418,56.125102,78.987342,9.604659,34.810127,38.575873,59.640163,44.029118
49.771617,60.730287,186.014214,169.146566,117.018436,95.023966,29.026078,14.209314,183.287384,3.649942,58.795123,50.590934,168.074381,187.882998,165.540264,183.460398,117.654333,182.189008,-0.000717,-1.594464,32.000000,-235.798551,183.570484,-0.024041,30.847652,0.680056,364761.443669,0.954564,20.696263,0.931550,3.740702,0.074652,0.066934,202.386681,32.000000,221.586688,196.338570,120.154832,179.794999,32.000000,173.479593,72.613995,69.220595,106.611840,50.873418,56.045143,78.987342,9.598443,34.810127,38.600246,59.645297,44.059126
49.782660,60.735193,186.101412,169.147860,116.993055,95.011545,28.994298,14.209322,183.288805,3.649866,58.791402,50.591042,168.076105,187.889313,165.540477,183.461199,117.653016,182.193110,-0.000716,-1.594488,32.000000,-235.798552,183.573930,-0.024017,30.850661,0.679670,364722.091815,0.954274,20.701934,0.930929,3.738808,0.077151,0.070580,202.373082,32.000000,221.584005,196.312311,120.137039,179.817634,32.000000,173.455881,72.615352,69.224918,106.610113,50.873418,56.114503,78.987342,9.586929,34.810127,38.619683,59.649958,44.019874
49.785301,60.737708,186.362388,169.148852,116.992659,95.007532,29.018984,14.209281,183.291647,3.649995,58.782822,50.591223,168.078512,187.895770,165.544740,183.464681,117.648340,182.198511,-0.000716,-1.594472,32.000000,-235.798564,183.574596,-0.024010,30.853618,0.679388,364706.153817,0.953980,20.698948,0.929233,3.737355,0.075810,0.066367,202.389103,32.000000,221.562943,196.299723,120.223876,179.837042,32.000000,173.432620,72.616733,69.230458,106.610181,50.873418,56.198644,78.987342,9.578558,34.810127,38.631525,59.647273,44.078935
49.767141,60.735366,186.612832,169.149474,116.970609,95.007521,29.016628,14.209205,183.294956,3.649976,58.777371,50.591900,168.080032,187.898115,165.548657,183.467860,117.644559,182.201776,-0.000716,-1.594424,32.000000,-235.798561,183.579395,-0.024024,30.856212,0.679342,364659.525080,0.954680,20.692419,0.932143,3.738278,0.112908,0.063825,202.415423,32.000000,221.528698,196.296257,120.340581,179.841932,32.000000,173.421388,72.616957,69.234617,106.609107,50.873418,56.378175,78.987342,9.593431,34.810127,38.636489,59.647608,44.043132
49.756108,60.733349,186.607171,169.149715,116.948701,95.007505,29.024074,14.209171,183.297966,3.649988,58.780843,50.590204,168.081746,187.902336,165.549144,183.469369,117.641894,182.205045,-0.000713,-1.594380,32.000000,-235.798612,183.581374,-0.024022,30.858376,0.679946,364653.534434,0.953779,20.692199,0.938918,3.743321,0.063052,0.064243,202.433107,32.000000,221.509132,196.310909,120.395007,179.827155,32.000000,173.439040,72.616358,69.238185,106.607759,50.873418,56.494496,78.987342,9.608797,34.810127,38.638335,59.643821,44.082677
49.764768,60.732926,186.451666,169.149874,116.955654,95.003403,29.024430,14.209154,183.299888,3.649776,58.792596,50.590074,168.080941,187.907845,165.547981,183.469933,117.639031,182.209935,-0.000713,-1.594379,32.000000,-235.798601,183.582985,-0.024059,30.861280,0.680810,364670.087665,0.954233,20.708664,0.943966,3.749720,0.063667,0.066816,202.424373,32.000000,221.504339,196.327100,120.341799,179.793497,32.000000,173.478510,72.616314,69.241368,106.606117,50.873418,56.395747,78.987342,9.610869,34.810127,38.640854,59.647372,44.056191
49.774109,60.735366,186.534832,169.150252,116.931506,94.991160,29.019559,14.209153,183.302112,3.649805,58.811550,50.586787,168.080400,187.911605,165.549123,183.469188,117.638078,182.212422,-0.000713,-1.594357,32.000000,-235.798578,183.584348,-0.024032,30.863614,0.680878,364680.684713,0.954215,20.718075,0.947901,3.750437,0.065640,0.064596,202.396398,32.000000,221.519918,196.337970,120.228943,179.777527,32.000000,173.483646,72.616641,69.246642,106.604401,50.873418,56.386281,78.987342,9.597536,34.810127,38.652518,59.645326,44.076587
49.760323,60.741632,186.605147,169.151597,116.990456,94.982804,29.023313,14.209231,183.302037,3.649794,58.838252,50.587341,168.082020,187.913674,165.548543,183.469517,117.638987,182.214513,-0.000711,-1.595530,32.000000,-235.798496,183.585151,-0.024028,30.867598,0.680241,364663.132061,0.953979,20.708681,0.952664,3.746660,0.063291,0.065961,202.369906,32.000000,221.545143,196.327138,125.309326,179.785374,32.000000,173.462879,72.616675,69.250917,106.601703,50.873418,56.465564,78.987342,9.605661,34.810127,38.669639,59.649781,43.995736
49.754990,60.752322,186.491748,169.154168,117.072250,94.982647,29.023466,14.209157,183.303888,3.650034,58.861064,50.588299,168.082535,187.911290,165.548839,183.469228,117.638425,182.215289,-0.000710,-1.595547,32.000000,-235.798590,183.583011,-0.024036,30.872566,0.680222,364614.658645,0.953825,20.701448,0.954581,3.747628,0.062292,0.066368,202.358632,32.000000,221.541128,196.296734,130.449435,179.809754,32.000000,173.430920,72.617039,69.255432,106.598345,50.873418,56.463016,78.987342,9.618863,34.810127,38.694239,59.637134,44.090820
49.765852,60.765334,186.635174,169.157275,117.159411,94.982744,29.004611,14.209130,183.305902,3.649993,58.874137,50.592019,168.084541,187.914118,165.550406,183.469701,117.635203,182.213711,-0.000708,-1.596132,32.000000,-235.798674,183.582418,-0.024133,30.879448,0.680458,364598.553862,0.953924,20.721991,0.954484,3.750079,0.068730,0.067678,202.378461,32.000000,221.522232,196.270859,135.616540,179.840261,32.000000,173.412497,72.617236,69.258084,106.596396,50.873418,56.415075,78.987342,9.616172,34.810127,38.728357,59.649998,44.083410
49.784161,60.778566,186.807449,169.160224,117.165029,94.990966,29.036689,14.209207,183.311306,3.649677,58.858029,50.599947,168.090269,187.922410,165.551879,183.471315,117.630280,182.213547,-0.000709,-1.596705,32.000000,-235.798573,183.587773,-0.024161,30.887774,0.680115,364615.503547,0.954056,20.738205,0.955348,3.748202,0.073465,0.074029,202.408112,32.000000,221.490592,196.262002,140.764098,179.836933,32.000000,173.424506,72.617044,69.260852,106.594094,50.873418,56.637515,78.987342,9.596677,34.810127,38.763292,59.643467,44.058098
49.790081,60.778030,186.730200,169.162249,117.161687,95.003346,29.016602,14.208991,183.320902,3.649364,58.820701,50.604994,168.093290,187.932998,165.549249,183.479617,117.629186,182.220138,-0.000709,-1.595530,32.000000,-235.798731,183.597192,-0.024132,30.896107,0.680251,364630.418527,0.954482,20.739965,0.957957,3.750266,0.079476,0.073819,202.425831,32.000000,221.470657,196.281045,145.852492,179.817594,32.000000,173.443778,72.616375,69.263524,106.590702,50.873418,56.657514,78.987342,9.583644,34.810127,38.778781,59.652732,44.065509
49.798978,60.767156,186.548880,169.162319,117.121333,95.015699,28.975307,14.209044,183.333632,3.649674,58.771810,50.611431,168.093347,187.947630,165.547865,183.489149,117.627083,182.230306,-0.000708,-1.593779,32.000000,-235.798755,183.609294,-0.024118,30.904193,0.680408,364674.326383,0.953158,20.734238,0.962817,3.752347,0.073164,0.072893,202.420304,32.000000,221.470550,196.302212,150.883733,179.784520,32.000000,173.470164,72.614346,69.265316,106.587729,50.873418,56.531621,78.987342,9.577631,34.810127,38.773494,59.645749,44.046213
49.809888,60.747842,186.506184,169.160389,117.020062,95.027989,29.023911,14.209043,183.345742,3.649778,58.722441,50.614553,168.089802,187.960672,165.548038,183.501248,117.625115,182.241104,-0.000706,-1.592045,32.000000,-235.798669,183.622644,-0.024227,30.910608,0.680026,364719.102173,0.953816,20.727571,0.966471,3.750349,0.071271,0.065899,202.395372,32.000000,221.498594,196.310375,155.905509,179.775298,32.000000,173.476404,72.613287,69.267003,106.585721,50.873418,56.454008,78.987342,9.564072,34.810127,38.746090,59.648690,44.057145
49.814621,60.721987,186.740041,169.156415,116.958195,95.032044,29.028657,14.208963,183.358671,3.650035,58.695453,50.616242,168.085512,187.973228,165.550559,183.513746,117.625155,182.251798,-0.000706,-1.590918,32.000000,-235.798699,183.634486,-0.024241,30.916071,0.679297,364751.014432,0.955085,20.707486,0.972521,3.746038,0.076231,0.062830,202.374151,32.000000,221.529962,196.296179,160.987623,179.781957,32.000000,173.476555,72.613555,69.269958,106.582570,50.873418,56.578789,78.987342,9.551798,34.810127,38.697619,59.644126,44.047387
49.806066,60.703718,186.568417,169.150633,116.974339,95.031981,28.999662,14.209060,183.367547,3.650154,58.675229,50.621539,168.081925,187.981582,165.553396,183.525013,117.626750,182.262083,-0.000706,-1.590918,32.000000,-235.798643,183.643979,-0.024222,30.920813,0.678953,364770.887207,0.953331,20.676879,0.978682,3.744361,0.075743,0.065457,202.362241,32.000000,221.532414,196.272672,166.138779,179.798581,32.000000,173.455388,72.613443,69.271457,106.576879,50.873418,56.568986,78.987342,9.554521,34.810127,38.659699,59.656292,43.990234
49.801148,60.692611,186.480574,169.145861,117.013694,95.031908,29.021182,14.209198,183.373204,3.650064,58.662630,50.625002,168.078181,187.989678,165.555978,183.533402,117.623000,182.271978,-0.000706,-1.590911,32.000000,-235.798529,183.652568,-0.024192,30.926357,0.679406,364751.321295,0.953051,20.646127,0.982795,3.748699,0.070465,0.071279,202.375415,32.000000,221.514579,196.250657,171.317833,179.813111,32.000000,173.434683,72.614149,69.272594,106.571777,50.873418,56.508479,78.987342,9.560385,34.810127,38.634622,59.639130,44.067636
49.821693,60.686194,186.726639,169.142076,117.072371,95.032063,29.016370,14.209227,183.380893,3.649800,58.653788,50.628867,168.079656,187.996941,165.555605,183.543241,117.622471,182.280402,-0.000706,-1.591505,32.000000,-235.798502,183.659697,-0.024155,30.932729,0.678890,364731.841369,0.954137,20.636712,0.985193,3.745897,0.067087,0.071013,202.403583,32.000000,221.493390,196.243360,176.473540,179.812180,32.000000,173.425952,72.614394,69.273546,106.567147,50.873418,56.614435,78.987342,9.540635,34.810127,38.624700,59.648365,43.982970
49.836069,60.681997,186.620710,169.139261,117.110344,95.040359,29.022439,14.209218,183.388336,3.649537,58.636890,50.634414,168.081785,188.003733,165.551601,183.551101,117.621311,182.287731,-0.000705,-1.592082,32.000000,-235.798469,183.668078,-0.024168,30.939310,0.678565,364728.120427,0.953504,20.630695,0.992786,3.744504,0.080376,0.074391,202.417288,32.000000,221.477124,196.260822,181.558309,179.788538,32.000000,173.439396,72.613523,69.274595,106.562840,50.873418,56.662374,78.987342,9.523312,34.810127,38.621816,59.644254,44.072112
49.845757,60.674586,186.404754,169.137724,117.086190,95.052607,29.009238,14.209257,183.398009,3.648951,58.612503,50.641252,168.079411,188.015530,165.545451,183.559700,117.619680,182.297231,-0.000705,-1.590922,32.000000,-235.798514,183.681881,-0.024202,30.947289,0.678844,364707.832379,0.953216,20.603015,0.996585,3.747898,0.074213,0.068689,202.409164,32.000000,221.475070,196.286428,186.588068,179.753457,32.000000,173.471895,72.613382,69.275773,106.558937,50.873418,56.520267,78.987342,9.500171,34.810127,38.614326,59.645798,44.010116
49.842590,60.662458,186.329468,169.135738,117.071007,95.064803,28.998145,14.209264,183.409811,3.648661,58.576708,50.649908,168.073926,188.027866,165.541140,183.571004,117.620035,182.308110,-0.000707,-1.592090,32.000000,-235.798529,183.694963,-0.024170,30.954864,0.678279,364726.507530,0.952787,20.583941,1.000591,3.744692,0.080579,0.063354,202.380597,32.000000,221.496628,196.302548,191.613401,179.730757,32.000000,173.473965,72.612937,69.277980,106.555417,50.873418,56.436642,78.987342,9.499096,34.810127,38.599469,59.648719,44.083704
49.854829,60.645461,186.491818,169.133108,117.019317,95.086108,29.002370,14.209454,183.422597,3.648343,58.534071,50.653928,168.068940,188.041266,165.540328,183.583846,117.619780,182.318899,-0.000707,-1.590346,32.000000,-235.798240,183.707973,-0.023867,30.959623,0.677459,364761.026779,0.953121,20.566507,1.005910,3.739631,0.073271,0.066761,202.352461,32.000000,221.528115,196.293659,196.694171,179.728007,32.000000,173.463835,72.612755,69.278022,106.550623,50.873418,56.483299,78.987342,9.488826,34.810127,38.574460,59.643959,43.995736
49.868236,60.623441,186.527183,169.129637,116.965497,95.106353,29.017775,14.209606,183.434614,3.648398,58.512942,50.657177,168.065148,188.052851,165.539214,183.592668,117.618385,182.326396,-0.000708,-1.588614,32.000000,-235.798078,183.717300,-0.023845,30.963561,0.677183,364794.422643,0.953644,20.557658,1.009778,3.738358,0.066691,0.061868,202.336190,32.000000,221.543914,196.270618,201.825716,179.744794,32.000000,173.430595,72.612748,69.277716,106.545036,50.873418,56.594861,78.987342,9.463489,34.810127,38.533253,59.646555,44.253843
49.873880,60.608659,186.301835,169.125167,116.928613,95.118599,28.980984,14.209502,183.443674,3.648080,58.500603,50.658793,168.061697,188.059557,165.542179,183.600028,117.616801,182.337086,-0.000708,-1.588048,32.000000,-235.798210,183.725145,-0.023858,30.967373,0.677502,364847.371328,0.953419,20.528000,1.014221,3.740697,0.078080,0.078369,202.346508,32.000000,221.535730,196.249800,201.896476,179.760224,32.000000,173.398068,72.612567,69.277546,106.538455,50.873418,56.466127,78.987342,9.448472,34.810127,38.502136,59.643792,44.092655
49.877562,60.599500,186.352326,169.121649,116.944337,95.122693,29.023513,14.209544,183.451179,3.647605,58.493925,50.659956,168.057917,188.064986,165.542001,183.607645,117.612423,182.343745,-0.000708,-1.588626,32.000000,-235.798055,183.730469,-0.023885,30.970218,0.677449,364891.280032,0.952779,20.492114,1.018526,3.740401,0.056736,0.066404,202.370785,32.000000,221.514809,196.243880,202.005768,179.748951,32.000000,173.394782,72.612415,69.276447,106.532781,50.873418,56.446491,78.987342,9.435258,34.810127,38.482010,59.642779,44.077321
49.881156,60.594029,186.453685,169.118713,116.981714,95.122835,29.033268,14.209525,183.459851,3.647399,58.486214,50.665263,168.056275,188.071083,165.537816,183.616124,117.609874,182.351150,-0.000708,-1.588640,32.000000,-235.798131,183.737594,-0.023894,30.973111,0.676725,364918.825865,0.953955,20.471495,1.024260,3.735459,0.083570,0.069435,202.384330,32.000000,221.499528,196.271804,202.088504,179.722563,32.000000,173.402852,72.612556,69.276141,106.525624,50.873418,56.574981,78.987342,9.425262,34.810127,38.473778,59.641363,44.045186
49.892887,60.590311,186.336728,169.115991,116.963913,95.138991,29.038920,14.209534,183.467434,3.647335,58.477256,50.665905,168.051001,188.082131,165.533167,183.623453,117.609170,182.357222,-0.000710,-1.589795,32.000000,-235.798301,183.746380,-0.023910,30.975620,0.676772,364928.842326,0.952498,20.458529,1.031223,3.736196,0.073626,0.075184,202.383114,32.000000,221.509821,196.302231,202.051060,179.686598,32.000000,173.419054,72.612962,69.274940,106.517996,50.873418,56.503746,78.987342,9.405600,34.810127,38.471100,59.648247,44.045699
49.896141,60.581687,186.395198,169.112848,116.985711,95.151363,28.995328,14.209377,183.475284,3.647246,58.460297,50.670361,168.043595,188.090019,165.527308,183.633326,117.608500,182.364318,-0.000709,-1.589799,32.000000,-235.798537,183.754442,-0.023962,30.978662,0.676935,364924.896368,0.952090,20.449342,1.036645,3.737958,0.062639,0.068145,202.354384,32.000000,221.549133,196.315248,201.928677,179.658049,32.000000,173.436189,72.613735,69.274770,106.510966,50.873418,56.521302,78.987342,9.385850,34.810127,38.461418,59.643310,44.213857
49.898843,60.570981,186.348373,169.109168,116.929822,95.163572,29.025608,14.209572,183.485997,3.647552,58.429254,50.674946,168.034828,188.101904,165.522094,183.642606,117.608135,182.372667,-0.000708,-1.590971,32.000000,-235.798460,183.765838,-0.024030,30.981445,0.676516,364975.462830,0.951811,20.433496,1.039707,3.734735,0.091840,0.067370,202.322915,32.000000,221.588922,196.307287,201.825874,179.654197,32.000000,173.417159,72.612676,69.273590,106.503279,50.873418,56.515929,78.987342,9.377052,34.810127,38.445964,59.646644,44.038143
49.906017,60.556742,186.426423,169.104734,117.022779,95.175860,29.019630,14.209484,183.499265,3.647335,58.385068,50.679897,168.028372,188.110351,165.519917,183.653543,117.607162,182.386351,-0.000708,-1.591799,32.000000,-235.798637,183.778758,-0.024048,30.984133,0.676648,365011.379375,0.953276,20.421510,1.043131,3.735664,0.066125,0.066753,202.309378,32.000000,221.609004,196.281968,201.797574,179.660101,32.000000,173.393288,72.611490,69.271751,106.495378,50.873418,56.503443,78.987342,9.360160,34.810127,38.425978,59.644057,44.064628
49.908266,60.537524,186.457292,169.099330,117.039544,95.187828,29.003471,14.209379,183.510974,3.647364,58.345738,50.680104,168.022841,188.121010,165.521602,183.667760,117.604007,182.396386,-0.000709,-1.590285,32.000000,-235.798751,183.791444,-0.024021,30.985230,0.676484,365044.486068,0.952320,20.408009,1.046736,3.734523,0.071368,0.067075,202.315870,32.000000,221.610580,196.261789,201.866101,179.681467,32.000000,173.358875,72.610775,69.270050,106.487782,50.873418,56.599176,78.987342,9.343195,34.810127,38.389957,59.648709,44.081136
49.906355,60.514300,186.255403,169.093020,117.067227,95.200021,28.986293,14.209441,183.523293,3.647794,58.326576,50.682507,168.021383,188.130483,165.518395,183.679989,117.601380,182.407871,-0.000708,-1.589126,32.000000,-235.798704,183.799681,-0.024031,30.985770,0.676617,365071.090779,0.952453,20.386357,1.053019,3.735550,0.086978,0.072738,202.342426,32.000000,221.600570,196.253550,201.986082,179.686719,32.000000,173.334890,72.610938,69.268124,106.482436,50.873418,56.501887,78.987342,9.334693,34.810127,38.348072,59.650450,44.060593
49.899314,60.497198,186.085529,169.087040,117.107936,95.212414,29.031412,14.209632,183.532875,3.647865,58.315251,50.684118,168.020525,188.139216,165.514386,183.690135,117.598214,182.416949,-0.000708,-1.589124,32.000000,-235.798534,183.808518,-0.024049,30.986020,0.676698,365097.171955,0.953008,20.364813,1.060070,3.736000,0.075691,0.069780,202.359468,32.000000,221.591942,196.273237,202.074151,179.655277,32.000000,173.348510,72.609966,69.265628,106.476421,50.873418,56.388888,78.987342,9.328000,34.810127,38.309663,59.646162,43.995810
49.890216,60.485287,186.167116,169.081491,117.106701,95.220526,29.012629,14.209800,183.540921,3.647649,58.318700,50.682354,168.016024,188.148511,165.509404,183.699554,117.595490,182.422751,-0.000709,-1.589132,32.000000,-235.798471,183.815064,-0.024052,30.985260,0.676189,365122.079025,0.953677,20.343565,1.067153,3.732098,0.075772,0.076995,202.355974,32.000000,221.603383,196.296930,202.053247,179.623807,32.000000,173.373464,72.609272,69.263162,106.471722,50.873418,56.394005,78.987342,9.328591,34.810127,38.284144,59.639681,44.052082
49.888182,60.477636,186.174909,169.076474,117.110538,95.228691,29.009603,14.209887,183.545624,3.647842,58.333819,50.680277,168.007969,188.152329,165.503980,183.709084,117.596339,182.426166,-0.000709,-1.590293,32.000000,-235.798416,183.815678,-0.024011,30.983740,0.675856,365158.884312,0.952423,20.333739,1.073842,3.729220,0.076686,0.076519,202.330657,32.000000,221.638621,196.312717,201.944746,179.592561,32.000000,173.387449,72.607063,69.260297,106.467778,50.873418,56.422373,78.987342,9.324963,34.810127,38.272129,59.640124,44.053843
49.880116,60.478634,185.830900,169.072911,117.110905,95.236866,28.994491,14.209812,183.548907,3.647760,58.353678,50.681863,168.001399,188.153366,165.497327,183.710713,117.599358,182.426964,-0.000709,-1.592052,32.000000,-235.798499,183.817956,-0.024003,30.983829,0.676245,365187.115210,0.953282,20.331233,1.078815,3.731536,0.077800,0.072969,202.301559,32.000000,221.677667,196.304539,200.125108,179.593742,32.000000,173.353821,72.605254,69.256628,106.464197,50.873418,56.283066,78.987342,9.322171,34.810127,38.272336,59.645159,44.048781
49.880354,60.483490,185.513246,169.070110,117.155057,95.236921,29.029575,14.209855,183.551736,3.647524,58.364026,50.681813,167.997869,188.156352,165.492476,183.714377,117.601489,182.429800,-0.000710,-1.593807,32.000000,-235.798505,183.820544,-0.024003,30.983582,0.676369,365209.049561,0.953486,20.325685,1.079292,3.731844,0.082097,0.073027,202.287384,32.000000,221.705466,196.277205,194.949324,179.612699,32.000000,173.321813,72.605750,69.254227,106.462176,50.873418,56.050427,78.987342,9.316597,34.810127,38.282793,59.648306,43.972185
49.890901,60.488843,185.625889,169.067962,117.177424,95.236866,29.018575,14.209897,183.553627,3.647577,58.368682,50.680505,167.995227,188.160698,165.489643,183.720890,117.601677,182.433904,-0.000711,-1.594454,32.000000,-235.798505,183.821965,-0.024039,30.982209,0.675570,365241.823546,0.954237,20.335022,1.076582,3.725551,0.080399,0.072343,202.295992,32.000000,221.709351,196.254609,189.855930,179.624983,32.000000,173.303872,72.606037,69.250374,106.460209,50.873418,56.031255,78.987342,9.298452,34.810127,38.301510,59.645120,44.081649
49.895891,60.491333,185.636157,169.066357,117.155823,95.236895,29.023111,14.210022,183.556881,3.647764,58.377660,50.680518,167.994606,188.163559,165.486074,183.722657,117.600939,182.436258,-0.000711,-1.596195,32.000000,-235.798367,183.825354,-0.024065,30.981021,0.674699,365243.770304,0.953092,20.339633,1.075552,3.719165,0.071813,0.068509,202.324520,32.000000,221.698852,196.250923,184.817634,179.630157,32.000000,173.297346,72.605563,69.247320,106.459447,50.873418,56.065287,78.987342,9.281504,34.810127,38.311126,59.646634,44.093682
49.893529,60.493526,185.632807,169.065088,117.098001,95.249206,29.021628,14.210024,183.554438,3.647633,58.391062,50.682857,167.993873,188.163674,165.479817,183.726244,117.599543,182.435453,-0.000711,-1.597962,32.000000,-235.798335,183.825429,-0.024044,30.979470,0.674926,365242.783363,0.953245,20.334082,1.076956,3.720636,0.073499,0.078919,202.346535,32.000000,221.691585,196.272452,179.803110,179.602580,32.000000,173.314186,72.604060,69.242866,106.459000,50.873418,56.099899,78.987342,9.270362,34.810127,38.320342,59.647470,43.867930
49.883303,60.495790,185.519484,169.064217,117.027752,95.261549,29.013794,14.210012,183.552079,3.647345,58.406037,50.680034,167.991341,188.161370,165.472446,183.726852,117.599775,182.435588,-0.000712,-1.598558,32.000000,-235.798404,183.826310,-0.024061,30.976277,0.674923,365243.841552,0.952997,20.331413,1.078608,3.720470,0.071916,0.067939,202.344068,32.000000,221.697258,196.302170,174.745712,179.568610,32.000000,173.334322,72.602251,69.239285,106.460003,50.873418,55.980066,78.987342,9.270463,34.810127,38.329443,59.644205,44.054870
49.879741,60.498203,185.515465,169.063668,117.004994,95.258011,29.022524,14.210109,183.546098,3.647096,58.423405,50.678932,167.987206,188.161401,165.467198,183.726817,117.599479,182.434631,-0.000711,-1.600287,32.000000,-235.798305,183.826311,-0.024096,30.973604,0.675071,365297.459954,0.953224,20.336047,1.079691,3.720579,0.062070,0.068310,202.326480,32.000000,221.731004,196.318513,171.299301,179.547167,32.000000,173.350783,72.600105,69.235743,106.463030,50.873418,55.931649,78.987342,9.266672,34.810127,38.338717,59.642976,44.062647
49.875590,60.500842,185.519583,169.063365,116.989863,95.245739,28.976729,14.210136,183.543313,3.646950,58.436449,50.678228,167.983784,188.162570,165.465039,183.725660,117.600553,182.433917,-0.000711,-1.602022,32.000000,-235.798243,183.826823,-0.024121,30.970264,0.675043,365354.748789,0.953826,20.348884,1.079513,3.719070,0.072420,0.074551,202.293979,32.000000,221.771585,196.311075,171.197367,179.545296,32.000000,173.349954,72.597015,69.233426,106.466489,50.873418,55.965600,78.987342,9.265012,34.810127,38.348731,59.648454,44.044966
49.870573,60.505170,185.336193,169.063861,116.995927,95.233540,29.013164,14.210144,183.540404,3.647071,58.452040,50.673115,167.980999,188.159237,165.462321,183.725712,117.602538,182.432935,-0.000712,-1.600879,32.000000,-235.798359,183.824048,-0.024078,30.965574,0.675110,365347.332031,0.953584,20.354978,1.079436,3.719255,0.070043,0.068263,202.274110,32.000000,221.793018,196.287810,171.167961,179.575436,32.000000,173.314714,72.595029,69.230347,106.468857,50.873418,55.840978,78.987342,9.259337,34.810127,38.361171,59.645661,44.081870
49.871554,60.511494,185.424968,169.064984,117.030191,95.221357,29.032992,14.210268,183.536640,3.647225,58.467648,50.672328,167.980954,188.156354,165.465296,183.726017,117.601131,182.430847,-0.000711,-1.600893,32.000000,-235.798357,183.819035,-0.024040,30.960213,0.675162,365304.381532,0.955063,20.361909,1.078086,3.719647,0.063833,0.069670,202.282511,32.000000,221.795111,196.263924,171.230480,179.594766,32.000000,173.290956,72.594266,69.225653,106.472801,50.873418,55.837533,78.987342,9.256862,34.810127,38.376972,59.645838,44.078348
49.871955,60.519040,185.604415,169.066511,117.101762,95.212988,29.018922,14.210343,183.530028,3.647386,58.494479,50.670154,167.983777,188.150863,165.463610,183.722824,117.600439,182.427274,-0.000711,-1.600889,32.000000,-235.798250,183.814615,-0.024024,30.952945,0.674739,365262.354768,0.953857,20.371425,1.075718,3.716344,0.075949,0.075415,202.308878,32.000000,221.774562,196.254165,171.337099,179.599647,32.000000,173.281927,72.593090,69.220568,106.477066,50.873418,55.963100,78.987342,9.245897,34.810127,38.397078,59.639474,44.009823
49.861626,60.527037,185.722694,169.068217,117.156342,95.204703,29.011335,14.210380,183.523555,3.647622,58.537379,50.665081,167.989000,188.144221,165.458438,183.718403,117.599728,182.422744,-0.000711,-1.600868,32.000000,-235.798334,183.809374,-0.024079,30.946170,0.675017,365225.470153,0.953079,20.376734,1.076315,3.718051,0.065177,0.066412,202.328157,32.000000,221.764756,196.268703,171.425274,179.589162,32.000000,173.305755,72.591714,69.217542,106.480572,50.873418,56.018955,78.987342,9.244200,34.810127,38.418690,59.642740,43.980623
49.849757,60.543608,185.637498,169.070855,117.189919,95.192483,29.018520,14.210485,183.515214,3.647776,58.585981,50.659459,167.991569,188.134742,165.452408,183.711799,117.601816,182.419005,-0.000711,-1.601442,32.000000,-235.798325,183.802158,-0.024112,30.939769,0.675623,365203.762595,0.953468,20.383866,1.075621,3.721619,0.067839,0.071013,202.325333,32.000000,221.760684,196.301980,169.738568,179.561590,32.000000,173.337116,72.590428,69.214016,106.484882,50.873418,56.038511,78.987342,9.254901,34.810127,38.452555,59.647982,43.807182
49.857224,60.563086,185.553286,169.074855,117.156416,95.180269,29.022513,14.210510,183.507956,3.647880,58.626146,50.654649,167.991761,188.129631,165.448412,183.704266,117.602315,182.415724,-0.000709,-1.603175,32.000000,-235.798335,183.796464,-0.024096,30.934710,0.676191,365190.433900,0.953872,20.402546,1.074576,3.724762,0.072548,0.075566,202.301876,32.000000,221.788658,196.319067,164.601025,179.552230,32.000000,173.349448,72.589052,69.209358,106.488285,50.873418,55.931385,78.987342,9.246252,34.810127,38.495742,59.643979,44.084731
49.859516,60.582097,185.511981,169.079751,117.073506,95.168065,28.988982,14.210555,183.503172,3.648141,58.650002,50.654237,167.991732,188.126838,165.446324,183.701018,117.605316,182.411961,-0.000709,-1.603189,32.000000,-235.798237,183.790699,-0.023988,30.928994,0.676184,365168.213070,0.953804,20.431391,1.071037,3.723940,0.083471,0.074285,202.271834,32.000000,221.823516,196.311012,159.422643,179.559678,32.000000,173.340158,72.587697,69.205388,106.490695,50.873418,55.901765,78.987342,9.231333,34.810127,38.545294,59.645110,44.068663
49.848719,60.597267,185.461639,169.085079,117.017617,95.155872,29.016405,14.210424,183.501117,3.648439,58.662459,50.655031,167.994098,188.126123,165.448251,183.699399,117.606565,182.409729,-0.000710,-1.603177,32.000000,-235.798234,183.789486,-0.023879,30.922840,0.675915,365138.790834,0.953443,20.443147,1.069264,3.721693,0.087123,0.085401,202.258781,32.000000,221.839194,196.285008,154.242245,179.594273,32.000000,173.317442,72.587344,69.201413,106.491732,50.873418,55.867116,78.987342,9.232571,34.810127,38.582741,59.641471,43.972552
49.844184,60.606122,185.463127,169.089843,116.964438,95.151922,29.024358,14.210440,183.495891,3.648719,58.681416,50.651225,167.995994,188.123786,165.453301,183.696857,117.607734,182.406179,-0.000709,-1.602010,32.000000,-235.798300,183.786927,-0.023871,30.917318,0.675852,365108.364299,0.954423,20.459788,1.064803,3.720694,0.072716,0.073341,202.268481,32.000000,221.833314,196.256197,150.858791,179.632103,32.000000,173.305417,72.587295,69.197783,106.493461,50.873418,55.821508,78.987342,9.236628,34.810127,38.611347,59.638560,44.060960
49.847911,60.616174,185.583550,169.093773,116.967879,95.139762,29.019900,14.210433,183.493343,3.648975,58.697699,50.650255,168.000943,188.120591,165.456936,183.696663,117.608157,182.404377,-0.000709,-1.602015,32.000000,-235.798356,183.785592,-0.023873,30.912781,0.675917,365085.790525,0.953664,20.486125,1.062688,3.720490,0.070669,0.070998,202.299302,32.000000,221.806492,196.247625,150.968468,179.641043,32.000000,173.293022,72.586112,69.193393,106.494419,50.873418,55.888767,78.987342,9.229414,34.810127,38.636830,59.647214,44.190747
49.861498,60.626625,185.432581,169.097204,116.981829,95.131655,29.016812,14.210468,183.494284,3.649198,58.711955,50.645420,168.006749,188.123762,165.455774,183.697461,117.607412,182.404902,-0.000707,-1.601411,32.000000,-235.798352,183.784815,-0.023882,30.908060,0.676090,365082.675531,0.953481,20.499671,1.060142,3.720858,0.067348,0.070327,202.325137,32.000000,221.787710,196.263101,149.373688,179.633172,32.000000,173.312659,72.583834,69.187414,106.494472,50.873418,55.841186,78.987342,9.208606,34.810127,38.664954,59.646772,44.088766
49.856661,60.636675,185.231340,169.100473,116.991778,95.126769,29.012357,14.210320,183.496816,3.649496,58.727575,50.643550,168.009856,188.123235,165.454110,183.696103,117.610015,182.404998,-0.000707,-1.600819,32.000000,-235.798584,183.784187,-0.023898,30.904431,0.676413,365044.448372,0.953452,20.505868,1.059019,3.722996,0.070335,0.077073,202.335643,32.000000,221.785678,196.284679,144.309614,179.617492,32.000000,173.339289,72.581789,69.182844,106.495683,50.873418,55.720896,78.987342,9.201175,34.810127,38.691888,59.643271,44.070571
49.844239,60.644260,185.277788,169.103053,117.009041,95.114489,29.018572,14.210196,183.494846,3.649461,58.738901,50.641331,168.011826,188.121934,165.454947,183.698243,117.611685,182.404848,-0.000707,-1.600787,32.000000,-235.798839,183.784918,-0.023891,30.899804,0.675889,365018.091836,0.953213,20.502266,1.059969,3.718953,0.062516,0.072604,202.322619,32.000000,221.805411,196.295851,140.876604,179.616968,32.000000,173.366143,72.580017,69.179890,106.497190,50.873418,55.684620,78.987342,9.212270,34.810127,38.715407,59.640369,44.063234
49.847340,60.650300,185.320194,169.105386,117.017922,95.102136,29.021564,14.210160,183.494237,3.649594,58.753324,50.636903,168.012603,188.121076,165.453570,183.700797,117.612905,182.404741,-0.000707,-1.600787,32.000000,-235.798937,183.787858,-0.023933,30.895131,0.675455,365010.342738,0.953438,20.517318,1.057402,3.715278,0.071247,0.072183,202.306804,32.000000,221.826278,196.288348,140.777437,179.627861,32.000000,173.384340,72.578132,69.176306,106.497555,50.873418,55.693140,78.987342,9.204791,34.810127,38.735600,59.651148,44.046800
49.856217,60.657084,185.374071,169.107677,117.042649,95.091270,29.027273,14.210154,183.493947,3.649814,58.773090,50.634454,168.014494,188.119586,165.459521,183.699540,117.614316,182.403525,-0.000707,-1.599630,32.000000,-235.798920,183.785324,-0.023917,30.891146,0.675761,364978.524107,0.953391,20.537753,1.055675,3.717135,0.084322,0.070745,202.296693,32.000000,221.830901,196.259971,140.738953,179.660897,32.000000,173.366592,72.576463,69.173455,106.499011,50.873418,55.723953,78.987342,9.187010,34.810127,38.752558,59.644884,44.023322
49.845899,60.666903,185.340869,169.110131,116.995518,95.080346,29.020298,14.210231,183.491000,3.649731,58.794421,50.630567,168.016593,188.118260,165.466002,183.699454,117.615784,182.400760,-0.000707,-1.599641,32.000000,-235.798918,183.786226,-0.023921,30.887939,0.675867,364934.354403,0.953119,20.540585,1.054413,3.717755,0.066447,0.063925,202.311344,32.000000,221.816757,196.233862,140.799898,179.694315,32.000000,173.339809,72.574003,69.169847,106.501006,50.873418,55.708994,78.987342,9.187085,34.810127,38.779268,59.638973,44.016132
49.834358,60.681083,185.343111,169.114257,116.916490,95.063903,29.022419,14.210159,183.490743,3.649548,58.821310,50.630392,168.020878,188.114980,165.470157,183.697415,117.615895,182.397865,-0.000706,-1.599043,32.000000,-235.798973,183.786292,-0.023903,30.887277,0.675934,364892.096252,0.952653,20.538188,1.052530,3.718174,0.069584,0.064366,202.341002,32.000000,221.787111,196.213267,140.916778,179.706775,32.000000,173.332678,72.572858,69.167127,106.504669,50.873418,55.698476,78.987342,9.197321,34.810127,38.812262,59.645592,44.046213
49.832330,60.696737,185.264691,169.119245,116.903793,95.047419,29.012822,14.210176,183.492295,3.649615,58.836359,50.630093,168.027503,188.112544,165.470670,183.697416,117.616773,182.396176,-0.000705,-1.598450,32.000000,-235.798885,183.787659,-0.023890,30.888245,0.675978,364866.754838,0.953014,20.558679,1.049990,3.718277,0.073327,0.060824,202.369681,32.000000,221.763466,196.219381,141.014090,179.710615,32.000000,173.360858,72.570467,69.164934,106.509398,50.873418,55.645016,78.987342,9.197140,34.810127,38.850043,59.644254,44.078568
49.839816,60.710813,185.293361,169.124640,116.956034,95.039092,29.013589,14.210254,183.494294,3.649746,58.850215,50.631398,168.035553,188.115407,165.472514,183.696610,117.614890,182.398767,-0.000705,-1.596701,32.000000,-235.798758,183.790499,-0.023913,30.889688,0.676057,364829.180753,0.953058,20.584799,1.048755,3.719183,0.061491,0.062756,202.376901,32.000000,221.752711,196.241907,141.012691,179.694777,32.000000,173.411139,72.568008,69.162598,106.514296,50.873418,55.668616,78.987342,9.184402,34.810127,38.891099,59.644726,44.062207
49.834461,60.720261,185.455545,169.129984,116.909600,95.038811,29.024576,14.210116,183.495808,3.649646,58.869646,50.627843,168.040116,188.116787,165.471669,183.699990,117.617251,182.398568,-0.000704,-1.594971,32.000000,-235.798854,183.795310,-0.024131,30.892181,0.675752,364784.567283,0.953289,20.602549,1.047220,3.717761,0.074467,0.065374,202.357602,32.000000,221.767401,196.256542,140.907215,179.689292,32.000000,173.437200,72.567289,69.161465,106.520814,50.873418,55.654539,78.987342,9.182260,34.810127,38.917494,59.643585,44.023469
49.825060,60.728554,185.311326,169.134774,116.862888,95.038926,29.014981,14.210346,183.497214,3.649870,58.893289,50.624980,168.043420,188.120315,165.472745,183.699315,117.621027,182.397561,-0.000704,-1.595001,32.000000,-235.798511,183.797520,-0.024116,30.897441,0.675675,364768.113951,0.953059,20.608881,1.050110,3.717778,0.061823,0.068873,202.337170,32.000000,221.785083,196.254834,140.797126,179.694227,32.000000,173.432192,72.565851,69.158809,106.526253,50.873418,55.606227,78.987342,9.192669,34.810127,38.942332,59.649840,44.025743
49.831925,60.740327,185.484273,169.139894,116.793610,95.038937,28.991471,14.210367,183.496860,3.649655,58.898094,50.626684,168.047159,188.124186,165.477610,183.700003,117.623092,182.398131,-0.000705,-1.594995,32.000000,-235.798494,183.802002,-0.024094,30.905018,0.676160,364778.324913,0.952832,20.623870,1.047671,3.721432,0.067134,0.067314,202.324151,32.000000,221.787092,196.223440,140.742877,179.728438,32.000000,173.419084,72.564762,69.156760,106.531160,50.873418,55.674200,78.987342,9.182429,34.810127,38.970130,59.649132,43.974753
49.846030,60.751759,185.679009,169.145132,116.794530,95.038840,29.028641,14.210210,183.501339,3.649154,58.889325,50.630221,168.048930,188.131752,165.485559,183.705317,117.624724,182.401354,-0.000705,-1.595012,32.000000,-235.798769,183.808858,-0.024102,30.914145,0.675770,364788.740470,0.953366,20.641891,1.043504,3.719239,0.076107,0.066745,202.334996,32.000000,221.767836,196.195969,139.076657,179.763450,32.000000,173.406294,72.563726,69.155072,106.536558,50.873418,55.804461,78.987342,9.164988,34.810127,39.005442,59.645936,44.102779
49.852976,60.759031,185.694264,169.150275,116.827675,95.038732,29.007924,14.210147,183.510990,3.648768,58.875200,50.637003,168.053848,188.137669,165.488583,183.714015,117.625306,182.406269,-0.000704,-1.593845,32.000000,-235.798819,183.817009,-0.024138,30.923788,0.676030,364794.402738,0.954025,20.646559,1.041661,3.722198,0.066963,0.064680,202.365575,32.000000,221.730038,196.184811,134.019537,179.775433,32.000000,173.406594,72.561751,69.153447,106.541954,50.873418,55.855652,78.987342,9.147500,34.810127,39.027562,59.640900,44.075853
49.861222,60.758775,185.517619,169.153661,116.858034,95.038633,29.021959,14.210123,183.522965,3.648112,58.845561,50.645465,168.062587,188.148364,165.492256,183.721580,117.627084,182.415384,-0.000705,-1.592082,32.000000,-235.798878,183.830725,-0.024171,30.932715,0.676221,364795.544147,0.952535,20.643398,1.041280,3.725051,0.087284,0.066097,202.386065,32.000000,221.700335,196.194778,129.003906,179.765449,32.000000,173.418997,72.559940,69.152716,106.547494,50.873418,55.716203,78.987342,9.135423,34.810127,39.039051,59.649850,44.005861
49.871566,60.750435,185.735354,169.155530,116.874313,95.046700,29.036304,14.210069,183.535776,3.647516,58.811365,50.649027,168.066749,188.160915,165.494902,183.733657,117.627282,182.427572,-0.000705,-1.590316,32.000000,-235.798894,183.845878,-0.024133,30.939118,0.675977,364798.558473,0.953086,20.643486,1.042604,3.724838,0.072235,0.065950,202.391684,32.000000,221.685226,196.219441,123.954041,179.750061,32.000000,173.460870,72.557925,69.152683,106.552040,50.873418,55.790155,78.987342,9.116491,34.810127,39.036591,59.649673,44.002413
49.875024,60.738060,185.951759,169.156020,116.875745,95.046703,28.969329,14.210176,183.550743,3.647004,58.790860,50.651024,168.067732,188.174957,165.498853,183.747231,117.628518,182.440121,-0.000705,-1.588554,32.000000,-235.798756,183.859453,-0.024161,30.944464,0.675183,364788.705507,0.952451,20.634702,1.044364,3.720679,0.068003,0.070063,202.374815,32.000000,221.694681,196.231705,125.633570,179.745152,32.000000,173.490372,72.555383,69.152208,106.556304,50.873418,55.931392,78.987342,9.100836,34.810127,39.016836,59.641864,43.995736
49.872794,60.725702,186.033330,169.155272,116.808539,95.046679,29.039206,14.210248,183.565601,3.646167,58.777427,50.654180,168.067502,188.189459,165.502078,183.759874,117.631105,182.454565,-0.000705,-1.586805,32.000000,-235.798659,183.874375,-0.024170,30.948233,0.675569,364802.184773,0.951823,20.615662,1.048894,3.724274,0.066944,0.064397,202.347452,32.000000,221.706666,196.229379,130.697782,179.751372,32.000000,173.494628,72.553138,69.154132,106.560077,50.873418,56.046436,78.987342,9.094771,34.810127,38.997025,59.641609,44.076440
49.881841,60.720186,186.104720,169.154927,116.753793,95.046674,29.005806,14.210139,183.578706,3.645448,58.770134,50.657905,168.068033,188.202130,165.508667,183.773351,117.635476,182.466468,-0.000704,-1.585073,32.000000,-235.798757,183.885913,-0.024159,30.949819,0.675983,364782.505209,0.953920,20.599713,1.052528,3.728354,0.070381,0.068541,202.333149,32.000000,221.702041,196.206954,135.827614,179.776029,32.000000,173.468765,72.552390,69.155566,106.562449,50.873418,56.071100,78.987342,9.075423,34.810127,38.986828,59.640900,44.210923
49.878264,60.718134,185.987631,169.154964,116.835627,95.046606,29.006758,14.210131,183.591810,3.644833,58.765080,50.659284,168.068652,188.214042,165.514382,183.783917,117.635436,182.478856,-0.000704,-1.583342,32.000000,-235.798762,183.898370,-0.024200,30.950495,0.676130,364763.989123,0.951640,20.589660,1.055545,3.730157,0.063630,0.059414,202.333654,32.000000,221.684548,196.181652,140.991310,179.808168,32.000000,173.429750,72.550057,69.157497,106.563678,50.873418,56.062741,78.987342,9.072245,34.810127,38.985122,59.639642,44.062501
49.881121,60.718384,186.026689,169.155263,116.919601,95.046344,29.023734,14.210127,183.608746,3.644242,58.757141,50.664768,168.070552,188.231811,165.518777,183.800683,117.634715,182.490262,-0.000703,-1.582181,32.000000,-235.798768,183.913962,-0.024165,30.951308,0.676173,364743.382714,0.952532,20.574790,1.055791,3.730911,0.068880,0.065385,202.365956,32.000000,221.652758,196.162469,146.150132,179.829849,32.000000,173.426654,72.549424,69.158111,106.565049,50.873418,56.016546,78.987342,9.066642,34.810127,38.990773,59.643133,44.035428
49.894778,60.719777,186.136695,169.155709,116.941131,95.046234,29.013600,14.210126,183.627738,3.643634,58.747046,50.670048,168.075013,188.246662,165.521586,183.817902,117.635453,182.504479,-0.000702,-1.582183,32.000000,-235.798834,183.929782,-0.024167,30.952326,0.675874,364743.086725,0.952570,20.576437,1.060637,3.728831,0.075953,0.070895,202.390384,32.000000,221.623349,196.167359,151.255862,179.827641,32.000000,173.454111,72.548825,69.160480,106.565279,50.873418,56.089417,78.987342,9.042858,34.810127,39.000078,59.647568,44.241737
