OSU 80 Ton Compressor Load Stand
49.902273,60.718458,186.116363,169.155263,116.933638,95.058361,29.035412,14.209967,183.646242,3.643027,58.734042,50.675094,168.075681,188.264797,165.522720,183.833559,117.634979,182.522254,-0.000702,-1.580462,32.000000,-235.799036,183.947940,-0.024150,30.952518,0.675924,364742.437904,0.951951,20.573733,1.065782,3.729401,0.065107,0.064557,202.397572,32.000000,221.608739,196.191001,151.257020,179.810360,32.000000,173.492775,72.548453,69.162690,106.563733,50.873418,56.150216,78.987342,9.017031,34.810127,39.005542,59.646536,44.079228
49.893976,60.712566,186.102713,169.154275,116.869676,95.070521,29.036217,14.210083,183.664981,3.642429,58.715704,50.681632,168.074819,188.283616,165.523641,183.850546,117.636088,182.542135,-0.000701,-1.579880,32.000000,-235.798795,183.968737,-0.024193,30.952764,0.676045,364732.842893,0.951999,20.561007,1.070559,3.730585,0.073499,0.062134,202.384231,32.000000,221.620682,196.213694,151.149411,179.790180,32.000000,173.516719,72.547542,69.164957,106.561544,50.873418,56.074917,78.987342,9.015490,34.810127,39.004201,59.642563,44.091627
49.898340,60.703881,186.283755,169.152846,116.805583,95.082533,29.028505,14.209947,183.684042,3.641855,58.700851,50.682229,168.072734,188.302144,165.522751,183.868985,117.637847,182.559186,-0.000701,-1.579891,32.000000,-235.798914,183.984515,-0.024193,30.954064,0.675974,364773.889113,0.951245,20.551941,1.077927,3.729617,0.068046,0.067383,202.360311,32.000000,221.637746,196.205374,149.323344,179.795286,32.000000,173.504281,72.546932,69.168136,106.559207,50.873418,56.216254,78.987342,9.004931,34.810127,38.993067,59.657275,44.200431
49.901437,60.694186,186.280555,169.151081,116.795787,95.094698,29.017068,14.209916,183.704373,3.641398,58.688005,50.689376,168.070555,188.322678,165.527338,183.889015,117.639967,182.577803,-0.000701,-1.579920,32.000000,-235.799027,184.001604,-0.023952,30.957753,0.676109,364817.039601,0.951500,20.554625,1.084530,3.729964,0.064736,0.067190,202.347478,32.000000,221.647289,196.176384,144.154567,179.829088,32.000000,173.488150,72.546788,69.171506,106.556145,50.873418,56.215611,78.987342,8.991914,34.810127,38.978626,59.643546,44.222661
49.910103,60.690212,186.258977,169.150460,116.744495,95.110996,29.015333,14.209742,183.724027,3.640806,58.658934,50.695066,168.068177,188.342115,165.533143,183.906286,117.639489,182.595380,-0.000700,-1.579938,32.000000,-235.799168,184.021529,-0.023917,30.962678,0.676598,364846.668220,0.951759,20.541430,1.089384,3.733266,0.092509,0.073118,202.358001,32.000000,221.631074,196.149932,140.770438,179.859998,32.000000,173.459600,72.546911,69.173876,106.552613,50.873418,56.220133,78.987342,8.976585,34.810127,38.972230,59.642533,44.204980
49.918909,60.682270,186.263885,169.149754,116.749967,95.135346,29.006586,14.209733,183.744948,3.640440,58.624324,50.702984,168.069713,188.365874,165.534425,183.923921,117.637328,182.615182,-0.000698,-1.579969,32.000000,-235.799075,184.040138,-0.023870,30.968390,0.676532,364875.834647,0.952167,20.528535,1.094482,3.732970,0.076308,0.072811,202.388080,32.000000,221.600744,196.138567,140.888156,179.863727,32.000000,173.451114,72.545403,69.174921,106.548272,50.873418,56.205988,78.987342,8.951963,34.810127,38.965629,59.648306,44.151789
49.919543,60.669940,186.391551,169.148451,116.765674,95.147584,29.009748,14.209872,183.769576,3.639693,58.587342,50.711542,168.070946,188.389021,165.535268,183.947446,117.637170,182.634418,-0.000699,-1.578235,32.000000,-235.798952,184.061709,-0.023884,30.973839,0.676372,364928.784295,0.952195,20.515602,1.101777,3.731889,0.067124,0.068999,202.416025,32.000000,221.572388,196.149503,145.991824,179.846504,32.000000,173.465024,72.544155,69.177252,106.543225,50.873418,56.296822,78.987342,8.937313,34.810127,38.950506,59.642494,44.065215
49.926157,60.652799,186.428510,169.146040,116.784246,95.159727,29.003548,14.209906,183.791678,3.639312,58.561577,50.718153,168.070495,188.409938,165.532963,183.964689,117.637508,182.653292,-0.000699,-1.577650,32.000000,-235.798939,184.081045,-0.023833,30.979699,0.676309,365010.358455,0.952522,20.498561,1.111615,3.731329,0.086576,0.064597,202.423393,32.000000,221.560518,196.174152,151.039069,179.824579,32.000000,173.493508,72.542815,69.180459,106.538398,50.873418,56.321549,78.987342,8.922346,34.810127,38.919910,59.645965,44.013785
49.931314,60.636352,186.407777,169.142452,116.819077,95.171797,29.004847,14.209900,183.812384,3.638853,58.547374,50.720937,168.065864,188.429535,165.530071,183.983559,117.639270,182.668729,-0.000698,-1.577653,32.000000,-235.799030,184.099428,-0.023825,30.987438,0.676597,365042.347402,0.952496,20.485575,1.119230,3.733839,0.092578,0.073320,202.407106,32.000000,221.574557,196.193821,156.059837,179.807182,32.000000,173.518795,72.542292,69.183003,106.534639,50.873418,56.341028,78.987342,8.899565,34.810127,38.890145,59.644677,44.019361
49.942136,60.624340,186.562745,169.138813,116.821448,95.175689,29.019175,14.209926,183.832972,3.638533,58.528726,50.727861,168.060302,188.449666,165.530059,184.001812,117.640962,182.685091,-0.000698,-1.577665,32.000000,-235.798971,184.119894,-0.023828,30.995672,0.676538,365063.182908,0.952639,20.461601,1.126209,3.734085,0.066367,0.066739,202.382617,32.000000,221.598617,196.190990,161.116888,179.801166,32.000000,173.507716,72.541045,69.185934,106.529180,50.873418,56.373693,78.987342,8.882095,34.810127,38.865451,59.647175,44.196616
49.937065,60.614521,186.628459,169.135287,116.888723,95.200157,29.006532,14.209889,183.854303,3.637898,58.505166,50.735444,168.057187,188.470515,165.529203,184.020417,117.640328,182.704069,-0.000697,-1.577700,32.000000,-235.798925,184.140668,-0.023816,31.003663,0.676303,365082.194489,0.952568,20.439827,1.130432,3.733284,0.086159,0.064593,202.376604,32.000000,221.608515,196.180587,161.078637,179.822382,32.000000,173.480659,72.540546,69.188402,106.522258,50.873418,56.481042,78.987342,8.862377,34.810127,38.850097,59.646310,44.146653
49.933922,60.604652,186.585767,169.132035,116.923737,95.224563,29.028772,14.209927,183.874503,3.637195,58.479635,50.743895,168.054436,188.488909,165.532968,184.037979,117.641014,182.723507,-0.000697,-1.577735,32.000000,-235.798747,184.159057,-0.023791,31.011706,0.676424,365072.024073,0.951880,20.416635,1.135082,3.735578,0.081002,0.071031,202.385540,32.000000,221.602346,196.157730,161.127359,179.850583,32.000000,173.442166,72.541961,69.192057,106.516202,50.873418,56.480486,78.987342,8.858709,34.810127,38.834499,59.648365,44.193315
49.940408,60.592508,186.769470,169.128598,116.901013,95.236787,29.020457,14.210003,183.890061,3.636583,58.459986,50.748387,168.053912,188.506015,165.534067,184.055030,117.639175,182.741049,-0.000696,-1.577742,32.000000,-235.798707,184.176164,-0.023786,31.018498,0.676646,365158.670930,0.952621,20.412054,1.143072,3.737273,0.066040,0.065802,202.413552,32.000000,221.573875,196.148941,166.289974,179.851594,32.000000,173.432322,72.542294,69.194378,106.509529,50.873418,56.503539,78.987342,8.840882,34.810127,38.815581,59.646221,44.044966
49.946902,60.581876,186.872992,169.124948,116.910245,95.249012,29.008325,14.210082,183.904769,3.636429,58.449763,50.754653,168.054731,188.523571,165.530532,184.070751,117.638416,182.757001,-0.000695,-1.577769,32.000000,-235.798553,184.190886,-0.023785,31.026577,0.676551,365241.621675,0.952176,20.405432,1.149919,3.736654,0.075273,0.071521,202.439788,32.000000,221.551527,196.161919,171.397570,179.837992,32.000000,173.448087,72.542482,69.197087,106.502683,50.873418,56.685424,78.987342,8.818673,34.810127,38.796553,59.643497,44.161767
49.947967,60.572822,186.927882,169.121466,116.953417,95.261326,29.026872,14.210113,183.921237,3.635896,58.437908,50.761081,168.053708,188.543308,165.526357,184.084644,117.640166,182.771845,-0.000694,-1.578337,32.000000,-235.798483,184.206173,-0.023830,31.034788,0.676889,365272.395463,0.952405,20.386587,1.158555,3.739847,0.082999,0.077758,202.445764,32.000000,221.546711,196.190766,171.399938,179.807797,32.000000,173.467639,72.542221,69.199675,106.496094,50.873418,56.710802,78.987342,8.800446,34.810127,38.780651,59.646280,44.158612
49.940808,60.565411,186.952519,169.118534,116.930646,95.273446,29.026366,14.210054,183.936691,3.635504,58.419177,50.767098,168.050967,188.561213,165.519435,184.098316,117.643243,182.787409,-0.000693,-1.580068,32.000000,-235.798541,184.223162,-0.023830,31.043164,0.676984,365303.665951,0.952762,20.369249,1.165495,3.741433,0.060937,0.063701,202.431716,32.000000,221.564649,196.220872,171.306455,179.782022,32.000000,173.488763,72.541450,69.203320,106.490087,50.873418,56.753109,78.987342,8.791661,34.810127,38.769919,59.650529,44.029852
49.941660,60.552517,186.876305,169.115105,116.996808,95.291307,28.969898,14.210012,183.953707,3.635407,58.392902,50.771701,168.047238,188.578873,165.514865,184.113431,117.646894,182.804366,-0.000692,-1.580053,32.000000,-235.798617,184.237594,-0.024033,31.050460,0.677012,365336.239398,0.952232,20.359094,1.169497,3.742452,0.069614,0.065515,202.408452,32.000000,221.594576,196.224937,171.193334,179.774770,32.000000,173.478867,72.542212,69.207366,106.482522,50.873418,56.690595,78.987342,8.780218,34.810127,38.751332,59.645316,44.208428
49.949837,60.537864,187.026314,169.111033,117.097995,95.311650,29.023623,14.210029,183.967865,3.635044,58.371110,50.774307,168.043896,188.593212,165.514265,184.129990,117.649889,182.820491,-0.000692,-1.580896,32.000000,-235.798616,184.250034,-0.024001,31.056832,0.677059,365373.125980,0.952501,20.359077,1.172451,3.743482,0.070629,0.066308,202.395888,32.000000,221.612884,196.204883,171.128049,179.795109,32.000000,173.460862,72.541569,69.209420,106.474674,50.873418,56.799148,78.987342,8.762094,34.810127,38.726870,59.647972,44.124936
49.959147,60.523426,187.167937,169.106512,117.136165,95.331958,29.016062,14.210183,183.980563,3.634642,58.356430,50.774518,168.040057,188.609767,165.516149,184.142987,117.648556,182.836248,-0.000692,-1.582094,32.000000,-235.798460,184.261879,-0.023995,31.060573,0.676782,365418.282601,0.954486,20.345304,1.175370,3.741892,0.095404,0.068185,202.395757,32.000000,221.608825,196.183872,171.168143,179.813017,32.000000,173.435770,72.542174,69.211457,106.466499,50.873418,56.909600,78.987342,8.735824,34.810127,38.698532,59.645493,44.242838
49.958076,60.511174,187.214361,169.101739,117.144130,95.344157,29.013617,14.210104,183.994091,3.634060,58.357707,50.772151,168.039049,188.621042,165.514595,184.151644,117.650273,182.847649,-0.000691,-1.582104,32.000000,-235.798485,184.270886,-0.023962,31.063511,0.677074,365467.694526,0.952714,20.322205,1.178620,3.744283,0.063412,0.065600,202.420146,32.000000,221.587286,196.179565,171.285703,179.814147,32.000000,173.405183,72.542663,69.213210,106.458961,50.873418,56.990020,78.987342,8.716983,34.810127,38.677056,59.644097,44.259492
49.950714,60.506500,187.323040,169.098134,117.157646,95.344603,29.028684,14.210220,184.000794,3.633823,58.367848,50.775379,168.038823,188.630835,165.512512,184.159431,117.650771,182.856248,-0.000692,-1.583854,32.000000,-235.798404,184.278272,-0.023942,31.065204,0.677378,365523.939579,0.952934,20.298151,1.186057,3.746420,0.071200,0.068571,202.448163,32.000000,221.563623,196.197711,169.701931,179.793720,32.000000,173.411581,72.542060,69.214324,106.450768,50.873418,57.086261,78.987342,8.716377,34.810127,38.666237,59.649899,44.029265
49.959242,60.505639,187.397196,169.095599,117.169136,95.344665,29.003933,14.210184,184.008131,3.633262,58.373839,50.778049,168.037001,188.638365,165.508042,184.167657,117.650212,182.863403,-0.000691,-1.585593,32.000000,-235.798536,184.285122,-0.023951,31.065357,0.677519,365553.592541,0.953128,20.287007,1.188757,3.747429,0.074841,0.066661,202.446560,32.000000,221.562201,196.220636,164.658908,179.769458,32.000000,173.425655,72.542473,69.216076,106.442554,50.873418,57.122680,78.987342,8.690666,34.810127,38.664811,59.642090,44.072552
49.951115,60.506087,187.162581,169.093893,117.224254,95.344802,29.015926,14.210044,184.016312,3.632630,58.381375,50.777104,168.032957,188.645650,165.502159,184.173037,117.652891,182.872453,-0.000689,-1.587361,32.000000,-235.798735,184.291993,-0.023967,31.062838,0.677866,365553.313885,0.952780,20.289935,1.191590,3.750157,0.066926,0.058875,202.427868,32.000000,221.586130,196.245399,159.555708,179.744700,32.000000,173.445184,72.543725,69.218671,106.434569,50.873418,57.049210,78.987342,8.684398,34.810127,38.671502,59.643310,43.994416
49.951162,60.505337,187.035614,169.092776,117.210246,95.346601,29.016362,14.210014,184.022099,3.632353,58.387826,50.774520,168.028551,188.651770,165.495520,184.179241,117.656430,182.878509,-0.000687,-1.589094,32.000000,-235.798663,184.296086,-0.023955,31.058373,0.677960,365547.888107,0.953412,20.280268,1.194921,3.751002,0.074950,0.072440,202.402827,32.000000,221.620206,196.245644,154.393460,179.732444,32.000000,173.446121,72.544203,69.220512,106.425171,50.873418,56.985196,78.987342,8.666342,34.810127,38.674369,59.644726,44.039683
49.946944,60.503012,186.866044,169.091507,117.181602,95.346598,29.004716,14.210030,184.022540,3.632282,58.393038,50.770585,168.025427,188.656132,165.494573,184.181364,117.659498,182.884465,-0.000686,-1.590246,32.000000,-235.798639,184.295500,-0.023969,31.050591,0.677476,365549.878164,0.953191,20.289107,1.195746,3.746915,0.063881,0.063609,202.382686,32.000000,221.644945,196.227317,154.393460,179.757830,32.000000,173.407910,72.545195,69.220633,106.416653,50.873418,56.855981,78.987342,8.659467,34.810127,38.674991,59.651896,44.067710
49.945929,60.504100,187.207342,169.090300,117.128577,95.346659,28.990123,14.209984,184.018486,3.632316,58.415298,50.763717,168.022993,188.655812,165.495677,184.181291,117.658506,182.885756,-0.000685,-1.591416,32.000000,-235.798634,184.292414,-0.023973,31.042024,0.677229,365549.671465,0.953192,20.288310,1.194553,3.744370,0.064394,0.063346,202.384541,32.000000,221.649232,196.205236,154.393460,179.780135,32.000000,173.380257,72.547606,69.220873,106.407597,50.873418,56.995495,78.987342,8.642890,34.810127,38.678112,59.644903,44.079155
49.926344,60.510677,187.143513,169.089742,117.139517,95.342507,29.014462,14.209832,184.010451,3.632114,58.455031,50.758180,168.021494,188.652199,165.494922,184.176323,117.657565,182.881591,-0.000683,-1.591982,32.000000,-235.798798,184.287359,-0.023970,31.034248,0.676982,365544.284174,0.953657,20.290341,1.193790,3.741291,0.075219,0.069314,202.412125,32.000000,221.629245,196.193721,156.106458,179.785034,32.000000,173.366537,72.551108,69.220126,106.398219,50.873418,57.057327,78.987342,8.644135,34.810127,38.688512,59.639091,44.024643
49.923706,60.524816,187.225935,169.090423,117.180503,95.330387,29.017082,14.209762,184.002620,3.632671,58.495694,50.754291,168.023673,188.647619,165.491084,184.168704,117.659183,182.877724,-0.000682,-1.593709,32.000000,-235.798994,184.279162,-0.023960,31.026389,0.678125,365548.617190,0.954162,20.292477,1.195283,3.748200,0.071031,0.069423,202.434753,32.000000,221.610957,196.201631,161.220051,179.767080,32.000000,173.375326,72.553361,69.220238,106.388688,50.873418,57.133814,78.987342,8.644880,34.810127,38.723133,59.646211,44.090233
49.920326,60.543102,187.202806,169.093499,117.230767,95.330421,29.019876,14.209655,183.992005,3.632840,58.544041,50.746236,168.023706,188.637031,165.483862,184.157422,117.659543,182.868579,-0.000682,-1.595446,32.000000,-235.799077,184.269766,-0.024002,31.019759,0.678346,365555.905483,0.953748,20.319285,1.194612,3.748392,0.074995,0.076605,202.441688,32.000000,221.606911,196.235999,161.230510,179.735008,32.000000,173.402857,72.554532,69.218290,106.379454,50.873418,57.177694,78.987342,8.630699,34.810127,38.763772,59.638550,44.007475
49.898872,60.561900,186.900187,169.097207,117.312162,95.330492,29.006958,14.209712,183.979522,3.632938,58.587167,50.739560,168.024251,188.623580,165.476884,184.143562,117.659727,182.859264,-0.000681,-1.597197,32.000000,-235.799038,184.259758,-0.024045,31.014427,0.678719,365526.019609,0.953631,20.336151,1.191495,3.750241,0.078044,0.075018,202.418611,32.000000,221.633897,196.261546,161.136751,179.714512,32.000000,173.415300,72.557357,69.216703,106.370180,50.873418,57.066618,78.987342,8.635402,34.810127,38.808056,59.643585,43.932127
49.897202,60.580247,187.075456,169.101495,117.324523,95.318296,29.041664,14.209738,183.966886,3.632964,58.619562,50.733325,168.024590,188.610235,165.470019,184.132447,117.662041,182.848307,-0.000682,-1.598946,32.000000,-235.799086,184.248245,-0.024020,31.010877,0.678880,365549.744245,0.953657,20.357930,1.187593,3.750032,0.077434,0.067552,202.390230,32.000000,221.669211,196.265413,161.024543,179.711373,32.000000,173.426483,72.560162,69.215926,106.361583,50.873418,56.999163,78.987342,8.634525,34.810127,38.853596,59.648562,44.006521
49.895856,60.597181,187.317067,169.106310,117.306796,95.306394,28.970104,14.209591,183.954980,3.633356,58.641489,50.726239,168.028258,188.595228,165.468083,184.119059,117.665546,182.838699,-0.000682,-1.600695,32.000000,-235.799244,184.233492,-0.024004,31.009056,0.678465,365588.257007,0.954581,20.398898,1.183802,3.745579,0.071031,0.067759,202.369879,32.000000,221.690647,196.245572,160.967486,179.731060,32.000000,173.406407,72.564037,69.215393,106.351907,50.873418,57.259298,78.987342,8.629107,34.810127,38.894785,59.645405,44.072625
49.887746,60.610926,187.071772,169.111579,117.347292,95.294148,29.003629,14.209708,183.943978,3.633321,58.647445,50.726304,168.029542,188.584528,165.468502,184.105222,117.666665,182.825479,-0.000682,-1.600716,32.000000,-235.799008,184.219656,-0.023704,31.008142,0.678993,365560.541441,0.953399,20.418971,1.177244,3.749217,0.067731,0.070552,202.364081,32.000000,221.692311,196.231599,161.006498,179.752063,32.000000,173.377801,72.567334,69.213587,106.342081,50.873418,57.181479,78.987342,8.626494,34.810127,38.931590,59.651630,44.092875
49.887264,60.618464,187.060974,169.116926,117.306392,95.282154,29.031201,14.209905,183.932657,3.633395,58.638719,50.723135,168.035593,188.572887,165.466759,184.095376,117.668259,182.814722,-0.000682,-1.601881,32.000000,-235.798763,184.209342,-0.023717,31.006563,0.679662,365529.926245,0.955706,20.437299,1.170018,3.754161,0.067980,0.062554,202.383643,32.000000,221.667469,196.230456,161.117726,179.752811,32.000000,173.359991,72.572436,69.210806,106.333825,50.873418,57.141656,78.987342,8.619349,34.810127,38.959645,59.640153,44.073432
49.889519,60.621083,187.235548,169.121635,117.326601,95.282204,29.005506,14.209846,183.921044,3.633284,58.635600,50.716050,168.040527,188.559659,165.465786,184.085122,117.671759,182.805034,-0.000681,-1.601879,32.000000,-235.798781,184.196331,-0.023749,31.005259,0.679049,365503.562715,0.954684,20.459426,1.163778,3.749854,0.073003,0.070949,202.400036,32.000000,221.646667,196.244317,161.238647,179.737157,32.000000,173.352666,72.576436,69.208293,106.326110,50.873418,57.276460,78.987342,8.607838,34.810127,38.974549,59.645090,44.023102
49.887080,60.620069,187.200285,169.124988,117.409777,95.282400,28.985512,14.209830,183.906691,3.633439,58.638816,50.715202,168.044501,188.547091,165.464767,184.072508,117.675271,182.792160,-0.000681,-1.601883,32.000000,-235.798775,184.185868,-0.023714,31.003235,0.678988,365463.789968,0.953686,20.467463,1.158017,3.749674,0.083358,0.074522,202.403135,32.000000,221.639764,196.279111,161.270432,179.708927,32.000000,173.388333,72.580129,69.206784,106.318567,50.873418,57.300670,78.987342,8.599227,34.810127,38.977868,59.642356,44.045773
49.880853,60.619541,187.060736,169.127416,117.388229,95.282450,29.017151,14.209802,183.892470,3.633600,58.641361,50.705904,168.045077,188.531943,165.462115,184.055505,117.676847,182.776323,-0.000679,-1.601857,32.000000,-235.798718,184.172780,-0.023676,30.998369,0.679477,365459.501467,0.954491,20.467751,1.150764,3.753004,0.063254,0.065705,202.379141,32.000000,221.657066,196.306749,166.296329,179.688899,32.000000,173.411118,72.582957,69.204743,106.310869,50.873418,57.281061,78.987342,8.598415,34.810127,38.981870,59.643910,44.106961
49.876096,60.619371,186.909957,169.129313,117.419361,95.274417,29.026611,14.209996,183.875912,3.633829,58.656822,50.696064,168.045516,188.515130,165.462700,184.038435,117.682070,182.759426,-0.000679,-1.601836,32.000000,-235.798400,184.155976,-0.023663,30.993048,0.679451,365453.890137,0.955200,20.469257,1.142264,3.752480,0.071163,0.074320,202.346283,32.000000,221.690184,196.314403,171.348996,179.678075,32.000000,173.424898,72.586938,69.202012,106.303880,50.873418,57.149969,78.987342,8.592656,34.810127,38.986592,59.646860,43.859200
49.871100,60.622221,186.924961,169.131041,117.390731,95.262150,29.046013,14.209902,183.856321,3.633632,58.680124,50.684185,168.045136,188.493297,165.465445,184.019783,117.687503,182.739843,-0.000680,-1.602427,32.000000,-235.798502,184.137688,-0.023691,30.985442,0.679250,365454.378441,0.954288,20.475168,1.134552,3.750151,0.062468,0.062649,202.320940,32.000000,221.702576,196.298278,171.277284,179.699989,32.000000,173.403233,72.592143,69.200742,106.297195,50.873418,57.142130,78.987342,8.596243,34.810127,38.992074,59.643517,44.079302
49.880413,60.630754,187.017238,169.132965,117.369350,95.258155,29.022411,14.209722,183.832961,3.633575,58.708640,50.670443,168.046806,188.468544,165.467531,183.998704,117.690465,182.716605,-0.000680,-1.604156,32.000000,-235.798766,184.114400,-0.023720,30.978126,0.678948,365417.138955,0.953997,20.479917,1.122782,3.747486,0.064569,0.067854,202.315376,32.000000,221.702068,196.276576,171.316710,179.729870,32.000000,173.371174,72.598262,69.198625,106.292899,50.873418,57.213376,78.987342,8.577883,34.810127,39.015738,59.646162,44.077834
49.871468,60.646368,187.145316,169.136234,117.413984,95.247798,29.000935,14.209755,183.811291,3.633203,58.739046,50.660663,168.050346,188.445072,165.470221,183.974706,117.693645,182.695371,-0.000679,-1.605925,32.000000,-235.798688,184.090491,-0.023719,30.970839,0.679142,365366.874039,0.953349,20.487933,1.109761,3.748162,0.074308,0.072036,202.333736,32.000000,221.683623,196.265608,171.424634,179.745044,32.000000,173.349795,72.604064,69.196879,106.291323,50.873418,57.332220,78.987342,8.571944,34.810127,39.049540,59.645975,44.076954
49.854704,60.663203,187.157120,169.139906,117.360847,95.235835,29.023934,14.209689,183.788663,3.632839,58.760789,50.652078,168.056177,188.418295,165.470308,183.951303,117.694717,182.674414,-0.000679,-1.607680,32.000000,-235.798792,184.067423,-0.023713,30.962469,0.679425,365349.432148,0.953910,20.486835,1.097793,3.749312,0.061503,0.064186,202.351468,32.000000,221.659187,196.276033,171.534516,179.732181,32.000000,173.357364,72.608338,69.194147,106.288771,50.873418,57.357469,78.987342,8.579434,34.810127,39.089801,59.652574,44.088252
49.852973,60.678522,187.093434,169.143816,117.291542,95.223736,29.018008,14.209739,183.763926,3.632150,58.780992,50.640078,168.060609,188.394097,165.466627,183.927948,117.699349,182.655519,-0.000680,-1.608269,32.000000,-235.798807,184.044107,-0.023752,30.952454,0.680009,365329.102686,0.954740,20.511698,1.086383,3.752553,0.070798,0.064156,202.358911,32.000000,221.646038,196.315095,171.566446,179.707672,32.000000,173.398777,72.612589,69.191475,106.288292,50.873418,57.381710,78.987342,8.576602,34.810127,39.132809,59.641933,43.924497
49.839280,60.689586,186.924612,169.147799,117.229980,95.203370,29.023400,14.209656,183.738059,3.632077,58.806680,50.628433,168.062784,188.365193,165.463582,183.901709,117.705404,182.633234,-0.000680,-1.610010,32.000000,-235.798893,184.017036,-0.023779,30.941788,0.680382,365313.675576,0.954258,20.545871,1.077188,3.754051,0.072402,0.060062,202.334924,32.000000,221.658029,196.338814,171.471834,179.681969,32.000000,173.431461,72.618792,69.188420,106.288904,50.873418,57.280724,78.987342,8.585909,34.810127,39.162361,59.647893,44.066169
49.826662,60.699520,186.988980,169.151749,117.188862,95.178876,28.982740,14.209623,183.708707,3.632138,58.838456,50.612900,168.064247,188.335273,165.463227,183.871407,117.712257,182.606521,-0.000681,-1.611146,32.000000,-235.799080,183.986007,-0.023916,30.930060,0.680390,365278.511649,0.954407,20.562980,1.065232,3.752904,0.083694,0.072324,202.295158,32.000000,221.681108,196.341373,171.361089,179.675115,32.000000,173.445180,72.622403,69.186523,106.289457,50.873418,57.211900,78.987342,8.593697,34.810127,39.190406,59.641294,43.984291
49.809431,60.713758,187.167243,169.156303,117.237124,95.154466,29.026901,14.209529,183.677169,3.632229,58.880317,50.599444,168.065309,188.303192,165.467069,183.840742,117.717872,182.578343,-0.000682,-1.612321,32.000000,-235.799204,183.958006,-0.023996,30.918653,0.680200,365212.029019,0.954341,20.588209,1.050539,3.750548,0.068751,0.071579,202.277096,32.000000,221.699225,196.323119,171.298140,179.699970,32.000000,173.431364,72.627431,69.185025,106.290566,50.873418,57.424952,78.987342,8.607924,34.810127,39.222320,59.639012,43.908649
49.795295,60.732475,186.805543,169.161726,117.216863,95.130111,29.025483,14.209626,183.644505,3.631867,58.923681,50.586384,168.068055,188.267875,165.470793,183.811053,117.721367,182.546679,-0.000682,-1.614084,32.000000,-235.799114,183.925194,-0.024012,30.908787,0.680642,365126.196130,0.955725,20.611199,1.033329,3.752790,0.074753,0.059679,202.270671,32.000000,221.691751,196.297061,169.607092,179.737212,32.000000,173.397765,72.631798,69.181431,106.291551,50.873418,57.307361,78.987342,8.624675,34.810127,39.263526,59.645857,44.055457
49.786923,60.755848,186.442834,169.168280,117.218875,95.105640,29.018803,14.209681,183.611857,3.631220,58.965462,50.572000,168.074751,188.232791,165.474541,183.780359,117.724206,182.517557,-0.000683,-1.615832,32.000000,-235.799092,183.891592,-0.023987,30.902051,0.681451,365051.256864,0.954425,20.643269,1.016787,3.757667,0.079015,0.071253,202.289587,32.000000,221.666540,196.290230,164.547043,179.748660,32.000000,173.381737,72.636796,69.178558,106.293578,50.873418,57.075321,78.987342,8.631980,34.810127,39.319770,59.645365,44.055897
49.783303,60.780679,186.352798,169.175784,117.232812,95.081266,29.025385,14.209792,183.581251,3.630894,58.994543,50.564820,168.079901,188.201228,165.475850,183.749176,117.724584,182.488925,-0.000684,-1.615830,32.000000,-235.798992,183.859409,-0.023969,30.899599,0.680708,364983.958755,0.954572,20.676618,1.001013,3.751470,0.070819,0.073540,202.307720,32.000000,221.635040,196.303666,161.222314,179.738288,32.000000,173.393206,72.642156,69.174387,106.294371,50.873418,56.967677,78.987342,8.636498,34.810127,39.378293,59.648995,44.070791
49.774527,60.801026,186.400778,169.183574,117.236505,95.056840,29.013294,14.209825,183.552791,3.630508,59.008734,50.555923,168.086562,188.170947,165.475591,183.718793,117.725654,182.461278,-0.000685,-1.615843,32.000000,-235.798879,183.830995,-0.023979,30.898164,0.679819,364918.592122,0.954781,20.708660,0.986879,3.744815,0.086199,0.076531,202.303687,32.000000,221.623121,196.332466,161.253505,179.718340,32.000000,173.425203,72.645787,69.170860,106.296696,50.873418,56.964208,78.987342,8.644158,34.810127,39.433294,59.644815,44.062060
49.771427,60.814846,186.261442,169.190876,117.189319,95.048654,29.024915,14.209653,183.523672,3.630146,59.008167,50.546727,168.091253,188.144185,165.474833,183.690947,117.728398,182.434086,-0.000685,-1.617193,32.000000,-235.799027,183.804115,-0.023959,30.896904,0.679545,364857.501967,0.954459,20.737239,0.975395,3.743279,0.081068,0.071065,202.278016,32.000000,221.632466,196.357383,161.172842,179.701714,32.000000,173.466593,72.650807,69.169350,106.299118,50.873418,56.948329,78.987342,8.652853,34.810127,39.478922,59.640674,44.082603
49.763808,60.820097,186.080943,169.196918,117.153326,95.024360,29.034993,14.209554,183.496079,3.629764,59.001663,50.540919,168.094094,188.117621,165.474815,183.663986,117.734161,182.407249,-0.000685,-1.617360,32.000000,-235.799072,183.776614,-0.023962,30.894816,0.679688,364792.232010,0.954847,20.766674,0.963601,3.744903,0.062357,0.067395,202.246059,32.000000,221.651725,196.368842,161.075112,179.701282,32.000000,173.470600,72.656276,69.167420,106.301204,50.873418,56.828714,78.987342,8.656011,34.810127,39.497296,59.647952,43.917160
49.750604,60.820303,186.093023,169.200817,117.121973,95.012164,29.013799,14.209632,183.469017,3.629517,58.983038,50.539113,168.096613,188.092080,165.477903,183.638593,117.739827,182.383011,-0.000688,-1.617333,32.000000,-235.799073,183.751811,-0.023976,30.891566,0.679332,364774.557415,0.954483,20.783703,0.950306,3.742337,0.067412,0.070848,202.225433,32.000000,221.662872,196.352191,161.002078,179.726238,32.000000,173.448797,72.661261,69.164467,106.302959,50.873418,56.771906,78.987342,8.676960,34.810127,39.508547,59.645356,44.019581
49.758207,60.817684,186.210096,169.203735,117.084520,94.999894,28.985605,14.209631,183.443297,3.629149,58.959967,50.532195,168.099046,188.066241,165.485165,183.617201,117.742468,182.358177,-0.000686,-1.616162,32.000000,-235.799073,183.729016,-0.023980,30.887034,0.678809,364682.220477,0.954081,20.796846,0.934129,3.739283,0.091641,0.072819,202.215598,32.000000,221.654706,196.328884,161.028929,179.761929,32.000000,173.420383,72.667738,69.162747,106.305880,50.873418,56.856021,78.987342,8.674981,34.810127,39.513215,59.645651,44.030366
49.750462,60.812861,186.116618,169.205772,117.112012,94.987753,29.008605,14.209506,183.422101,3.628906,58.932298,50.526651,168.102353,188.044855,165.490634,183.595844,117.744089,182.335901,-0.000687,-1.614408,32.000000,-235.799174,183.705529,-0.024009,30.881787,0.678987,364634.011739,0.954935,20.810730,0.919058,3.740518,0.065858,0.067264,202.239379,32.000000,221.627113,196.324345,166.208395,179.779105,32.000000,173.417989,72.673351,69.160408,106.308874,50.873418,56.829085,78.987342,8.682450,34.810127,39.511842,59.644382,43.989427
49.758633,60.806456,186.144865,169.207024,117.164704,94.975355,29.026393,14.209596,183.402528,3.628791,58.893937,50.525111,168.108725,188.025024,165.495333,183.577227,117.744390,182.315400,-0.000687,-1.612652,32.000000,-235.799032,183.685337,-0.024024,30.877469,0.679226,364572.954968,0.955573,20.800236,0.906780,3.742299,0.060853,0.064168,202.261757,32.000000,221.595713,196.329903,171.335103,179.775632,32.000000,173.444356,72.677319,69.158291,106.313331,50.873418,56.828978,78.987342,8.678928,34.810127,39.505369,59.650253,44.063234
49.748501,60.792745,186.135648,169.206276,117.214259,94.974424,29.057227,14.209658,183.388084,3.628630,58.853132,50.522762,168.114154,188.009231,165.497970,183.561512,117.744257,182.296958,-0.000688,-1.610896,32.000000,-235.799074,183.671428,-0.024035,30.875802,0.679085,364522.440579,0.954844,20.803436,0.896512,3.741003,0.062714,0.072068,202.263927,32.000000,221.576648,196.362652,176.397338,179.753882,32.000000,173.475506,72.680961,69.155876,106.318943,50.873418,56.805928,78.987342,8.683946,34.810127,39.488461,59.642887,44.079815
49.747784,60.775183,186.391390,169.204083,117.195359,94.973404,29.027738,14.209545,183.374515,3.628789,58.811509,50.519099,168.115770,187.994615,165.499105,183.546216,117.747246,182.280154,-0.000688,-1.609170,32.000000,-235.799175,183.659138,-0.024109,30.877187,0.679056,364460.597874,0.953947,20.788566,0.888252,3.740956,0.069209,0.067418,202.246026,32.000000,221.582403,196.390435,181.422636,179.728550,32.000000,173.498919,72.685223,69.155229,106.324959,50.873418,56.938543,78.987342,8.693305,34.810127,39.462150,59.654364,44.114004
49.741224,60.754784,186.272139,169.200811,117.150478,94.973493,29.013724,14.209505,183.364079,3.628764,58.764709,50.516739,168.115032,187.983239,165.501648,183.535160,117.752555,182.268015,-0.000688,-1.608561,32.000000,-235.799133,183.648541,-0.024089,30.882547,0.679159,364447.232841,0.953104,20.785350,0.881228,3.741533,0.069590,0.075305,202.218853,32.000000,221.598677,196.393870,186.467459,179.720433,32.000000,173.510408,72.689658,69.155014,106.330785,50.873418,57.041500,78.987342,8.702429,34.810127,39.427479,59.648817,44.008869
49.746667,60.732567,186.106892,169.196828,117.142121,94.973682,28.993251,14.209524,183.358993,3.629103,58.707909,50.514828,168.114055,187.973067,165.504886,183.529529,117.757254,182.257481,-0.000689,-1.607970,32.000000,-235.799141,183.642507,-0.024100,30.890303,0.679806,364416.101068,0.954033,20.768533,0.871713,3.746728,0.073346,0.069487,202.195054,32.000000,221.614394,196.372127,191.585587,179.750889,32.000000,173.494011,72.692301,69.154387,106.336940,50.873418,56.831752,78.987342,8.701602,34.810127,39.386816,59.638324,43.998524
49.750490,60.706853,186.204403,169.191778,117.093206,94.977600,29.024477,14.209595,183.357775,3.628596,58.642078,50.515942,168.113375,187.969663,165.510713,183.528475,117.758587,182.251947,-0.000688,-1.606257,32.000000,-235.798999,183.640985,-0.024096,30.898322,0.679399,364386.418686,0.954581,20.754931,0.861692,3.744824,0.061060,0.061350,202.189763,32.000000,221.606982,196.350857,191.614108,179.775561,32.000000,173.468581,72.696053,69.153431,106.344384,50.873418,56.887182,78.987342,8.693190,34.810127,39.340989,59.651286,44.080109
49.753812,60.676732,186.178906,169.186028,117.037892,94.981503,29.014418,14.209740,183.356357,3.628491,58.572286,50.519827,168.113959,187.968978,165.520470,183.531092,117.758336,182.252145,-0.000688,-1.604528,32.000000,-235.798852,183.640772,-0.024064,30.904733,0.678659,364347.177315,0.955086,20.727072,0.852903,3.741093,0.077294,0.068707,202.207561,32.000000,221.577705,196.339240,191.727395,179.785686,32.000000,173.454937,72.700278,69.151846,106.351651,50.873418,56.897118,78.987342,8.700478,34.810127,39.287763,59.644293,44.107108
49.758683,60.644687,186.224359,169.179448,116.983238,94.981445,29.005671,14.209692,183.359543,3.628873,58.510385,50.518742,168.113644,187.973547,165.527410,183.534678,117.757718,182.251439,-0.000688,-1.602791,32.000000,-235.798851,183.642127,-0.024055,30.909483,0.678681,364325.192061,0.953953,20.697399,0.849421,3.742765,0.061889,0.069711,202.238031,32.000000,221.545246,196.341093,191.829560,179.779053,32.000000,173.457695,72.703234,69.149710,106.358303,50.873418,56.856830,78.987342,8.696809,34.810127,39.224882,59.645631,44.075046
49.765617,60.613202,186.167406,169.171911,116.932828,94.983108,29.024154,14.209729,183.362971,3.629258,58.464687,50.519796,168.113651,187.980300,165.530632,183.539852,117.759245,182.251761,-0.000688,-1.601034,32.000000,-235.798785,183.646599,-0.024069,30.913151,0.678399,364301.466383,0.954177,20.663836,0.849749,3.742003,0.068705,0.068857,202.247869,32.000000,221.528691,196.367561,191.869018,179.755203,32.000000,173.476912,72.706112,69.149360,106.367957,50.873418,56.931287,78.987342,8.689722,34.810127,39.163508,59.643231,44.081209
49.763939,60.587487,186.180929,169.164709,116.878798,94.982898,29.008864,14.209829,183.367997,3.629240,58.435596,50.519634,168.107870,187.983219,165.532497,183.544815,117.758849,182.254785,-0.000690,-1.599266,32.000000,-235.798686,183.651526,-0.024077,30.912802,0.678303,364259.097011,0.954281,20.626745,0.850092,3.742550,0.071440,0.070450,202.240936,32.000000,221.533644,196.392302,191.795212,179.731877,32.000000,173.500999,72.707540,69.148992,106.377871,50.873418,56.873844,78.987342,8.686666,34.810127,39.110056,59.634311,44.071598
49.763828,60.566719,186.281815,169.157659,116.784934,94.982820,29.003907,14.209823,183.371319,3.629335,58.423418,50.514530,168.103113,187.984763,165.532330,183.548985,117.761436,182.259652,-0.000690,-1.597496,32.000000,-235.798651,183.657513,-0.024060,30.911232,0.677922,364219.178032,0.953465,20.588078,0.848691,3.740884,0.065221,0.067554,202.215243,32.000000,221.556548,196.393961,191.679447,179.723276,32.000000,173.510974,72.708257,69.150264,106.388625,50.873418,56.941187,78.987342,8.694187,34.810127,39.065736,59.647785,44.028018
49.752939,60.553060,186.260890,169.150981,116.786757,94.982780,29.010596,14.209742,183.372141,3.629539,58.430660,50.512322,168.095658,187.985383,165.532478,183.551878,117.764242,182.262659,-0.000692,-1.597214,32.000000,-235.798778,183.658466,-0.024039,30.910088,0.677938,364188.588301,0.953936,20.564100,0.850261,3.741282,0.067532,0.068446,202.196458,32.000000,221.575212,196.373663,189.887484,179.743582,32.000000,173.481010,72.707751,69.149490,106.398706,50.873418,56.966578,78.987342,8.703970,34.810127,39.031769,59.649358,44.058906
49.756674,60.548674,186.213350,169.144897,116.810889,94.974332,29.012824,14.209666,183.374398,3.629749,58.447666,50.512748,168.090132,187.987409,165.535242,183.552560,117.761361,182.263759,-0.000693,-1.597222,32.000000,-235.798952,183.660466,-0.024029,30.912689,0.678212,364158.734065,0.954048,20.543447,0.849564,3.743318,0.075106,0.073159,202.197820,32.000000,221.577947,196.343910,184.737181,179.770351,32.000000,173.447682,72.708062,69.148864,106.409832,50.873418,56.936817,78.987342,8.706798,34.810127,39.027306,59.639042,44.064775
49.746442,60.555822,186.186744,169.142208,116.828858,94.962199,29.014820,14.209819,183.380302,3.629998,58.461109,50.508786,168.087423,187.989573,165.537308,183.556171,117.758035,182.266713,-0.000694,-1.597216,32.000000,-235.798880,183.665112,-0.024040,30.917821,0.678289,364143.955083,0.954022,20.541069,0.847925,3.743716,0.068487,0.062421,202.221013,32.000000,221.553578,196.324267,181.383412,179.784421,32.000000,173.434476,72.708522,69.148166,106.421511,50.873418,56.901874,78.987342,8.714505,34.810127,39.039193,59.652555,44.034694
49.746659,60.563289,186.223675,169.140729,116.834971,94.950040,29.016114,14.209855,183.385429,3.629594,58.473881,50.508340,168.088457,187.992869,165.535314,183.564300,117.755670,182.271211,-0.000696,-1.597228,32.000000,-235.798918,183.669661,-0.024041,30.925711,0.677988,364108.996761,0.953775,20.532813,0.851234,3.742480,0.064747,0.069853,202.246338,32.000000,221.527359,196.326212,181.485818,179.775655,32.000000,173.443367,72.708804,69.148213,106.434708,50.873418,56.935195,78.987342,8.721434,34.810127,39.059661,59.637960,44.141664
49.746376,60.569241,186.331917,169.140108,116.845006,94.941815,28.995578,14.209770,183.393845,3.629667,58.474953,50.512453,168.088794,187.999862,165.528599,183.574148,117.754219,182.278635,-0.000696,-1.597235,32.000000,-235.799040,183.678048,-0.024068,30.933493,0.677851,364084.540198,0.953821,20.550561,0.855706,3.742715,0.072264,0.068961,202.253833,32.000000,221.511939,196.357338,181.517841,179.743754,32.000000,173.468413,72.708474,69.148833,106.447979,50.873418,57.017205,78.987342,8.722405,34.810127,39.080874,59.641756,44.005421
49.750411,60.571846,186.365398,169.139990,116.917023,94.941941,29.014825,14.209812,183.402874,3.629594,58.472735,50.514872,168.087533,188.010764,165.524932,183.583042,117.751283,182.290114,-0.000696,-1.597209,32.000000,-235.799141,183.689132,-0.024081,30.940945,0.677709,364051.029806,0.953670,20.557803,0.859817,3.743441,0.068850,0.061560,202.242388,32.000000,221.525898,196.378574,181.435935,179.723080,32.000000,173.477915,72.707614,69.148563,106.462484,50.873418,57.029670,78.987342,8.724054,34.810127,39.091445,59.647303,44.072258
49.742774,60.567427,186.298853,169.139419,116.949994,94.929810,29.009288,14.209896,183.417177,3.629920,58.459415,50.520712,168.084656,188.025397,165.524109,183.594230,117.749909,182.303233,-0.000696,-1.596629,32.000000,-235.799018,183.702980,-0.024095,30.947826,0.677795,364030.408140,0.954284,20.564049,0.864152,3.745638,0.066121,0.068949,202.214526,32.000000,221.554657,196.380918,181.321057,179.708462,32.000000,173.485279,72.705881,69.149012,106.475996,50.873418,57.018213,78.987342,8.727305,34.810127,39.092058,59.648011,44.088986
49.743635,60.560584,186.199533,169.138304,116.962355,94.923854,29.012725,14.209887,183.431345,3.630449,58.442269,50.526592,168.082294,188.040715,165.524887,183.611893,117.747227,182.318499,-0.000696,-1.594895,32.000000,-235.798974,183.720005,-0.024096,30.952512,0.677679,364036.707779,0.953574,20.562474,0.871545,3.746007,0.074410,0.071346,202.195289,32.000000,221.576065,196.359897,181.246212,179.731867,32.000000,173.472246,72.704045,69.149631,106.488303,50.873418,56.970915,78.987342,8.737754,34.810127,39.085070,59.653587,44.083263
49.756764,60.552062,186.158425,169.136973,116.979765,94.923825,29.009629,14.209872,183.447325,3.630479,58.424191,50.529376,168.080869,188.056176,165.529946,183.629810,117.745240,182.332209,-0.000695,-1.593134,32.000000,-235.798960,183.740404,-0.024049,30.956094,0.677343,363992.814154,0.953784,20.565966,0.878011,3.745245,0.079287,0.072991,202.192550,32.000000,221.577433,196.329959,179.525939,179.760102,32.000000,173.444774,72.702471,69.149662,106.501337,50.873418,56.969697,78.987342,8.732328,34.810127,39.072859,59.642602,44.066462
49.760982,60.542606,186.109101,169.135755,117.064403,94.931812,28.991861,14.210033,183.465142,3.631306,58.406486,50.537185,168.081452,188.073443,165.536617,183.646339,117.740436,182.347388,-0.000694,-1.592549,32.000000,-235.798812,183.760513,-0.024015,30.960092,0.676897,363965.718185,0.953575,20.558233,0.886618,3.743183,0.068804,0.067999,202.210651,32.000000,221.556609,196.312018,174.446136,179.776765,32.000000,173.416861,72.701607,69.150232,106.513389,50.873418,56.886154,78.987342,8.718577,34.810127,39.057588,59.639642,44.212317
49.764971,60.534262,186.254817,169.134730,117.094053,94.943971,29.010334,14.210073,183.488712,3.631743,58.378885,50.546633,168.083670,188.097304,165.537711,183.670220,117.733729,182.364425,-0.000694,-1.592538,32.000000,-235.798816,183.783284,-0.023969,30.965044,0.676525,363950.031834,0.953379,20.536108,0.893928,3.741369,0.071266,0.060399,202.238663,32.000000,221.532618,196.308806,171.116858,179.774568,32.000000,173.403075,72.698159,69.151425,106.526449,50.873418,56.965695,78.987342,8.722852,34.810127,39.043814,59.640871,44.228751
49.777595,60.522159,186.292531,169.133200,117.067262,94.956104,28.999063,14.210298,183.512206,3.632095,58.342477,50.555806,168.084147,188.125296,165.536018,183.696985,117.726760,182.387589,-0.000693,-1.591371,32.000000,-235.798487,183.810865,-0.023959,30.970243,0.676289,363974.909824,0.953931,20.522283,0.904623,3.740061,0.072053,0.066699,202.254702,32.000000,221.526771,196.333294,171.139898,179.753242,32.000000,173.436198,72.694911,69.153555,106.539051,50.873418,57.017860,78.987342,8.709893,34.810127,39.026753,59.651611,44.244011
49.786844,60.505278,186.165106,169.130654,117.062357,94.980299,29.010346,14.210337,183.539819,3.632340,58.301962,50.566115,168.082981,188.153436,165.535047,183.725688,117.720394,182.410886,-0.000692,-1.590751,32.000000,-235.798549,183.836710,-0.023983,30.977013,0.676610,364021.389781,0.953341,20.509808,0.917944,3.742689,0.072016,0.067156,202.244331,32.000000,221.541894,196.357764,171.056575,179.731080,32.000000,173.465603,72.692167,69.156215,106.553726,50.873418,56.934449,78.987342,8.694135,34.810127,39.001578,59.638727,44.063087
49.786773,60.482598,186.161738,169.126579,117.039497,94.996359,29.014603,14.210346,183.569568,3.632598,58.253904,50.575414,168.079173,188.183295,165.535109,183.756408,117.718047,182.439324,-0.000693,-1.588957,32.000000,-235.798561,183.865642,-0.023981,30.984773,0.676501,364057.112561,0.953537,20.484630,0.933901,3.742498,0.068729,0.070058,202.218389,32.000000,221.569003,196.364000,170.927763,179.714233,32.000000,173.483899,72.690999,69.160218,106.567668,50.873418,56.945137,78.987342,8.695575,34.810127,38.957730,59.642150,44.233813
49.799256,60.457882,186.320461,169.121133,117.019086,95.008649,29.003306,14.210323,183.600505,3.633221,58.208722,50.585829,168.073880,188.212932,165.537586,183.786448,117.714799,182.466486,-0.000693,-1.587193,32.000000,-235.798588,183.898130,-0.023960,30.992630,0.676029,364134.876155,0.953172,20.458171,0.949307,3.739243,0.073863,0.071812,202.199005,32.000000,221.591302,196.349441,176.025427,179.728934,32.000000,173.460428,72.689558,69.164242,106.581875,50.873418,56.992534,78.987342,8.681086,34.810127,38.910788,59.644559,44.165728
49.806752,60.434694,186.609130,169.115268,117.006670,95.029012,29.014777,14.210240,183.632127,3.633773,58.173530,50.595642,168.070327,188.242316,165.541431,183.816054,117.711229,182.492585,-0.000691,-1.585412,32.000000,-235.798690,183.932497,-0.023977,30.998879,0.675924,364173.344574,0.953137,20.435565,0.962690,3.739181,0.089214,0.068674,202.204437,32.000000,221.594421,196.317132,181.180419,179.759885,32.000000,173.423009,72.687304,69.168395,106.596385,50.873418,57.171279,78.987342,8.674512,34.810127,38.863810,59.654590,44.170351
49.813647,60.414578,186.661009,169.109148,117.006187,95.045195,29.006517,14.210200,183.662168,3.633962,58.150753,50.604635,168.067719,188.273907,165.544823,183.845513,117.706841,182.520633,-0.000693,-1.584227,32.000000,-235.798753,183.960181,-0.024020,31.003545,0.676075,364187.432265,0.953307,20.397925,0.976476,3.741431,0.069106,0.065705,202.230601,32.000000,221.576702,196.295759,179.563177,179.772294,32.000000,173.402840,72.685734,69.171956,106.611954,50.873418,57.283041,78.987342,8.663207,34.810127,38.819883,59.652820,44.251421
49.820505,60.399079,186.684900,169.102938,116.982923,95.061430,29.007607,14.210240,183.692106,3.634571,58.148407,50.611473,168.066948,188.302419,165.545322,183.875016,117.703528,182.549037,-0.000692,-1.583055,32.000000,-235.798782,183.989002,-0.024037,31.006882,0.676741,364239.184885,0.952918,20.366979,0.990171,3.746663,0.064503,0.068742,202.261106,32.000000,221.553607,196.293727,174.539893,179.771081,32.000000,173.398164,72.683162,69.173917,106.627833,50.873418,57.297834,78.987342,8.653144,34.810127,38.790528,59.652810,44.069911
49.812886,60.393976,186.769989,169.098157,116.978606,95.073631,28.989057,14.210320,183.720862,3.634946,58.166227,50.614180,168.065631,188.328604,165.542044,183.900814,117.698773,182.575304,-0.000692,-1.581284,32.000000,-235.798623,184.019044,-0.024011,31.011618,0.676775,364279.780572,0.953156,20.339726,1.005437,3.747186,0.075593,0.067074,202.270370,32.000000,221.545698,196.315621,171.185058,179.737059,32.000000,173.425016,72.679519,69.176049,106.644389,50.873418,57.371816,78.987342,8.658188,34.810127,38.775809,59.639268,44.022442
49.830335,60.394666,186.694435,169.094625,116.974593,95.077781,29.028562,14.210360,183.745974,3.635323,58.194305,50.617691,168.062626,188.350299,165.540498,183.929747,117.693834,182.599958,-0.000691,-1.580727,32.000000,-235.798534,184.045422,-0.024016,31.016397,0.676769,364324.924096,0.953100,20.317129,1.019766,3.747150,0.065813,0.067136,202.264055,32.000000,221.555817,196.340925,171.114095,179.712590,32.000000,173.441988,72.677951,69.179342,106.660330,50.873418,57.362184,78.987342,8.642001,34.810127,38.774584,59.644225,44.070351
49.829568,60.400420,186.485912,169.092473,117.022047,95.082347,29.011832,14.210368,183.771078,3.635397,58.226074,50.620057,168.057837,188.375859,165.538689,183.951042,117.690559,182.625148,-0.000691,-1.581302,32.000000,-235.798540,184.068320,-0.024073,31.022544,0.677073,364379.573953,0.953980,20.319910,1.034708,3.749431,0.073420,0.066802,202.242968,32.000000,221.588505,196.336871,170.998464,179.698810,32.000000,173.447178,72.675245,69.183155,106.675031,50.873418,57.257084,78.987342,8.629318,34.810127,38.785705,59.656518,44.068223
49.833918,60.414848,186.696210,169.092233,117.058140,95.098469,29.021626,14.210381,183.803074,3.635764,58.262709,50.628568,168.053100,188.406144,165.536473,183.981297,117.687224,182.657102,-0.000692,-1.583057,32.000000,-235.798611,184.099349,-0.024048,31.032379,0.676574,364393.645765,0.952358,20.302543,1.049206,3.746602,0.073938,0.068920,202.221549,32.000000,221.611701,196.298403,170.902932,179.731662,32.000000,173.408749,72.671328,69.188101,106.691648,50.873418,57.318341,78.987342,8.619606,34.810127,38.819093,59.643890,44.182823
49.835765,60.427858,186.816650,169.093426,117.053917,95.110639,29.018530,14.210360,183.827480,3.636077,58.281893,50.632908,168.050756,188.428671,165.536491,184.003752,117.684276,182.682091,-0.000693,-1.583068,32.000000,-235.798655,184.125095,-0.024013,31.038132,0.675913,364425.574241,0.952984,20.309091,1.062248,3.742475,0.060782,0.063905,202.229128,32.000000,221.606286,196.269707,170.943314,179.758905,32.000000,173.380181,72.669945,69.191215,106.703342,50.873418,57.432063,78.987342,8.614704,34.810127,38.850463,59.653164,44.138509
