OSU 80 Ton Compressor Load Stand
49.842155,60.434393,186.819916,169.094815,117.033868,95.110607,29.023795,14.210434,183.842136,3.636175,58.293747,50.635581,168.050271,188.443858,165.537359,184.018925,117.681919,182.700128,-0.000693,-1.583082,32.000000,-235.798499,184.138408,-0.024024,31.040235,0.676375,364508.226577,0.952769,20.319019,1.077971,3.746368,0.086891,0.067805,202.248191,32.000000,221.595454,196.261792,170.999340,179.762776,32.000000,173.370566,72.669048,69.193429,106.710254,50.873418,57.459553,78.987342,8.606955,34.810127,38.869163,59.643103,44.185831
49.846595,60.447550,186.775301,169.097560,116.952876,95.118785,28.979356,14.210525,183.874133,3.636394,58.325579,50.643470,168.054346,188.469220,165.535925,184.049574,117.675723,182.735218,-0.000693,-1.583066,32.000000,-235.798346,184.167862,-0.024023,31.041020,0.676664,364575.735172,0.952986,20.330117,1.090604,3.748646,0.089000,0.065070,202.278569,32.000000,221.570750,196.270449,171.112005,179.755294,32.000000,173.377855,72.665941,69.199147,106.724395,50.873418,57.433913,78.987342,8.588823,34.810127,38.902223,59.635039,44.049515
49.860452,60.457008,186.801211,169.099863,116.925898,95.130792,29.003808,14.210635,183.895397,3.636748,58.350464,50.647566,168.055924,188.487633,165.532934,184.068849,117.671758,182.757563,-0.000694,-1.583094,32.000000,-235.798283,184.189647,-0.024055,31.036617,0.676567,364583.961955,0.952695,20.330040,1.099953,3.748231,0.060244,0.063256,202.284445,32.000000,221.571647,196.297596,171.111205,179.726980,32.000000,173.409181,72.663123,69.202481,106.734789,50.873418,57.428983,78.987342,8.566988,34.810127,38.927330,59.649555,44.081283
49.851520,60.465516,186.927198,169.102703,116.882900,95.134648,29.026562,14.210671,183.913497,3.636813,58.377367,50.650785,168.054237,188.507684,165.529711,184.085751,117.668696,182.780072,-0.000695,-1.584275,32.000000,-235.798200,184.207645,-0.024041,31.030295,0.676450,364639.993905,0.954178,20.338606,1.119748,3.747002,0.082883,0.070364,202.270704,32.000000,221.588033,196.314382,171.006674,179.708393,32.000000,173.426794,72.661605,69.206817,106.743832,50.873418,57.557127,78.987342,8.569604,34.810127,38.949482,59.641530,44.189059
49.863495,60.476785,186.638703,169.105938,116.881437,95.134729,29.018256,14.210544,183.928261,3.637291,58.402199,50.654292,168.052050,188.524356,165.527548,184.101052,117.667377,182.798118,-0.000695,-1.584288,32.000000,-235.798373,184.222282,-0.023911,31.026301,0.676551,364696.157853,0.953227,20.333731,1.132370,3.746481,0.082198,0.080522,202.250424,32.000000,221.616882,196.308933,170.900048,179.714714,32.000000,173.423929,72.659343,69.211283,106.752062,50.873418,57.480062,78.987342,8.560360,34.810127,38.975634,59.642238,44.205640
49.867030,60.489703,186.292063,169.109319,116.918591,95.134716,29.007746,14.210535,183.945526,3.637431,58.423276,50.659493,168.052785,188.541163,165.527275,184.115112,117.665502,182.813518,-0.000696,-1.584281,32.000000,-235.798368,184.236760,-0.023773,31.025083,0.677189,364733.120490,0.952727,20.351478,1.144155,3.749679,0.065516,0.066038,202.236852,32.000000,221.633670,196.286998,167.420004,179.741674,32.000000,173.398283,72.657287,69.215349,106.759951,50.873418,57.261834,78.987342,8.541077,34.810127,39.005599,59.650539,44.242691
49.871333,60.501618,186.165574,169.112800,116.976715,95.146938,29.026355,14.210455,183.961556,3.637371,58.424973,50.670373,168.053853,188.554606,165.527746,184.132258,117.663206,182.829028,-0.000696,-1.584286,32.000000,-235.798525,184.253701,-0.023772,31.028031,0.676356,364741.666501,0.952778,20.350359,1.152465,3.742993,0.088561,0.070998,202.245842,32.000000,221.630553,196.260871,162.296283,179.772766,32.000000,173.371123,72.655947,69.219668,106.767481,50.873418,57.113839,78.987342,8.534583,34.810127,39.039190,59.653282,44.250101
49.877740,60.509878,186.370497,169.116338,117.043001,95.165602,29.015539,14.210404,183.980501,3.637436,58.405038,50.678552,168.056457,188.570841,165.527610,184.150705,117.661136,182.848294,-0.000697,-1.584299,32.000000,-235.798529,184.272661,-0.023782,31.033418,0.675413,364759.153941,0.953081,20.359623,1.160307,3.735776,0.069516,0.066601,202.272888,32.000000,221.610026,196.248828,160.674985,179.776081,32.000000,173.374548,72.653778,69.222175,106.774254,50.873418,57.181128,78.987342,8.517162,34.810127,39.061209,59.649191,44.195956
49.881330,60.504223,186.219984,169.117892,117.063063,95.189955,29.010091,14.210286,183.998644,3.637488,58.375667,50.688974,168.060688,188.590107,165.526916,184.169360,117.659712,182.868122,-0.000695,-1.584293,32.000000,-235.798715,184.292001,-0.023764,31.042698,0.675049,364821.779932,0.952532,20.367087,1.168610,3.732918,0.064732,0.065224,202.289145,32.000000,221.589976,196.257270,160.758733,179.764687,32.000000,173.386011,72.651758,69.224250,106.778533,50.873418,57.162955,78.987342,8.507532,34.810127,39.063528,59.649142,44.202045
49.881911,60.492962,186.253450,169.117912,117.083439,95.206245,29.023571,14.210233,184.015342,3.637652,58.346028,50.698107,168.062332,188.610359,165.528479,184.190685,117.657390,182.887043,-0.000694,-1.584290,32.000000,-235.798848,184.311938,-0.023795,31.053213,0.675574,364903.134626,0.952960,20.368723,1.178143,3.736547,0.061972,0.067267,202.296237,32.000000,221.583774,196.286756,160.763532,179.737242,32.000000,173.414117,72.650221,69.227014,106.782183,50.873418,57.166698,78.987342,8.492570,34.810127,39.049961,59.657944,44.072038
49.897003,60.477958,186.153028,169.116836,117.091454,95.223151,29.013112,14.210221,184.033480,3.638018,58.317313,50.706089,168.060493,188.629583,165.529274,184.206634,117.655893,182.905608,-0.000695,-1.583393,32.000000,-235.798864,184.328163,-0.023797,31.062634,0.675068,364990.432466,0.953293,20.359356,1.187248,3.733260,0.098336,0.064772,202.280869,32.000000,221.592705,196.303932,162.385879,179.717384,32.000000,173.434506,72.648713,69.231318,106.784446,50.873418,57.182171,78.987342,8.471698,34.810127,39.024354,59.649683,44.061107
49.906456,60.461074,186.217180,169.115105,117.051965,95.247150,29.034477,14.210267,184.049829,3.638206,58.288297,50.713183,168.057488,188.646565,165.529820,184.224202,117.657202,182.921619,-0.000694,-1.583366,32.000000,-235.798751,184.345609,-0.023819,31.069281,0.675025,365043.365644,0.952973,20.347494,1.196897,3.733888,0.070383,0.062457,202.256255,32.000000,221.619293,196.294966,167.433815,179.726901,32.000000,173.436242,72.647546,69.235559,106.785780,50.873418,57.112740,78.987342,8.452296,34.810127,38.992609,59.643743,44.234033
49.911390,60.444709,186.131565,169.112425,117.039389,95.259273,29.014072,14.210141,184.064792,3.638289,58.266885,50.722130,168.054951,188.662251,165.529738,184.239432,117.659498,182.937280,-0.000693,-1.585116,32.000000,-235.798798,184.359396,-0.023818,31.073316,0.674441,365081.841062,0.953131,20.316887,1.205584,3.730746,0.106987,0.059864,202.244954,32.000000,221.635676,196.272507,170.834885,179.747356,32.000000,173.424320,72.646318,69.239995,106.786230,50.873418,57.160530,78.987342,8.433447,34.810127,38.961452,59.647106,44.253109
49.909026,60.432043,186.051844,169.109464,117.028287,95.271233,29.015048,14.210159,184.079054,3.638308,58.255015,50.727567,168.051471,188.673437,165.534218,184.252152,117.660011,182.953780,-0.000693,-1.586858,32.000000,-235.798791,184.374145,-0.023828,31.075540,0.674501,365144.353286,0.952429,20.290235,1.210476,3.731324,0.068322,0.071719,202.253278,32.000000,221.629383,196.246451,170.875105,179.774583,32.000000,173.396720,72.645295,69.243972,106.784923,50.873418,57.064666,78.987342,8.421992,34.810127,38.934458,59.652958,44.268149
49.916169,60.423101,186.010128,169.106579,117.023154,95.283604,29.012327,14.210204,184.093026,3.638405,58.247064,50.730836,168.049477,188.687246,165.537542,184.265705,117.661874,182.969089,-0.000694,-1.588604,32.000000,-235.798598,184.386398,-0.023789,31.078613,0.674167,365163.078977,0.953075,20.268770,1.214244,3.729240,0.063633,0.072542,202.284696,32.000000,221.605199,196.232158,170.976869,179.785219,32.000000,173.383728,72.644323,69.248549,106.783499,50.873418,57.081124,78.987342,8.408187,34.810127,38.915231,59.649781,44.273945
49.919551,60.417907,185.906537,169.104125,116.956003,95.295236,29.007514,14.210230,184.105690,3.638727,58.234450,50.739406,168.048765,188.700288,165.535023,184.282309,117.663203,182.982578,-0.000694,-1.590382,32.000000,-235.798382,184.399239,-0.023754,31.081219,0.673989,365194.262968,0.953181,20.258547,1.220120,3.727820,0.065745,0.058002,202.308048,32.000000,221.585401,196.240559,171.068592,179.771523,32.000000,173.390889,72.642723,69.253101,106.781586,50.873418,56.982019,78.987342,8.389899,34.810127,38.907902,59.643566,44.073432
49.918423,60.411460,186.006454,169.102109,116.903460,95.307432,29.010277,14.210263,184.117798,3.639178,58.224266,50.740644,168.049108,188.713080,165.531388,184.295858,117.663653,182.995796,-0.000694,-1.589211,32.000000,-235.798367,184.414346,-0.023776,31.083412,0.673783,365222.917706,0.953221,20.242223,1.224183,3.726450,0.080304,0.073514,202.313891,32.000000,221.581527,196.265074,171.075408,179.748083,32.000000,173.417338,72.641705,69.258882,106.779662,50.873418,57.066038,78.987342,8.383473,34.810127,38.898745,59.643143,44.170277
49.920049,60.403820,185.972872,169.099868,116.856531,95.319670,29.018591,14.210221,184.126984,3.639267,58.221880,50.742922,168.046947,188.724151,165.529850,184.306884,117.664879,183.008512,-0.000695,-1.589197,32.000000,-235.798450,184.426347,-0.024003,31.086322,0.673471,365256.671409,0.953412,20.233535,1.228076,3.724123,0.072555,0.075387,202.301608,32.000000,221.598231,196.280300,170.984635,179.725056,32.000000,173.443938,72.641039,69.264044,106.777481,50.873418,57.007226,78.987342,8.364222,34.810127,38.887374,59.643271,44.053256
49.911686,60.397448,185.984937,169.097400,116.871533,95.331987,29.024368,14.210200,184.135470,3.639466,58.229134,50.743900,168.043558,188.734764,165.527925,184.314904,117.667367,183.019813,-0.000695,-1.589206,32.000000,-235.798437,184.433201,-0.024023,31.089370,0.673794,365295.566081,0.953450,20.228253,1.232744,3.726209,0.075897,0.067373,202.279803,32.000000,221.626707,196.277743,172.614623,179.720252,32.000000,173.445816,72.640261,69.269165,106.774474,50.873418,57.014166,78.987342,8.361198,34.810127,38.873394,59.650893,44.087519
49.926197,60.394801,185.934304,169.094703,116.849995,95.336105,29.011730,14.210077,184.144717,3.639404,58.242217,50.742177,168.038929,188.745076,165.525372,184.323983,117.670237,183.028006,-0.000695,-1.590398,32.000000,-235.798518,184.436841,-0.024022,31.092577,0.673687,365329.848265,0.953246,20.218934,1.236439,3.725414,0.070763,0.069696,202.268835,32.000000,221.644198,196.255382,177.733777,179.739671,32.000000,173.429462,72.639830,69.273890,106.770119,50.873418,57.005933,78.987342,8.344580,34.810127,38.871264,59.645444,44.249294
49.923450,60.399616,185.874101,169.093367,116.866125,95.336102,29.022880,14.210136,184.148704,3.639143,58.266018,50.742879,168.036807,188.748996,165.526672,184.327521,117.671855,183.034902,-0.000696,-1.589825,32.000000,-235.798425,184.441399,-0.024030,31.094219,0.673831,365370.264680,0.953339,20.221203,1.238325,3.726280,0.062879,0.065158,202.271105,32.000000,221.639374,196.232005,181.208185,179.762519,32.000000,173.401961,72.641325,69.278813,106.765072,50.873418,56.969886,78.987342,8.326783,34.810127,38.879712,59.651670,44.081429
49.921415,60.409262,186.045346,169.092910,116.882680,95.336225,28.981022,14.210019,184.150454,3.639117,58.307846,50.741998,168.036435,188.749262,165.527183,184.329691,117.675767,183.039263,-0.000697,-1.589252,32.000000,-235.798610,184.442995,-0.024030,31.095365,0.673471,365367.830335,0.953484,20.203563,1.238626,3.724183,0.064436,0.066005,202.296652,32.000000,221.620138,196.219168,177.885083,179.777751,32.000000,173.381600,72.643105,69.283171,106.759671,50.873418,56.988746,78.987342,8.315499,34.810127,38.898638,59.652112,43.992141
49.919495,60.424618,186.114650,169.093745,116.840584,95.324129,29.024434,14.210017,184.151346,3.638801,58.357957,50.739651,168.037458,188.748962,165.522765,184.331630,117.679230,183.043331,-0.000699,-1.590419,32.000000,-235.798578,184.441666,-0.024014,31.095132,0.673311,365372.965938,0.953188,20.211216,1.239678,3.723182,0.082361,0.075534,202.318798,32.000000,221.598514,196.221972,172.875714,179.766467,32.000000,173.385965,72.643767,69.287286,106.753886,50.873418,57.125626,78.987342,8.309383,34.810127,38.927939,59.638707,44.204907
49.928657,60.446564,186.103448,169.096283,116.907465,95.320137,29.020605,14.209917,184.152271,3.638650,58.408578,50.737716,168.039830,188.748773,165.516299,184.329260,117.682387,183.048140,-0.000699,-1.590455,32.000000,-235.798695,184.440205,-0.024002,31.093361,0.673805,365379.274544,0.954633,20.222963,1.237455,3.726764,0.088289,0.065224,202.323787,32.000000,221.590362,196.244475,167.844043,179.741425,32.000000,173.410860,72.643058,69.291035,106.748048,50.873418,57.086021,78.987342,8.288722,34.810127,38.978428,59.648847,44.135574
49.920280,60.468674,186.399118,169.101064,116.953118,95.320079,29.014472,14.209845,184.150211,3.638433,58.454451,50.735006,168.040713,188.749289,165.509994,184.329063,117.686544,183.047439,-0.000699,-1.590467,32.000000,-235.798723,184.437306,-0.024016,31.087915,0.673964,365347.087101,0.953163,20.240304,1.235565,3.728296,0.075142,0.073518,202.311799,32.000000,221.606335,196.256149,162.746379,179.723819,32.000000,173.439847,72.642212,69.294803,106.741526,50.873418,57.242123,78.987342,8.280110,34.810127,39.029345,59.645562,44.247019
49.911975,60.488719,186.338590,169.106652,116.990356,95.311902,29.017139,14.209772,184.146033,3.638388,58.498219,50.729747,168.041911,188.747286,165.507663,184.327315,117.691991,183.045925,-0.000701,-1.591669,32.000000,-235.798804,184.432140,-0.024002,31.080227,0.673879,365347.020362,0.953112,20.252784,1.234269,3.727387,0.068558,0.070003,202.286485,32.000000,221.636130,196.253797,157.591387,179.723574,32.000000,173.443398,72.643404,69.299156,106.734484,50.873418,57.297691,78.987342,8.275027,34.810127,39.078374,59.652515,44.004981
49.912823,60.508315,186.290337,169.112820,117.014837,95.307776,29.004588,14.209765,184.144051,3.638356,58.537182,50.728694,168.043538,188.742393,165.507344,184.326814,117.697956,183.040950,-0.000699,-1.593432,32.000000,-235.798814,184.432389,-0.024000,31.073252,0.674954,365372.474011,0.953544,20.283549,1.229841,3.733936,0.080028,0.082850,202.271800,32.000000,221.651813,196.232109,154.130762,179.750719,32.000000,173.424935,72.644714,69.303321,106.725149,50.873418,57.221836,78.987342,8.265595,34.810127,39.123178,59.659400,44.060593
49.914854,60.529083,186.330364,169.119341,117.066186,95.295614,29.003455,14.209840,184.142558,3.638336,58.559471,50.730365,168.046014,188.737763,165.507641,184.326021,117.701127,183.040557,-0.000701,-1.594002,32.000000,-235.798788,184.430822,-0.023981,31.066763,0.675037,365361.466422,0.953600,20.312175,1.223808,3.733344,0.075370,0.072991,202.278144,32.000000,221.644861,196.204005,154.130762,179.782191,32.000000,173.405680,72.646453,69.307874,106.714391,50.873418,57.252005,78.987342,8.254510,34.810127,39.171896,59.647470,44.068297
49.924285,60.543964,186.316957,169.126147,117.076350,95.295617,29.001243,14.209915,184.142946,3.638643,58.568401,50.734383,168.052025,188.737082,165.509171,184.324927,117.704050,183.042172,-0.000702,-1.594033,32.000000,-235.798774,184.429196,-0.023993,31.060328,0.675059,365358.344717,0.954003,20.330895,1.215917,3.732314,0.075259,0.073455,202.305997,32.000000,221.623828,196.188936,152.455945,179.802433,32.000000,173.393281,72.647490,69.311399,106.703031,50.873418,57.217972,78.987342,8.229641,34.810127,39.212433,59.640625,44.057658
49.907494,60.554206,186.497519,169.132332,117.061329,95.303687,29.011429,14.209850,184.142486,3.638803,58.574357,50.733081,168.058990,188.736739,165.508490,184.322218,117.707826,183.042732,-0.000703,-1.592865,32.000000,-235.798909,184.428606,-0.023976,31.055340,0.675240,365329.805818,0.953928,20.349564,1.212595,3.732964,0.066440,0.068204,202.329839,32.000000,221.603931,196.193206,150.825991,179.798019,32.000000,173.413712,72.647342,69.314779,106.691492,50.873418,57.340300,78.987342,8.228761,34.810127,39.243988,59.643674,44.012537
49.914481,60.560695,186.525487,169.137626,117.002801,95.311330,29.054001,14.209893,184.143356,3.638864,58.566889,50.739285,168.062701,188.735592,165.505089,184.324762,117.710417,183.043432,-0.000703,-1.594011,32.000000,-235.798807,184.430245,-0.023950,31.051322,0.675252,365336.813841,0.953840,20.354700,1.210297,3.731990,0.076553,0.066323,202.334375,32.000000,221.599336,196.218795,150.836822,179.774843,32.000000,173.452091,72.647050,69.318028,106.680047,50.873418,57.420597,78.987342,8.222578,34.810127,39.265753,59.645631,44.246286
49.913286,60.564314,186.320725,169.141760,116.968487,95.311545,28.974723,14.209932,184.146173,3.638937,58.555108,50.741817,168.065192,188.736415,165.504779,184.328704,117.715264,183.048621,-0.000703,-1.594015,32.000000,-235.798720,184.433902,-0.023967,31.045555,0.676141,365385.336857,0.953965,20.382294,1.206738,3.736864,0.071387,0.066227,202.322553,32.000000,221.616702,196.234998,150.753833,179.757631,32.000000,173.478788,72.646770,69.320687,106.668645,50.873418,57.339826,78.987342,8.205533,34.810127,39.278409,59.655456,44.235354
49.906537,60.557553,186.398842,169.143836,116.858967,95.311542,29.061130,14.209919,184.145336,3.639380,58.560731,50.738430,168.066369,188.732850,165.506039,184.329498,117.722267,183.048076,-0.000703,-1.595151,32.000000,-235.798687,184.432553,-0.023988,31.041134,0.676287,365412.985347,0.952513,20.381561,1.204417,3.736901,0.086087,0.070179,202.300337,32.000000,221.646323,196.233167,150.653253,179.753300,32.000000,173.487318,72.645775,69.323617,106.656955,50.873418,57.325101,78.987342,8.202211,34.810127,39.276347,59.648218,44.054650
49.902820,60.558350,186.495559,169.145295,116.822067,95.311576,28.985868,14.209919,184.142212,3.639734,58.575475,50.740566,168.067002,188.728736,165.507228,184.326814,117.727407,183.044083,-0.000705,-1.595143,32.000000,-235.798729,184.428456,-0.023710,31.038826,0.675872,365410.250140,0.955156,20.386415,1.201579,3.732888,0.068996,0.067517,202.286900,32.000000,221.665641,196.211376,150.602824,179.774728,32.000000,173.466034,72.644975,69.327333,106.646077,50.873418,57.382185,78.987342,8.196737,34.810127,39.274915,59.643615,44.207915
49.904027,60.564927,186.133925,169.147135,116.806029,95.307519,29.006044,14.209873,184.138454,3.639933,58.580519,50.744218,168.067507,188.726791,165.510564,184.323285,117.730139,183.039073,-0.000705,-1.595161,32.000000,-235.798795,184.426524,-0.023702,31.036684,0.676253,365393.654907,0.952440,20.386630,1.194365,3.734958,0.066869,0.067400,202.294632,32.000000,221.662689,196.182603,150.641137,179.804051,32.000000,173.446005,72.645675,69.329601,106.635406,50.873418,57.261710,78.987342,8.185769,34.810127,39.289587,59.645995,44.090087
49.899131,60.575504,186.012301,169.150354,116.880325,95.303414,29.049009,14.209769,184.138002,3.640406,58.576637,50.744240,168.069472,188.727173,165.513990,184.321536,117.732144,183.035154,-0.000705,-1.596330,32.000000,-235.798830,184.426387,-0.023686,31.037263,0.676618,365387.820752,0.954994,20.391268,1.187679,3.737175,0.102155,0.076075,202.317826,32.000000,221.642668,196.167436,150.744176,179.822636,32.000000,173.434838,72.646115,69.331575,106.625030,50.873418,57.104214,78.987342,8.178043,34.810127,39.317100,59.638875,44.154430
49.923324,60.581753,185.961564,169.153295,116.909440,95.295344,29.018881,14.209829,184.138923,3.640461,58.561379,50.750898,168.075416,188.729236,165.514061,184.322811,117.735144,183.033562,-0.000706,-1.597431,32.000000,-235.798839,184.425850,-0.023702,31.039153,0.675633,365374.766827,0.954280,20.396597,1.183009,3.729838,0.061292,0.068502,202.339728,32.000000,221.624450,196.172040,150.835262,179.824349,32.000000,173.449712,72.645850,69.333086,106.615507,50.873418,57.054524,78.987342,8.151687,34.810127,39.338556,59.645454,44.231686
49.934156,60.580846,186.040513,169.155519,116.926905,95.303645,29.001255,14.209917,184.141628,3.640625,58.540010,50.753453,168.080036,188.733100,165.513195,184.323764,117.738768,183.036707,-0.000706,-1.597365,32.000000,-235.798813,184.427198,-0.023704,31.039485,0.675340,365371.428899,0.952957,20.412234,1.179486,3.727766,0.075501,0.064920,202.346249,32.000000,221.620022,196.198590,150.849016,179.802671,32.000000,173.485289,72.645712,69.333770,106.606571,50.873418,57.106242,78.987342,8.121802,34.810127,39.349377,59.648247,43.989720
49.926092,60.574715,186.419568,169.156639,116.889586,95.315933,28.980835,14.209932,184.145475,3.640618,58.518980,50.755918,168.078556,188.735867,165.511404,184.327856,117.744392,183.039865,-0.000708,-1.597378,32.000000,-235.798761,184.433414,-0.023705,31.040614,0.674814,365325.810348,0.953373,20.393483,1.175871,3.724944,0.083464,0.072909,202.332933,32.000000,221.630478,196.217625,152.470831,179.784747,32.000000,173.508915,72.646827,69.335566,106.597894,50.873418,57.264772,78.987342,8.115247,34.810127,39.344950,59.644697,44.234474
49.940056,60.565293,186.763242,169.156269,116.810585,95.320106,29.012246,14.210009,184.153539,3.640933,58.478603,50.762488,168.075464,188.744903,165.512933,184.335711,117.751476,183.045913,-0.000710,-1.597363,32.000000,-235.798639,184.442698,-0.023675,31.041313,0.674948,365342.791587,0.953806,20.381385,1.173464,3.725717,0.063553,0.067601,202.308647,32.000000,221.658579,196.216787,157.516059,179.786749,32.000000,173.516032,72.647520,69.338476,106.590261,50.873418,57.537204,78.987342,8.095704,34.810127,39.329950,59.640930,44.332639
49.936860,60.551625,186.761038,169.155303,116.773147,95.324200,29.012787,14.210210,184.164429,3.641096,58.428396,50.765361,168.074382,188.755670,165.516377,184.342777,117.757376,183.054703,-0.000710,-1.597373,32.000000,-235.798410,184.452058,-0.023705,31.038173,0.676148,365377.735108,0.954755,20.383585,1.169062,3.733911,0.069574,0.063408,202.289981,32.000000,221.676393,196.197858,160.904138,179.809739,32.000000,173.501113,72.647690,69.341109,106.582919,50.873418,57.651363,78.987342,8.076306,34.810127,39.308835,59.645188,44.177320
49.943297,60.533324,186.565630,169.153031,116.705085,95.336498,29.020588,14.210251,184.172045,3.641432,58.391574,50.764215,168.073798,188.765168,165.522702,184.350387,117.761600,183.061605,-0.000711,-1.597368,32.000000,-235.798318,184.460288,-0.023741,31.032987,0.676923,365359.351401,0.953446,20.359735,1.164319,3.739748,0.067169,0.059391,202.299237,32.000000,221.677763,196.175940,160.935747,179.849383,32.000000,173.475800,72.648752,69.344658,106.576998,50.873418,57.534702,78.987342,8.062054,34.810127,39.279657,59.645818,44.005494
49.948160,60.516000,186.632604,169.149998,116.697012,95.340626,28.992970,14.210240,184.178631,3.642064,58.369357,50.762324,168.072561,188.774125,165.525578,184.355848,117.766265,183.066370,-0.000712,-1.597384,32.000000,-235.798169,184.466157,-0.023732,31.027406,0.677021,365349.478927,0.953502,20.349369,1.161819,3.739944,0.069062,0.070127,202.326344,32.000000,221.662837,196.161738,161.043814,179.863890,32.000000,173.469331,72.650061,69.346591,106.573903,50.873418,57.525609,78.987342,8.042136,34.810127,39.240450,59.644825,44.190306
49.947717,60.505259,186.676146,169.146746,116.729372,95.352177,29.022863,14.210240,184.185984,3.642214,58.355773,50.763222,168.073758,188.780389,165.524251,184.363769,117.769828,183.072142,-0.000711,-1.597385,32.000000,-235.798152,184.473740,-0.023717,31.021368,0.676567,365361.990626,0.953188,20.324421,1.160267,3.735549,0.072070,0.062193,202.348824,32.000000,221.645974,196.166083,161.136247,179.861130,32.000000,173.477982,72.650841,69.347856,106.571605,50.873418,57.581915,78.987342,8.022752,34.810127,39.222124,59.647627,44.255163
49.942168,60.500040,186.875421,169.144385,116.774023,95.352487,29.006112,14.210137,184.193942,3.642063,58.351241,50.763138,168.075494,188.786786,165.522100,184.371522,117.774132,183.080459,-0.000712,-1.596240,32.000000,-235.798294,184.479684,-0.023710,31.014586,0.676810,365344.810505,0.953991,20.302072,1.157446,3.736526,0.068058,0.070969,202.360812,32.000000,221.642457,196.196928,161.164761,179.836058,32.000000,173.509530,72.651764,69.350195,106.571244,50.873418,57.743768,78.987342,8.008962,34.810127,39.211552,59.642130,44.242471
49.933695,60.496812,186.683118,169.142141,116.786764,95.360843,29.006874,14.210231,184.199750,3.642329,58.353263,50.759579,168.074080,188.791503,165.521460,184.376913,117.779220,183.089104,-0.000713,-1.595079,32.000000,-235.798220,184.487303,-0.023725,31.008736,0.677127,365369.285719,0.953106,20.291789,1.156118,3.737431,0.076759,0.071524,202.350236,32.000000,221.655494,196.222665,161.079686,179.815517,32.000000,173.527384,72.653390,69.352811,106.572381,50.873418,57.668934,78.987342,8.011083,34.810127,39.206967,59.652692,44.239096
49.934758,60.495413,186.793663,169.140253,116.769729,95.360922,29.028466,14.210197,184.206941,3.643141,58.347239,50.760538,168.070607,188.801111,165.521361,184.383546,117.784383,183.093069,-0.000714,-1.593293,32.000000,-235.798246,184.491514,-0.023944,31.004667,0.677891,365360.402195,0.953763,20.292301,1.155032,3.741836,0.073598,0.074992,202.323452,32.000000,221.684686,196.226218,160.966746,179.818375,32.000000,173.526276,72.654836,69.354217,106.574835,50.873418,57.666975,78.987342,8.000256,34.810127,39.206592,59.643753,44.220534
49.934395,60.495685,186.880686,169.138959,116.781141,95.369115,29.016339,14.210210,184.211065,3.643300,58.337694,50.761107,168.070276,188.808434,165.519621,184.386706,117.789146,183.099844,-0.000714,-1.591531,32.000000,-235.798268,184.497776,-0.023948,31.000434,0.677647,365385.496465,0.953991,20.297826,1.153289,3.738620,0.065415,0.061298,202.307625,32.000000,221.703958,196.211289,160.911300,179.836651,32.000000,173.514066,72.656748,69.356158,106.577954,50.873418,57.756589,78.987342,7.983513,34.810127,39.211542,59.655840,44.243351
49.934796,60.491728,186.962134,169.137901,116.784761,95.369391,29.017845,14.210226,184.215091,3.643353,58.333240,50.758381,168.070589,188.814772,165.521919,184.389347,117.791863,183.105230,-0.000715,-1.589781,32.000000,-235.798355,184.502148,-0.023931,30.998133,0.678023,365373.768634,0.953257,20.295329,1.149661,3.740754,0.082811,0.072910,202.310451,32.000000,221.700208,196.191121,160.941845,179.861102,32.000000,173.488116,72.659060,69.356344,106.581211,50.873418,57.864838,78.987342,7.972398,34.810127,39.210485,59.641530,44.001532
49.945126,60.490326,186.695029,169.137200,116.806262,95.377702,29.020292,14.210194,184.219165,3.643353,58.329859,50.761029,168.071234,188.818842,165.523854,184.392525,117.794677,183.110641,-0.000715,-1.589177,32.000000,-235.798454,184.503732,-0.023923,30.997696,0.678418,365396.878218,0.953745,20.295976,1.147519,3.742524,0.062488,0.066865,202.336684,32.000000,221.676451,196.180601,161.037896,179.873426,32.000000,173.473089,72.661036,69.355222,106.585512,50.873418,57.751141,78.987342,7.952029,34.810127,39.209117,59.642218,44.253769
49.940132,60.489538,186.642998,169.137032,116.881083,95.389846,29.026501,14.210223,184.226004,3.643426,58.315468,50.766196,168.073371,188.824552,165.522255,184.398504,117.798691,183.113309,-0.000714,-1.589290,32.000000,-235.798417,184.509336,-0.023941,30.999357,0.678680,365387.982603,0.953680,20.291605,1.146886,3.744125,0.066998,0.069639,202.360676,32.000000,221.649986,196.188826,161.132542,179.863680,32.000000,173.477181,72.661891,69.353647,106.590017,50.873418,57.681556,78.987342,7.936801,34.810127,39.213179,59.639661,44.228457
49.952699,60.487419,186.548057,169.137570,116.903494,95.401937,28.977562,14.210263,184.234188,3.643497,58.293595,50.766998,168.073496,188.831872,165.517424,184.405593,117.801237,183.119822,-0.000713,-1.589360,32.000000,-235.798451,184.516436,-0.023971,31.001073,0.677886,365406.072114,0.953463,20.279533,1.146165,3.738003,0.089880,0.070338,202.368079,32.000000,221.637600,196.218828,161.152689,179.838716,32.000000,173.495875,72.662559,69.353699,106.595116,50.873418,57.626634,78.987342,7.918909,34.810127,39.212985,59.648552,44.244745
49.943782,60.474641,186.812085,169.136780,116.920165,95.409978,29.012564,14.210290,184.239406,3.643932,58.275516,50.768859,168.070474,188.837880,165.514089,184.411930,117.803998,183.125923,-0.000714,-1.588735,32.000000,-235.798425,184.524898,-0.023983,31.004003,0.677853,365447.611957,0.953483,20.283903,1.143185,3.737335,0.068661,0.066613,202.355072,32.000000,221.643997,196.241981,161.069621,179.818431,32.000000,173.515436,72.663648,69.353957,106.601393,50.873418,57.697832,78.987342,7.898040,34.810127,39.197626,59.644461,44.245185
49.934667,60.462319,186.981734,169.134506,116.942983,95.418230,29.011926,14.210200,184.243330,3.644258,58.256465,50.768907,168.067044,188.842710,165.512990,184.417897,117.808808,183.131613,-0.000714,-1.588120,32.000000,-235.798560,184.531635,-0.023985,31.007685,0.677475,365477.721643,0.954945,20.268804,1.143159,3.734494,0.076165,0.070993,202.326670,32.000000,221.668476,196.244701,160.965919,179.816619,32.000000,173.514397,72.664485,69.354614,106.608797,50.873418,57.900182,78.987342,7.901751,34.810127,39.175082,59.641402,44.219140
49.944946,60.450422,187.065427,169.131534,117.028292,95.430449,29.023669,14.210124,184.248841,3.644241,58.231587,50.768300,168.062800,188.847281,165.512723,184.422555,117.813335,183.136079,-0.000714,-1.588117,32.000000,-235.798655,184.536168,-0.023985,31.012816,0.678283,365494.202914,0.954028,20.265235,1.142758,3.740447,0.078173,0.074691,202.307935,32.000000,221.684568,196.225491,162.627609,179.835773,32.000000,173.496655,72.664592,69.354099,106.615533,50.873418,58.011254,78.987342,7.880426,34.810127,39.153401,59.648434,44.197790
49.941545,60.438921,186.867459,169.128652,117.077191,95.442763,29.016381,14.210143,184.254599,3.644603,58.202349,50.771328,168.060779,188.854287,165.514545,184.427315,117.815613,183.140352,-0.000714,-1.586938,32.000000,-235.798617,184.540927,-0.024012,31.018493,0.678824,365508.089025,0.954292,20.262329,1.140149,3.744528,0.091159,0.068697,202.304285,32.000000,221.680558,196.203615,167.789034,179.857480,32.000000,173.464939,72.664999,69.353013,106.621917,50.873418,57.919022,78.987342,7.864578,34.810127,39.132878,59.651906,44.223469
49.957728,60.424815,186.870114,169.125610,117.107068,95.455088,28.996677,14.210203,184.258391,3.644888,58.176068,50.773169,168.058221,188.858598,165.516422,184.434469,117.818236,183.142542,-0.000713,-1.586921,32.000000,-235.798485,184.546479,-0.024025,31.024866,0.678878,365524.774997,0.953782,20.239814,1.137350,3.745433,0.072863,0.070323,202.327974,32.000000,221.662354,196.193436,172.965481,179.865998,32.000000,173.441481,72.666412,69.351355,106.627092,50.873418,57.820708,78.987342,7.835791,34.810127,39.108553,59.651827,44.085024
49.952170,60.410918,186.936698,169.121890,117.068101,95.467187,29.034604,14.210224,184.264216,3.645123,58.151753,50.774194,168.057125,188.862126,165.513837,184.439082,117.819490,183.146626,-0.000713,-1.586891,32.000000,-235.798489,184.550429,-0.023971,31.031380,0.678315,365556.002173,0.954187,20.231827,1.136724,3.741724,0.064976,0.066574,202.348733,32.000000,221.639799,196.204617,178.087105,179.848190,32.000000,173.442321,72.667601,69.350027,106.631253,50.873418,57.955784,78.987342,7.823917,34.810127,39.082478,59.650076,44.022882
49.957313,60.397323,186.769819,169.117610,117.069195,95.479480,29.035777,14.210206,184.268161,3.645362,58.134440,50.776354,168.054629,188.865248,165.509544,184.443280,117.820511,183.151944,-0.000712,-1.586896,32.000000,-235.798457,184.554548,-0.024017,31.038918,0.678041,365569.616971,0.954583,20.201006,1.134949,3.740565,0.064021,0.064884,202.346423,32.000000,221.626412,196.236481,183.142060,179.818599,32.000000,173.464205,72.667374,69.347404,106.634706,50.873418,57.857519,78.987342,7.810707,34.810127,39.056726,59.646290,44.224422
49.958284,60.384124,186.814453,169.112888,117.087420,95.483595,29.037614,14.210344,184.272432,3.645213,58.117999,50.776757,168.049723,188.870279,165.506211,184.447579,117.820443,183.157174,-0.000712,-1.585722,32.000000,-235.798307,184.559513,-0.024046,31.046343,0.678208,365600.610431,0.953538,20.192849,1.135275,3.742314,0.070809,0.067697,202.328568,32.000000,221.638300,196.257896,188.160704,179.791064,32.000000,173.476964,72.666665,69.345787,106.637605,50.873418,57.876124,78.987342,7.788874,34.810127,39.032118,59.645454,44.076954
49.962784,60.371073,186.608607,169.108711,117.040000,95.483639,29.013211,14.210337,184.276405,3.645351,58.109170,50.772405,168.045810,188.875377,165.504768,184.448108,117.821651,183.161932,-0.000712,-1.584543,32.000000,-235.798196,184.562356,-0.024079,31.053013,0.677582,365625.885506,0.953481,20.173942,1.136312,3.738588,0.068902,0.070181,202.298945,32.000000,221.671492,196.264631,193.202608,179.774241,32.000000,173.476889,72.666825,69.345058,106.640909,50.873418,57.764495,78.987342,7.773609,34.810127,39.007604,59.642376,44.053917
49.956594,60.361760,186.754042,169.104809,117.017885,95.483558,28.998321,14.210317,184.276795,3.645260,58.105986,50.768621,168.041703,188.878078,165.504321,184.450355,117.823691,183.161613,-0.000711,-1.584682,32.000000,-235.798184,184.562171,-0.024085,31.059976,0.677534,365624.630148,0.953408,20.159741,1.138403,3.739409,0.070060,0.069607,202.278996,32.000000,221.689321,196.249976,198.307226,179.785294,32.000000,173.450270,72.667187,69.344123,106.643895,50.873418,57.834971,78.987342,7.756364,34.810127,38.987060,59.644057,44.254943
49.953016,60.355491,186.649772,169.101577,117.051415,95.483527,28.980443,14.210347,184.276168,3.645323,58.098974,50.770899,168.037356,188.882578,165.504165,184.452266,117.824019,183.162858,-0.000711,-1.585140,32.000000,-235.798213,184.564391,-0.023806,31.066289,0.676739,365603.438226,0.954083,20.142044,1.139035,3.734952,0.075914,0.065451,202.278575,32.000000,221.683003,196.229855,201.775491,179.797976,32.000000,173.413109,72.667862,69.342379,106.647712,50.873418,57.873109,78.987342,7.750823,34.810127,38.974394,59.651473,43.988546
49.951348,60.351575,186.558544,169.099409,117.086230,95.483542,29.000004,14.210226,184.275141,3.645688,58.101252,50.767743,168.036684,188.886770,165.504063,184.454042,117.824838,183.163471,-0.000711,-1.585650,32.000000,-235.798406,184.562338,-0.023810,31.071200,0.677043,365591.847532,0.954678,20.139122,1.136872,3.738326,0.071501,0.065054,202.296278,32.000000,221.661785,196.220342,198.436038,179.800368,32.000000,173.388994,72.669264,69.340128,106.651745,50.873418,57.778094,78.987342,7.736251,34.810127,38.969189,59.650775,44.048194
49.939788,60.347741,186.656454,169.097485,117.094573,95.479448,29.035582,14.210209,184.268711,3.645988,58.127505,50.760508,168.037842,188.884107,165.501287,184.448529,117.828048,183.162161,-0.000711,-1.584460,32.000000,-235.798385,184.557571,-0.023818,31.076959,0.676653,365585.798157,0.955326,20.136549,1.137025,3.736507,0.066116,0.068293,202.314959,32.000000,221.641694,196.229938,193.412897,179.788425,32.000000,173.387173,72.670957,69.338584,106.655772,50.873418,57.828740,78.987342,7.734979,34.810127,38.964067,59.648375,44.032933
49.942388,60.352833,186.612174,169.096266,117.124785,95.467171,29.006037,14.210257,184.262255,3.645901,58.158054,50.758630,168.038286,188.882452,165.494597,184.441836,117.829059,183.157479,-0.000712,-1.584457,32.000000,-235.798365,184.551124,-0.023831,31.083092,0.676310,365580.818010,0.954707,20.134355,1.136443,3.734805,0.084359,0.075864,202.317752,32.000000,221.634537,196.261096,188.379132,179.758797,32.000000,173.411328,72.672335,69.337218,106.660297,50.873418,57.852304,78.987342,7.720994,34.810127,38.968475,59.643959,44.057071
49.935594,60.362232,186.456433,169.096373,117.152442,95.455114,29.035972,14.210137,184.256318,3.645857,58.185953,50.753102,168.037064,188.878420,165.489665,184.437028,117.830245,183.155625,-0.000711,-1.586206,32.000000,-235.798478,184.546928,-0.023817,31.088241,0.676560,365563.050622,0.953729,20.142461,1.132727,3.737630,0.075363,0.065514,202.297802,32.000000,221.646661,196.285244,183.283681,179.734909,32.000000,173.429698,72.674115,69.334559,106.664641,50.873418,57.760981,78.987342,7.711250,34.810127,38.991941,59.642592,44.095516
49.925260,60.371318,186.581856,169.098423,117.179491,95.443078,29.029905,14.210157,184.248400,3.646127,58.222050,50.740103,168.034446,188.873025,165.486362,184.430328,117.833740,183.149214,-0.000711,-1.587945,32.000000,-235.798445,184.538598,-0.023797,31.094160,0.676192,365518.468232,0.954536,20.144868,1.129904,3.736549,0.068633,0.067985,202.267569,32.000000,221.674885,196.294891,178.132906,179.723120,32.000000,173.428808,72.674858,69.331491,106.667660,50.873418,57.775583,78.987342,7.706326,34.810127,39.014489,59.630977,44.057145
49.923992,60.382226,186.740288,169.100843,117.170888,95.431149,29.018093,14.210230,184.237789,3.646211,58.260405,50.736293,168.032496,188.865988,165.484144,184.422803,117.837750,183.144936,-0.000711,-1.589132,32.000000,-235.798402,184.528002,-0.023809,31.098820,0.675671,365486.654309,0.953598,20.161285,1.128002,3.733938,0.085323,0.064710,202.245937,32.000000,221.695629,196.283822,172.966117,179.732561,32.000000,173.405367,72.676014,69.328828,106.669890,50.873418,57.929386,78.987342,7.699649,34.810127,39.039706,59.648454,44.077688
49.909450,60.395744,186.920120,169.104042,117.195899,95.420139,28.978347,14.210160,184.224554,3.646052,58.304571,50.728313,168.032846,188.855159,165.483541,184.412312,117.840268,183.138015,-0.000711,-1.589120,32.000000,-235.798449,184.518823,-0.023863,31.101148,0.675948,365452.230686,0.953917,20.181046,1.122026,3.737223,0.070984,0.070021,202.243804,32.000000,221.696928,196.259692,167.830376,179.752580,32.000000,173.375749,72.678214,69.326568,106.671887,50.873418,58.013554,78.987342,7.695924,34.810127,39.069091,59.653912,44.062501
49.888406,60.413305,186.981865,169.107891,117.201056,95.403820,29.022098,14.210210,184.208661,3.645787,58.361889,50.721508,168.033754,188.837498,165.483654,184.400152,117.841402,183.126060,-0.000711,-1.589820,32.000000,-235.798348,184.506019,-0.023848,31.104529,0.676232,365413.424229,0.954240,20.193265,1.116362,3.740492,0.075607,0.069341,202.261882,32.000000,221.681114,196.245538,162.762718,179.758757,32.000000,173.357897,72.679332,69.324214,106.673623,50.873418,58.118068,78.987342,7.711904,34.810127,39.104156,59.649408,44.021415
49.886964,60.436340,186.867928,169.112260,117.246960,95.379292,29.021448,14.210089,184.192602,3.645881,58.417655,50.716487,168.038738,188.819199,165.482091,184.384394,117.843192,183.110930,-0.000710,-1.591545,32.000000,-235.798409,184.491344,-0.023846,31.106414,0.676809,365393.409536,0.955779,20.221809,1.111165,3.745185,0.064172,0.058795,202.285867,32.000000,221.665857,196.245930,161.142283,179.750628,32.000000,173.355477,72.679933,69.321072,106.674291,50.873418,58.102738,78.987342,7.709402,34.810127,39.156865,59.642218,44.100872
49.876769,60.462969,186.696237,169.119227,117.214718,95.358941,29.026241,14.210160,184.172398,3.645905,58.482408,50.705498,168.044504,188.800513,165.479277,184.363984,117.843769,183.093241,-0.000707,-1.592719,32.000000,-235.798198,184.472468,-0.023846,31.104008,0.677084,365365.350946,0.954661,20.261123,1.105406,3.748002,0.071488,0.056297,202.292119,32.000000,221.664930,196.267876,161.174658,179.720461,32.000000,173.381681,72.679632,69.317476,106.675451,50.873418,58.027779,78.987342,7.702650,34.810127,39.214884,59.649565,44.031906
49.867580,60.491020,186.610771,169.126462,117.252473,95.338717,29.016445,14.210044,184.145622,3.645730,58.573125,50.693582,168.046736,188.773359,165.475256,184.340479,117.844800,183.071428,-0.000706,-1.592675,32.000000,-235.798191,184.447583,-0.023839,31.102445,0.676617,365297.482268,0.954526,20.285648,1.097762,3.745827,0.080185,0.073907,202.277805,32.000000,221.681358,196.283283,161.095983,179.692045,32.000000,173.404003,72.680227,69.313597,106.676114,50.873418,57.922548,78.987342,7.710984,34.810127,39.277202,59.651847,44.070131
49.853345,60.524812,186.791287,169.134674,117.251647,95.302221,29.007826,14.210056,184.117171,3.645201,58.665119,50.681971,168.048264,188.747733,165.471807,184.315360,117.846064,183.048889,-0.000705,-1.594405,32.000000,-235.798192,184.419848,-0.023945,31.101797,0.676227,365258.232055,0.954446,20.322818,1.090342,3.743150,0.065811,0.067422,202.253978,32.000000,221.715955,196.283332,160.976259,179.684905,32.000000,173.413718,72.681942,69.310377,106.676450,50.873418,57.996704,78.987342,7.712521,34.810127,39.342798,59.650814,44.096836
49.844193,60.568661,186.766140,169.144573,117.298450,95.273787,29.047393,14.210044,184.091989,3.644665,58.736192,50.674245,168.052256,188.719948,165.469320,184.292733,117.849200,183.028263,-0.000704,-1.596124,32.000000,-235.798240,184.396273,-0.024056,31.100170,0.676052,365219.133051,0.954830,20.360372,1.080868,3.742126,0.067438,0.066711,202.234884,32.000000,221.738840,196.266045,160.903874,179.698409,32.000000,173.400646,72.683164,69.307700,106.675663,50.873418,58.083722,78.987342,7.723135,34.810127,39.440823,59.646290,44.094049
49.841734,60.605173,186.572259,169.155850,117.257545,95.245755,28.990196,14.210064,184.066993,3.644509,58.789736,50.665510,168.059681,188.694758,165.471909,184.266491,117.851835,183.005247,-0.000703,-1.596696,32.000000,-235.798287,184.371963,-0.024058,31.097311,0.676545,365128.302119,0.955133,20.408886,1.070882,3.746816,0.059022,0.065606,202.235683,32.000000,221.744083,196.238715,160.921119,179.730132,32.000000,173.367176,72.684407,69.305510,106.673903,50.873418,57.948074,78.987342,7.718302,34.810127,39.528811,59.644146,44.073506
49.825164,60.636537,186.640957,169.166611,117.257713,95.217759,29.019502,14.210099,184.041707,3.644456,58.835084,50.655353,168.066201,188.669563,165.474510,184.240703,117.853547,182.985594,-0.000703,-1.597287,32.000000,-235.798212,184.347941,-0.024054,31.093493,0.676507,365073.769173,0.953850,20.462201,1.059763,3.746999,0.060915,0.060202,202.256197,32.000000,221.730169,196.219609,161.015083,179.742291,32.000000,173.358594,72.685433,69.301315,106.671602,50.873418,57.961468,78.987342,7.726782,34.810127,39.606436,59.650676,43.983337
49.820928,60.664064,186.854230,169.177101,117.254587,95.193197,29.027377,14.210093,184.013723,3.644289,58.876657,50.648667,168.075029,188.641851,165.475518,184.212904,117.853351,182.957433,-0.000703,-1.598094,32.000000,-235.798291,184.321585,-0.024056,31.088726,0.675940,365008.361066,0.955595,20.501257,1.048220,3.743294,0.089453,0.068525,202.282541,32.000000,221.712735,196.218642,161.117967,179.741017,32.000000,173.375323,72.685723,69.297063,106.668666,50.873418,58.058893,78.987342,7.735110,34.810127,39.673370,59.645602,44.048121
49.826447,60.689069,186.812630,169.187563,117.266772,95.176990,29.002084,14.210036,183.984102,3.643734,58.915394,50.640398,168.083912,188.613428,165.473766,184.185879,117.853490,182.931163,-0.000704,-1.599843,32.000000,-235.798294,184.298219,-0.024070,31.082992,0.676274,364947.275607,0.954777,20.549765,1.038900,3.745918,0.070565,0.062296,202.297305,32.000000,221.707142,196.238219,161.157408,179.720176,32.000000,173.417928,72.685244,69.293775,106.665254,50.873418,58.177779,78.987342,7.728361,34.810127,39.732488,59.648188,43.998964
49.814724,60.710876,186.619458,169.197849,117.244158,95.160561,29.008178,14.210096,183.958639,3.643556,58.949554,50.635367,168.090444,188.586174,165.473624,184.162221,117.853304,182.905589,-0.000703,-1.601620,32.000000,-235.798341,184.271976,-0.024074,31.076753,0.676900,364890.046184,0.954430,20.581675,1.028194,3.750517,0.061096,0.069733,202.286519,32.000000,221.719553,196.259852,161.076511,179.696132,32.000000,173.446193,72.684826,69.289934,106.661899,50.873418,58.009818,78.987342,7.731978,34.810127,39.787282,59.648050,44.086785
49.810694,60.730638,186.694283,169.207439,117.283920,95.136038,29.023316,14.210121,183.933845,3.643295,58.968484,50.631939,168.096471,188.561355,165.476551,184.139676,117.854198,182.878188,-0.000703,-1.603343,32.000000,-235.798294,184.247950,-0.024067,31.069895,0.676775,364854.214028,0.955047,20.600969,1.017883,3.749267,0.068650,0.069456,202.261812,32.000000,221.756911,196.267054,160.950427,179.697506,32.000000,173.451049,72.684491,69.286744,106.658371,50.873418,58.050389,78.987342,7.735041,34.810127,39.837823,59.651709,44.071671
49.801957,60.746607,186.752094,169.216190,117.244964,95.111680,29.009466,14.210114,183.910197,3.643044,58.976669,50.627388,168.102250,188.535248,165.480873,184.114671,117.856169,182.853630,-0.000703,-1.603361,32.000000,-235.798201,184.225994,-0.024072,31.063619,0.676448,364826.316464,0.954983,20.634908,1.008165,3.746271,0.073347,0.070538,202.245702,32.000000,221.783896,196.247421,160.882042,179.720251,32.000000,173.450631,72.684493,69.285118,106.654097,50.873418,58.107266,78.987342,7.740730,34.810127,39.884183,59.647755,44.058832
49.807584,60.757036,186.822435,169.223954,117.271703,95.087286,29.025434,14.210140,183.887807,3.642600,58.968047,50.623472,168.107112,188.511555,165.488680,184.092193,117.857043,182.833877,-0.000704,-1.604520,32.000000,-235.798318,184.203972,-0.024076,31.058213,0.676720,364757.432159,0.954374,20.658842,0.996661,3.748076,0.070355,0.063253,202.248787,32.000000,221.788718,196.220312,157.453779,179.756325,32.000000,173.439973,72.685167,69.283319,106.649058,50.873418,58.163073,78.987342,7.739161,34.810127,39.912983,59.649889,44.017893
49.800320,60.762659,186.778565,169.230072,117.270098,95.075058,29.010758,14.210139,183.864895,3.642334,58.953896,50.617886,168.113250,188.490125,165.496813,184.069048,117.855949,182.812599,-0.000704,-1.605517,32.000000,-235.798172,184.182996,-0.024072,31.053218,0.676976,364685.743653,0.954809,20.683855,0.985179,3.749895,0.076543,0.072157,202.275999,32.000000,221.773934,196.206601,152.381033,179.778557,32.000000,173.440157,72.686196,69.280731,106.644123,50.873418,58.175697,78.987342,7.731836,34.810127,39.935045,59.646723,44.101825
49.791665,60.765758,186.754896,169.235242,117.268561,95.063004,29.007037,14.210151,183.845135,3.642056,58.937727,50.614322,168.122570,188.468057,165.501976,184.046857,117.855855,182.791169,-0.000704,-1.605531,32.000000,-235.798159,184.161614,-0.024070,31.049668,0.677068,364599.080072,0.953947,20.688459,0.976653,3.750883,0.070651,0.065489,202.306318,32.000000,221.753786,196.210235,150.750473,179.776792,32.000000,173.456905,72.686461,69.277148,106.638131,50.873418,58.163349,78.987342,7.748175,34.810127,39.951062,59.644215,44.074533
49.791389,60.766412,186.478084,169.239651,117.253797,95.058815,29.055920,14.210261,183.824073,3.641394,58.924327,50.609797,168.131045,188.445616,165.503902,184.027677,117.856526,182.770738,-0.000701,-1.604968,32.000000,-235.798038,184.141575,-0.024046,31.046716,0.677072,364565.556252,0.954474,20.701602,0.969504,3.750550,0.067620,0.064515,202.325388,32.000000,221.750770,196.232257,150.784585,179.760394,32.000000,173.488047,72.686145,69.273229,106.631554,50.873418,58.035828,78.987342,7.743837,34.810127,39.961733,59.644844,44.096616
49.786075,60.764698,186.343182,169.243483,117.193544,95.046580,28.992347,14.210338,183.805335,3.641145,58.912658,50.606312,168.136180,188.426131,165.505713,184.010061,117.857785,182.750829,-0.000702,-1.604383,32.000000,-235.797877,184.121289,-0.024064,31.044709,0.677109,364529.201121,0.954665,20.713660,0.961295,3.750726,0.071925,0.068448,202.323608,32.000000,221.764117,196.254775,150.711344,179.738726,32.000000,173.529987,72.685574,69.270305,106.624749,50.873418,57.939518,78.987342,7.751505,34.810127,39.964843,59.648552,44.092948
49.786453,60.764038,186.398188,169.246256,117.149195,95.034164,28.987093,14.210380,183.789200,3.641119,58.885237,50.602781,168.138741,188.408676,165.509846,183.992205,117.859072,182.734452,-0.000702,-1.604379,32.000000,-235.797842,184.106695,-0.024072,31.044126,0.676387,364512.776860,0.953025,20.714600,0.952710,3.745187,0.073499,0.075899,202.304286,32.000000,221.793340,196.264397,150.593128,179.737892,32.000000,173.551371,72.685669,69.268242,106.618111,50.873418,57.886122,78.987342,7.748722,34.810127,39.969436,59.644402,44.096396
