OSU 80 Ton Compressor Load Stand
49.773231,60.758498,186.710819,169.248362,117.136105,95.021952,29.025010,14.210465,183.775792,3.640979,58.843972,50.599873,168.141490,188.393913,165.516035,183.977025,117.860751,182.717505,-0.000702,-1.604377,32.000000,-235.797793,184.092608,-0.024057,31.043236,0.676034,364464.742093,0.955099,20.718388,0.943736,3.742878,0.070931,0.064009,202.290354,32.000000,221.812091,196.256509,150.516137,179.761864,32.000000,173.545137,72.685622,69.265844,106.611642,50.873418,58.100443,78.987342,7.759596,34.810127,39.969575,59.650037,44.256851
49.782982,60.748457,186.517228,169.249754,117.102355,95.009693,29.013850,14.210455,183.761908,3.641134,58.795288,50.598375,168.145103,188.383532,165.526015,183.963731,117.861810,182.703386,-0.000701,-1.604367,32.000000,-235.797812,184.082001,-0.024031,31.041209,0.676103,364413.333852,0.955138,20.717336,0.936101,3.743954,0.059575,0.062304,202.287635,32.000000,221.815455,196.237081,150.514682,179.800027,32.000000,173.524777,72.684993,69.263473,106.607475,50.873418,58.084628,78.987342,7.758956,34.810127,39.959269,59.647431,44.079082
49.782864,60.734295,186.560296,169.250385,117.061198,94.997313,29.012212,14.210460,183.749993,3.640960,58.753997,50.593828,168.147310,188.373174,165.536332,183.949893,117.863432,182.691877,-0.000700,-1.604339,32.000000,-235.797743,184.071526,-0.024010,31.037587,0.677046,364365.530129,0.954032,20.725489,0.927857,3.751230,0.072315,0.073509,202.312263,32.000000,221.804165,196.218217,150.613634,179.827779,32.000000,173.516686,72.685549,69.261522,106.604602,50.873418,58.057417,78.987342,7.753088,34.810127,39.935707,59.651011,44.046947
49.782451,60.718846,186.719297,169.249343,116.973762,94.989243,29.035431,14.210447,183.737098,3.640962,58.719978,50.590697,168.151600,188.357629,165.542080,183.937566,117.864103,182.679912,-0.000701,-1.603180,32.000000,-235.797770,184.059591,-0.023936,31.033584,0.676333,364297.312658,0.954045,20.705350,0.921325,3.746606,0.102289,0.069206,202.346541,32.000000,221.787802,196.217329,150.721817,179.827373,32.000000,173.539080,72.686246,69.259078,106.602786,50.873418,58.184192,78.987342,7.756180,34.810127,39.910192,59.642917,44.038069
49.778470,60.705920,186.868647,169.247729,116.964238,94.989198,29.019606,14.210414,183.725252,3.640635,58.686934,50.590466,168.153400,188.345322,165.545154,183.928533,117.865126,182.667388,-0.000701,-1.603160,32.000000,-235.797844,184.048181,-0.023943,31.029029,0.676412,364229.100868,0.953942,20.691310,0.915241,3.747480,0.069050,0.067469,202.363817,32.000000,221.776247,196.245998,150.768362,179.807253,32.000000,173.577688,72.685878,69.255964,106.601499,50.873418,58.267300,78.987342,7.756791,34.810127,39.886316,59.653027,44.057291
49.772705,60.693188,186.608909,169.245553,116.965120,94.989214,29.035933,14.210261,183.714157,3.640849,58.647447,50.592749,168.152214,188.333873,165.547808,183.919870,117.865713,182.658947,-0.000701,-1.603658,32.000000,-235.798110,184.038891,-0.023961,31.023136,0.676855,364178.081593,0.953068,20.676290,0.909933,3.750705,0.071453,0.072728,202.359717,32.000000,221.783899,196.272904,150.710210,179.782430,32.000000,173.598435,72.685652,69.254046,106.601253,50.873418,58.153707,78.987342,7.766898,34.810127,39.867697,59.643526,44.239463
49.775960,60.678324,186.555034,169.242822,116.975553,94.989267,29.012149,14.210306,183.705956,3.641133,58.606698,50.590503,168.149236,188.324157,165.549767,183.911380,117.867457,182.648308,-0.000702,-1.605323,32.000000,-235.798100,184.031786,-0.023990,31.016082,0.677392,364162.745316,0.953638,20.667485,0.904055,3.754005,0.070544,0.071804,202.333806,32.000000,221.818920,196.280476,147.233943,179.776534,32.000000,173.605596,72.684921,69.252768,106.599987,50.873418,58.146608,78.987342,7.764033,34.810127,39.842153,59.649683,44.054724
49.785256,60.659264,186.580623,169.238217,116.958618,94.989277,29.000127,14.210357,183.700336,3.640855,58.566199,50.589281,168.145286,188.313282,165.554792,183.903988,117.870061,182.640623,-0.000703,-1.605512,32.000000,-235.798003,184.023746,-0.023973,31.008659,0.676853,364149.812033,0.953191,20.660723,0.900197,3.749222,0.065367,0.066438,202.315135,32.000000,221.850356,196.262153,143.779638,179.805324,32.000000,173.598156,72.684778,69.252011,106.598689,50.873418,58.165772,78.987342,7.754923,34.810127,39.810516,59.648247,44.071525
49.790760,60.640368,186.638163,169.233573,116.948764,94.989267,29.024997,14.210324,183.696537,3.640345,58.518628,50.591188,168.141343,188.305146,165.560203,183.898524,117.869297,182.629681,-0.000702,-1.605498,32.000000,-235.797976,184.017802,-0.023969,31.001964,0.676786,364126.053157,0.953867,20.642489,0.894329,3.747894,0.066731,0.064167,202.320302,32.000000,221.854100,196.233151,147.230056,179.845151,32.000000,173.581558,72.684370,69.250227,106.597502,50.873418,58.177916,78.987342,7.748525,34.810127,39.775910,59.645002,44.229118
49.790597,60.620008,186.416006,169.228772,116.965537,94.993272,29.033139,14.210318,183.695691,3.640324,58.459553,50.592486,168.138799,188.300952,165.566677,183.895548,117.867226,182.626967,-0.000700,-1.604927,32.000000,-235.798012,184.016439,-0.023980,30.996315,0.676869,364091.387403,0.954019,20.613802,0.888746,3.747708,0.064766,0.063718,202.348731,32.000000,221.835875,196.215852,152.408552,179.866340,32.000000,173.563464,72.683645,69.248937,106.596527,50.873418,58.092349,78.987342,7.747946,34.810127,39.741488,59.643153,44.074753
49.797147,60.596552,186.552332,169.223697,116.957907,95.005496,29.019531,14.210391,183.693153,3.640258,58.406962,50.587308,168.137564,188.296042,165.571847,183.895566,117.866152,182.620770,-0.000699,-1.603177,32.000000,-235.797945,184.015043,-0.023972,30.991585,0.677071,364065.609687,0.953038,20.589208,0.885267,3.748450,0.068002,0.067990,202.384189,32.000000,221.815825,196.219544,157.538928,179.859215,32.000000,173.559134,72.682739,69.247969,106.595594,50.873418,58.107473,78.987342,7.740250,34.810127,39.696999,59.651197,44.068810
49.789555,60.568365,186.647762,169.215949,116.926947,95.013522,29.017890,14.210435,183.690561,3.640201,58.364024,50.592012,168.135745,188.291239,165.573021,183.893120,117.864305,182.617441,-0.000697,-1.603191,32.000000,-235.797885,184.014854,-0.023981,30.989278,0.676572,364059.417812,0.952763,20.569015,0.886286,3.744000,0.065386,0.063098,202.405525,32.000000,221.806134,196.240744,162.603958,179.843300,32.000000,173.580480,72.681596,69.247852,106.594324,50.873418,58.235571,78.987342,7.745263,34.810127,39.645580,59.658101,44.086638
49.794353,60.544140,186.604255,169.207932,116.963058,95.013349,28.999978,14.210313,183.688204,3.639457,58.329630,50.594253,168.130382,188.286381,165.572876,183.888065,117.862628,182.609862,-0.000698,-1.602024,32.000000,-235.798037,184.012795,-0.023944,30.989537,0.677007,364074.863208,0.953136,20.538779,0.884958,3.746245,0.071776,0.071813,202.403552,32.000000,221.814918,196.258122,164.285541,179.831403,32.000000,173.601471,72.680699,69.248235,106.593314,50.873418,58.229373,78.987342,7.741163,34.810127,39.594777,59.645621,44.011950
49.788493,60.523128,186.609378,169.200073,116.941187,95.008840,29.020929,14.210374,183.689285,3.639477,58.282723,50.598650,168.123395,188.284473,165.572483,183.885930,117.861826,182.606918,-0.000697,-1.600245,32.000000,-235.798010,184.011127,-0.023956,30.992012,0.677420,364079.634956,0.953359,20.518452,0.885514,3.748733,0.075419,0.073278,202.385065,32.000000,221.839770,196.268114,164.285541,179.823840,32.000000,173.618389,72.679367,69.249019,106.591914,50.873418,58.249611,78.987342,7.742716,34.810127,39.552200,59.639838,44.165875
49.796289,60.504578,186.430645,169.192796,116.874780,95.020551,29.007641,14.210330,183.693206,3.639742,58.219746,50.600345,168.117109,188.288343,165.574017,183.885674,117.861206,182.606386,-0.000695,-1.598500,32.000000,-235.798135,184.011079,-0.024199,30.992230,0.677187,364048.520609,0.953784,20.489259,0.884252,3.747498,0.063545,0.067910,202.368463,32.000000,221.857938,196.261116,167.700696,179.840100,32.000000,173.596083,72.678733,69.250290,106.589459,50.873418,58.172493,78.987342,7.739808,34.810127,39.517304,59.652928,44.036235
49.793505,60.474923,186.433438,169.184687,116.811503,95.032603,28.999811,14.210287,183.694797,3.639815,58.166105,50.601017,168.112101,188.290259,165.576390,183.888379,117.859721,182.604780,-0.000694,-1.596743,32.000000,-235.798297,184.010361,-0.024190,30.988510,0.677150,364010.843986,0.953121,20.474314,0.883912,3.748042,0.085812,0.061968,202.368098,32.000000,221.861746,196.242107,171.151381,179.865433,32.000000,173.561163,72.678382,69.251689,106.587549,50.873418,58.089826,78.987342,7.730768,34.810127,39.466467,59.643094,44.007035
49.786439,60.447621,186.527432,169.175693,116.799280,95.044770,29.039458,14.210317,183.694000,3.639693,58.137708,50.594283,168.105329,188.288764,165.577837,183.890931,117.855916,182.605047,-0.000695,-1.595021,32.000000,-235.798393,184.009849,-0.024197,30.983327,0.676597,364028.785396,0.953464,20.447693,0.884327,3.743866,0.094298,0.066082,202.389084,32.000000,221.843167,196.230241,171.239629,179.880064,32.000000,173.546836,72.677949,69.254187,106.585985,50.873418,58.193587,78.987342,7.742103,34.810127,39.410000,59.651109,43.994049
49.780114,60.426480,186.542783,169.166959,116.807209,95.036555,29.016450,14.210351,183.691467,3.639767,58.127985,50.590370,168.101463,188.287299,165.577400,183.891417,117.852626,182.604445,-0.000696,-1.595044,32.000000,-235.798530,184.005256,-0.024218,30.978533,0.676747,364043.115053,0.953826,20.420921,0.885190,3.744132,0.069406,0.065896,202.422328,32.000000,221.818104,196.234615,171.347227,179.880656,32.000000,173.548727,72.676982,69.256642,106.584046,50.873418,58.275491,78.987342,7.745604,34.810127,39.358302,59.645395,44.039757
49.777178,60.415309,186.505241,169.159631,116.798950,95.036241,29.024968,14.210370,183.690444,3.640014,58.128787,50.587884,168.099141,188.284556,165.574940,183.890182,117.851342,182.602815,-0.000696,-1.595067,32.000000,-235.798583,184.003558,-0.024238,30.975030,0.677248,364067.859252,0.952726,20.400934,0.889097,3.746551,0.073311,0.069860,202.436071,32.000000,221.798345,196.264577,168.040932,179.858737,32.000000,173.567513,72.674855,69.258224,106.582224,50.873418,58.189959,78.987342,7.753145,34.810127,39.338270,59.646024,43.892949
49.784709,60.410816,186.516003,169.154690,116.827635,95.036125,29.023296,14.210443,183.686326,3.640402,58.133330,50.587621,168.094421,188.282310,165.571257,183.884145,117.850326,182.597180,-0.000697,-1.595095,32.000000,-235.798566,184.000539,-0.024256,30.976691,0.677372,364020.914276,0.953479,20.386343,0.892155,3.747335,0.082166,0.067919,202.423230,32.000000,221.797723,196.290721,162.966413,179.830859,32.000000,173.573820,72.672387,69.259085,106.580583,50.873418,58.238749,78.987342,7.741643,34.810127,39.327629,59.647096,44.036308
49.769863,60.408340,186.563817,169.150646,116.794743,95.035963,29.026197,14.210531,183.682470,3.640452,58.131042,50.589046,168.089105,188.278554,165.567749,183.882811,117.846236,182.594412,-0.000698,-1.596262,32.000000,-235.798507,183.997458,-0.024278,30.981730,0.677352,364010.049951,0.953229,20.378212,0.892805,3.746802,0.056690,0.059204,202.396768,32.000000,221.823445,196.299892,161.187555,179.817062,32.000000,173.575941,72.670959,69.260691,106.579449,50.873418,58.235524,78.987342,7.753811,34.810127,39.323831,59.647421,44.049808
49.777388,60.405207,186.555362,169.147200,116.768510,95.047107,28.985988,14.210500,183.679684,3.640434,58.113034,50.589919,168.084531,188.275500,165.564670,183.882315,117.842901,182.587361,-0.000697,-1.596821,32.000000,-235.798396,183.994582,-0.024258,30.988565,0.677246,364000.845712,0.953113,20.365919,0.891638,3.746452,0.071458,0.070112,202.378824,32.000000,221.843898,196.290070,161.110544,179.829589,32.000000,173.564698,72.670340,69.262461,106.577668,50.873418,58.333758,78.987342,7.754924,34.810127,39.324308,59.645365,44.074606
49.779996,60.398743,186.269878,169.144058,116.747711,95.051185,29.011511,14.210491,183.681985,3.640404,58.078266,50.593616,168.080831,188.275464,165.564728,183.884218,117.841233,182.585417,-0.000697,-1.597165,32.000000,-235.798295,183.995665,-0.024184,30.994951,0.677442,364014.369300,0.953322,20.378817,0.894654,3.748530,0.065930,0.059966,202.378192,32.000000,221.843198,196.265593,161.112357,179.858547,32.000000,173.528156,72.670409,69.264856,106.575414,50.873418,58.146297,78.987342,7.750573,34.810127,39.314115,59.643399,44.082970
49.787984,60.383721,186.391675,169.140066,116.781007,95.063436,29.005107,14.210507,183.687304,3.640331,58.028675,50.594156,168.077395,188.282052,165.567997,183.887337,117.840295,182.586645,-0.000695,-1.595413,32.000000,-235.798292,183.997636,-0.024186,30.997140,0.677250,364054.048885,0.954590,20.367892,0.895256,3.747793,0.065881,0.062407,202.391861,32.000000,221.822078,196.254825,161.203071,179.861273,32.000000,173.495642,72.669769,69.266356,106.572112,50.873418,58.099170,78.987342,7.739832,34.810127,39.291705,59.650509,44.058172
49.783526,60.360521,186.609738,169.134719,116.805963,95.075719,29.024159,14.210521,183.692014,3.640387,57.990552,50.593266,168.076385,188.286844,165.569364,183.889424,117.838635,182.588575,-0.000693,-1.593662,32.000000,-235.798209,184.002173,-0.024232,30.996538,0.676311,364063.285665,0.953720,20.358726,0.896170,3.741862,0.113854,0.067350,202.420384,32.000000,221.798903,196.259443,161.316190,179.852231,32.000000,173.478353,72.668666,69.268248,106.567470,50.873418,58.286142,78.987342,7.743868,34.810127,39.254386,59.647175,44.058319
49.785352,60.336079,186.281261,169.128425,116.707656,95.075813,29.016018,14.210398,183.694135,3.640716,57.975854,50.589693,168.073273,188.287752,165.566871,183.891394,117.837355,182.594077,-0.000691,-1.591911,32.000000,-235.798433,184.002985,-0.024269,30.995229,0.676556,364087.477997,0.953848,20.335435,0.897583,3.743708,0.068088,0.069007,202.439676,32.000000,221.788513,196.276495,161.375561,179.829394,32.000000,173.499432,72.667582,69.270540,106.562255,50.873418,58.149574,78.987342,7.744209,34.810127,39.199442,59.648060,44.066756
49.785584,60.317332,186.424398,169.121593,116.710588,95.075682,29.033244,14.210346,183.694156,3.640444,57.978953,50.587372,168.066874,188.288176,165.564055,183.894901,117.836471,182.593104,-0.000691,-1.591319,32.000000,-235.798581,184.001224,-0.024235,30.996096,0.677270,364112.468728,0.953380,20.316850,0.899992,3.748424,0.064089,0.063409,202.432403,32.000000,221.792509,196.295213,161.319654,179.805312,32.000000,173.521357,72.665979,69.272178,106.557722,50.873418,58.151683,78.987342,7.741997,34.810127,39.162476,59.639002,44.076073
49.785711,60.311618,186.524867,169.116400,116.675057,95.075706,28.970463,14.210296,183.695124,3.640434,57.978566,50.583452,168.061036,188.290825,165.561864,183.895750,117.836909,182.591717,-0.000690,-1.592489,32.000000,-235.798436,184.002995,-0.024230,30.997158,0.676324,364083.489016,0.953549,20.290518,0.903405,3.741688,0.077790,0.061658,202.410616,32.000000,221.820197,196.304030,162.929071,179.787819,32.000000,173.529815,72.664865,69.274186,106.552352,50.873418,58.284790,78.987342,7.740755,34.810127,39.143865,59.644638,44.080329
49.780579,60.307175,186.438362,169.112080,116.666205,95.075682,28.987260,14.210166,183.693659,3.640438,57.992586,50.577885,168.055087,188.289683,165.558795,183.894193,117.836849,182.588755,-0.000689,-1.591326,32.000000,-235.798551,184.001442,-0.024244,30.999372,0.676661,364061.776713,0.952929,20.271530,0.903913,3.744546,0.064193,0.066720,202.390340,32.000000,221.841302,196.291284,168.019321,179.782804,32.000000,173.506627,72.665001,69.278252,106.546529,50.873418,58.266547,78.987342,7.744746,34.810127,39.135797,59.642041,44.034034
49.783389,60.306207,186.556659,169.108800,116.634383,95.069293,28.988698,14.210130,183.692602,3.640650,58.008200,50.577009,168.051781,188.287725,165.558672,183.893994,117.835440,182.586783,-0.000691,-1.591882,32.000000,-235.798539,183.999638,-0.024278,31.002019,0.676904,364053.380602,0.954977,20.265685,0.902937,3.746554,0.060230,0.065343,202.387719,32.000000,221.847716,196.264249,171.466577,179.805012,32.000000,173.458663,72.665188,69.281438,106.541013,50.873418,58.277157,78.987342,7.742291,34.810127,39.130395,59.652506,44.035575
49.776431,60.310923,186.697831,169.106725,116.613319,95.057165,29.013119,14.209778,183.691114,3.640876,58.023995,50.571090,168.048927,188.286684,165.558568,183.890307,117.830895,182.584361,-0.000692,-1.592456,32.000000,-235.798972,183.995060,-0.024258,31.002702,0.676665,364051.413041,0.954521,20.266555,0.901848,3.745203,0.069664,0.072490,202.403910,32.000000,221.834607,196.246808,168.107745,179.815496,32.000000,173.435122,72.665016,69.283923,106.536514,50.873418,58.399442,78.987342,7.747955,34.810127,39.143140,59.643831,44.111070
49.774377,60.316001,186.600400,169.106599,116.576406,95.044880,29.003085,14.209661,183.687164,3.641244,58.042664,50.570340,168.047972,188.286145,165.555641,183.886484,117.826456,182.582250,-0.000692,-1.592463,32.000000,-235.799097,183.993443,-0.024235,31.001860,0.676855,364026.510009,0.954348,20.262679,0.902492,3.747368,0.060541,0.062805,202.426711,32.000000,221.809964,196.246652,163.076952,179.808868,32.000000,173.432776,72.664776,69.286170,106.531365,50.873418,58.398912,78.987342,7.748316,34.810127,39.156443,59.646024,44.101532
49.758401,60.321893,186.563709,169.107139,116.596911,95.032642,29.007996,14.209786,183.684604,3.641321,58.067968,50.565998,168.047370,188.284220,165.550654,183.882040,117.822018,182.578251,-0.000692,-1.592444,32.000000,-235.798990,183.991191,-0.024232,30.999276,0.677234,363998.913491,0.953581,20.274600,0.906097,3.750728,0.069042,0.058663,202.436979,32.000000,221.797576,196.267468,161.425774,179.780907,32.000000,173.445699,72.664009,69.287120,106.525626,50.873418,58.354960,78.987342,7.765227,34.810127,39.170913,59.640832,44.091701
49.766956,60.329450,186.405542,169.108151,116.544864,95.024404,29.017722,14.209710,183.679716,3.641511,58.100677,50.560838,168.045369,188.280082,165.544541,183.877018,117.818701,182.572934,-0.000693,-1.592453,32.000000,-235.798992,183.984058,-0.024278,30.993487,0.676939,363967.723194,0.953844,20.281804,0.909719,3.748925,0.082963,0.075363,202.424019,32.000000,221.805318,196.289852,161.362777,179.744476,32.000000,173.461152,72.663066,69.288261,106.520766,50.873418,58.240523,78.987342,7.763595,34.810127,39.187169,59.654109,44.077027
49.756404,60.339524,186.552011,169.109436,116.529568,95.024475,28.985689,14.209709,183.674813,3.641683,58.137092,50.553501,168.040979,188.274541,165.539244,183.870003,117.815759,182.567746,-0.000694,-1.592470,32.000000,-235.798949,183.979530,-0.024367,30.987219,0.677014,363947.460498,0.953911,20.304243,0.912606,3.749391,0.068300,0.068082,202.399459,32.000000,221.835158,196.295431,161.251222,179.728607,32.000000,173.466738,72.662730,69.289747,106.515260,50.873418,58.329725,78.987342,7.770536,34.810127,39.211532,59.667297,44.007915
49.744669,60.351510,186.541805,169.110907,116.570292,95.012407,29.037545,14.209738,183.669454,3.641679,58.157419,50.557133,168.037984,188.270637,165.535241,183.865454,117.813048,182.560517,-0.000694,-1.594240,32.000000,-235.798966,183.973900,-0.024131,30.983903,0.676550,363925.342856,0.953347,20.302939,0.913860,3.745569,0.093093,0.067912,202.377102,32.000000,221.856901,196.282709,161.166555,179.732595,32.000000,173.448869,72.661106,69.291958,106.509443,50.873418,58.430522,78.987342,7.794719,34.810127,39.238702,59.652643,44.161620
49.750154,60.361386,186.169325,169.113190,116.608546,95.008224,29.013951,14.209646,183.669608,3.641829,58.143776,50.560478,168.037131,188.270606,165.535003,183.865899,117.809946,182.554428,-0.000695,-1.594810,32.000000,-235.799126,183.970977,-0.024150,30.979163,0.677248,363950.160952,0.954649,20.323942,0.914791,3.749307,0.061574,0.063986,202.370843,32.000000,221.854522,196.262548,161.148758,179.757108,32.000000,173.413944,72.660802,69.293875,106.504694,50.873418,58.225190,78.987342,7.789497,34.810127,39.265085,59.645838,44.070718
49.741838,60.364648,186.299569,169.115058,116.559764,95.008135,29.008984,14.209750,183.667382,3.642184,58.129343,50.554589,168.037563,188.270054,165.534628,183.866071,117.806532,182.554390,-0.000695,-1.595030,32.000000,-235.798955,183.969514,-0.024180,30.974743,0.677374,363931.669179,0.953101,20.348086,0.914697,3.749986,0.071225,0.071708,202.384234,32.000000,221.831992,196.248224,161.230064,179.773572,32.000000,173.389399,72.661405,69.296150,106.501058,50.873418,58.188363,78.987342,7.801960,34.810127,39.287061,59.646310,44.093462
49.751609,60.356792,186.653498,169.115285,116.542797,95.008287,29.024164,14.209703,183.666759,3.641918,58.123540,50.552560,168.040895,188.269906,165.532827,183.862996,117.803206,182.552817,-0.000694,-1.595259,32.000000,-235.798886,183.967167,-0.024207,30.973999,0.676363,363930.076684,0.953743,20.352279,0.915440,3.742085,0.077919,0.071486,202.408328,32.000000,221.808128,196.248590,161.326775,179.769903,32.000000,173.383333,72.661333,69.298557,106.498550,50.873418,58.361239,78.987342,7.797053,34.810127,39.273545,59.650637,44.188472
49.757863,60.355885,186.542983,169.114344,116.488212,95.008342,29.020986,14.209716,183.670379,3.641780,58.091839,50.560578,168.042182,188.272635,165.529817,183.868594,117.801096,182.551586,-0.000693,-1.593538,32.000000,-235.798856,183.971859,-0.024198,30.976114,0.676930,363945.687096,0.954089,20.364157,0.918838,3.745329,0.069457,0.068338,202.422954,32.000000,221.792575,196.267044,163.052750,179.750662,32.000000,173.411326,72.660290,69.299740,106.495733,50.873418,58.409902,78.987342,7.791725,34.810127,39.269834,59.649929,44.243351
49.769097,60.345987,186.534338,169.113044,116.419825,95.016607,29.020806,14.209672,183.674576,3.641637,58.045966,50.563405,168.042061,188.279604,165.525911,183.874266,117.798799,182.554950,-0.000692,-1.591784,32.000000,-235.798809,183.977679,-0.024172,30.978232,0.677787,363935.881665,0.953366,20.346178,0.921553,3.751708,0.073411,0.071931,202.419213,32.000000,221.789567,196.290229,164.733705,179.723467,32.000000,173.442607,72.660434,69.301524,106.493160,50.873418,58.395015,78.987342,7.782185,34.810127,39.261468,59.648680,44.086272
49.757172,60.329948,186.612630,169.110618,116.362328,95.024567,29.024708,14.209795,183.680164,3.641891,58.010242,50.564412,168.040834,188.289207,165.523255,183.876950,117.796310,182.560123,-0.000693,-1.590611,32.000000,-235.798794,183.984514,-0.024167,30.980839,0.677361,363933.996403,0.953337,20.338793,0.923186,3.749015,0.102896,0.070836,202.391851,32.000000,221.804364,196.304662,163.008496,179.701443,32.000000,173.449080,72.659202,69.303801,106.489290,50.873418,58.462950,78.987342,7.791433,34.810127,39.233864,59.650824,44.091114
49.763213,60.310618,186.743574,169.106299,116.329050,95.032642,29.023735,14.209840,183.681949,3.642042,57.989833,50.561303,168.037815,188.294434,165.524367,183.879307,117.795302,182.563626,-0.000693,-1.589462,32.000000,-235.798788,183.987248,-0.024194,30.982920,0.677194,363950.366396,0.953164,20.317258,0.926788,3.747995,0.063321,0.065571,202.366571,32.000000,221.818304,196.300186,157.831435,179.696585,32.000000,173.434910,72.658984,69.306983,106.485750,50.873418,58.508902,78.987342,7.791047,34.810127,39.195602,59.648758,44.256557
49.755239,60.299530,186.628198,169.102123,116.311918,95.032527,29.016691,14.209900,183.684433,3.642157,57.981963,50.562856,168.034900,188.296164,165.525602,183.879701,117.792649,182.563564,-0.000694,-1.589465,32.000000,-235.798740,183.989105,-0.024219,30.984333,0.677521,363973.545785,0.953327,20.313571,0.931285,3.750467,0.095411,0.064111,202.355591,32.000000,221.817783,196.272922,152.676281,179.720888,32.000000,173.400245,72.659372,69.308594,106.483025,50.873418,58.532170,78.987342,7.795417,34.810127,39.168882,59.646723,44.085024
49.760221,60.296164,186.516845,169.099252,116.348144,95.032543,28.976931,14.209917,183.685929,3.642202,57.981357,50.560870,168.032801,188.299225,165.525885,183.879296,117.789349,182.564079,-0.000695,-1.588288,32.000000,-235.798737,183.989009,-0.024240,30.985371,0.677783,363978.490900,0.953264,20.287984,0.933650,3.752643,0.081573,0.066828,202.366145,32.000000,221.799603,196.249046,151.043536,179.736724,32.000000,173.380727,72.659487,69.310615,106.480714,50.873418,58.444494,78.987342,7.798267,34.810127,39.156131,59.643792,44.256337
49.762402,60.296090,186.563533,169.097255,116.380475,95.044623,28.998810,14.209919,183.685113,3.642685,57.971653,50.562859,168.034101,188.302703,165.524609,183.882047,117.786825,182.566927,-0.000696,-1.587689,32.000000,-235.798660,183.991001,-0.024195,30.983782,0.677508,363974.744516,0.953634,20.285156,0.936279,3.750926,0.065746,0.061636,202.388611,32.000000,221.770229,196.242952,152.821882,179.724937,32.000000,173.387545,72.660186,69.312825,106.478977,50.873418,58.456437,78.987342,7.793184,34.810127,39.159798,59.649349,44.106081
49.763267,60.294878,186.606616,169.095701,116.383977,95.056720,29.005822,14.209873,183.684296,3.643178,57.977161,50.554318,168.036628,188.302518,165.520339,183.883033,117.783941,182.568736,-0.000696,-1.589432,32.000000,-235.798703,183.991386,-0.024188,30.978392,0.677111,363973.290992,0.954829,20.276628,0.939779,3.748312,0.075494,0.072471,202.396852,32.000000,221.750527,196.261689,157.896309,179.698785,32.000000,173.404613,72.660865,69.314786,106.477497,50.873418,58.497314,78.987342,7.795024,34.810127,39.159829,59.644903,44.097497
49.754681,60.291020,186.570839,169.093575,116.430190,95.044463,29.023618,14.209936,183.678220,3.643572,58.022762,50.546714,168.035542,188.297267,165.514596,183.880874,117.782674,182.562612,-0.000697,-1.591203,32.000000,-235.798630,183.987316,-0.024197,30.975047,0.677339,364022.700129,0.954184,20.274296,0.943407,3.749086,0.073426,0.068227,202.386238,32.000000,221.749763,196.285035,161.204906,179.668111,32.000000,173.411380,72.661225,69.317344,106.476624,50.873418,58.501147,78.987342,7.799193,34.810127,39.156089,59.647982,44.086345
49.744791,60.301226,186.717181,169.093286,116.421388,95.032432,29.024673,14.209876,183.669410,3.643781,58.076444,50.539780,168.031545,188.290835,165.509906,183.875408,117.781877,182.556352,-0.000698,-1.592970,32.000000,-235.798654,183.983274,-0.024253,30.975174,0.677648,364072.376148,0.954053,20.272188,0.946993,3.749887,0.079362,0.073348,202.356044,32.000000,221.773754,196.290776,161.091530,179.651449,32.000000,173.414030,72.661143,69.320260,106.474552,50.873418,58.544204,78.987342,7.815827,34.810127,39.165417,59.649093,44.073286
49.743419,60.320272,186.761351,169.095003,116.398085,95.020163,29.004800,14.209869,183.661930,3.644078,58.119535,50.534979,168.029944,188.283056,165.506403,183.866987,117.780067,182.550166,-0.000698,-1.592968,32.000000,-235.798781,183.973635,-0.024240,30.978962,0.677634,364028.736162,0.953516,20.277224,0.945886,3.749815,0.078278,0.061966,202.327428,32.000000,221.789206,196.271310,161.008012,179.661807,32.000000,173.400245,72.661549,69.321984,106.470558,50.873418,58.636858,78.987342,7.817637,34.810127,39.204790,59.641746,44.050982
49.740828,60.342935,186.666560,169.098894,116.358300,95.015888,29.023228,14.209922,183.656099,3.644016,58.149203,50.531902,168.030655,188.276118,165.505113,183.855489,117.779620,182.541154,-0.000698,-1.592936,32.000000,-235.798785,183.966360,-0.024206,30.985317,0.678090,364003.507504,0.953595,20.297675,0.944254,3.753502,0.056938,0.060553,202.317488,32.000000,221.788617,196.241437,161.004762,179.690645,32.000000,173.373645,72.662813,69.323256,106.466181,50.873418,58.617493,78.987342,7.829500,34.810127,39.255887,59.645257,44.091481
49.750547,60.360298,186.771689,169.102978,116.367645,95.007930,28.983179,14.210013,183.651673,3.643595,58.159829,50.530895,168.031130,188.270989,165.503560,183.851172,117.777128,182.534884,-0.000699,-1.594151,32.000000,-235.798578,183.963724,-0.024133,30.991905,0.678096,363984.312566,0.954202,20.318144,0.943665,3.754494,0.067069,0.066919,202.329277,32.000000,221.770854,196.220999,162.775129,179.706275,32.000000,173.347352,72.663996,69.325142,106.461301,50.873418,58.655679,78.987342,7.819301,34.810127,39.299652,59.648041,44.101752
49.737683,60.370225,186.798174,169.106535,116.339568,95.007972,29.025235,14.209950,183.646625,3.642824,58.157133,50.530361,168.033101,188.265765,165.501899,183.847516,117.772551,182.531069,-0.000698,-1.594163,32.000000,-235.798577,183.959256,-0.024156,30.994903,0.677743,363998.321885,0.953665,20.343491,0.940618,3.752784,0.066384,0.068895,202.357083,32.000000,221.745485,196.218896,167.908421,179.697464,32.000000,173.340711,72.664560,69.327627,106.456089,50.873418,58.693453,78.987342,7.831539,34.810127,39.331894,59.652506,43.892728
49.742515,60.373913,186.800508,169.109414,116.367443,95.008051,29.004844,14.209873,183.646583,3.643122,58.160851,50.525154,168.036625,188.261977,165.501072,183.843770,117.769657,182.526755,-0.000698,-1.594184,32.000000,-235.798632,183.953351,-0.024191,30.994419,0.677744,363986.480403,0.954742,20.350784,0.940678,3.754164,0.081646,0.085508,202.369063,32.000000,221.730915,196.235536,171.294672,179.676069,32.000000,173.361149,72.664974,69.330197,106.450070,50.873418,58.738279,78.987342,7.837050,34.810127,39.348383,59.652112,43.927064
49.740007,60.372561,186.721848,169.111465,116.407792,95.008119,28.994152,14.209920,183.646082,3.643103,58.163416,50.525929,168.037571,188.259252,165.498431,183.839402,117.767907,182.522968,-0.000698,-1.593022,32.000000,-235.798633,183.951417,-0.024165,30.996187,0.677932,364016.017877,0.953655,20.374040,0.943776,3.755667,0.079558,0.064532,202.357941,32.000000,221.730419,196.255561,171.242360,179.649105,32.000000,173.387998,72.665274,69.332359,106.443869,50.873418,58.685835,78.987342,7.839575,34.810127,39.348802,59.657384,44.012611
49.751145,60.375793,186.898955,169.113095,116.432538,95.000261,29.024296,14.209853,183.645597,3.643147,58.149291,50.528797,168.036945,188.263764,165.496239,183.838036,117.766899,182.522310,-0.000697,-1.591880,32.000000,-235.798796,183.952838,-0.024179,30.996990,0.677893,364022.914174,0.954233,20.372720,0.944996,3.755349,0.068459,0.072505,202.324033,32.000000,221.754054,196.262937,171.141287,179.634850,32.000000,173.394309,72.665114,69.336114,106.438069,50.873418,58.794299,78.987342,7.838809,34.810127,39.355723,59.646054,44.109749
49.742526,60.371226,186.779094,169.113599,116.419741,95.000366,29.025522,14.209836,183.641353,3.643245,58.138583,50.526274,168.036096,188.261132,165.496094,183.835774,117.765429,182.521039,-0.000698,-1.591885,32.000000,-235.798782,183.950628,-0.024218,30.999397,0.677668,364025.986766,0.954635,20.373967,0.945277,3.753957,0.075734,0.072113,202.293325,32.000000,221.778689,196.253433,171.057415,179.643220,32.000000,173.380740,72.665186,69.339135,106.431812,50.873418,58.779954,78.987342,7.836805,34.810127,39.357616,59.644677,44.052156
49.741831,60.366617,186.692282,169.113277,116.347591,94.988178,29.011381,14.209733,183.636264,3.643380,58.141685,50.523663,168.034410,188.258465,165.496122,183.832766,117.762647,182.516323,-0.000698,-1.591910,32.000000,-235.798905,183.947278,-0.024214,31.005952,0.677954,363994.098884,0.953339,20.365660,0.946029,3.756676,0.072420,0.061712,202.280442,32.000000,221.786469,196.227452,171.036349,179.673246,32.000000,173.352985,72.666573,69.341607,106.427549,50.873418,58.720723,78.987342,7.848174,34.810127,39.342857,59.655780,44.093682
49.733541,60.369725,186.634369,169.112428,116.415686,94.983995,29.006114,14.209742,183.630711,3.643788,58.140469,50.520809,168.033070,188.254660,165.498102,183.826879,117.760536,182.509270,-0.000700,-1.591898,32.000000,-235.798847,183.943795,-0.024204,31.012945,0.677663,363997.635163,0.953469,20.370022,0.947008,3.754918,0.069972,0.068816,202.283306,32.000000,221.771904,196.204607,171.114466,179.689811,32.000000,173.333551,72.667653,69.343048,106.424274,50.873418,58.675596,78.987342,7.856280,34.810127,39.352712,59.646221,44.083850
49.732775,60.375150,186.705850,169.112411,116.437773,94.983932,29.017542,14.209663,183.627243,3.643962,58.136194,50.520887,168.035811,188.248994,165.499189,183.820463,117.757589,182.505920,-0.000700,-1.591911,32.000000,-235.798926,183.940992,-0.024164,31.017661,0.677198,363950.507442,0.953815,20.366134,0.947959,3.753225,0.071085,0.067952,202.301616,32.000000,221.745275,196.199518,171.224774,179.683182,32.000000,173.327871,72.668271,69.344927,106.421320,50.873418,58.728659,78.987342,7.871092,34.810127,39.365885,59.648119,44.067490
49.738693,60.377299,186.685600,169.111930,116.425139,94.984068,29.015403,14.209735,183.622581,3.644078,58.145173,50.515214,168.039212,188.242415,165.497943,183.815959,117.754262,182.502466,-0.000700,-1.590755,32.000000,-235.798903,183.935141,-0.024147,31.019546,0.676960,363948.181665,0.954129,20.377831,0.947334,3.752686,0.080643,0.074099,202.306546,32.000000,221.728581,196.215873,171.293909,179.661548,32.000000,173.338111,72.668987,69.348279,106.418055,50.873418,58.730412,78.987342,7.863466,34.810127,39.377260,59.645395,44.043718
49.734736,60.380420,186.577958,169.111381,116.398344,94.980234,29.000784,14.209845,183.618940,3.644114,58.158184,50.519405,168.040178,188.238264,165.495218,183.813587,117.751291,182.497004,-0.000702,-1.589574,32.000000,-235.798771,183.929413,-0.024109,31.022840,0.677074,363960.585710,0.953782,20.384050,0.948984,3.754181,0.061172,0.064014,202.290241,32.000000,221.730471,196.240605,171.252539,179.641368,32.000000,173.355837,72.668577,69.350794,106.415555,50.873418,58.698920,78.987342,7.873557,34.810127,39.381678,59.653991,44.011217
49.743541,60.388763,186.580499,169.111162,116.364946,94.970419,29.040560,14.210013,183.618868,3.644367,58.143528,50.523254,168.038601,188.236158,165.492490,183.813444,117.749015,182.494817,-0.000702,-1.589600,32.000000,-235.798635,183.928762,-0.024075,31.024263,0.676912,363965.050009,0.953734,20.380066,0.950969,3.753327,0.065571,0.065680,202.256692,32.000000,221.753224,196.248481,171.153254,179.635782,32.000000,173.369394,72.668115,69.352515,106.412479,50.873418,58.661365,78.987342,7.868684,34.810127,39.402804,59.652181,44.093021
49.744930,60.383693,186.618936,169.111465,116.328796,94.982675,29.015909,14.210141,183.620046,3.644784,58.108871,50.524022,168.036734,188.237636,165.492079,183.814681,117.748984,182.497146,-0.000701,-1.588450,32.000000,-235.798500,183.932622,-0.023981,31.025773,0.676567,363962.401623,0.954268,20.387288,0.951822,3.751462,0.068598,0.072010,202.224942,32.000000,221.775219,196.234141,172.795660,179.646633,32.000000,173.367179,72.668231,69.356306,106.408447,50.873418,58.706518,78.987342,7.870033,34.810127,39.404945,59.643703,44.201385
49.759616,60.370891,186.751302,169.109823,116.276222,94.994879,29.022761,14.210368,183.630445,3.644952,58.031029,50.535695,168.035694,188.245365,165.496316,183.823601,117.748668,182.499916,-0.000702,-1.588431,32.000000,-235.798293,183.941224,-0.023864,31.030183,0.676386,363932.973588,0.952698,20.386509,0.953250,3.750849,0.075677,0.061416,202.212281,32.000000,221.783517,196.208432,177.933284,179.674099,32.000000,173.338207,72.668752,69.359513,106.404390,50.873418,58.768349,78.987342,7.860141,34.810127,39.389296,59.646595,44.228678
49.764950,60.347336,186.797463,169.106280,116.191540,95.011301,28.990981,14.210179,183.641934,3.645029,57.926813,50.540729,168.036243,188.253932,165.500165,183.834132,117.747564,182.512900,-0.000701,-1.588441,32.000000,-235.798458,183.952347,-0.023860,31.030904,0.676517,363973.411182,0.953589,20.379999,0.954184,3.751517,0.073694,0.066287,202.223821,32.000000,221.769697,196.186778,181.426136,179.691490,32.000000,173.305680,72.669233,69.363259,106.401516,50.873418,58.876360,78.987342,7.854088,34.810127,39.357064,59.654305,44.033667
49.768278,60.310010,186.771323,169.100877,116.179163,95.027648,29.009042,14.210204,183.649161,3.645371,57.848424,50.545416,168.036876,188.260995,165.503061,183.842238,117.748372,182.522811,-0.000700,-1.588446,32.000000,-235.798529,183.962528,-0.023865,31.031489,0.676662,363994.145931,0.953144,20.351983,0.955575,3.753070,0.083808,0.069738,202.250430,32.000000,221.747685,196.177019,181.537525,179.695945,32.000000,173.302757,72.669240,69.368244,106.398506,50.873418,58.841747,78.987342,7.846938,34.810127,39.280626,59.644726,44.071892
49.761834,60.280020,186.771591,169.092138,116.157979,95.027704,29.015130,14.210211,183.655243,3.645375,57.805539,50.548148,168.035396,188.264789,165.502479,183.850148,117.747941,182.533085,-0.000700,-1.588459,32.000000,-235.798510,183.970586,-0.023848,31.032743,0.676786,364027.068078,0.954182,20.322902,0.961716,3.753595,0.065526,0.063812,202.263874,32.000000,221.736461,196.185744,181.603267,179.683096,32.000000,173.322184,72.668365,69.372479,106.394149,50.873418,58.861871,78.987342,7.856938,34.810127,39.214283,59.651266,44.081576
49.775518,60.261896,186.744815,169.084458,116.127814,95.035910,29.009136,14.210137,183.659142,3.645440,57.792157,50.547481,168.031517,188.265113,165.500977,183.857625,117.747873,182.539636,-0.000699,-1.587293,32.000000,-235.798550,183.975178,-0.023819,31.032263,0.676703,364040.066709,0.953588,20.282129,0.964751,3.752819,0.071730,0.064345,202.257044,32.000000,221.743951,196.205663,178.225711,179.657859,32.000000,173.347687,72.667723,69.376265,106.390411,50.873418,58.862248,78.987342,7.848864,34.810127,39.165514,59.648060,44.086051
49.762079,60.254570,186.784470,169.077957,116.095399,95.040060,28.995103,14.210233,183.657062,3.645623,57.811033,50.538277,168.025867,188.263798,165.498939,183.859079,117.748100,182.543929,-0.000698,-1.586129,32.000000,-235.798504,183.972671,-0.023786,31.031812,0.676697,364008.553295,0.953449,20.258815,0.969167,3.753310,0.078037,0.073312,202.233901,32.000000,221.773397,196.214454,173.103965,179.641141,32.000000,173.365876,72.667510,69.379696,106.385363,50.873418,58.879141,78.987342,7.850689,34.810127,39.141855,59.645218,44.063308
49.768042,60.256977,186.594448,169.072755,116.150690,95.028063,29.028823,14.210219,183.654248,3.646213,57.842711,50.537172,168.020886,188.261319,165.497087,183.854785,117.748434,182.543684,-0.000697,-1.587279,32.000000,-235.798544,183.970736,-0.023771,31.032305,0.676486,364008.774372,0.953394,20.226518,0.971776,3.751740,0.121090,0.068261,202.209034,32.000000,221.802858,196.201025,167.938394,179.644495,32.000000,173.346279,72.666477,69.384182,106.378745,50.873418,58.851498,78.987342,7.859172,34.810127,39.149228,59.646369,44.065068
49.757282,60.274643,186.655621,169.071697,116.130442,95.015828,29.003681,14.210266,183.651934,3.646291,57.862297,50.539687,168.017246,188.259749,165.495881,183.852797,117.749114,182.542623,-0.000696,-1.588623,32.000000,-235.798551,183.968108,-0.023751,31.030411,0.676786,364024.380344,0.954162,20.233109,0.973215,3.753550,0.071471,0.066656,202.203953,32.000000,221.815605,196.169339,162.779601,179.672354,32.000000,173.308726,72.666356,69.387823,106.371521,50.873418,58.853691,78.987342,7.855552,34.810127,39.178305,59.652899,44.071598
49.753907,60.286715,186.737320,169.071999,116.134450,95.011744,29.009975,14.210257,183.644850,3.646387,57.890864,50.538215,168.014524,188.255123,165.493821,183.846962,117.747843,182.541594,-0.000696,-1.589632,32.000000,-235.798614,183.961945,-0.023771,31.028832,0.676099,363976.537129,0.952814,20.229341,0.972785,3.749282,0.074712,0.073206,202.218806,32.000000,221.805656,196.141552,161.142937,179.693271,32.000000,173.288371,72.666662,69.391136,106.364555,50.873418,58.860608,78.987342,7.874284,34.810127,39.212398,59.642710,44.177761
49.756779,60.298031,186.869382,169.073321,116.109727,95.007353,29.007919,14.210288,183.646083,3.646540,57.893791,50.543192,168.014649,188.256583,165.491861,183.847590,117.746464,182.540909,-0.000696,-1.591392,32.000000,-235.798537,183.963950,-0.023814,31.032089,0.676389,363957.590396,0.953788,20.258153,0.971693,3.751323,0.075237,0.071281,202.248439,32.000000,221.784866,196.134242,162.929407,179.695661,32.000000,173.281984,72.666635,69.395706,106.358585,50.873418,58.990303,78.987342,7.865736,34.810127,39.234681,59.644441,44.254723
49.763429,60.313429,186.635264,169.075321,116.110703,95.003225,29.000956,14.210348,183.648949,3.647007,57.857423,50.542897,168.014350,188.259341,165.489802,183.853784,117.744837,182.541650,-0.000697,-1.592009,32.000000,-235.798464,183.968748,-0.023821,31.034035,0.676685,363961.889828,0.953642,20.273720,0.972566,3.753219,0.066342,0.066305,202.270875,32.000000,221.772903,196.149032,168.012708,179.677572,32.000000,173.299938,72.665794,69.399608,106.354290,50.873418,58.935394,78.987342,7.870611,34.810127,39.270109,59.641048,44.200725
49.768393,60.305483,186.753812,169.076136,116.086069,95.015523,29.037137,14.210229,183.653767,3.647043,57.803107,50.550722,168.011877,188.264637,165.485507,183.862033,117.743345,182.546035,-0.000697,-1.592000,32.000000,-235.798520,183.973011,-0.023811,31.037692,0.676934,363959.024507,0.953633,20.282060,0.973679,3.755657,0.069148,0.060901,202.273757,32.000000,221.783265,196.168358,173.042647,179.655569,32.000000,173.320743,72.666521,69.404133,106.351773,50.873418,58.892286,78.987342,7.860700,34.810127,39.272501,59.646811,44.207474
49.775486,60.289915,187.028553,169.074385,116.059411,95.027764,28.998105,14.210193,183.661669,3.647084,57.746856,50.554258,168.008353,188.275635,165.483043,183.871090,117.744341,182.553427,-0.000698,-1.592008,32.000000,-235.798481,183.982262,-0.024061,31.041205,0.676166,363960.901932,0.953720,20.290572,0.975592,3.750450,0.090398,0.074845,202.253967,32.000000,221.811345,196.176175,178.067117,179.645494,32.000000,173.338040,72.666623,69.408301,106.349192,50.873418,59.073168,78.987342,7.858097,34.810127,39.250154,59.640684,44.017160
49.773444,60.268901,187.163035,169.070335,116.027689,95.027780,29.042989,14.210224,183.669299,3.647805,57.696931,50.557314,168.004321,188.283167,165.483346,183.880030,117.746889,182.564587,-0.000697,-1.592010,32.000000,-235.798376,183.989287,-0.024098,31.043731,0.676424,363997.481191,0.952530,20.277483,0.978785,3.752458,0.059976,0.067271,202.234227,32.000000,221.836167,196.168747,181.414585,179.656758,32.000000,173.333294,72.666077,69.413553,106.345782,50.873418,59.221402,78.987342,7.857453,34.810127,39.211435,59.651493,44.106227
49.776811,60.244617,187.012730,169.064252,115.935086,95.027706,29.005638,14.210243,183.677249,3.647878,57.657420,50.559038,168.000723,188.292207,165.486080,183.888885,117.747366,182.572704,-0.000697,-1.592041,32.000000,-235.798405,183.995636,-0.024124,31.045299,0.677070,364018.207155,0.953747,20.254570,0.980656,3.757443,0.086714,0.069080,202.229836,32.000000,221.846988,196.146659,177.953168,179.690852,32.000000,173.299982,72.665060,69.418088,106.343396,50.873418,59.217727,78.987342,7.855362,34.810127,39.162083,59.650912,44.102632
49.770584,60.227899,186.977158,169.058656,115.908947,95.027782,29.003546,14.210347,183.685458,3.647720,57.636441,50.559017,167.995685,188.298237,165.488521,183.899901,117.745998,182.578376,-0.000695,-1.592033,32.000000,-235.798414,184.000336,-0.024061,31.048411,0.677371,363989.746793,0.952263,20.235670,0.982436,3.760299,0.073891,0.069270,202.247759,32.000000,221.836596,196.126052,172.854535,179.711924,32.000000,173.273637,72.664321,69.422839,106.341876,50.873418,59.129950,78.987342,7.857991,34.810127,39.123269,59.644992,44.026037
49.771087,60.216748,187.101114,169.053917,115.909744,95.035895,28.992414,14.210363,183.691689,3.647578,57.609269,50.565473,167.992602,188.305964,165.490783,183.905440,117.744329,182.585001,-0.000695,-1.592050,32.000000,-235.798443,184.010189,-0.024035,31.053783,0.676828,363956.535987,0.953356,20.207899,0.985107,3.757025,0.069809,0.066580,202.281496,32.000000,221.814230,196.114553,171.238400,179.714964,32.000000,173.267497,72.663754,69.426452,106.340850,50.873418,59.223645,78.987342,7.862910,34.810127,39.095600,59.651876,44.239609
49.781159,60.205465,187.010216,169.049511,115.929053,95.048049,29.016273,14.210454,183.704984,3.647508,57.543599,50.575538,167.990464,188.317609,165.489698,183.916886,117.743470,182.596704,-0.000697,-1.590284,32.000000,-235.798315,184.021283,-0.024060,31.057496,0.676709,363943.328738,0.953515,20.197629,0.988674,3.756780,0.065105,0.058738,202.304421,32.000000,221.799672,196.123755,171.310225,179.698337,32.000000,173.294128,72.662506,69.430007,106.340780,50.873418,59.310198,78.987342,7.852772,34.810127,39.079690,59.638934,44.261399
49.787062,60.188351,186.734032,169.044914,115.973494,95.068407,29.004877,14.210370,183.719814,3.647405,57.469078,50.581861,167.987178,188.332665,165.487114,183.930187,117.744139,182.610722,-0.000697,-1.589709,32.000000,-235.798400,184.036464,-0.024081,31.058802,0.676966,363963.038956,0.953923,20.185958,0.992912,3.759233,0.069032,0.064381,202.306633,32.000000,221.799807,196.144151,171.278424,179.672252,32.000000,173.323123,72.661215,69.434296,106.342891,50.873418,59.088660,78.987342,7.846573,34.810127,39.045050,59.655436,44.006228
49.794775,60.152581,186.844617,169.036108,116.029063,95.080671,29.029424,14.210360,183.733332,3.647950,57.405298,50.586251,167.979113,188.345909,165.484769,183.947230,117.745256,182.623246,-0.000697,-1.589717,32.000000,-235.798190,184.052808,-0.024048,31.058220,0.676571,363990.677350,0.953021,20.164246,0.998309,3.756646,0.070539,0.066454,202.282825,32.000000,221.826193,196.156729,171.171985,179.654537,32.000000,173.323589,72.660072,69.439049,106.345749,50.873418,59.098880,78.987342,7.837796,34.810127,38.983750,59.651630,44.029338
49.796146,60.119195,186.888156,169.026025,116.019571,95.100971,29.018518,14.210367,183.743990,3.648468,57.352639,50.588856,167.970225,188.356645,165.482905,183.958008,117.745953,182.636123,-0.000696,-1.588525,32.000000,-235.798189,184.062270,-0.024019,31.055853,0.675822,364042.745942,0.953432,20.141019,1.003075,3.750654,0.062433,0.066205,202.256452,32.000000,221.849730,196.149168,171.070189,179.652414,32.000000,173.301046,72.658429,69.442287,106.348071,50.873418,59.178652,78.987342,7.831900,34.810127,38.911447,59.639602,44.084657
49.799395,60.089983,186.727267,169.015339,116.038127,95.113214,29.009123,14.210341,183.754609,3.649061,57.315719,50.591070,167.961219,188.365410,165.481379,183.967471,117.745512,182.647411,-0.000695,-1.587319,32.000000,-235.798290,184.070634,-0.024010,31.052757,0.676063,364038.203885,0.952496,20.097262,1.006813,3.752294,0.077648,0.081976,202.241514,32.000000,221.859972,196.117131,171.046054,179.680490,32.000000,173.270072,72.657550,69.446317,106.351038,50.873418,59.100672,78.987342,7.828010,34.810127,38.843928,59.648011,44.068297
49.802469,60.066734,186.713831,169.004726,116.006998,95.117385,29.004507,14.210254,183.761055,3.649066,57.291147,50.591183,167.953645,188.373899,165.478817,183.975797,117.744753,182.654293,-0.000695,-1.587302,32.000000,-235.798377,184.079919,-0.024010,31.048234,0.676296,364072.472553,0.952944,20.062458,1.011109,3.753065,0.063933,0.064568,202.252956,32.000000,221.847789,196.088314,171.129091,179.703762,32.000000,173.253314,72.655990,69.449799,106.355057,50.873418,59.086610,78.987342,7.823869,34.810127,38.795203,59.651837,44.094562
49.797311,60.051358,186.585551,168.995214,116.004865,95.117214,29.019634,14.210179,183.764498,3.649480,57.287755,50.586481,167.948037,188.375893,165.474742,183.978860,117.744069,182.658871,-0.000696,-1.587893,32.000000,-235.798396,184.082460,-0.024025,31.040020,0.675915,364082.429302,0.953234,20.029882,1.015926,3.749589,0.066851,0.065673,202.283348,32.000000,221.820921,196.081117,171.247705,179.705565,32.000000,173.241939,72.653377,69.453434,106.359579,50.873418,58.998514,78.987342,7.821049,34.810127,38.757461,59.648591,43.911290
49.789245,60.042078,186.512760,168.986951,115.937347,95.117012,29.003460,14.210077,183.762074,3.649566,57.327423,50.573726,167.944507,188.369415,165.469150,183.976301,117.744049,182.659307,-0.000697,-1.589593,32.000000,-235.798469,184.075190,-0.023998,31.031279,0.675922,364068.950099,0.953304,20.003452,1.019353,3.749088,0.065319,0.065440,202.302785,32.000000,221.805631,196.098114,171.319282,179.683457,32.000000,173.252298,72.651434,69.457550,106.364390,50.873418,59.014464,78.987342,7.831728,34.810127,38.731656,59.646742,44.089353
