OSU 80 Ton Compressor Load Stand
49.786134,60.044449,186.568918,168.980836,115.873642,95.112753,29.016263,14.210157,183.753634,3.649560,57.386924,50.570833,167.939136,188.358910,165.461123,183.973545,117.742808,182.655776,-0.000697,-1.591916,32.000000,-235.798466,184.066534,-0.023970,31.025172,0.675781,364054.327835,0.952875,19.993415,1.021811,3.746900,0.073181,0.069442,202.304852,32.000000,221.803494,196.121357,171.288778,179.653370,32.000000,173.268941,72.650326,69.462067,106.371033,50.873418,58.996169,78.987342,7.837586,34.810127,38.718751,59.649604,44.076440
49.783654,60.064029,186.688985,168.977769,115.864522,95.108383,29.003829,14.210307,183.747536,3.649889,57.430940,50.570898,167.932272,188.353150,165.451098,183.968144,117.742239,182.653001,-0.000697,-1.594252,32.000000,-235.798318,184.060500,-0.023969,31.018719,0.675847,364047.776244,0.953551,19.992485,1.022000,3.746045,0.061159,0.065503,202.289620,32.000000,221.823723,196.125471,171.189007,179.641689,32.000000,173.271347,72.648576,69.466589,106.377974,50.873418,59.089126,78.987342,7.836384,34.810127,38.760848,59.644225,43.914005
49.790918,60.077871,186.967063,168.978046,115.870392,95.108465,29.008631,14.210348,183.741084,3.649517,57.464719,50.567920,167.927895,188.343521,165.444223,183.963203,117.742431,182.650907,-0.000698,-1.596011,32.000000,-235.798277,184.050104,-0.024000,31.010880,0.676151,364038.620236,0.953159,19.998078,1.021872,3.747407,0.075372,0.067940,202.270994,32.000000,221.846700,196.114256,171.109572,179.642545,32.000000,173.264177,72.646605,69.471524,106.383418,50.873418,59.220759,78.987342,7.836143,34.810127,38.794964,59.648788,43.949955
49.793402,60.089526,187.016003,168.979052,115.864879,95.100567,29.013135,14.210447,183.734594,3.649420,57.491287,50.566081,167.924231,188.334951,165.440095,183.956673,117.740549,182.647094,-0.000699,-1.597760,32.000000,-235.798145,184.039981,-0.023831,31.004294,0.676658,364049.121893,0.953625,20.020225,1.021367,3.750006,0.069895,0.070267,202.265405,32.000000,221.852453,196.093464,171.086782,179.666649,32.000000,173.236578,72.644633,69.476844,106.389388,50.873418,59.376716,78.987342,7.824726,34.810127,38.822805,59.652869,44.092361
49.767508,60.098917,186.823409,168.980640,115.888578,95.100494,29.013124,14.210374,183.724344,3.649537,57.510095,50.563446,167.920975,188.326508,165.435167,183.945917,117.738963,182.640064,-0.000699,-1.599492,32.000000,-235.798236,184.034178,-0.023814,30.996482,0.677532,364060.714755,0.953350,20.026547,1.020362,3.755043,0.065554,0.067514,202.280176,32.000000,221.838171,196.078454,171.152727,179.682114,32.000000,173.218717,72.643026,69.481148,106.396366,50.873418,59.256735,78.987342,7.845156,34.810127,38.846089,59.642336,43.851349
49.753862,60.105965,186.835466,168.982665,115.827897,95.100200,29.030033,14.210323,183.712867,3.649526,57.534054,50.554826,167.919529,188.314615,165.430411,183.929690,117.737695,182.632823,-0.000699,-1.600078,32.000000,-235.798335,184.021903,-0.023830,30.986017,0.677745,364046.506807,0.953100,20.035630,1.020766,3.755839,0.084346,0.067045,202.316245,32.000000,221.812595,196.074932,171.252144,179.679588,32.000000,173.211358,72.641250,69.484750,106.404632,50.873418,59.254570,78.987342,7.866739,34.810127,38.861976,59.646172,44.071378
49.738140,60.111390,186.897038,168.983749,115.875575,95.091765,29.018150,14.210187,183.696461,3.649428,57.575258,50.545940,167.919161,188.301465,165.425733,183.913115,117.738075,182.620295,-0.000699,-1.601804,32.000000,-235.798566,184.005109,-0.023826,30.975272,0.677725,364078.673008,0.953668,20.071835,1.019626,3.753923,0.067219,0.074517,202.339405,32.000000,221.795339,196.086474,171.313756,179.660610,32.000000,173.229836,72.638707,69.489256,106.413179,50.873418,59.362223,78.987342,7.883657,34.810127,38.875616,59.655948,43.934254
49.734848,60.124202,186.821199,168.985186,115.862471,95.083545,28.986615,14.210190,183.677010,3.649418,57.633540,50.539369,167.918426,188.283661,165.419913,183.893588,117.739417,182.604554,-0.000699,-1.603522,32.000000,-235.798507,183.983659,-0.023863,30.965259,0.678164,364097.839882,0.953415,20.093017,1.018088,3.755195,0.074805,0.068109,202.342023,32.000000,221.793859,196.114413,171.275650,179.628293,32.000000,173.262496,72.635772,69.494522,106.423368,50.873418,59.287458,78.987342,7.897630,34.810127,38.896020,59.647146,43.883631
49.718527,60.143358,186.747189,168.987578,115.858742,95.067276,29.021948,14.210231,183.652756,3.649389,57.709855,50.526879,167.915806,188.259842,165.413433,183.867326,117.741343,182.585361,-0.000699,-1.605299,32.000000,-235.798413,183.957957,-0.023870,30.951819,0.678715,364082.576051,0.954066,20.114732,1.012852,3.757620,0.068852,0.064866,202.328006,32.000000,221.810181,196.132074,171.171599,179.613154,32.000000,173.270503,72.633984,69.499574,106.435016,50.873418,59.284350,78.987342,7.909265,34.810127,38.932270,59.641953,44.006595
49.697182,60.167818,186.577830,168.991528,115.972927,95.051081,29.066509,14.210314,183.620271,3.649419,57.821761,50.508049,167.913579,188.229021,165.407513,183.836487,117.743215,182.559448,-0.000698,-1.607030,32.000000,-235.798245,183.925438,-0.023848,30.939429,0.678732,364066.468573,0.955123,20.130954,1.005405,3.756344,0.073370,0.076543,202.309276,32.000000,221.829839,196.126063,171.069357,179.616031,32.000000,173.267599,72.632058,69.504412,106.446379,50.873418,59.191693,78.987342,7.939878,34.810127,38.985633,59.649142,43.934621
49.692210,60.208253,186.661873,168.997780,116.010808,95.026678,29.007859,14.210354,183.590238,3.649185,57.937510,50.494582,167.911830,188.195292,165.403796,183.806583,117.743272,182.529799,-0.000698,-1.608791,32.000000,-235.798178,183.894396,-0.023832,30.930531,0.678953,364035.128801,0.954189,20.167024,0.996038,3.756088,0.074897,0.074001,202.305867,32.000000,221.836635,196.103302,171.029590,179.642310,32.000000,173.251491,72.630665,69.507507,106.457846,50.873418,59.222291,78.987342,7.958794,34.810127,39.061911,59.654935,43.915032
49.689039,60.249380,186.503442,169.006720,116.049791,95.002422,28.999656,14.210415,183.559622,3.648700,58.026424,50.479766,167.914276,188.164106,165.402237,183.775537,117.742434,182.499584,-0.000698,-1.610527,32.000000,-235.798023,183.863715,-0.023878,30.922416,0.678949,364014.785710,0.953075,20.213613,0.984117,3.754294,0.066142,0.063602,202.325040,32.000000,221.813928,196.086154,167.649001,179.663717,32.000000,173.231917,72.629955,69.509875,106.469537,50.873418,59.176212,78.987342,7.968809,34.810127,39.150609,59.643635,43.852743
49.668364,60.297133,186.504724,169.020361,116.123943,94.969763,29.031006,14.210441,183.520985,3.648319,58.107898,50.467073,167.925431,188.128025,165.400899,183.731249,117.740517,182.457860,-0.000702,-1.612885,32.000000,-235.798050,183.821195,-0.023921,30.916498,0.679346,363973.902733,0.954964,20.259202,0.972561,3.756361,0.080960,0.080715,202.369031,32.000000,221.760285,196.091363,164.281416,179.659341,32.000000,173.232883,72.629660,69.515088,106.484190,50.873418,59.097411,78.987342,7.999559,34.810127,39.263371,59.655131,43.872993
49.667463,60.317238,186.680278,169.027145,116.128087,94.953534,29.009382,14.210405,183.502187,3.648290,58.139661,50.463093,167.930777,188.108545,165.398587,183.709573,117.740461,182.440791,-0.000702,-1.614040,32.000000,-235.798023,183.803444,-0.023878,30.914885,0.679032,363934.498170,0.955161,20.303618,0.961679,3.753412,0.067673,0.065745,202.375863,32.000000,221.744535,196.105592,167.654635,179.649195,32.000000,173.246175,72.629144,69.517481,106.491492,50.873418,59.200231,78.987342,8.010519,34.810127,39.307910,59.637980,43.929486
49.658800,60.335680,186.724331,169.035951,116.106790,94.941324,29.029116,14.210395,183.473123,3.647643,58.182267,50.452978,167.936430,188.079857,165.395003,183.679553,117.741066,182.412614,-0.000702,-1.615245,32.000000,-235.797967,183.773690,-0.023875,30.914173,0.679283,363885.319370,0.954359,20.372813,0.947411,3.755000,0.060525,0.060749,202.378139,32.000000,221.735359,196.132881,172.677374,179.627612,32.000000,173.282057,72.628245,69.521075,106.503422,50.873418,59.314901,78.987342,8.021371,34.810127,39.358296,59.649850,43.915472
49.647277,60.355085,186.565703,169.046231,116.148214,94.925029,29.062606,14.210366,183.437197,3.647277,58.224646,50.443421,167.940619,188.040189,165.392601,183.641460,117.742718,182.374497,-0.000703,-1.614652,32.000000,-235.797843,183.738261,-0.024000,30.917405,0.679740,363848.484155,0.954977,20.393852,0.940845,3.758603,0.107002,0.068419,202.346461,32.000000,221.756375,196.148763,179.368446,179.612296,32.000000,173.332669,72.626637,69.525647,106.517921,50.873418,59.240973,78.987342,8.058123,34.810127,39.407287,59.652279,43.850102
49.642353,60.363400,186.440847,169.050671,116.157074,94.912836,29.017985,14.210361,183.421192,3.647216,58.225523,50.439323,167.943882,188.022355,165.393904,183.623362,117.743314,182.355632,-0.000703,-1.614432,32.000000,-235.797744,183.721081,-0.024137,30.918775,0.679933,363828.403984,0.954434,20.421282,0.929307,3.760146,0.071092,0.070559,202.329151,32.000000,221.759784,196.146406,181.039681,179.617473,32.000000,173.333554,72.625703,69.528064,106.523965,50.873418,59.184755,78.987342,8.062736,34.810127,39.428187,59.646585,44.080696
49.619696,60.376289,186.344990,169.057923,116.173823,94.892601,29.057370,14.210287,183.379013,3.647052,58.264545,50.418663,167.951446,187.977407,165.399758,183.578930,117.744311,182.316677,-0.000703,-1.614208,32.000000,-235.797737,183.678315,-0.024117,30.914011,0.679484,363794.476853,0.953462,20.452642,0.912863,3.757823,0.065430,0.068316,202.309315,32.000000,221.751807,196.123983,181.007111,179.648490,32.000000,173.296893,72.626223,69.532941,106.535592,50.873418,59.037065,78.987342,8.104639,34.810127,39.465685,59.641933,43.942765
49.608415,60.378685,186.526224,169.060477,116.208651,94.880350,29.009008,14.210326,183.354160,3.646897,58.323251,50.410255,167.955296,187.950617,165.402160,183.551963,117.743896,182.294459,-0.000702,-1.613612,32.000000,-235.797741,183.651560,-0.024068,30.910753,0.679101,363760.056913,0.954931,20.466068,0.904945,3.755681,0.061283,0.065165,202.314508,32.000000,221.734795,196.113690,181.067784,179.660935,32.000000,173.288556,72.626639,69.534845,106.541679,50.873418,59.132469,78.987342,8.124951,34.810127,39.472998,59.642976,43.896030
49.596628,60.401816,186.556222,169.065256,116.265778,94.847887,29.046097,14.210336,183.316955,3.646566,58.421362,50.396927,167.961686,187.908883,165.403818,183.509724,117.744280,182.258764,-0.000701,-1.613595,32.000000,-235.797693,183.613819,-0.024067,30.903574,0.679100,363711.477146,0.953944,20.502472,0.888827,3.755464,0.105211,0.073111,202.333654,32.000000,221.696882,196.104685,181.175222,179.672777,32.000000,173.289302,72.625766,69.537502,106.549546,50.873418,59.256884,78.987342,8.156066,34.810127,39.504800,59.653843,43.904321
49.577783,60.450858,186.119165,169.074415,116.262615,94.798920,29.027641,14.210381,183.261050,3.646392,58.547646,50.379225,167.971927,187.847078,165.403689,183.448881,117.743077,182.205534,-0.000701,-1.615313,32.000000,-235.797778,183.558492,-0.024053,30.890978,0.679734,363676.036601,0.955656,20.516579,0.880618,3.759971,0.070908,0.065200,202.348636,32.000000,221.658229,196.130261,181.252390,179.652663,32.000000,173.335988,72.622840,69.541079,106.557504,50.873418,58.990103,78.987342,8.196087,34.810127,39.608536,59.651306,43.933667
49.572148,60.490762,185.942122,169.083585,116.255764,94.774525,29.014694,14.210361,183.219988,3.645605,58.623184,50.368520,167.978248,187.803001,165.400890,183.404477,117.742078,182.162970,-0.000701,-1.616496,32.000000,-235.797697,183.518804,-0.024046,30.879221,0.679929,363586.901078,0.954416,20.551949,0.866374,3.761470,0.073034,0.065963,202.334051,32.000000,221.648441,196.166318,176.178638,179.620830,32.000000,173.374631,72.623168,69.544298,106.562891,50.873418,58.882177,78.987342,8.216711,34.810127,39.699127,59.650135,43.926551
49.560358,60.529144,186.126456,169.094122,116.284363,94.750188,29.030171,14.210340,183.177528,3.645151,58.680388,50.357557,167.983131,187.757548,165.400045,183.360124,117.743900,182.123445,-0.000701,-1.617646,32.000000,-235.797741,183.476483,-0.024014,30.865776,0.678973,363473.235401,0.955052,20.620563,0.846907,3.754084,0.076476,0.075806,202.308413,32.000000,221.660138,196.177954,174.479872,179.612406,32.000000,173.384419,72.623367,69.547263,106.567601,50.873418,58.888202,78.987342,8.252050,34.810127,39.785207,59.649063,43.917013
49.553021,60.556134,186.216728,169.103861,116.311425,94.725686,29.021460,14.210313,183.135323,3.645091,58.721858,50.345710,167.988983,187.715740,165.399285,183.314159,117.746832,182.084310,-0.000702,-1.617642,32.000000,-235.797709,183.434449,-0.023967,30.851975,0.678722,363433.956289,0.955452,20.666322,0.831375,3.750939,0.076628,0.064517,202.281723,32.000000,221.670723,196.162446,179.566584,179.628173,32.000000,173.383905,72.623437,69.549849,106.568872,50.873418,59.077191,78.987342,8.275183,34.810127,39.855440,59.652791,43.862868
49.538830,60.579722,186.004966,169.112675,116.288051,94.701226,29.012484,14.210364,183.094304,3.644595,58.755917,50.333699,167.995166,187.671713,165.402015,183.271836,117.749074,182.045766,-0.000701,-1.617627,32.000000,-235.797596,183.392399,-0.023919,30.837472,0.679575,363391.881261,0.955043,20.716953,0.814198,3.755551,0.059827,0.065582,202.273821,32.000000,221.660421,196.140616,181.295500,179.665516,32.000000,173.367012,72.623409,69.552740,106.569001,50.873418,58.934428,78.987342,8.311564,34.810127,39.914211,59.646949,43.937703
49.532674,60.601445,186.078099,169.120879,116.243198,94.676742,29.020157,14.210336,183.049289,3.644399,58.809205,50.317378,168.002942,187.624573,165.406737,183.226171,117.747724,182.005012,-0.000699,-1.619382,32.000000,-235.797695,183.348425,-0.023913,30.825695,0.680097,363330.033257,0.955306,20.751566,0.796061,3.757929,0.063724,0.062012,202.290496,32.000000,221.631131,196.129870,181.398745,179.682278,32.000000,173.361201,72.622997,69.554772,106.568290,50.873418,58.887570,78.987342,8.335120,34.810127,39.965945,59.649948,43.928458
49.511856,60.622839,186.140959,169.128787,116.271968,94.644201,29.013461,14.210468,183.004962,3.644020,58.859342,50.307628,168.012108,187.579239,165.408525,183.183019,117.745303,181.964430,-0.000697,-1.621117,32.000000,-235.797501,183.304176,-0.023931,30.819072,0.679873,363270.297028,0.955715,20.789902,0.778841,3.754731,0.069061,0.068982,202.315588,32.000000,221.595133,196.141873,181.510494,179.678176,32.000000,173.369081,72.622967,69.556186,106.566797,50.873418,58.987469,78.987342,8.379873,34.810127,40.016817,59.647519,43.916793
49.506832,60.651922,185.922438,169.138677,116.263960,94.619809,29.030133,14.210478,182.968926,3.643496,58.880284,50.304027,168.023162,187.541358,165.410424,183.142228,117.741954,181.927193,-0.000696,-1.622283,32.000000,-235.797496,183.266726,-0.023890,30.815999,0.680283,363209.327641,0.955400,20.818026,0.764353,3.756674,0.075110,0.079938,202.332763,32.000000,221.572149,196.163944,181.550499,179.664332,32.000000,173.410229,72.621967,69.557894,106.565492,50.873418,58.802392,78.987342,8.411989,34.810127,40.078806,59.641500,43.855898
49.488189,60.669366,186.138720,169.147923,116.260548,94.595491,29.020636,14.210504,182.933994,3.643377,58.885908,50.299977,168.034432,187.505532,165.410776,183.105347,117.740818,181.890279,-0.000695,-1.622286,32.000000,-235.797485,183.233743,-0.023922,30.814604,0.680669,363128.608635,0.955787,20.861060,0.750999,3.759523,0.070867,0.068381,202.326987,32.000000,221.571593,196.191394,181.503438,179.645837,32.000000,173.459020,72.622435,69.561975,106.564314,50.873418,58.930864,78.987342,8.450394,34.810127,40.134108,59.646329,43.930659
49.490943,60.677352,186.147755,169.155917,116.195988,94.583208,29.014535,14.210480,182.903536,3.643241,58.868471,50.296631,168.041566,187.476189,165.415388,183.074052,117.739803,181.856994,-0.000695,-1.622889,32.000000,-235.797527,183.205305,-0.023924,30.816137,0.680074,363079.560728,0.955172,20.895368,0.739870,3.755490,0.069340,0.072760,202.305332,32.000000,221.586068,196.206969,181.386471,179.637038,32.000000,173.489336,72.622836,69.565413,106.562056,50.873418,59.023385,78.987342,8.481680,34.810127,40.164772,59.641943,43.919874
49.480207,60.678061,186.046168,169.162051,116.168006,94.579188,29.018377,14.210494,182.876470,3.643113,58.826466,50.291612,168.046631,187.448385,165.422528,183.044533,117.740307,181.827522,-0.000694,-1.621129,32.000000,-235.797377,183.177561,-0.023935,30.818984,0.680798,363021.955006,0.955678,20.932201,0.726653,3.761276,0.067593,0.071735,202.281090,32.000000,221.597825,196.206039,181.300114,179.654719,32.000000,173.473819,72.623784,69.568851,106.559605,50.873418,58.940521,78.987342,8.510395,34.810127,40.172257,59.640104,44.038803
49.487044,60.666816,186.158449,169.164874,116.115096,94.579287,29.001410,14.210624,182.855245,3.642551,58.765294,50.295325,168.052216,187.428742,165.430888,183.021637,117.737902,181.805373,-0.000694,-1.619403,32.000000,-235.797231,183.158991,-0.023872,30.823128,0.680680,362984.027281,0.955716,20.937323,0.714724,3.761249,0.061334,0.069328,202.272166,32.000000,221.590955,196.186583,176.146698,179.683001,32.000000,173.456437,72.625427,69.571488,106.557528,50.873418,59.039473,78.987342,8.539886,34.810127,40.162764,59.639101,44.093315
49.483135,60.647267,186.256210,169.165462,116.140377,94.579413,29.027175,14.210792,182.836733,3.642365,58.691864,50.294132,168.056050,187.411011,165.440371,183.002147,117.736229,181.783889,-0.000694,-1.617660,32.000000,-235.797154,183.144310,-0.023781,30.825221,0.680438,362975.598220,0.955778,20.949199,0.702757,3.760012,0.069505,0.057765,202.286518,32.000000,221.564775,196.173184,171.059730,179.707001,32.000000,173.452245,72.626830,69.573568,106.555186,50.873418,59.012950,78.987342,8.559017,34.810127,40.135853,59.647106,43.915839
49.479063,60.622958,186.276305,169.163958,116.225550,94.575411,29.010898,14.210747,182.818539,3.642492,58.641822,50.288391,168.060436,187.393292,165.448926,182.979268,117.733639,181.765420,-0.000694,-1.615352,32.000000,-235.797123,183.125301,-0.023782,30.825665,0.680557,362960.829634,0.956165,20.930845,0.696546,3.761761,0.070821,0.076154,202.313252,32.000000,221.526293,196.179496,171.178695,179.706543,32.000000,173.471635,72.627484,69.574556,106.551760,50.873418,59.110457,78.987342,8.596587,34.810127,40.091082,59.646998,43.840638
49.477538,60.597434,186.061477,169.160504,116.278100,94.563314,29.024732,14.210691,182.799698,3.642119,58.607017,50.284161,168.062910,187.371854,165.454945,182.958723,117.730354,181.747911,-0.000694,-1.612998,32.000000,-235.797183,183.106598,-0.023805,30.825724,0.680792,362942.814527,0.955351,20.915360,0.689862,3.764034,0.056183,0.064881,202.315679,32.000000,221.499196,196.211073,171.220885,179.678004,32.000000,173.515624,72.627698,69.576947,106.547263,50.873418,59.002498,78.987342,8.618339,34.810127,40.042213,59.645769,44.067343
49.473228,60.583584,185.836762,169.156496,116.338592,94.555168,29.009104,14.210697,182.783033,3.642017,58.568837,50.283182,168.063406,187.356229,165.458625,182.941050,117.728932,181.729064,-0.000694,-1.611227,32.000000,-235.797135,183.093601,-0.023818,30.825894,0.680811,362905.274762,0.955872,20.895288,0.685266,3.764750,0.101494,0.060587,202.299234,32.000000,221.494360,196.246201,171.159720,179.655543,32.000000,173.543568,72.628599,69.580027,106.544100,50.873418,58.865423,78.987342,8.646227,34.810127,40.009706,59.651906,43.886932
49.463420,60.568541,185.884628,169.152270,116.340932,94.555042,29.000885,14.210587,182.766141,3.641907,58.535647,50.279135,168.061105,187.339049,165.463392,182.923689,117.728745,181.709501,-0.000694,-1.609481,32.000000,-235.797235,183.079928,-0.023812,30.825593,0.680098,362834.094571,0.955262,20.871350,0.681738,3.760524,0.063558,0.073957,202.274782,32.000000,221.508585,196.249598,171.031440,179.651129,32.000000,173.548981,72.630483,69.581278,106.540541,50.873418,58.786262,78.987342,8.685006,34.810127,39.984084,59.655771,43.918701
49.481904,60.553374,185.988835,169.147737,116.345881,94.546791,29.016089,14.210826,182.755707,3.641821,58.478781,50.285882,168.059267,187.331448,165.467193,182.912209,117.726878,181.695818,-0.000693,-1.608872,32.000000,-235.796966,183.069642,-0.023802,30.829482,0.679440,362790.921824,0.955751,20.861984,0.675827,3.756310,0.059972,0.064290,202.244051,32.000000,221.525360,196.230212,170.946699,179.668064,32.000000,173.541157,72.631181,69.582746,106.534818,50.873418,58.897973,78.987342,8.703211,34.810127,39.955789,59.649004,44.112097
49.491972,60.539153,185.965317,169.142813,116.360713,94.555084,28.996694,14.210953,182.753806,3.641510,58.364454,50.294089,168.058548,187.328754,165.471702,182.910216,117.725515,181.688760,-0.000692,-1.608277,32.000000,-235.796780,183.067187,-0.023794,30.832196,0.679670,362778.869402,0.956191,20.857147,0.668400,3.758022,0.074190,0.064375,202.233840,32.000000,221.520949,196.204550,170.951381,179.702889,32.000000,173.510623,72.632589,69.583965,106.528396,50.873418,58.889345,78.987342,8.709788,34.810127,39.930381,59.639769,44.120094
49.504226,60.500820,186.190168,169.135898,116.322134,94.575495,29.013515,14.211056,182.756644,3.641657,58.250269,50.297810,168.059028,187.329222,165.476380,182.911616,117.721647,181.686945,-0.000692,-1.606519,32.000000,-235.796664,183.068426,-0.023810,30.835104,0.679551,362719.142429,0.955177,20.822749,0.664942,3.758724,0.076885,0.066987,202.247575,32.000000,221.489495,196.194193,171.052505,179.709585,32.000000,173.485455,72.634048,69.584386,106.523624,50.873418,58.956578,78.987342,8.723820,34.810127,39.870586,59.651443,44.092068
49.504841,60.457574,186.229187,169.126204,116.316582,94.587460,29.008520,14.210975,182.762820,3.641794,58.136542,50.308249,168.058050,187.334720,165.479724,182.915303,117.717086,181.686810,-0.000692,-1.604799,32.000000,-235.796693,183.073956,-0.023834,30.840216,0.679337,362729.238382,0.955650,20.798053,0.663559,3.757484,0.070681,0.070333,202.274284,32.000000,221.453315,196.199087,171.174203,179.704689,32.000000,173.471959,72.635260,69.583988,106.518688,50.873418,59.077433,78.987342,8.740698,34.810127,39.788125,59.650952,44.063161
49.520582,60.409243,186.086167,169.114313,116.316626,94.603684,29.015362,14.210991,182.771527,3.641831,58.002053,50.309608,168.055448,187.344703,165.481183,182.926595,117.711170,181.692643,-0.000692,-1.603027,32.000000,-235.796712,183.084370,-0.023829,30.844161,0.679816,362758.826117,0.954946,20.746978,0.666721,3.761096,0.068720,0.068554,202.283553,32.000000,221.430374,196.213378,171.216052,179.682444,32.000000,173.495509,72.635751,69.584684,106.512965,50.873418,59.018667,78.987342,8.757423,34.810127,39.694819,59.637911,44.066829
49.533956,60.355653,186.074873,169.100810,116.186890,94.619710,29.013355,14.210926,182.780896,3.641923,57.900687,50.313336,168.048707,187.354677,165.482745,182.935356,117.705116,181.697535,-0.000694,-1.601282,32.000000,-235.796797,183.092263,-0.023792,30.847793,0.679801,362759.460710,0.955109,20.703092,0.671229,3.761838,0.072015,0.065299,202.273978,32.000000,221.427700,196.243481,171.167387,179.654109,32.000000,173.526233,72.636691,69.586060,106.507401,50.873418,58.938478,78.987342,8.758612,34.810127,39.584287,59.641058,43.873653
49.523724,60.307809,186.003108,169.084274,116.123683,94.632032,29.014091,14.210845,182.787168,3.641984,57.825207,50.316052,168.039597,187.363945,165.485139,182.942858,117.700456,181.703042,-0.000694,-1.599510,32.000000,-235.796885,183.099366,-0.023812,30.852055,0.679149,362762.340223,0.954593,20.638393,0.679416,3.757754,0.086412,0.062725,202.242356,32.000000,221.445148,196.255261,171.056546,179.641373,32.000000,173.515087,72.638145,69.587644,106.502492,50.873418,58.925544,78.987342,8.787962,34.810127,39.481445,59.649644,43.915766
49.520966,60.269136,185.976456,169.068342,116.052403,94.644191,28.998396,14.210841,182.792876,3.642068,57.765995,50.317185,168.030289,187.369704,165.485593,182.950017,117.696116,181.705621,-0.000695,-1.598917,32.000000,-235.797004,183.105390,-0.024026,30.857139,0.678881,362759.640344,0.954403,20.570900,0.687373,3.756511,0.066575,0.063902,202.207914,32.000000,221.467889,196.244687,174.421114,179.641249,32.000000,173.481517,72.639048,69.589559,106.497612,50.873418,58.901967,78.987342,8.811513,34.810127,39.392022,59.645415,43.870865
49.523744,60.238309,185.948734,169.053581,116.023267,94.652248,29.027717,14.210796,182.800023,3.642386,57.723254,50.316806,168.018313,187.374842,165.484603,182.956265,117.691718,181.712442,-0.000692,-1.597728,32.000000,-235.797035,183.111931,-0.024069,30.861864,0.678711,362764.214612,0.954599,20.533692,0.694176,3.755838,0.067621,0.061376,202.196857,32.000000,221.475625,196.212926,179.563081,179.666416,32.000000,173.433723,72.639460,69.590014,106.493466,50.873418,58.916844,78.987342,8.832942,34.810127,39.321790,59.652407,43.870278
49.524436,60.214005,185.729997,169.040556,116.016733,94.660342,29.017655,14.210965,182.807121,3.642722,57.686070,50.319366,168.009118,187.379181,165.484654,182.963267,117.685981,181.715125,-0.000691,-1.597720,32.000000,-235.796923,183.118554,-0.024077,30.867317,0.678567,362773.496980,0.955199,20.497886,0.699521,3.755509,0.069175,0.067087,202.213638,32.000000,221.459845,196.188687,181.370842,179.676579,32.000000,173.402018,72.639971,69.590564,106.490436,50.873418,58.790708,78.987342,8.852691,34.810127,39.272127,59.644126,43.885098
49.525934,60.195282,185.736372,169.029473,116.004010,94.672522,29.031640,14.210888,182.814604,3.642807,57.641400,50.321913,168.002382,187.385372,165.482196,182.968573,117.678813,181.721136,-0.000692,-1.597702,32.000000,-235.797005,183.126785,-0.024059,30.869364,0.678352,362772.788750,0.954179,20.464172,0.706572,3.754739,0.064468,0.063230,202.237290,32.000000,221.427235,196.183615,181.503620,179.658687,32.000000,173.382352,72.639655,69.590661,106.486084,50.873418,58.743865,78.987342,8.876060,34.810127,39.230180,59.647952,43.888693
49.533107,60.174526,185.714827,169.018473,116.001621,94.684692,29.020770,14.210908,182.819256,3.642877,57.619217,50.321215,167.998631,187.389904,165.476146,182.972998,117.671240,181.725450,-0.000691,-1.597725,32.000000,-235.797140,183.131605,-0.024061,30.868369,0.677626,362783.698101,0.954516,20.439148,0.713353,3.750270,0.081966,0.062017,202.246591,32.000000,221.407686,196.203456,181.562796,179.625458,32.000000,173.375400,72.639729,69.591583,106.482284,50.873418,58.724753,78.987342,8.889126,34.810127,39.189859,59.649948,43.895370
49.527027,60.155221,185.819809,169.007805,115.983778,94.696728,28.995307,14.210899,182.819568,3.642880,57.625150,50.315897,167.987873,187.392347,165.469867,182.976279,117.665522,181.728734,-0.000692,-1.598902,32.000000,-235.797287,183.133724,-0.024032,30.864722,0.677636,362819.929588,0.954100,20.418868,0.722861,3.750285,0.064691,0.064520,202.237711,32.000000,221.417628,196.228157,181.509309,179.589006,32.000000,173.377435,72.640060,69.593555,106.478612,50.873418,58.797437,78.987342,8.910774,34.810127,39.145023,59.654128,43.936089
49.520350,60.140851,185.854773,168.997713,116.040611,94.692760,29.030600,14.210905,182.818289,3.642886,57.650764,50.311236,167.975544,187.391552,165.464799,182.978136,117.661287,181.729401,-0.000692,-1.597737,32.000000,-235.797376,183.133338,-0.024032,30.863268,0.677555,362849.655627,0.954375,20.390655,0.732113,3.749307,0.068070,0.064699,202.215599,32.000000,221.448994,196.229034,181.391717,179.570876,32.000000,173.372029,72.640598,69.595768,106.475282,50.873418,58.785094,78.987342,8.941487,34.810127,39.115786,59.647480,43.831247
49.526121,60.144512,185.680098,168.990721,116.035358,94.684873,29.014792,14.210925,182.824359,3.642729,57.647059,50.318257,167.965533,187.396293,165.457105,182.981782,117.658006,181.731161,-0.000692,-1.599503,32.000000,-235.797341,183.138522,-0.024020,30.864308,0.678050,362886.521692,0.955415,20.377669,0.739107,3.751887,0.073478,0.076996,202.189827,32.000000,221.478008,196.210912,181.310597,179.574751,32.000000,173.351161,72.640101,69.598395,106.470536,50.873418,58.713221,78.987342,8.962525,34.810127,39.112042,59.651197,44.099331
49.527344,60.140368,185.564031,168.985287,116.065155,94.693101,29.019250,14.210993,182.829651,3.642879,57.613722,50.318946,167.958489,187.405871,165.452829,182.987429,117.651743,181.734903,-0.000693,-1.601270,32.000000,-235.797324,183.143076,-0.023895,30.863439,0.678199,362866.499258,0.954319,20.370242,0.743604,3.753099,0.067681,0.065254,202.184956,32.000000,221.484839,196.183758,181.300371,179.589607,32.000000,173.301321,72.640778,69.598693,106.466360,50.873418,58.632453,78.987342,8.978023,34.810127,39.112802,59.640851,43.876147
49.527750,60.128955,185.885660,168.980114,116.108922,94.705375,29.018204,14.211032,182.835243,3.643058,57.588781,50.318010,167.952467,187.413198,165.449193,182.994737,117.644407,181.741195,-0.000693,-1.601302,32.000000,-235.797296,183.146696,-0.023896,30.862805,0.677576,362842.820061,0.954646,20.367903,0.747569,3.749135,0.075597,0.068698,202.202864,32.000000,221.473434,196.161466,176.214229,179.601631,32.000000,173.253990,72.642766,69.598795,106.463402,50.873418,58.793439,78.987342,9.000575,34.810127,39.096902,59.649968,43.928532
49.530425,60.110810,185.934138,168.973904,116.178208,94.717666,29.012019,14.210959,182.841198,3.643201,57.569251,50.320494,167.948686,187.419253,165.445435,183.003396,117.637394,181.746893,-0.000693,-1.600686,32.000000,-235.797433,183.151186,-0.023914,30.862773,0.677306,362879.929092,0.954546,20.362487,0.755288,3.746699,0.058676,0.061315,202.232670,32.000000,221.457982,196.146275,174.526708,179.600042,32.000000,173.228280,72.643421,69.599049,106.461017,50.873418,58.830014,78.987342,9.020044,34.810127,39.059393,59.647116,43.896103
49.533281,60.096540,185.725067,168.967703,116.164281,94.725757,29.025663,14.210981,182.848099,3.643227,57.557274,50.321062,167.943890,187.427282,165.438146,183.009798,117.630300,181.751670,-0.000695,-1.601246,32.000000,-235.797436,183.157902,-0.023942,30.863987,0.678270,362925.561643,0.954667,20.350653,0.765072,3.753162,0.072468,0.067786,202.246451,32.000000,221.450777,196.153832,179.609754,179.574782,32.000000,173.251036,72.642457,69.598730,106.458824,50.873418,58.765105,78.987342,9.032281,34.810127,39.027228,59.648680,43.867563
49.531813,60.084539,185.346016,168.961726,116.162655,94.733995,29.020525,14.210869,182.857021,3.643225,57.550187,50.325530,167.937715,187.433244,165.432705,183.019412,117.621792,181.757152,-0.000695,-1.599555,32.000000,-235.797582,183.167579,-0.023956,30.867088,0.678426,362961.412884,0.954892,20.329727,0.774302,3.753938,0.077595,0.077596,202.236476,32.000000,221.462058,196.185722,181.238388,179.533313,32.000000,173.274409,72.641992,69.599342,106.459268,50.873418,58.543652,78.987342,9.060845,34.810127,39.000102,59.641569,44.061547
49.549279,60.073050,185.487632,168.956037,116.207557,94.746388,29.039683,14.210739,182.866860,3.643428,57.525568,50.332106,167.929829,187.447107,165.427978,183.030453,117.614906,181.765420,-0.000694,-1.599488,32.000000,-235.797612,183.176992,-0.023978,30.872348,0.677820,362985.790146,0.954428,20.312489,0.783254,3.749501,0.071724,0.071442,202.211441,32.000000,221.490916,196.195059,181.110094,179.509358,32.000000,173.262346,72.641597,69.599560,106.461555,50.873418,58.477336,78.987342,9.063512,34.810127,38.977704,59.651148,44.093388
49.542366,60.060313,185.595858,168.950701,116.271076,94.758681,29.021537,14.210687,182.880840,3.643705,57.483472,50.339707,167.922569,187.463605,165.423505,183.042803,117.609264,181.775109,-0.000696,-1.598393,32.000000,-235.797581,183.188848,-0.024010,30.877024,0.676751,363019.253460,0.954681,20.302013,0.793896,3.741959,0.058212,0.060077,202.185693,32.000000,221.524293,196.175422,181.019205,179.510280,32.000000,173.233338,72.641829,69.600017,106.463476,50.873418,58.589532,78.987342,9.083260,34.810127,38.951219,59.653715,43.888033
49.559340,60.036957,185.556683,168.943298,116.212325,94.770990,29.011629,14.210769,182.893581,3.643702,57.448451,50.343903,167.916004,187.478252,165.422319,183.055055,117.604840,181.785497,-0.000697,-1.596629,32.000000,-235.797572,183.201065,-0.024034,30.880101,0.676880,363053.303036,0.953777,20.272372,0.804000,3.743498,0.075465,0.066486,202.176801,32.000000,221.535468,196.142494,180.996216,179.536970,32.000000,173.193425,72.641147,69.601217,106.466211,50.873418,58.562509,78.987342,9.096795,34.810127,38.909534,59.650145,43.946360
49.570231,60.014938,185.707175,168.934859,116.129424,94.783299,29.013511,14.210709,182.902381,3.643672,57.430407,50.342858,167.909999,187.488779,165.420301,183.064319,117.599461,181.793209,-0.000699,-1.594866,32.000000,-235.797683,183.208943,-0.024081,30.882253,0.677226,363099.785178,0.954612,20.266818,0.813410,3.746205,0.068417,0.071927,202.190997,32.000000,221.522321,196.124273,181.095564,179.544395,32.000000,173.159514,72.641966,69.601807,106.469704,50.873418,58.605301,78.987342,9.098928,34.810127,38.861537,59.637527,43.927358
49.571510,59.997903,185.488587,168.926123,116.147800,94.795592,29.006765,14.210634,182.910424,3.643573,57.429481,50.343345,167.903788,187.499975,165.417823,183.072252,117.593701,181.804422,-0.000700,-1.594873,32.000000,-235.797849,183.216009,-0.024027,30.883778,0.676879,363115.226157,0.954644,20.225823,0.821875,3.744131,0.067278,0.071381,202.219303,32.000000,221.497883,196.123926,176.060130,179.531262,32.000000,173.140723,72.641469,69.602064,106.473522,50.873418,58.562675,78.987342,9.117816,34.810127,38.816191,59.643369,43.918921
49.572126,59.989503,185.413443,168.917829,116.173157,94.799570,29.025258,14.210578,182.917603,3.643869,57.442429,50.340693,167.897784,187.506843,165.410300,183.076815,117.589121,181.811789,-0.000702,-1.593706,32.000000,-235.797949,183.221587,-0.024025,30.883747,0.677159,363137.235676,0.954420,20.192489,0.830255,3.746345,0.066355,0.065861,202.232067,32.000000,221.486488,196.141722,171.040981,179.504134,32.000000,173.141903,72.640422,69.601407,106.475901,50.873418,58.446303,78.987342,9.127890,34.810127,38.798280,59.652506,44.045479
49.576889,59.987285,185.500772,168.911065,116.219098,94.797123,29.014161,14.210709,182.923316,3.644192,57.468517,50.342400,167.890016,187.512274,165.402049,183.083717,117.584730,181.819406,-0.000703,-1.593720,32.000000,-235.797980,183.224177,-0.024053,30.884209,0.676560,363173.376977,0.954695,20.174126,0.840377,3.741839,0.077756,0.073469,202.226909,32.000000,221.496231,196.158614,165.978070,179.464203,32.000000,173.163029,72.639528,69.600195,106.479148,50.873418,58.501548,78.987342,9.146927,34.810127,38.789081,59.659380,43.856632
49.586738,59.989981,185.518295,168.905656,116.273604,94.794435,29.021716,14.210738,182.927978,3.644200,57.486242,50.347432,167.881657,187.516144,165.394381,183.089436,117.582253,181.822539,-0.000703,-1.593693,32.000000,-235.798094,183.229575,-0.024063,30.885007,0.676355,363186.015378,0.954093,20.165085,0.847822,3.740276,0.067163,0.068995,202.203973,32.000000,221.521157,196.157002,164.282801,179.443995,32.000000,173.159899,72.639166,69.600217,106.483250,50.873418,58.491734,78.987342,9.151996,34.810127,38.789478,59.646624,44.064775
49.586165,59.992666,185.390299,168.901161,116.287927,94.794498,29.027826,14.210624,182.937433,3.644520,57.471321,50.352422,167.872589,187.523622,165.388390,183.095416,117.579045,181.829690,-0.000705,-1.593703,32.000000,-235.798216,183.233666,-0.024044,30.884043,0.676504,363178.719808,0.954327,20.157919,0.855176,3.741678,0.059260,0.060949,202.175060,32.000000,221.551574,196.139482,169.369966,179.444399,32.000000,173.136313,72.637651,69.600602,106.486607,50.873418,58.428832,78.987342,9.170037,34.810127,38.800363,59.639710,44.052523
49.591716,59.990415,185.264853,168.897136,116.262153,94.794267,29.052841,14.210662,182.946479,3.644702,57.451660,50.360615,167.864989,187.535249,165.385037,183.105303,117.575181,181.837802,-0.000707,-1.593710,32.000000,-235.798140,183.242412,-0.023979,30.883895,0.676397,363169.583424,0.953850,20.150385,0.858873,3.741289,0.071826,0.071589,202.161766,32.000000,221.563643,196.109646,171.077523,179.465007,32.000000,173.091128,72.636154,69.600624,106.490328,50.873418,58.348601,78.987342,9.177571,34.810127,38.795505,59.652574,44.094709
49.585303,59.978990,185.444686,168.891027,116.185699,94.806374,29.008644,14.210617,182.957460,3.644842,57.413161,50.366127,167.861520,187.548880,165.381033,183.114960,117.570784,181.846498,-0.000707,-1.593723,32.000000,-235.798194,183.253639,-0.023978,30.882402,0.676077,363179.622505,0.953669,20.153666,0.864862,3.738751,0.067470,0.074255,202.175653,32.000000,221.559717,196.078830,171.160065,179.490348,32.000000,173.050193,72.634956,69.600277,106.494611,50.873418,58.414841,78.987342,9.203758,34.810127,38.777591,59.660885,44.075560
49.596928,59.961915,185.439788,168.883848,116.130363,94.818565,29.024795,14.210537,182.967963,3.645090,57.388366,50.368997,167.857237,187.561954,165.376839,183.125247,117.562674,181.853181,-0.000706,-1.593752,32.000000,-235.798242,183.261842,-0.023995,30.880593,0.675659,363179.546989,0.952723,20.145650,0.871882,3.735802,0.070967,0.072444,202.205189,32.000000,221.538289,196.065301,171.280833,179.487614,32.000000,173.043551,72.633454,69.597860,106.498088,50.873418,58.415535,78.987342,9.207846,34.810127,38.747053,59.648985,43.861694
49.595908,59.944411,185.723728,168.875978,116.081026,94.822596,29.004377,14.210510,182.976420,3.645593,57.383926,50.368632,167.853496,187.570426,165.370601,183.134705,117.556294,181.865516,-0.000706,-1.595523,32.000000,-235.798383,183.267373,-0.024045,30.879055,0.676333,363224.533305,0.954403,20.140884,0.879661,3.739912,0.075209,0.067792,202.214190,32.000000,221.521958,196.081305,171.335774,179.457246,32.000000,173.058234,72.630992,69.597485,106.500787,50.873418,58.589236,78.987342,9.218358,34.810127,38.704332,59.645769,43.984805
49.591217,59.931699,185.640459,168.867794,116.015532,94.834784,28.979386,14.210570,182.983663,3.645783,57.411139,50.363225,167.847683,187.575579,165.363506,183.141366,117.551615,181.872319,-0.000706,-1.596130,32.000000,-235.798436,183.270503,-0.024024,30.876500,0.676266,363256.381746,0.953706,20.111737,0.890371,3.738937,0.073327,0.066146,202.206920,32.000000,221.526256,196.115411,171.295547,179.424649,32.000000,173.071510,72.628984,69.598568,106.504378,50.873418,58.550918,78.987342,9.239351,34.810127,38.676766,59.650863,44.082677
49.588283,59.930257,185.547222,168.861626,116.084123,94.830653,29.006846,14.210363,182.980341,3.645726,57.481941,50.355032,167.837223,187.571165,165.357704,183.139959,117.547211,181.872984,-0.000707,-1.597302,32.000000,-235.798685,183.269136,-0.023987,30.876369,0.677099,363263.256671,0.954395,20.095292,0.901547,3.744739,0.061919,0.059046,202.179642,32.000000,221.552641,196.118793,166.167872,179.400028,32.000000,173.069331,72.627198,69.598972,106.507266,50.873418,58.431566,78.987342,9.259949,34.810127,38.665101,59.647952,43.892949
49.579413,59.946554,185.638593,168.858074,116.132666,94.810329,29.013574,14.210341,182.972661,3.645375,57.569330,50.350963,167.827988,187.567038,165.353280,183.133960,117.544671,181.867788,-0.000706,-1.597327,32.000000,-235.798710,183.261627,-0.023986,30.878238,0.677047,363306.441355,0.955408,20.087452,0.908872,3.743414,0.073974,0.077040,202.148618,32.000000,221.588596,196.103179,160.997162,179.410370,32.000000,173.057900,72.625068,69.600944,106.509712,50.873418,58.496480,78.987342,9.281598,34.810127,38.680305,59.647618,43.883704
49.572784,59.974521,185.385079,168.857251,116.218531,94.798146,29.016865,14.210378,182.962517,3.645039,57.658092,50.341603,167.823299,187.558993,165.349071,183.127745,117.541941,181.860835,-0.000705,-1.598417,32.000000,-235.798681,183.254658,-0.024224,30.878874,0.676791,363298.362126,0.954520,20.089055,0.913535,3.741755,0.074106,0.062111,202.138719,32.000000,221.598370,196.072901,160.986797,179.438159,32.000000,173.027126,72.623860,69.602437,106.511373,50.873418,58.371426,78.987342,9.308271,34.810127,38.733438,59.649663,43.895957
49.562471,60.008087,185.517494,168.859268,116.284767,94.777974,29.021024,14.210407,182.948773,3.644740,57.767415,50.336614,167.820389,187.544471,165.344322,183.115733,117.535966,181.851340,-0.000705,-1.598433,32.000000,-235.798644,183.239722,-0.024237,30.880206,0.677002,363251.463036,0.954323,20.114567,0.914054,3.744268,0.062452,0.071573,202.145957,32.000000,221.587270,196.053208,161.075083,179.451122,32.000000,172.996538,72.622343,69.601991,106.511150,50.873418,58.359161,78.987342,9.334960,34.810127,38.804708,59.634714,43.848268
49.555398,60.050943,185.802130,168.863578,116.370155,94.765970,29.012726,14.210475,182.937603,3.644539,57.865955,50.335877,167.821155,187.532884,165.337232,183.101241,117.531988,181.837189,-0.000705,-1.599027,32.000000,-235.798594,183.229313,-0.024217,30.885364,0.676331,363248.499810,0.954303,20.149419,0.914080,3.739654,0.068354,0.065674,202.169725,32.000000,221.562813,196.047784,161.202627,179.449561,32.000000,172.971460,72.620007,69.601668,106.511532,50.873418,58.569933,78.987342,9.369142,34.810127,38.889473,59.652958,44.061693
49.573505,60.090287,185.874454,168.869659,116.399189,94.753729,29.008675,14.210531,182.933576,3.644378,57.900439,50.348440,167.824297,187.529636,165.327930,183.094611,117.527566,181.828767,-0.000707,-1.600798,32.000000,-235.798540,183.224454,-0.024196,30.892381,0.676721,363230.458582,0.954266,20.193700,0.916362,3.743104,0.067910,0.067263,202.181521,32.000000,221.548802,196.058668,161.268114,179.428281,32.000000,172.995479,72.617655,69.602110,106.509853,50.873418,58.623324,78.987342,9.373288,34.810127,38.977463,59.640989,44.202999
49.584773,60.114555,185.897965,168.875655,116.414543,94.765524,29.018206,14.210503,182.939115,3.644470,57.865038,50.357407,167.826044,187.535844,165.321326,183.097880,117.523597,181.833089,-0.000707,-1.600244,32.000000,-235.798575,183.230402,-0.024198,30.895868,0.677481,363248.759329,0.954676,20.243905,0.914836,3.749382,0.065228,0.061604,202.174818,32.000000,221.548635,196.078616,161.231764,179.403672,32.000000,173.042623,72.616509,69.603035,106.507825,50.873418,58.645371,78.987342,9.377051,34.810127,39.058321,59.652515,44.074019
49.593380,60.112181,185.883229,168.879714,116.386185,94.777869,29.003015,14.210448,182.944689,3.644657,57.817507,50.364150,167.824355,187.543315,165.318158,183.104313,117.520341,181.835871,-0.000707,-1.599698,32.000000,-235.798652,183.235172,-0.024205,30.896977,0.677293,363245.576905,0.954402,20.264436,0.915982,3.749472,0.074307,0.071556,202.146114,32.000000,221.566206,196.084546,161.113001,179.388442,32.000000,173.054367,72.614957,69.604251,106.505038,50.873418,58.643652,78.987342,9.378900,34.810127,39.054276,59.649594,44.092508
49.595970,60.090502,185.952255,168.877302,116.361804,94.788982,29.012269,14.210384,182.949325,3.644967,57.777754,50.368767,167.820829,187.549009,165.316688,183.109073,117.519775,181.840362,-0.000707,-1.597970,32.000000,-235.798800,183.238914,-0.024224,30.895060,0.677274,363320.145811,0.954030,20.277000,0.921632,3.749094,0.068483,0.070374,202.112169,32.000000,221.595835,196.075587,161.027530,179.383883,32.000000,173.052994,72.613498,69.605190,106.500525,50.873418,58.627976,78.987342,9.393465,34.810127,39.022777,59.645011,43.851496
49.599260,60.072542,186.153841,168.873109,116.336997,94.789037,29.039562,14.210435,182.952701,3.645319,57.757250,50.370832,167.819046,187.551925,165.316013,183.111807,117.519206,181.843223,-0.000708,-1.596217,32.000000,-235.798790,183.243037,-0.024222,30.893332,0.677186,363363.971367,0.954466,20.265687,0.925969,3.748146,0.075830,0.079792,202.092494,32.000000,221.601825,196.049596,160.983861,179.413086,32.000000,173.014309,72.612715,69.605816,106.496658,50.873418,58.769977,78.987342,9.402944,34.810127,38.981361,59.642877,43.944379
49.599060,60.060127,186.339826,168.868149,116.333653,94.789006,29.029527,14.210360,182.958478,3.645944,57.743794,50.373807,167.814707,187.558626,165.319823,183.118774,117.517046,181.846247,-0.000709,-1.594450,32.000000,-235.798811,183.247526,-0.024112,30.892875,0.677424,363379.512395,0.954164,20.241317,0.928283,3.749342,0.064463,0.058967,202.098488,32.000000,221.589507,196.025090,161.050149,179.438804,32.000000,172.991918,72.612270,69.605818,106.492545,50.873418,58.928284,78.987342,9.421804,34.810127,38.947710,59.644697,43.867050
49.604710,60.055082,186.209606,168.863435,116.350048,94.789195,29.030206,14.210223,182.963877,3.646230,57.734738,50.372865,167.813504,187.563151,165.320252,183.121931,117.516468,181.850350,-0.000709,-1.593761,32.000000,-235.798992,183.248946,-0.024119,30.892464,0.677945,363356.737619,0.953153,20.219941,0.929964,3.753158,0.079588,0.079167,202.121842,32.000000,221.559693,196.017238,161.160923,179.440447,32.000000,173.004045,72.611305,69.606198,106.489536,50.873418,58.896649,78.987342,9.428795,34.810127,38.937495,59.644461,43.911070
49.606039,60.052131,186.208839,168.859864,116.368780,94.793218,29.007329,14.210281,182.966679,3.646561,57.733693,50.375142,167.815523,187.568030,165.315253,183.123241,117.515681,181.853719,-0.000709,-1.594335,32.000000,-235.798924,183.251585,-0.024157,30.891795,0.678449,363345.588226,0.953455,20.207735,0.933301,3.756922,0.065033,0.073197,202.129305,32.000000,221.538568,196.033022,161.218632,179.425538,32.000000,173.023087,72.610647,69.607020,106.487525,50.873418,58.874569,78.987342,9.442671,34.810127,38.930210,59.650322,43.920975
49.609720,60.050477,186.153607,168.856573,116.386117,94.805236,29.015070,14.210170,182.968420,3.646902,57.751327,50.372952,167.814178,187.568811,165.310860,183.121086,117.511512,181.856056,-0.000709,-1.594907,32.000000,-235.799062,183.252192,-0.024151,30.890388,0.678016,363336.846998,0.953303,20.196824,0.935475,3.753869,0.089051,0.072151,202.120149,32.000000,221.542640,196.064613,161.178119,179.388516,32.000000,173.054137,72.608503,69.607508,106.485047,50.873418,58.833267,78.987342,9.452859,34.810127,38.925765,59.649034,44.087959
49.602392,60.053222,186.305096,168.853775,116.356886,94.804976,29.048336,14.210072,182.964396,3.647244,57.783562,50.371913,167.809233,187.565553,165.308739,183.120882,117.509641,181.855845,-0.000709,-1.594893,32.000000,-235.799162,183.249705,-0.024147,30.892311,0.678042,363349.073084,0.954060,20.192492,0.937572,3.753753,0.064926,0.059438,202.091969,32.000000,221.566199,196.074356,161.046695,179.373021,32.000000,173.072863,72.607611,69.608312,106.483173,50.873418,58.874169,78.987342,9.476521,34.810127,38.924069,59.644884,43.870131
49.619906,60.063469,186.392696,168.851683,116.320133,94.804853,29.020626,14.210164,182.964786,3.647288,57.800879,50.378670,167.804020,187.564981,165.304446,183.121895,117.508820,181.856465,-0.000709,-1.594882,32.000000,-235.799048,183.250927,-0.024169,30.895801,0.677953,363398.668608,0.953844,20.187017,0.942650,3.752362,0.080077,0.069441,202.056415,32.000000,221.595457,196.062327,164.407318,179.379250,32.000000,173.073043,72.606989,69.610174,106.480320,50.873418,58.983453,78.987342,9.478799,34.810127,38.946364,59.650381,44.058759
49.614229,60.074277,186.250476,168.851691,116.290933,94.804782,29.024685,14.210164,182.965861,3.647012,57.805795,50.382734,167.802934,187.569138,165.302422,183.122713,117.508639,181.855793,-0.000711,-1.594369,32.000000,-235.799043,183.250077,-0.024203,30.900664,0.678424,363409.559194,0.952911,20.197370,0.944439,3.755970,0.068834,0.076754,202.040126,32.000000,221.592570,196.038797,169.534768,179.395014,32.000000,173.055615,72.605819,69.611317,106.479333,50.873418,58.907913,78.987342,9.489402,34.810127,38.969546,59.639052,43.886566
49.613625,60.079946,186.373919,168.851055,116.312034,94.804937,29.027640,14.210137,182.968691,3.647022,57.801221,50.386096,167.799979,187.568856,165.303142,183.126594,117.507069,181.855338,-0.000710,-1.593797,32.000000,-235.799088,183.252166,-0.024218,30.906942,0.678395,363410.772778,0.953476,20.189434,0.945501,3.756410,0.063137,0.069844,202.048469,32.000000,221.575204,196.019145,171.307480,179.417544,32.000000,173.019929,72.605560,69.611671,106.478345,50.873418,58.941197,78.987342,9.505336,34.810127,38.987748,59.644687,44.087445
