OSU 80 Ton Compressor Load Stand
49.622922,60.081548,186.582992,168.849638,116.349422,94.813036,29.017376,14.210177,182.972358,3.647036,57.790349,50.391840,167.799826,187.573911,165.302394,183.128602,117.506296,181.856935,-0.000710,-1.595511,32.000000,-235.799133,183.256226,-0.024163,30.913749,0.677982,363427.741187,0.953489,20.206135,0.945420,3.753973,0.070263,0.064466,202.070558,32.000000,221.550833,196.009268,171.415011,179.425383,32.000000,173.004564,72.605432,69.611323,106.476500,50.873418,59.073329,78.987342,9.510505,34.810127,38.995056,59.645759,44.024203
49.623631,60.080154,186.637369,168.847302,116.246721,94.812836,28.989593,14.210238,182.975523,3.647056,57.769205,50.394858,167.800251,187.578820,165.297837,183.131820,117.504390,181.859461,-0.000712,-1.594969,32.000000,-235.799062,183.261270,-0.024102,30.917693,0.678204,363439.105962,0.953420,20.212430,0.946814,3.756507,0.075734,0.069134,202.080745,32.000000,221.536156,196.012830,171.486703,179.418383,32.000000,173.026934,72.605208,69.612414,106.473682,50.873418,59.178489,78.987342,9.521180,34.810127,38.992808,59.643349,43.932714
49.625989,60.070402,186.334869,168.842933,116.217915,94.812805,29.056207,14.210201,182.976105,3.646457,57.773557,50.392237,167.798024,187.577625,165.292746,183.132653,117.503892,181.861724,-0.000712,-1.593755,32.000000,-235.799229,183.263052,-0.024133,30.920087,0.678581,363466.977557,0.953646,20.204382,0.948208,3.760016,0.071506,0.066869,202.071995,32.000000,221.531513,196.039190,171.446720,179.388099,32.000000,173.064289,72.603895,69.613395,106.471435,50.873418,58.980136,78.987342,9.531430,34.810127,38.978670,59.645120,43.873139
49.623692,60.068157,186.516602,168.838636,116.237037,94.812663,29.013639,14.210189,182.974384,3.646533,57.793196,50.389701,167.792537,187.577736,165.288550,183.133214,117.502435,181.862392,-0.000711,-1.593719,32.000000,-235.799279,183.260900,-0.024143,30.922672,0.678631,363467.398679,0.954540,20.202253,0.951097,3.761058,0.080141,0.063850,202.044866,32.000000,221.546882,196.048506,171.335185,179.368371,32.000000,173.072808,72.603747,69.614023,106.469904,50.873418,59.051404,78.987342,9.547004,34.810127,38.966514,59.652663,44.040931
49.618468,60.071817,186.484139,168.835099,116.277518,94.812451,29.024545,14.210294,182.974454,3.646579,57.803685,50.390281,167.786706,187.575103,165.285308,183.131453,117.502617,181.861571,-0.000712,-1.595459,32.000000,-235.799046,183.262398,-0.024115,30.924689,0.677694,363454.332981,0.952277,20.190053,0.952475,3.754784,0.072126,0.070522,202.011394,32.000000,221.574593,196.034057,171.228065,179.377673,32.000000,173.057698,72.603321,69.615422,106.466647,50.873418,59.096029,78.987342,9.564790,34.810127,38.970329,59.640084,43.937116
49.624666,60.079781,186.583558,168.833006,116.347777,94.812270,29.018687,14.210316,182.975096,3.646747,57.794334,50.395754,167.782844,187.575132,165.285235,183.131535,117.503284,181.860985,-0.000711,-1.596021,32.000000,-235.798926,183.263945,-0.024030,30.925753,0.678163,363455.354113,0.953716,20.190193,0.954192,3.758620,0.088343,0.069343,201.990607,32.000000,221.584269,195.999853,174.624666,179.410073,32.000000,173.028723,72.602777,69.616408,106.462124,50.873418,59.133909,78.987342,9.578308,34.810127,38.987924,59.644510,44.101899
49.630731,60.079467,186.637851,168.830948,116.338529,94.812220,29.027734,14.210435,182.977784,3.646636,57.776873,50.400406,167.781635,187.575136,165.287317,183.135213,117.502192,181.861808,-0.000710,-1.597744,32.000000,-235.798791,183.262108,-0.024054,30.925770,0.678098,363462.687467,0.953475,20.199274,0.953689,3.758361,0.075712,0.067183,201.994460,32.000000,221.573610,195.965957,179.795305,179.437870,32.000000,173.016670,72.603716,69.618555,106.459316,50.873418,59.241928,78.987342,9.579079,34.810127,38.993828,59.645228,44.067196
49.622743,60.075159,186.382973,168.828430,116.373932,94.812160,29.023688,14.210508,182.976047,3.646142,57.768660,50.403893,167.781587,187.573061,165.288838,183.135206,117.499065,181.860730,-0.000711,-1.598284,32.000000,-235.798638,183.262666,-0.024050,30.924438,0.678286,363466.079794,0.953554,20.200804,0.952795,3.759896,0.066603,0.060381,202.016684,32.000000,221.543333,195.955410,184.950349,179.443584,32.000000,173.015399,72.604768,69.619888,106.455402,50.873418,59.124457,78.987342,9.598123,34.810127,38.989607,59.644008,43.905714
49.625601,60.070501,186.471287,168.825727,116.392852,94.817214,29.015116,14.210306,182.971880,3.646161,57.779458,50.402090,167.781847,187.571679,165.283445,183.133365,117.499571,181.859483,-0.000712,-1.598867,32.000000,-235.798823,183.259867,-0.024084,30.924439,0.678360,363463.295855,0.953128,20.194197,0.954207,3.760530,0.091285,0.072334,202.027536,32.000000,221.522696,195.971912,190.016113,179.420243,32.000000,173.027117,72.604435,69.622714,106.450024,50.873418,59.135740,78.987342,9.613769,34.810127,38.976838,59.640487,44.059199
49.629541,60.069141,186.758453,168.823114,116.362218,94.817122,29.027942,14.210347,182.965534,3.646158,57.805263,50.400983,167.780210,187.568443,165.279133,183.130475,117.499376,181.856471,-0.000711,-1.600590,32.000000,-235.798649,183.255668,-0.024143,30.927360,0.677776,363468.788046,0.953418,20.198179,0.956915,3.755999,0.070093,0.075415,202.019852,32.000000,221.522368,195.997498,191.646002,179.388045,32.000000,173.066256,72.605057,69.625276,106.444502,50.873418,59.215143,78.987342,9.621956,34.810127,38.974563,59.654945,44.126110
49.626186,60.076857,186.764268,168.821265,116.331107,94.825491,29.009806,14.210571,182.962671,3.646032,57.813563,50.403490,167.776575,187.564042,165.275956,183.127428,117.498101,181.853762,-0.000712,-1.600603,32.000000,-235.798395,183.254505,-0.024080,30.931480,0.678012,363479.765923,0.953678,20.190555,0.955923,3.757562,0.098580,0.061851,202.000244,32.000000,221.542456,195.997043,191.519522,179.380501,32.000000,173.074069,72.605357,69.627524,106.439280,50.873418,59.325860,78.987342,9.639066,34.810127,38.985172,59.652594,44.085244
49.638639,60.080055,186.624289,168.820061,116.329145,94.833866,29.021823,14.210540,182.960984,3.645877,57.811659,50.401809,167.772532,187.559481,165.273467,183.126140,117.497862,181.850487,-0.000711,-1.600596,32.000000,-235.798495,183.252823,-0.024069,30.935567,0.678684,363474.990459,0.953169,20.185105,0.954948,3.763050,0.073763,0.069224,201.971716,32.000000,221.566082,195.983342,191.409374,179.383523,32.000000,173.078108,72.607219,69.630941,106.431918,50.873418,59.299620,78.987342,9.642766,34.810127,38.997474,59.652456,43.925304
49.629209,60.080583,186.611757,168.818988,116.327915,94.842028,28.998402,14.210649,182.958434,3.645542,57.808740,50.403867,167.769719,187.556948,165.271634,183.122196,117.500623,181.848077,-0.000713,-1.600577,32.000000,-235.798446,183.246039,-0.024067,30.941522,0.678731,363521.606769,0.953940,20.196304,0.955168,3.763422,0.069901,0.059258,201.956401,32.000000,221.565950,195.955228,191.377011,179.410108,32.000000,173.047091,72.608842,69.633973,106.425540,50.873418,59.276924,78.987342,9.656248,34.810127,39.000182,59.638766,43.931687
49.628113,60.080286,186.438549,168.817534,116.295919,94.850285,29.027979,14.210699,182.954665,3.645310,57.797800,50.407414,167.767734,187.553585,165.272927,183.118571,117.501308,181.844405,-0.000714,-1.599390,32.000000,-235.798437,183.240677,-0.024076,30.948308,0.678169,363548.930207,0.953374,20.186576,0.954134,3.759658,0.072222,0.065361,201.968852,32.000000,221.556194,195.926880,191.443476,179.441820,32.000000,173.008526,72.610751,69.636964,106.419296,50.873418,59.198745,78.987342,9.674343,34.810127,39.000260,59.639160,43.906815
49.633384,60.077912,186.517132,168.815719,116.363926,94.858583,29.017384,14.210677,182.953877,3.645051,57.779336,50.410253,167.766814,187.549470,165.272199,183.115091,117.500189,181.838805,-0.000715,-1.599398,32.000000,-235.798303,183.240215,-0.024076,30.952708,0.678177,363582.713514,0.954427,20.196891,0.950436,3.760119,0.066960,0.073471,201.993303,32.000000,221.529935,195.912954,191.561248,179.436618,32.000000,173.002368,72.612396,69.639220,106.412468,50.873418,59.189373,78.987342,9.681215,34.810127,38.997385,59.650489,43.865289
49.635295,60.071889,186.583700,168.812588,116.310035,94.858793,29.013698,14.210752,182.949164,3.645126,57.768160,50.411690,167.768521,187.547244,165.268557,183.110794,117.498933,181.832538,-0.000716,-1.599400,32.000000,-235.798194,183.235117,-0.024069,30.955124,0.677624,363613.412036,0.953560,20.197731,0.948322,3.756712,0.068875,0.069246,202.006019,32.000000,221.507701,195.922566,194.962749,179.422944,32.000000,173.017649,72.613451,69.642077,106.407146,50.873418,59.253574,78.987342,9.691579,34.810127,38.989129,59.644933,43.914739
49.630779,60.064824,186.299171,168.808544,116.262505,94.862822,29.050101,14.210831,182.943615,3.645625,57.769563,50.410309,167.767832,187.544852,165.263163,183.105992,117.497856,181.826981,-0.000716,-1.601129,32.000000,-235.798096,183.235360,-0.024102,30.957002,0.677734,363640.655075,0.953874,20.189887,0.947265,3.757897,0.063436,0.066135,202.002162,32.000000,221.503115,195.957460,199.984374,179.387613,32.000000,173.047765,72.614057,69.644270,106.402486,50.873418,59.150774,78.987342,9.706847,34.810127,38.973048,59.651384,43.918701
49.633727,60.059325,186.283604,168.803990,116.222859,94.867113,29.020036,14.210784,182.940445,3.645751,57.758115,50.414067,167.763279,187.540107,165.257912,183.100063,117.498020,181.823695,-0.000718,-1.601775,32.000000,-235.798091,183.232750,-0.024143,30.959189,0.677827,363634.760053,0.953942,20.181880,0.946081,3.759093,0.078396,0.061103,201.973987,32.000000,221.520028,195.964748,201.534539,179.370443,32.000000,173.047704,72.615474,69.645995,106.397820,50.873418,59.058722,78.987342,9.719897,34.810127,38.961908,59.652997,44.097277
49.647924,60.053620,186.145215,168.799368,116.183787,94.875199,29.032647,14.210776,182.938336,3.645722,57.719485,50.418336,167.756790,187.540736,165.254355,183.098675,117.498928,181.819929,-0.000718,-1.602918,32.000000,-235.798103,183.231531,-0.024158,30.959938,0.677071,363646.041840,0.952865,20.179503,0.944996,3.753702,0.090332,0.068673,201.946501,32.000000,221.553976,195.949267,201.423784,179.383020,32.000000,173.035398,72.616765,69.648503,106.393220,50.873418,59.015318,78.987342,9.716817,34.810127,38.950427,59.647382,44.077247
49.642548,60.039711,186.101686,168.794024,116.174033,94.891499,29.032621,14.210749,182.937358,3.645808,57.677458,50.423763,167.751604,187.541642,165.254691,183.098457,117.500732,181.818780,-0.000718,-1.604077,32.000000,-235.798043,183.230716,-0.024165,30.959610,0.676969,363653.672935,0.953819,20.170944,0.943554,3.753166,0.088641,0.067771,201.929485,32.000000,221.563637,195.911762,201.372703,179.400252,32.000000,173.015917,72.619249,69.651731,106.389148,50.873418,58.979826,78.987342,9.727396,34.810127,38.930011,59.647313,43.929779
49.634418,60.021811,186.011100,168.788050,116.214214,94.899499,28.983846,14.210742,182.931057,3.645890,57.663226,50.417468,167.747187,187.539143,165.255874,183.092316,117.502348,181.813598,-0.000718,-1.604054,32.000000,-235.798063,183.224776,-0.024082,30.955176,0.676436,363665.692522,0.953172,20.150508,0.941181,3.749305,0.074822,0.063346,201.936935,32.000000,221.546705,195.887588,201.435831,179.416166,32.000000,172.987843,72.621103,69.653180,106.387107,50.873418,58.943167,78.987342,9.748702,34.810127,38.891996,59.642327,43.941004
49.626253,60.004137,186.004433,168.781538,116.248840,94.891672,29.028153,14.210655,182.920377,3.645947,57.703774,50.407269,167.742943,187.523470,165.254770,183.077825,117.502549,181.802166,-0.000715,-1.605186,32.000000,-235.798140,183.209466,-0.024012,30.951022,0.676479,363712.127132,0.953415,20.142176,0.938931,3.748834,0.070847,0.066759,201.959430,32.000000,221.521049,195.879887,201.545801,179.408565,32.000000,172.965653,72.622312,69.654903,106.384580,50.873418,58.902011,78.987342,9.770613,34.810127,38.854544,59.654728,43.933447
49.618432,60.012586,186.001339,168.776311,116.266287,94.879461,29.007912,14.210806,182.903263,3.645435,57.766236,50.402666,167.744289,187.509743,165.248497,183.058617,117.501289,181.788515,-0.000715,-1.606911,32.000000,-235.797958,183.192763,-0.024060,30.950520,0.676451,363723.087979,0.955226,20.132713,0.935299,3.747623,0.065633,0.064866,201.972201,32.000000,221.506672,195.886794,201.602097,179.391626,32.000000,172.974213,72.622872,69.656101,106.383094,50.873418,58.898959,78.987342,9.797871,34.810127,38.854055,59.644825,43.927651
49.622243,60.029586,185.989843,168.773992,116.343292,94.872474,29.021503,14.210755,182.889649,3.644927,57.810174,50.406151,167.743117,187.497839,165.240526,183.040038,117.500712,181.776457,-0.000716,-1.608642,32.000000,-235.797877,183.179095,-0.024086,30.953459,0.676533,363676.408206,0.953817,20.123514,0.930652,3.748106,0.071241,0.073490,201.969469,32.000000,221.507838,195.907005,201.565614,179.372668,32.000000,173.004057,72.623845,69.658036,106.382445,50.873418,58.913170,78.987342,9.805299,34.810127,38.881269,59.648375,44.107548
49.620341,60.045492,185.837814,168.773455,116.399323,94.876374,29.026931,14.210751,182.880909,3.644108,57.809168,50.407761,167.737308,187.488714,165.234625,183.031582,117.498901,181.764120,-0.000715,-1.609207,32.000000,-235.797801,183.167579,-0.023980,30.956644,0.676562,363647.500428,0.954547,20.140081,0.926600,3.748634,0.063648,0.065064,201.949560,32.000000,221.528137,195.907253,201.450931,179.361752,32.000000,173.024182,72.625297,69.659523,106.381380,50.873418,58.844818,78.987342,9.824885,34.810127,38.926845,59.650804,44.052449
49.634239,60.050661,185.897176,168.773572,116.442323,94.888635,29.014799,14.210852,182.873978,3.643489,57.776581,50.410010,167.732523,187.483466,165.228296,183.024278,117.499639,181.756443,-0.000714,-1.610949,32.000000,-235.797776,183.160735,-0.023925,30.959215,0.676405,363639.616139,0.953992,20.153124,0.922487,3.748114,0.068179,0.068880,201.923802,32.000000,221.553756,195.895381,201.338765,179.357682,32.000000,173.025668,72.625576,69.661235,106.381117,50.873418,58.801909,78.987342,9.823843,34.810127,38.938255,59.649506,44.095809
49.624536,60.035568,185.900366,168.771522,116.414999,94.900860,29.015890,14.210909,182.871664,3.643066,57.734767,50.415192,167.729953,187.479212,165.225628,183.020193,117.498385,181.748201,-0.000714,-1.610424,32.000000,-235.797606,183.159162,-0.023960,30.962463,0.675992,363678.831453,0.953933,20.171005,0.919499,3.745194,0.076195,0.069631,201.906470,32.000000,221.566559,195.868350,201.299671,179.379862,32.000000,172.989778,72.627229,69.661478,106.380559,50.873418,58.845284,78.987342,9.840639,34.810127,38.920920,59.635059,44.079155
49.633006,60.015649,185.780501,168.767214,116.355315,94.913095,29.006696,14.211012,182.871147,3.642741,57.684370,50.418087,167.725015,187.478426,165.226667,183.017856,117.496680,181.742852,-0.000712,-1.608701,32.000000,-235.797397,183.157537,-0.024019,30.964765,0.676031,363721.097222,0.954175,20.161749,0.915772,3.745342,0.073974,0.064493,201.918665,32.000000,221.559842,195.838423,201.367744,179.403680,32.000000,172.957554,72.628579,69.660251,106.380039,50.873418,58.798391,78.987342,9.851008,34.810127,38.883947,59.640546,43.945700
49.630271,59.992441,185.727573,168.760918,116.324245,94.925441,29.023534,14.211049,182.870400,3.642789,57.637152,50.420114,167.720560,187.477781,165.226715,183.018803,117.496359,181.741100,-0.000712,-1.606947,32.000000,-235.797350,183.155535,-0.024039,30.966077,0.676141,363758.238286,0.954429,20.156727,0.913821,3.746138,0.094686,0.069684,201.941991,32.000000,221.534890,195.821124,201.476583,179.411448,32.000000,172.955559,72.629770,69.659029,106.380645,50.873418,58.718948,78.987342,9.858116,34.810127,38.836521,59.643605,43.903000
49.635497,59.967480,185.597900,168.752902,116.354838,94.937923,29.023131,14.211042,182.871236,3.642229,57.591701,50.422240,167.718137,187.478762,165.224806,183.020465,117.494662,181.739271,-0.000712,-1.605182,32.000000,-235.797321,183.153247,-0.024000,30.967293,0.675704,363777.440695,0.954625,20.128017,0.913443,3.743084,0.066649,0.066620,201.955704,32.000000,221.511844,195.827763,201.551441,179.398467,32.000000,172.957824,72.630159,69.658532,106.381856,50.873418,58.680829,78.987342,9.873025,34.810127,38.783289,59.649939,43.923689
49.636750,59.941596,185.572054,168.743794,116.375122,94.950423,29.017890,14.211031,182.871226,3.641998,57.549413,50.425040,167.714329,187.480160,165.221671,183.020541,117.494860,181.736409,-0.000711,-1.605171,32.000000,-235.797263,183.154208,-0.023949,30.966532,0.675611,363798.822241,0.954194,20.107648,0.913084,3.742224,0.071344,0.069357,201.944343,32.000000,221.514224,195.852514,201.523843,179.364196,32.000000,172.983989,72.630072,69.659217,106.382977,50.873418,58.614231,78.987342,9.874273,34.810127,38.728524,59.643212,43.945113
49.634173,59.915909,185.754539,168.734366,116.411495,94.962698,29.014106,14.210876,182.869956,3.641810,57.513487,50.426171,167.705715,187.479491,165.217680,183.021029,117.496059,181.734890,-0.000711,-1.605099,32.000000,-235.797559,183.155590,-0.023954,30.963745,0.675195,363815.708098,0.954160,20.077263,0.914068,3.739217,0.073823,0.072350,201.913772,32.000000,221.536646,195.858441,201.391297,179.348150,32.000000,172.974663,72.629775,69.659010,106.383732,50.873418,58.664627,78.987342,9.895564,34.810127,38.673086,59.645238,44.092214
49.642933,59.891712,185.834450,168.724939,116.404943,94.974852,28.980030,14.211032,182.866699,3.641947,57.484388,50.424557,167.696257,187.476767,165.212741,183.018662,117.495901,181.735523,-0.000709,-1.604504,32.000000,-235.797385,183.155444,-0.023959,30.958281,0.675168,363830.225908,0.954366,20.050077,0.912757,3.738602,0.069796,0.069743,201.875115,32.000000,221.570508,195.843292,196.241208,179.350233,32.000000,172.958042,72.629575,69.660171,106.382518,50.873418,58.761680,78.987342,9.896089,34.810127,38.617844,59.651266,43.866610
49.639633,59.870296,185.798113,168.715831,116.374409,94.978912,29.051774,14.211209,182.862316,3.642039,57.462675,50.423141,167.690405,187.475638,165.211391,183.015462,117.496537,181.734717,-0.000708,-1.603937,32.000000,-235.797180,183.153737,-0.023907,30.951074,0.675799,363845.439687,0.954603,20.027065,0.910967,3.742473,0.094197,0.072337,201.852405,32.000000,221.579188,195.814663,191.088474,179.365968,32.000000,172.932901,72.629763,69.662000,106.381374,50.873418,58.761049,78.987342,9.911064,34.810127,38.571273,59.651502,43.889427
49.634041,59.854592,185.792369,168.708075,116.429713,94.978927,29.022884,14.211177,182.857697,3.642070,57.462571,50.419409,167.683649,187.468518,165.211884,183.009174,117.495918,181.726745,-0.000707,-1.603344,32.000000,-235.797280,183.146309,-0.023897,30.943098,0.676072,363856.104619,0.955601,19.993778,0.911371,3.743422,0.064711,0.067266,201.855186,32.000000,221.563130,195.793757,191.143501,179.381316,32.000000,172.887947,72.631255,69.662832,106.380900,50.873418,58.742758,78.987342,9.929824,34.810127,38.532631,59.646447,43.831320
49.627278,59.847961,186.006207,168.701546,116.476026,94.979043,29.044809,14.211307,182.851457,3.642384,57.478392,50.415228,167.678013,187.461293,165.208260,183.002477,117.493623,181.719353,-0.000707,-1.603932,32.000000,-235.797039,183.138462,-0.023887,30.935141,0.676160,363846.272053,0.953298,19.975785,0.910422,3.742939,0.072864,0.072810,201.872881,32.000000,221.539208,195.780100,191.259781,179.380300,32.000000,172.869247,72.631968,69.661468,106.380968,50.873418,58.800827,78.987342,9.946862,34.810127,38.507563,59.651679,43.846287
49.631311,59.848327,186.024994,168.696620,116.451527,94.979242,29.017301,14.211145,182.844384,3.642415,57.499356,50.415712,167.675174,187.450391,165.199620,182.993205,117.491314,181.709685,-0.000706,-1.605670,32.000000,-235.797156,183.131925,-0.023893,30.928126,0.676356,363832.294782,0.954325,19.965885,0.907937,3.743245,0.069323,0.068069,201.887442,32.000000,221.526149,195.789503,191.342796,179.366458,32.000000,172.877777,72.634250,69.662152,106.378869,50.873418,58.916719,78.987342,9.957976,34.810127,38.501762,59.650017,43.889647
49.628339,59.853611,185.899402,168.693670,116.466390,94.979484,29.051188,14.211049,182.838255,3.642392,57.525523,50.413563,167.670164,187.441655,165.192933,182.983909,117.492221,181.700900,-0.000706,-1.606287,32.000000,-235.797235,183.120916,-0.023882,30.921230,0.677190,363833.402742,0.953732,19.966274,0.907356,3.748064,0.064051,0.065518,201.881658,32.000000,221.520055,195.812966,191.332855,179.335166,32.000000,172.910635,72.635640,69.662518,106.377809,50.873418,58.827505,78.987342,9.973251,34.810127,38.511678,59.643772,43.880476
49.623470,59.858285,185.850227,168.691234,116.463474,94.967390,29.020297,14.211072,182.829279,3.642452,57.560462,50.408573,167.664353,187.428342,165.183922,182.975319,117.491186,181.689635,-0.000704,-1.606896,32.000000,-235.797430,183.109034,-0.023876,30.915682,0.677354,363835.862876,0.954554,19.962453,0.905903,3.748138,0.070551,0.068300,201.855272,32.000000,221.527911,195.824504,191.223357,179.302915,32.000000,172.923117,72.636210,69.662516,106.377518,50.873418,58.794007,78.987342,9.990454,34.810127,38.520775,59.650961,43.914592
49.612104,59.867362,185.725685,168.689856,116.472019,94.955265,29.023005,14.211045,182.815820,3.642363,57.602166,50.403832,167.655997,187.416037,165.177194,182.964511,117.492054,181.678493,-0.000705,-1.607512,32.000000,-235.797495,183.098510,-0.023835,30.912322,0.677203,363843.333537,0.953519,19.970822,0.901578,3.745832,0.070429,0.071066,201.826724,32.000000,221.552981,195.822582,191.116617,179.297537,32.000000,172.907129,72.637187,69.661811,106.377429,50.873418,58.715854,78.987342,10.013470,34.810127,38.534169,59.647126,43.929852
49.613106,59.880329,185.858689,168.689494,116.459558,94.947294,29.048217,14.210908,182.805478,3.642407,57.632118,50.402545,167.652552,187.405088,165.170488,182.949278,117.492611,181.666240,-0.000705,-1.608112,32.000000,-235.797558,183.087211,-0.023820,30.912593,0.677170,363808.204331,0.954527,19.980551,0.898228,3.745208,0.068055,0.065557,201.807934,32.000000,221.560659,195.797297,185.956374,179.313593,32.000000,172.864913,72.637796,69.660799,106.378296,50.873418,58.701071,78.987342,10.034087,34.810127,38.557020,59.656980,43.876441
49.623986,59.896677,185.915333,168.690108,116.487913,94.947323,29.025883,14.210938,182.797712,3.642328,57.638877,50.404452,167.650636,187.395894,165.169237,182.938744,117.489986,181.655525,-0.000703,-1.609907,32.000000,-235.797471,183.079414,-0.023817,30.912661,0.676968,363778.845318,0.954579,20.001426,0.893024,3.743556,0.066280,0.062774,201.812423,32.000000,221.554106,195.766494,180.860850,179.335374,32.000000,172.843792,72.639268,69.658798,106.379076,50.873418,58.818901,78.987342,10.038611,34.810127,38.590783,59.648975,43.877908
49.609370,59.903288,185.760250,168.690183,116.570381,94.947373,29.027830,14.210968,182.790603,3.642223,57.637387,50.404520,167.649356,187.387440,165.166549,182.931760,117.487079,181.648270,-0.000701,-1.609925,32.000000,-235.797497,183.075579,-0.023856,30.910716,0.677290,363762.190397,0.953682,20.013354,0.887697,3.746161,0.069804,0.065617,201.833643,32.000000,221.527314,195.759241,180.971056,179.334805,32.000000,172.826046,72.640178,69.656270,106.380551,50.873418,58.764995,78.987342,10.060077,34.810127,38.610857,59.651099,43.934401
49.611886,59.904008,185.710599,168.689301,116.665770,94.939365,29.078190,14.210678,182.782956,3.641932,57.638688,50.401919,167.651566,187.381244,165.160853,182.924064,117.487184,181.641988,-0.000699,-1.609948,32.000000,-235.797881,183.066330,-0.023882,30.907867,0.677344,363779.530003,0.954228,20.018406,0.886154,3.746481,0.069140,0.066439,201.848707,32.000000,221.500471,195.777601,181.057714,179.306043,32.000000,172.824523,72.641245,69.653912,106.381668,50.873418,58.650311,78.987342,10.078309,34.810127,38.617811,59.636180,43.909603
49.611330,59.902774,185.770876,168.687705,116.684795,94.947412,29.015672,14.210674,182.774663,3.641881,57.656386,50.398683,167.651153,187.372386,165.155257,182.913321,117.487744,181.632894,-0.000698,-1.609938,32.000000,-235.797887,183.057563,-0.023924,30.903718,0.677153,363803.525945,0.954490,20.040190,0.886236,3.744459,0.067235,0.077549,201.846842,32.000000,221.490074,195.812688,181.039589,179.265508,32.000000,172.847666,72.641847,69.650302,106.384910,50.873418,58.707927,78.987342,10.085899,34.810127,38.612224,59.644264,43.871599
49.606757,59.903525,185.708853,168.685638,116.663336,94.939150,29.031844,14.210641,182.766921,3.641842,57.674144,50.398691,167.646549,187.363458,165.153134,182.906494,117.486066,181.623553,-0.000697,-1.609929,32.000000,-235.797896,183.052389,-0.023926,30.897963,0.676990,363771.288213,0.952705,20.038300,0.883685,3.743268,0.063744,0.065575,201.827182,32.000000,221.509696,195.821416,180.916690,179.245635,32.000000,172.854044,72.641698,69.647824,106.387796,50.873418,58.672312,78.987342,10.109047,34.810127,38.612964,59.646536,43.915839
49.609363,59.907720,185.664406,168.683630,116.669213,94.935206,29.019619,14.210545,182.760573,3.641640,57.689553,50.399003,167.641761,187.355771,165.148438,182.897812,117.483450,181.614856,-0.000696,-1.609929,32.000000,-235.797968,183.046604,-0.024140,30.891397,0.677310,363799.633726,0.954848,20.037642,0.879584,3.744525,0.067826,0.070182,201.801081,32.000000,221.535120,195.815853,180.808944,179.236012,32.000000,172.858731,72.642226,69.646718,106.391256,50.873418,58.685941,78.987342,10.121409,34.810127,38.618606,59.652407,43.875781
49.614639,59.911933,185.548681,168.681711,116.632292,94.922763,29.044735,14.210532,182.751718,3.641340,57.696538,50.398800,167.638725,187.350332,165.146749,182.892275,117.482920,181.606373,-0.000695,-1.608762,32.000000,-235.797975,183.040083,-0.024176,30.884489,0.677257,363775.502732,0.954331,20.043141,0.877626,3.743620,0.063716,0.068989,201.786903,32.000000,221.538566,195.793652,180.760867,179.254722,32.000000,172.829283,72.642457,69.643845,106.393995,50.873418,58.548886,78.987342,10.132847,34.810127,38.626746,59.645149,43.946433
49.612580,59.915675,185.554910,168.679924,116.625539,94.922836,29.031546,14.210457,182.747308,3.641315,57.697011,50.401574,167.635076,187.344283,165.147803,182.886236,117.482920,181.602192,-0.000693,-1.607595,32.000000,-235.798072,183.033947,-0.024112,30.878577,0.677226,363767.795084,0.954649,20.044631,0.876857,3.742528,0.070724,0.069972,201.796143,32.000000,221.526341,195.764538,180.811457,179.278692,32.000000,172.789368,72.643502,69.639260,106.395989,50.873418,58.493345,78.987342,10.144663,34.810127,38.634959,59.651384,43.893756
49.610023,59.918461,185.726020,168.678311,116.620820,94.922747,29.050556,14.210354,182.746434,3.641204,57.685188,50.404811,167.633760,187.339417,165.148712,182.881998,117.479214,181.599172,-0.000691,-1.607602,32.000000,-235.798176,183.027468,-0.023919,30.872851,0.676915,363722.954142,0.953598,20.043366,0.874084,3.739797,0.070963,0.066841,201.824076,32.000000,221.497203,195.749586,180.924721,179.282753,32.000000,172.775573,72.645601,69.634759,106.397745,50.873418,58.610248,78.987342,10.162856,34.810127,38.640150,59.644933,43.918407
49.623396,59.915082,185.943125,168.676345,116.632437,94.922729,28.998841,14.210341,182.745156,3.641167,57.684207,50.401827,167.634562,187.332155,165.146224,182.880018,117.476199,181.596051,-0.000691,-1.607636,32.000000,-235.798249,183.021342,-0.023903,30.867501,0.677097,363728.601112,0.954085,20.049245,0.872457,3.740078,0.112885,0.072532,201.841867,32.000000,221.469800,195.753469,175.929490,179.267612,32.000000,172.793553,72.646067,69.630411,106.398323,50.873418,58.776498,78.987342,10.164967,34.810127,38.636603,59.638983,43.937262
49.616152,59.912592,185.904829,168.674597,116.697505,94.922679,29.025074,14.210338,182.740207,3.640904,57.706186,50.397960,167.634197,187.325598,165.144551,182.875385,117.474276,181.595163,-0.000691,-1.606487,32.000000,-235.798346,183.014589,-0.023936,30.863503,0.677733,363740.265257,0.953520,20.054686,0.874987,3.743720,0.072562,0.069519,201.838657,32.000000,221.451764,195.780550,170.897958,179.229250,32.000000,172.827182,72.647057,69.626655,106.398219,50.873418,58.765325,78.987342,10.179297,34.810127,38.629603,59.642504,43.937042
49.612286,59.914199,185.725743,168.673412,116.746546,94.910299,29.027238,14.210433,182.734807,3.640824,57.732699,50.394986,167.631154,187.317583,165.140728,182.871496,117.470907,181.592169,-0.000690,-1.605903,32.000000,-235.798276,183.012074,-0.023945,30.861500,0.678277,363732.103741,0.954929,20.037423,0.876787,3.747086,0.078576,0.066748,201.812178,32.000000,221.457979,195.798318,170.787270,179.208816,32.000000,172.836689,72.647545,69.623326,106.398414,50.873418,58.615130,78.987342,10.206757,34.810127,38.624478,59.648326,43.923836
49.613368,59.923111,185.744241,168.673135,116.762582,94.898355,29.025948,14.210333,182.727228,3.640740,57.752037,50.392418,167.626859,187.308082,165.136473,182.864968,117.471408,181.588928,-0.000689,-1.604180,32.000000,-235.798381,183.008808,-0.023894,30.859893,0.678346,363737.324835,0.954213,20.042454,0.878364,3.746861,0.091741,0.064623,201.780141,32.000000,221.486457,195.792513,170.677981,179.210353,32.000000,172.832106,72.646551,69.619145,106.396374,50.873418,58.646118,78.987342,10.214055,34.810127,38.642701,59.646349,43.843279
49.603701,59.932351,185.763384,168.673849,116.763269,94.898492,29.027287,14.210383,182.719171,3.640627,57.757871,50.394856,167.624981,187.300807,165.133122,182.861912,117.469875,181.582677,-0.000691,-1.603035,32.000000,-235.798293,183.005165,-0.023882,30.860073,0.677857,363700.677987,0.954103,20.048075,0.880567,3.743543,0.069468,0.061925,201.756254,32.000000,221.490229,195.764453,170.633847,179.237735,32.000000,172.807286,72.646316,69.614873,106.394033,50.873418,58.648984,78.987342,10.238281,34.810127,38.661471,59.646900,43.935942
49.609893,59.938976,185.779321,168.674687,116.773147,94.898586,29.024008,14.210410,182.713315,3.640272,57.757842,50.397362,167.620511,187.290163,165.134897,182.858448,117.468467,181.577187,-0.000691,-1.603058,32.000000,-235.798222,183.002632,-0.023860,30.858674,0.677860,363664.422392,0.954025,20.055863,0.878804,3.743835,0.068049,0.073812,201.760482,32.000000,221.469713,195.739935,170.690666,179.258093,32.000000,172.791056,72.646985,69.610950,106.390741,50.873418,58.652392,78.987342,10.252920,34.810127,38.677771,59.650519,43.934034
49.602954,59.943499,185.550777,168.675320,116.787499,94.898599,29.025894,14.210421,182.706318,3.640145,57.763671,50.393540,167.618748,187.279698,165.133308,182.856372,117.465889,181.571140,-0.000691,-1.603043,32.000000,-235.798266,182.997818,-0.023876,30.854947,0.678048,363685.785411,0.954210,20.075139,0.877904,3.744950,0.063146,0.064834,201.782686,32.000000,221.432366,195.735508,170.802483,179.253118,32.000000,172.777063,72.647816,69.606564,106.388745,50.873418,58.485543,78.987342,10.265702,34.810127,38.688557,59.646152,43.870938
49.602737,59.946434,185.596196,168.675420,116.737734,94.898597,29.017622,14.210531,182.696177,3.640360,57.793857,50.391259,167.622339,187.268627,165.130015,182.848650,117.464946,181.565258,-0.000690,-1.604207,32.000000,-235.798251,182.989309,-0.023902,30.849890,0.678062,363691.988445,0.954204,20.075336,0.877173,3.744804,0.080080,0.077485,201.798656,32.000000,221.403207,195.747572,170.889118,179.233949,32.000000,172.777745,72.647802,69.602059,106.385556,50.873418,58.522155,78.987342,10.288501,34.810127,38.694310,59.654718,43.917307
49.589621,59.956837,185.371038,168.674908,116.752568,94.886314,29.030812,14.210528,182.683348,3.640296,57.841421,50.386651,167.622908,187.256168,165.125467,182.833117,117.463135,181.554532,-0.000689,-1.603039,32.000000,-235.798218,182.977802,-0.023909,30.845556,0.677602,363707.209141,0.954300,20.087064,0.877396,3.740720,0.065537,0.069675,201.793866,32.000000,221.393668,195.777815,170.891274,179.201038,32.000000,172.810598,72.648942,69.599819,106.382377,50.873418,58.409307,78.987342,10.308863,34.810127,38.710701,59.650135,43.860080
49.582190,59.974027,185.133155,168.675280,116.723891,94.873895,29.015477,14.210587,182.670874,3.640142,57.884735,50.386711,167.617325,187.242498,165.122032,182.819859,117.460443,181.546211,-0.000689,-1.604222,32.000000,-235.798222,182.964131,-0.023918,30.840525,0.677843,363712.991349,0.954585,20.090224,0.876050,3.741652,0.055305,0.057756,201.768963,32.000000,221.402907,195.789345,170.790460,179.183847,32.000000,172.820737,72.649015,69.598224,106.378362,50.873418,58.270461,78.987342,10.339361,34.810127,38.739706,59.646851,43.933961
49.583895,59.994075,185.330529,168.676527,116.741605,94.861565,29.017443,14.210367,182.656069,3.640052,57.926514,50.380052,167.614874,187.227776,165.120008,182.805667,117.458636,181.534204,-0.000688,-1.605379,32.000000,-235.798453,182.949377,-0.023904,30.834873,0.677413,363690.599086,0.954331,20.114248,0.873684,3.738102,0.068754,0.066652,201.734286,32.000000,221.420453,195.791246,170.683882,179.178801,32.000000,172.819217,72.648475,69.595204,106.373141,50.873418,58.295246,78.987342,10.350931,34.810127,38.783319,59.648306,43.934401
49.574292,60.013051,185.468342,168.678636,116.778277,94.849288,29.036057,14.210552,182.641270,3.639685,57.963930,50.376203,167.614922,187.213342,165.119409,182.791587,117.458368,181.520303,-0.000689,-1.605401,32.000000,-235.798253,182.935994,-0.023936,30.830242,0.676896,363674.069971,0.954911,20.139155,0.873135,3.733864,0.078462,0.068623,201.712973,32.000000,221.419592,195.774018,170.632160,179.198719,32.000000,172.775913,72.648806,69.593245,106.367637,50.873418,58.372975,78.987342,10.378637,34.810127,38.823684,59.653932,43.861401
49.580886,60.033544,185.507757,168.682047,116.766802,94.824796,29.030497,14.210394,182.625932,3.639658,58.003169,50.370643,167.615047,187.196594,165.120272,182.773910,117.455362,181.504539,-0.000689,-1.605984,32.000000,-235.798461,182.921590,-0.023882,30.823816,0.677497,363653.629883,0.954737,20.157433,0.870266,3.737716,0.069821,0.065653,201.721162,32.000000,221.401232,195.745536,165.530938,179.221071,32.000000,172.748388,72.649309,69.591071,106.361583,50.873418,58.408001,78.987342,10.388903,34.810127,38.866372,59.644175,43.742399
49.563388,60.055290,185.396200,168.685744,116.735179,94.800137,29.012170,14.210541,182.609392,3.639444,58.051332,50.365490,167.617479,187.180063,165.118135,182.756027,117.452352,181.485662,-0.000689,-1.606560,32.000000,-235.798346,182.904947,-0.023866,30.818150,0.678086,363568.666130,0.954101,20.200027,0.861988,3.741518,0.072359,0.070753,201.750547,32.000000,221.358485,195.732738,160.491873,179.223758,32.000000,172.741675,72.649943,69.588341,106.354867,50.873418,58.380309,78.987342,10.420081,34.810127,38.911652,59.649850,43.859273
49.562162,60.079726,185.150927,168.689923,116.681562,94.783855,29.034683,14.210557,182.591702,3.639724,58.106306,50.359010,167.619294,187.161981,165.116083,182.735064,117.448482,181.467713,-0.000689,-1.607154,32.000000,-235.798224,182.886149,-0.023850,30.814977,0.678086,363568.666130,0.954101,20.200027,0.861988,3.741518,0.062053,0.068069,201.779286,32.000000,221.319980,195.748240,155.500549,179.203271,32.000000,172.761125,72.650564,69.585082,106.348565,50.873418,58.236167,78.987342,10.452365,34.810127,38.959792,59.643949,43.948047
49.554722,60.108290,185.032281,168.694779,116.657487,94.759589,29.013229,14.210520,182.576709,3.639688,58.155452,50.357746,167.621410,187.145302,165.113907,182.716685,117.443874,181.448914,-0.000687,-1.608900,32.000000,-235.798237,182.870296,-0.023875,30.814143,0.677983,363517.791896,0.954880,20.239949,0.857644,3.740588,0.078266,0.070283,201.784920,32.000000,221.299760,195.782232,153.841487,179.166747,32.000000,172.789354,72.650844,69.582457,106.343075,50.873418,58.086052,78.987342,10.467984,34.810127,39.021334,59.641628,43.961474
49.553642,60.136128,185.090832,168.700678,116.633444,94.751421,29.010130,14.210395,182.564530,3.639119,58.186027,50.355578,167.622118,187.130338,165.111827,182.700729,117.440754,181.433330,-0.000689,-1.610095,32.000000,-235.798361,182.853189,-0.023901,30.814112,0.677315,363492.982429,0.954063,20.265660,0.854523,3.735731,0.070608,0.066135,201.773550,32.000000,221.304538,195.798475,153.841487,179.150770,32.000000,172.800348,72.651744,69.579246,106.338033,50.873418,58.087774,78.987342,10.498569,34.810127,39.082098,59.647627,43.923983
49.553642,60.157048,185.159864,168.706139,116.593769,94.751285,29.053307,14.210326,182.552434,3.638766,58.202090,50.350756,167.622558,187.116381,165.110770,182.685581,117.439958,181.419409,-0.000688,-1.610097,32.000000,-235.798352,182.837017,-0.023880,30.814352,0.676984,363448.298415,0.954754,20.301955,0.851807,3.733898,0.071571,0.069033,201.746762,32.000000,221.321366,195.792369,150.404312,179.156553,32.000000,172.813928,72.651672,69.577240,106.331827,50.873418,58.116685,78.987342,10.511943,34.810127,39.135225,59.653400,43.859493
49.547926,60.172257,185.174568,168.710979,116.584329,94.751251,29.021042,14.210314,182.539433,3.638739,58.204749,50.350483,167.624614,187.104883,165.113967,182.675204,117.440304,181.407068,-0.000688,-1.608940,32.000000,-235.798413,182.823989,-0.023886,30.815542,0.677153,363457.299252,0.954867,20.330914,0.848855,3.735161,0.061505,0.067346,201.734617,32.000000,221.314801,195.775823,145.251566,179.180085,32.000000,172.795097,72.652474,69.575965,106.326723,50.873418,58.146051,78.987342,10.542505,34.810127,39.173798,59.651227,43.917893
49.554536,60.182965,184.807820,168.715012,116.620212,94.751290,29.016498,14.210510,182.530146,3.638559,58.196943,50.349806,167.626477,187.098024,165.121250,182.667361,117.438191,181.397559,-0.000687,-1.608923,32.000000,-235.798135,182.815844,-0.023879,30.815945,0.677384,363483.792356,0.953499,20.351836,0.844228,3.736554,0.078558,0.075282,201.742684,32.000000,221.284791,195.753617,140.141077,179.207481,32.000000,172.779208,72.651766,69.572527,106.323326,50.873418,57.986051,78.987342,10.554032,34.810127,39.198126,59.643369,43.926771
49.549106,60.185488,184.882904,168.717256,116.614148,94.740746,29.008796,14.210501,182.519409,3.638408,58.184496,50.352669,167.630850,187.091011,165.125164,182.660894,117.432952,181.389445,-0.000687,-1.607160,32.000000,-235.798196,182.808997,-0.023937,30.815296,0.677497,363504.955601,0.954718,20.372985,0.839075,3.737282,0.076019,0.075043,201.771358,32.000000,221.241086,195.746796,135.089936,179.213932,32.000000,172.762425,72.650762,69.568692,106.319360,50.873418,57.856835,78.987342,10.578427,34.810127,39.210917,59.651640,43.923249
49.559652,60.185224,184.988767,168.719020,116.607279,94.748945,29.039255,14.210474,182.510860,3.638051,58.160506,50.358108,167.638108,187.082007,165.129429,182.651406,117.428806,181.378964,-0.000688,-1.605962,32.000000,-235.798007,182.801670,-0.023916,30.812704,0.676404,363517.693934,0.954755,20.376824,0.837482,3.729383,0.073310,0.069028,201.802802,32.000000,221.205000,195.762282,128.418601,179.203668,32.000000,172.788956,72.651133,69.566071,106.315210,50.873418,57.913090,78.987342,10.589546,34.810127,39.215114,59.643743,43.874387
49.553533,60.182993,185.089085,168.719211,116.606161,94.757060,29.028834,14.210324,182.509243,3.637727,58.146483,50.361672,167.641526,187.079536,165.130483,182.647133,117.425367,181.373911,-0.000688,-1.604778,32.000000,-235.798075,182.800667,-0.023881,30.811133,0.676620,363493.613900,0.955023,20.384988,0.839559,3.731307,0.079891,0.067311,201.801923,32.000000,221.191225,195.780450,125.052779,179.179982,32.000000,172.818169,72.650643,69.564176,106.313606,50.873418,57.976852,78.987342,10.606275,34.810127,39.214636,59.647736,43.909676
49.557100,60.177403,185.029274,168.718765,116.658567,94.769172,29.012412,14.210420,182.510064,3.637582,58.112032,50.368127,167.640381,187.079472,165.130723,182.648154,117.423471,181.371608,-0.000687,-1.604199,32.000000,-235.797956,182.800975,-0.023846,30.808274,0.676902,363524.157204,0.953881,20.373766,0.839621,3.732649,0.073099,0.070883,201.786395,32.000000,221.192719,195.803985,123.369868,179.168654,32.000000,172.841812,72.650478,69.561570,106.311774,50.873418,57.983018,78.987342,10.630336,34.810127,39.204345,59.646300,44.065215
49.564022,60.164741,184.953606,168.716724,116.582664,94.773146,29.023228,14.210621,182.514462,3.637509,58.063436,50.372594,167.636903,187.084585,165.132242,182.652676,117.421145,181.374586,-0.000687,-1.602435,32.000000,-235.797780,182.804240,-0.023927,30.805059,0.677348,363562.926765,0.954429,20.377892,0.841091,3.735134,0.069776,0.065748,201.758371,32.000000,221.206420,195.806239,123.369868,179.164528,32.000000,172.842812,72.650861,69.559617,106.309042,50.873418,57.904502,78.987342,10.632061,34.810127,39.183955,59.650204,44.049441
49.559964,60.146869,184.989874,168.713220,116.482206,94.785239,28.993355,14.210655,182.520021,3.637276,58.006814,50.374213,167.632355,187.092695,165.135484,182.658800,117.420906,181.378690,-0.000688,-1.600687,32.000000,-235.797819,182.807613,-0.024014,30.800728,0.677276,363603.440394,0.955001,20.368597,0.842089,3.733658,0.070646,0.066402,201.745327,32.000000,221.202473,195.787195,119.938969,179.192750,32.000000,172.812818,72.649706,69.557565,106.305596,50.873418,57.870524,78.987342,10.660659,34.810127,39.152889,59.643408,44.059346
49.576113,60.119232,184.989510,168.706347,116.370501,94.801391,29.007018,14.210737,182.529408,3.637629,57.944889,50.378827,167.628933,187.100688,165.141945,182.667986,117.416782,181.382715,-0.000689,-1.599472,32.000000,-235.797813,182.815806,-0.023987,30.796617,0.677048,363603.056574,0.954507,20.348743,0.845576,3.731610,0.068338,0.067235,201.764202,32.000000,221.174772,195.754821,113.131970,179.238497,32.000000,172.796647,72.650552,69.555745,106.300903,50.873418,57.889749,78.987342,10.669795,34.810127,39.096068,59.644756,43.993168
49.573661,60.100314,184.824398,168.700151,116.350599,94.801427,29.008773,14.210734,182.535634,3.637645,57.908058,50.384514,167.628922,187.107757,165.144214,182.674023,117.411707,181.390375,-0.000690,-1.599494,32.000000,-235.797796,182.820626,-0.023930,30.796806,0.677352,363631.038457,0.955653,20.335087,0.847413,3.732647,0.071359,0.075575,201.791096,32.000000,221.138361,195.742688,108.115599,179.250833,32.000000,172.788412,72.650304,69.554807,106.296143,50.873418,57.800876,78.987342,10.688680,34.810127,39.052437,59.645759,44.073579
49.585203,60.085518,184.698835,168.693715,116.339405,94.809668,29.031028,14.210801,182.544133,3.637747,57.878757,50.389443,167.630980,187.115007,165.143362,182.683288,117.409143,181.397050,-0.000690,-1.599501,32.000000,-235.797706,182.826577,-0.023938,30.798583,0.677298,363655.247396,0.954954,20.290672,0.853107,3.731424,0.078796,0.071104,201.809297,32.000000,221.103924,195.766693,103.134545,179.231935,32.000000,172.808651,72.650243,69.553023,106.292178,50.873418,57.659125,78.987342,10.697633,34.810127,39.021808,59.655338,44.094195
49.593030,60.072503,184.737459,168.687976,116.377658,94.821683,29.005704,14.210881,182.554467,3.638176,57.845424,50.391145,167.628527,187.126734,165.142931,182.694884,117.408742,181.406706,-0.000690,-1.599490,32.000000,-235.797687,182.835673,-0.023911,30.801923,0.676825,363643.378196,0.954901,20.274301,0.861166,3.728278,0.076121,0.069526,201.802295,32.000000,221.089202,195.789471,98.090192,179.210384,32.000000,172.825740,72.650396,69.549942,106.286873,50.873418,57.554739,78.987342,10.701063,34.810127,38.993578,59.651237,44.004614
49.602604,60.058058,184.874642,168.682316,116.390119,94.833929,29.034621,14.210985,182.567051,3.638316,57.814731,50.398080,167.621626,187.139676,165.140928,182.704223,117.406660,181.418602,-0.000689,-1.599485,32.000000,-235.797673,182.846125,-0.023933,30.806000,0.676326,363653.503101,0.953971,20.247517,0.866332,3.724878,0.070295,0.074525,201.776542,32.000000,221.104300,195.796833,92.981465,179.200081,32.000000,172.845548,72.651298,69.548830,106.282580,50.873418,57.719614,78.987342,10.710185,34.810127,38.964973,59.643487,44.038436
49.613709,60.042207,184.810514,168.676555,116.411765,94.846112,29.016633,14.210959,182.577884,3.638306,57.780963,50.400496,167.615753,187.152179,165.139413,182.717539,117.404685,181.429427,-0.000690,-1.598910,32.000000,-235.797692,182.856394,-0.023932,30.808775,0.676323,363678.813466,0.954726,20.226373,0.870494,3.725069,0.072161,0.071248,201.745959,32.000000,221.116660,195.795141,87.829963,179.201366,32.000000,172.852891,72.651167,69.548719,106.277886,50.873418,57.672188,78.987342,10.708182,34.810127,38.933197,59.645700,44.082530
49.616576,60.024970,184.809194,168.670514,116.448697,94.858410,29.032496,14.211058,182.591264,3.638415,57.755998,50.403929,167.609841,187.164316,165.139101,182.730027,117.405226,181.440275,-0.000691,-1.597144,32.000000,-235.797571,182.868175,-0.023912,30.811109,0.676557,363705.419293,0.953660,20.201987,0.877211,3.727116,0.072805,0.068278,201.727023,32.000000,221.113228,195.769610,82.677398,179.227692,32.000000,172.821554,72.650372,69.547622,106.271675,50.873418,57.628552,78.987342,10.721096,34.810127,38.896857,59.645602,43.838070
49.613600,60.011476,184.650492,168.663414,116.428832,94.867385,29.006694,14.211018,182.602370,3.638758,57.732998,50.410231,167.603288,187.179137,165.140022,182.742041,117.402631,181.452744,-0.000692,-1.595373,32.000000,-235.797573,182.880829,-0.023902,30.811323,0.676231,363728.299649,0.954099,20.174605,0.883404,3.724989,0.067705,0.067453,201.737254,32.000000,221.093932,195.749283,82.677398,179.246692,32.000000,172.796400,72.650537,69.546434,106.266389,50.873418,57.523401,78.987342,10.732936,34.810127,38.865682,59.640910,44.105567
49.611666,59.999883,184.952133,168.656028,116.376659,94.868398,29.010743,14.211038,182.615867,3.639098,57.714810,50.415806,167.599564,187.192477,165.138868,182.753254,117.400233,181.463494,-0.000692,-1.594804,32.000000,-235.797512,182.895073,-0.023924,30.809872,0.676194,363751.609079,0.953597,20.154391,0.887089,3.724747,0.072317,0.067619,201.760974,32.000000,221.065024,195.734155,82.677398,179.252255,32.000000,172.787427,72.650098,69.545379,106.261848,50.873418,57.583481,78.987342,10.753577,34.810127,38.839066,59.646900,44.048047
49.624215,59.990631,185.115452,168.648690,116.373470,94.868403,29.032680,14.210971,182.631271,3.639069,57.708597,50.419850,167.597517,187.207111,165.136583,182.764926,117.399006,181.475515,-0.000693,-1.595688,32.000000,-235.797691,182.906474,-0.023895,30.807359,0.675823,363776.959095,0.954565,20.143988,0.894542,3.721772,0.073727,0.070408,201.778918,32.000000,221.040330,195.745497,77.694624,179.231865,32.000000,172.815978,72.649733,69.542983,106.256824,50.873418,57.770307,78.987342,10.753861,34.810127,38.816398,59.652033,43.994562
49.629323,59.984160,185.127013,168.641733,116.357828,94.876597,29.024905,14.210946,182.648777,3.639129,57.704272,50.426423,167.593455,187.223034,165.133610,182.778431,117.394488,181.490253,-0.000694,-1.595687,32.000000,-235.797761,182.915931,-0.023887,30.805006,0.676708,363772.025996,0.954453,20.134402,0.901129,3.727997,0.073840,0.069599,201.773043,32.000000,221.021648,195.769978,72.654931,179.204531,32.000000,172.839744,72.651198,69.542436,106.253778,50.873418,57.763303,78.987342,10.763314,34.810127,38.802532,59.650194,44.048928
49.644632,59.979025,185.073266,168.635659,116.358116,94.888643,29.017313,14.210888,182.667792,3.639478,57.693986,50.434044,167.586118,187.241001,165.131762,182.796023,117.393496,181.507790,-0.000692,-1.595104,32.000000,-235.797863,182.928925,-0.023867,30.803008,0.677046,363754.613728,0.953444,20.112123,0.907038,3.730345,0.071955,0.070925,201.752769,32.000000,221.038977,195.782039,69.218102,179.186723,32.000000,172.853268,72.652126,69.542014,106.251862,50.873418,57.722238,78.987342,10.761912,34.810127,38.790507,59.643733,44.087152
49.649633,59.971768,185.194346,168.629645,116.355923,94.900784,29.007023,14.211059,182.688853,3.639873,57.666341,50.442610,167.580798,187.265244,165.127666,182.817202,117.391847,181.525981,-0.000693,-1.593370,32.000000,-235.797743,182.945873,-0.023905,30.802144,0.677111,363782.653310,0.953657,20.100351,0.917296,3.730194,0.069195,0.066612,201.725330,32.000000,221.059192,195.772303,69.118560,179.194282,32.000000,172.838493,72.652483,69.541338,106.251080,50.873418,57.737279,78.987342,10.762998,34.810127,38.777124,59.636770,44.095076
49.659404,59.959963,185.321972,168.623341,116.299602,94.913106,28.999229,14.210998,182.712708,3.640517,57.621530,50.451791,167.575231,187.289552,165.128996,182.840080,117.390133,181.545378,-0.000693,-1.591636,32.000000,-235.797793,182.969430,-0.023929,30.801696,0.676888,363813.854963,0.953692,20.079327,0.925119,3.727961,0.089025,0.069475,201.708067,32.000000,221.063255,195.736964,69.089914,179.230344,32.000000,172.811350,72.652231,69.540338,106.248860,50.873418,57.884875,78.987342,10.772685,34.810127,38.759159,59.648188,44.064408
49.679458,59.941185,185.258158,168.616392,116.316366,94.933175,29.030292,14.210921,182.739940,3.640811,57.564331,50.461159,167.568279,187.318754,165.131970,182.864999,117.385877,181.569284,-0.000694,-1.589914,32.000000,-235.797937,182.996346,-0.023921,30.802581,0.677255,363851.383328,0.954028,20.066880,0.933853,3.730024,0.073896,0.071349,201.715805,32.000000,221.040817,195.711393,69.148776,179.250273,32.000000,172.794804,72.652626,69.539168,106.249179,50.873418,57.797993,78.987342,10.757695,34.810127,38.718809,59.640320,44.087886
49.690349,59.915087,185.433003,168.608032,116.290637,94.957633,29.001280,14.210818,182.769102,3.641017,57.497891,50.472956,167.564464,187.350486,165.133713,182.897035,117.382388,181.596314,-0.000695,-1.589337,32.000000,-235.798030,183.023788,-0.023873,30.804095,0.677224,363929.325626,0.952883,20.005358,0.956687,3.729070,0.076141,0.072913,201.741527,32.000000,221.004859,195.694433,69.252852,179.258757,32.000000,172.768451,72.652300,69.536400,106.249942,50.873418,57.911220,78.987342,10.751871,34.810127,38.667893,59.645887,44.103440
49.710091,59.885033,185.529022,168.598294,116.333960,94.982164,29.016329,14.210818,182.799903,3.641578,57.433476,50.486445,167.564457,187.384825,165.131545,182.928539,117.380735,181.623319,-0.000696,-1.587597,32.000000,-235.797984,183.053460,-0.023828,30.807017,0.677224,363929.325626,0.952883,20.005358,0.956687,3.729070,0.068828,0.070744,201.767015,32.000000,220.975186,195.704925,69.335673,179.239924,32.000000,172.776345,72.652586,69.533827,106.251545,50.873418,57.910960,78.987342,10.743065,34.810127,38.607343,59.639425,44.209969
49.724781,59.852127,185.553750,168.587469,116.324154,95.006590,29.029706,14.211085,182.834884,3.641689,57.364736,50.500506,167.557583,187.420652,165.127966,182.963387,117.377637,181.656768,-0.000696,-1.586452,32.000000,-235.797760,183.090056,-0.023843,30.810095,0.677674,363990.157139,0.953786,19.967966,0.970700,3.731771,0.069805,0.066795,201.766703,32.000000,220.964996,195.714826,69.303388,179.212002,32.000000,172.798255,72.652938,69.534123,106.253248,50.873418,57.921669,78.987342,10.727732,34.810127,38.538102,59.647460,44.037482
49.737171,59.817474,185.557635,168.575849,116.292457,95.030985,29.026005,14.210981,182.870714,3.642061,57.299781,50.511792,167.547511,187.458594,165.124446,182.998463,117.374032,181.690622,-0.000695,-1.586449,32.000000,-235.797881,183.125797,-0.023857,30.813121,0.677742,364036.789145,0.953046,19.917444,0.982867,3.732221,0.065415,0.066092,201.744479,32.000000,220.980375,195.716660,69.196178,179.191233,32.000000,172.820870,72.652617,69.533310,106.254713,50.873418,57.968254,78.987342,10.720208,34.810127,38.462989,59.640173,44.070718
49.746593,59.780191,185.324636,168.562859,116.317555,95.067541,29.025670,14.211103,182.905362,3.642319,57.244043,50.524209,167.537460,187.495673,165.119891,183.036496,117.374880,181.727432,-0.000695,-1.585871,32.000000,-235.797689,183.162102,-0.023867,30.817229,0.677675,364085.742224,0.952459,19.869312,0.998985,3.731615,0.063118,0.065315,201.714178,32.000000,220.998791,195.711270,74.241499,179.190561,32.000000,172.811519,72.652441,69.532170,106.255560,50.873418,57.837991,78.987342,10.712566,34.810127,38.383832,59.642150,44.094195
49.763857,59.746639,185.303495,168.549858,116.310549,95.104176,29.022936,14.211146,182.940575,3.642751,57.196743,50.533932,167.526149,187.531648,165.118337,183.074326,117.374644,181.764220,-0.000695,-1.584149,32.000000,-235.797567,183.199479,-0.023827,30.821694,0.677572,364135.367410,0.952477,19.821818,1.015767,3.730764,0.064649,0.065069,201.694879,32.000000,221.005599,195.683936,79.352410,179.218808,32.000000,172.764997,72.652094,69.530684,106.256770,50.873418,57.754355,78.987342,10.700020,34.810127,38.306456,59.654276,44.048341
49.771880,59.717213,185.254553,168.537157,116.360109,95.128584,29.010681,14.211102,182.974913,3.643123,57.152774,50.543333,167.517790,187.565870,165.116875,183.111740,117.371084,181.798736,-0.000695,-1.582982,32.000000,-235.797690,183.234542,-0.023849,30.826897,0.676898,364221.565718,0.952562,19.774774,1.029243,3.725373,0.073073,0.064164,201.698793,32.000000,220.992828,195.652800,84.499860,179.249362,32.000000,172.724200,72.652240,69.529395,106.257010,50.873418,57.668021,78.987342,10.683566,34.810127,38.236729,59.644412,44.233006
49.771549,59.692309,185.427434,168.525066,116.374781,95.152929,29.022005,14.211109,183.009728,3.643487,57.115399,50.550957,167.511516,187.602923,165.112917,183.148160,117.368468,181.832698,-0.000696,-1.581826,32.000000,-235.797673,183.270119,-0.023867,30.832706,0.676722,364309.838002,0.952570,19.723337,1.043793,3.723656,0.067447,0.069251,201.720437,32.000000,220.965697,195.632901,89.640837,179.258078,32.000000,172.716440,72.653172,69.527212,106.256774,50.873418,57.798135,78.987342,10.686814,34.810127,38.181190,59.652958,44.079302
49.774703,59.670100,185.404334,168.513244,116.364652,95.169240,29.025221,14.211142,183.043607,3.644075,57.094692,50.560207,167.506202,187.637813,165.105100,183.182454,117.366328,181.867603,-0.000695,-1.581824,32.000000,-235.797675,183.306598,-0.023928,30.838748,0.676487,364368.249719,0.952974,19.685602,1.060782,3.722073,0.063557,0.063755,201.732289,32.000000,220.936411,195.642283,94.716801,179.238117,32.000000,172.732922,72.652948,69.525854,106.256303,50.873418,57.834216,78.987342,10.678717,34.810127,38.129262,59.656852,44.074606
49.777466,59.650525,185.149165,168.501646,116.411306,95.185756,29.022981,14.211148,183.075132,3.644568,57.088318,50.566811,167.498167,187.671785,165.095379,183.216324,117.364482,181.902320,-0.000696,-1.581803,32.000000,-235.797651,183.342845,-0.023895,30.845692,0.676976,364436.477678,0.952790,19.661040,1.076609,3.725571,0.068783,0.077536,201.729192,32.000000,220.925608,195.664062,99.735755,179.200838,32.000000,172.742423,72.652556,69.523297,106.256567,50.873418,57.691398,78.987342,10.684668,34.810127,38.081853,59.644913,44.074166
49.790940,59.634705,185.323050,168.490712,116.436299,95.197842,29.023238,14.211158,183.110980,3.644979,57.091576,50.575102,167.487859,187.704769,165.085473,183.247453,117.361567,181.935977,-0.000697,-1.583551,32.000000,-235.797522,183.374335,-0.023849,30.853473,0.676806,364474.119926,0.952725,19.635566,1.092325,3.724871,0.070818,0.076295,201.699653,32.000000,220.948524,195.672276,104.736938,179.175051,32.000000,172.747850,72.651649,69.521693,106.254616,50.873418,57.677531,78.987342,10.670367,34.810127,38.039878,59.644146,44.100872
49.790647,59.623766,185.659411,168.480882,116.413321,95.209996,28.998627,14.211076,183.140242,3.645182,57.095837,50.581982,167.477509,187.735307,165.076678,183.275609,117.361892,181.966268,-0.000698,-1.584194,32.000000,-235.797621,183.402072,-0.023874,30.861032,0.675993,364515.375742,0.952856,19.613129,1.107671,3.719538,0.074177,0.073460,201.665626,32.000000,220.977087,195.661819,109.785597,179.167683,32.000000,172.723503,72.651651,69.521392,106.251740,50.873418,57.845631,78.987342,10.663465,34.810127,38.013355,59.648434,43.887446
49.800311,59.618375,185.471013,168.472446,116.435572,95.232717,29.030612,14.211220,183.170379,3.645460,57.100209,50.586244,167.468359,187.764319,165.070538,183.302645,117.363451,181.993621,-0.000697,-1.585819,32.000000,-235.797380,183.429783,-0.024025,30.869355,0.677035,364572.071197,0.953554,19.572723,1.135124,3.728801,0.072865,0.077602,201.640548,32.000000,220.990514,195.627202,114.900538,179.187036,32.000000,172.692485,72.651905,69.520099,106.250102,50.873418,57.832188,78.987342,10.656222,34.810127,37.994619,59.646172,44.078348
49.798263,59.615643,185.616251,168.464945,116.407131,95.248981,29.025846,14.211202,183.198349,3.645894,57.111529,50.590513,167.458359,187.794014,165.064167,183.328628,117.361534,182.022137,-0.000697,-1.586289,32.000000,-235.797400,183.457042,-0.024090,30.877489,0.677035,364572.071197,0.953554,19.572723,1.135124,3.728801,0.073420,0.071656,201.638944,32.000000,220.977300,195.601842,120.046378,179.202388,32.000000,172.652966,72.651314,69.516026,106.248061,50.873418,57.825239,78.987342,10.652227,34.810127,37.982602,59.640281,44.034254
49.807932,59.615099,185.524184,168.458414,116.393542,95.261274,29.028720,14.211313,183.221332,3.646432,57.126604,50.591049,167.450172,187.819244,165.055152,183.355147,117.359840,182.048245,-0.000698,-1.588070,32.000000,-235.797453,183.479697,-0.024082,30.885220,0.676719,364707.339653,0.952869,19.556714,1.157200,3.727364,0.065529,0.063751,201.656984,32.000000,220.953127,195.589152,125.192699,179.203968,32.000000,172.621982,72.651080,69.513570,106.245399,50.873418,57.836526,78.987342,10.649642,34.810127,37.976226,59.646064,44.088766
49.816081,59.616270,185.640300,168.452885,116.410310,95.273457,29.021663,14.211229,183.241752,3.646641,57.157017,50.591930,167.446393,187.841061,165.046538,183.375765,117.357495,182.070467,-0.000699,-1.588644,32.000000,-235.797557,183.502943,-0.024106,30.892626,0.676719,364707.339653,0.952869,19.556714,1.157200,3.727364,0.073759,0.071063,201.666885,32.000000,220.934165,195.593759,130.265517,179.172382,32.000000,172.634043,72.649716,69.511175,106.242085,50.873418,57.842180,78.987342,10.631713,34.810127,37.975324,59.649801,44.055897
49.805394,59.622255,185.667080,168.448516,116.429196,95.281679,28.998505,14.211088,183.259967,3.646791,57.202513,50.594102,167.442234,187.859885,165.036303,183.395449,117.359483,182.091338,-0.000699,-1.590411,32.000000,-235.797592,183.522770,-0.024134,30.900368,0.676260,364750.353211,0.952693,19.546162,1.169040,3.724792,0.061242,0.072989,201.658435,32.000000,220.928169,195.613914,133.612651,179.145573,32.000000,172.657513,72.647859,69.508879,106.240791,50.873418,57.909033,78.987342,10.640336,34.810127,37.981273,59.653578,44.053403
49.822248,59.632729,185.707123,168.445586,116.480364,95.281687,29.025968,14.211033,183.276016,3.647066,57.253733,50.595698,167.437586,187.876988,165.025923,183.410900,117.359875,182.107961,-0.000698,-1.592145,32.000000,-235.797569,183.539402,-0.024154,30.908073,0.676407,364797.496841,0.952878,19.538898,1.180020,3.726514,0.067288,0.073838,201.626710,32.000000,220.947909,195.626777,133.612651,179.119337,32.000000,172.676865,72.648456,69.505838,106.240539,50.873418,57.900700,78.987342,10.628052,34.810127,37.995469,59.648326,44.096836
49.813905,59.646820,185.863662,168.443967,116.558023,95.281724,28.998505,14.211072,183.288664,3.647106,57.302311,50.600187,167.429650,187.890989,165.015838,183.424090,117.359788,182.121031,-0.000697,-1.592170,32.000000,-235.797338,183.554584,-0.024161,30.916115,0.676518,364840.466615,0.953962,19.555944,1.186142,3.727851,0.071036,0.075493,201.583178,32.000000,220.973039,195.623717,133.612651,179.103181,32.000000,172.663659,72.647421,69.502337,106.239949,50.873418,58.009568,78.987342,10.619391,34.810127,38.019320,59.648650,44.063895
49.816226,59.663652,186.003025,168.443530,116.612973,95.281850,29.021099,14.211123,183.301766,3.647245,57.347253,50.600200,167.423211,187.903864,165.010335,183.436774,117.362259,182.132491,-0.000697,-1.592194,32.000000,-235.797269,183.569601,-0.024142,30.922227,0.676269,364841.589633,0.952731,19.548976,1.192209,3.727393,0.059548,0.067198,201.555304,32.000000,220.984179,195.596947,133.612651,179.116080,32.000000,172.620897,72.647106,69.499753,106.239112,50.873418,58.060368,78.987342,10.623626,34.810127,38.052056,59.647647,43.856999
