OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Tuesday, May 14, 2019
7:54:55 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
49.810353,59.700465,186.203038,168.447155,116.676943,95.281676,29.036003,14.211026,183.319424,3.647623,57.444889,50.596445,167.415927,187.920846,165.000218,183.456240,117.359665,182.152048,-0.000697,-1.593341,32.000000,-235.797153,183.588999,-0.023992,30.931565,0.676915,364880.527321,0.953097,19.586130,1.199354,3.733784,0.069356,0.069876,201.567994,32.000000,220.954708,195.556636,140.467007,179.125269,32.000000,172.583147,72.647057,69.493522,106.235351,50.873418,58.227811,78.987342,10.614422,34.810127,38.122103,59.644048,44.056411
49.813570,59.722092,186.209628,168.449911,116.731812,95.281705,29.025996,14.210781,183.322933,3.647976,57.497521,50.594689,167.417921,187.924300,164.991642,183.463344,117.360049,182.157538,-0.000697,-1.595122,32.000000,-235.797325,183.596309,-0.024008,30.936294,0.677392,364898.114903,0.953397,19.597917,1.203906,3.737847,0.074286,0.066654,201.583707,32.000000,220.930148,195.574518,145.552183,179.098110,32.000000,172.599706,72.645696,69.489532,106.233582,50.873418,58.253320,78.987342,10.608151,34.810127,38.163056,59.648336,44.073652
49.797133,59.746039,186.227952,168.453624,116.806997,95.281781,29.026075,14.210815,183.328451,3.647963,57.550211,50.594703,167.419597,187.928670,164.982862,183.467337,117.360415,182.163062,-0.000698,-1.595683,32.000000,-235.797161,183.601843,-0.023998,30.941124,0.677414,364934.894437,0.952823,19.629022,1.209546,3.738240,0.079130,0.073265,201.578407,32.000000,220.926438,195.601290,150.572770,179.068151,32.000000,172.616246,72.644896,69.485719,106.231572,50.873418,58.247418,78.987342,10.621517,34.810127,38.211609,59.650362,44.094415
49.806650,59.768683,186.234098,168.458388,116.883241,95.281579,29.024092,14.210884,183.333130,3.648201,57.590929,50.596110,167.419791,187.932603,164.974448,183.472536,117.361549,182.167508,-0.000698,-1.596277,32.000000,-235.797135,183.608461,-0.023982,30.947045,0.677332,364958.761152,0.953139,19.647319,1.211293,3.738131,0.076935,0.073062,201.549382,32.000000,220.950615,195.616578,155.563054,179.048205,32.000000,172.633938,72.644032,69.482232,106.230813,50.873418,58.254392,78.987342,10.621011,34.810127,38.258523,59.648650,44.029338
49.808509,59.787288,186.253531,168.463460,116.951680,95.281472,29.032386,14.210794,183.338559,3.647898,57.607026,50.599899,167.419599,187.939311,164.970387,183.479193,117.365385,182.173093,-0.000697,-1.598081,32.000000,-235.797294,183.616147,-0.024025,30.953566,0.677522,364999.477137,0.953543,19.688281,1.213073,3.739732,0.075580,0.070953,201.512664,32.000000,220.981059,195.606627,160.593412,179.050895,32.000000,172.625556,72.643877,69.479909,106.228882,50.873418,58.281872,78.987342,10.610352,34.810127,38.300412,59.644234,44.087299
49.823405,59.799909,186.224102,168.468392,116.975577,95.291793,29.016738,14.210755,183.345444,3.648224,57.602741,50.605954,167.419578,187.948288,164.967845,183.485868,117.367763,182.177440,-0.000697,-1.599825,32.000000,-235.797303,183.625388,-0.024038,30.960330,0.677336,365017.930954,0.953464,19.701072,1.213667,3.739141,0.075467,0.066975,201.485234,32.000000,220.991275,195.581150,165.697447,179.069590,32.000000,172.610756,72.643874,69.476219,106.226676,50.873418,58.266529,78.987342,10.596216,34.810127,38.333861,59.649398,44.052082
49.822078,59.804599,186.224173,168.472736,117.006885,95.312174,29.027214,14.210825,183.352470,3.648156,57.579700,50.612435,167.420638,187.957228,164.966508,183.493224,117.370271,182.184179,-0.000697,-1.599536,32.000000,-235.797230,183.634981,-0.024064,30.967366,0.677264,365032.365059,0.953198,19.717753,1.212000,3.739392,0.065840,0.067837,201.484127,32.000000,220.976371,195.561079,170.845350,179.090127,32.000000,172.572581,72.644081,69.473047,106.225777,50.873418,58.271746,78.987342,10.588168,34.810127,38.342087,59.651522,44.083190
49.830868,59.797510,185.936740,168.474534,117.042534,95.328179,29.021652,14.210901,183.358682,3.648345,57.556189,50.616136,167.423883,187.966660,164.966175,183.502956,117.372268,182.191391,-0.000697,-1.599550,32.000000,-235.797064,183.648871,-0.024028,30.972745,0.676946,365072.938661,0.953534,19.714957,1.211310,3.737683,0.069391,0.068088,201.504888,32.000000,220.956687,195.548206,175.984434,179.091186,32.000000,172.558420,72.643126,69.468567,106.224797,50.873418,58.147254,78.987342,10.584138,34.810127,38.333615,59.644628,44.078275
49.835653,59.788338,186.039810,168.475106,117.041490,95.328226,29.021723,14.210928,183.364399,3.648346,57.547893,50.615147,167.427005,187.975597,164.963744,183.509811,117.372485,182.196632,-0.000697,-1.599552,32.000000,-235.797019,183.659460,-0.024024,30.976931,0.676963,365152.971380,0.953433,19.721021,1.211419,3.737784,0.066766,0.073802,201.520331,32.000000,220.936559,195.561377,181.061813,179.067657,32.000000,172.571188,72.642149,69.464825,106.224133,50.873418,58.092514,78.987342,10.566929,34.810127,38.314511,59.653715,44.028385
49.824621,59.780711,186.044821,168.474764,117.021499,95.336377,29.026282,14.210792,183.367396,3.648493,57.562291,50.612424,167.426743,187.980711,164.959964,183.514680,117.375621,182.202421,-0.000697,-1.599524,32.000000,-235.797176,183.664080,-0.024010,30.979734,0.676036,365195.945803,0.953573,19.704836,1.212223,3.731357,0.102780,0.062413,201.515161,32.000000,220.937278,195.586216,181.051453,179.038945,32.000000,172.605248,72.641085,69.461137,106.224271,50.873418,58.211648,78.987342,10.575459,34.810127,38.290890,59.649034,44.073139
49.830127,59.778254,186.105733,168.473823,117.033616,95.336278,29.023472,14.210804,183.366785,3.648122,57.602244,50.607576,167.424895,187.981541,164.957040,183.513451,117.378672,182.205930,-0.000696,-1.600675,32.000000,-235.797195,183.665001,-0.023998,30.982553,0.676153,365180.754860,0.953447,19.690713,1.214042,3.733067,0.056168,0.062393,201.493361,32.000000,220.955529,195.611797,180.941867,179.007759,32.000000,172.634441,72.641392,69.457787,106.226162,50.873418,58.152026,78.987342,10.568116,34.810127,38.283723,59.645169,44.029559
49.811904,59.791526,186.325464,168.474495,117.038558,95.332375,29.027133,14.210904,183.362407,3.648090,57.652009,50.600643,167.422486,187.978503,164.952216,183.512181,117.382731,182.203978,-0.000697,-1.602436,32.000000,-235.797035,183.659755,-0.024071,30.984311,0.676289,365204.848285,0.953592,19.694502,1.213154,3.733994,0.067521,0.066581,201.460685,32.000000,220.988291,195.612025,180.826097,179.006765,32.000000,172.626082,72.641677,69.455753,106.226820,50.873418,58.319166,78.987342,10.574106,34.810127,38.298883,59.651601,44.063674
49.805882,59.812799,186.324406,168.476977,117.037996,95.320216,29.000886,14.210966,183.355285,3.648109,57.720839,50.592642,167.421885,187.969704,164.949617,183.507186,117.386781,182.198649,-0.000698,-1.604130,32.000000,-235.796892,183.649441,-0.024062,30.985856,0.676320,365192.108546,0.953561,19.686347,1.211465,3.734803,0.060311,0.061356,201.441917,32.000000,221.009377,195.591274,180.780633,179.032308,32.000000,172.596388,72.641954,69.452609,106.227207,50.873418,58.357866,78.987342,10.585543,34.810127,38.333833,59.651001,44.064115
49.797744,59.841949,186.346542,168.481433,116.989637,95.295897,29.023562,14.211098,183.344685,3.648147,57.796811,50.585150,167.420505,187.957582,164.949077,183.497645,117.390078,182.189122,-0.000697,-1.604674,32.000000,-235.796818,183.641411,-0.024048,30.989056,0.677115,365198.846495,0.953819,19.718477,1.206649,3.740581,0.076416,0.063976,201.437605,32.000000,221.016611,195.569372,180.831248,179.060105,32.000000,172.581110,72.641696,69.449519,106.227982,50.873418,58.328698,78.987342,10.584396,34.810127,38.386013,59.644480,44.109456
49.785068,59.878854,186.466275,168.488028,116.973670,95.279536,29.016552,14.211150,183.330100,3.648167,57.878455,50.579789,167.424589,187.942493,164.945606,183.483608,117.394342,182.176244,-0.000696,-1.606410,32.000000,-235.796740,183.628940,-0.024040,30.992290,0.677113,365175.266079,0.954741,19.745983,1.200529,3.741012,0.075548,0.063579,201.459766,32.000000,221.001465,195.563371,180.953145,179.071581,32.000000,172.573343,72.641243,69.445185,106.230977,50.873418,58.428910,78.987342,10.601084,34.810127,38.463223,59.648581,44.089720
49.783428,59.919640,186.379832,168.497422,117.018753,95.267406,29.006508,14.211043,183.313963,3.648053,57.959510,50.574531,167.432647,187.925318,164.940662,183.467751,117.397855,182.163016,-0.000697,-1.606979,32.000000,-235.796992,183.610977,-0.024029,30.997177,0.677084,365117.668036,0.953997,19.783558,1.193533,3.742068,0.082352,0.072210,201.483759,32.000000,220.985678,195.584166,181.049755,179.052715,32.000000,172.593553,72.640473,69.440277,106.233575,50.873418,58.433719,78.987342,10.602498,34.810127,38.546274,59.651778,43.877541
49.782367,59.960542,186.280507,168.507767,117.041936,95.255181,29.024277,14.211068,183.300167,3.647917,58.016156,50.574024,167.437859,187.909452,164.935439,183.451650,117.402742,182.147206,-0.000698,-1.608740,32.000000,-235.797056,183.597733,-0.024088,31.004326,0.677462,365101.255988,0.954424,19.833586,1.184267,3.745426,0.076867,0.071258,201.481192,32.000000,220.989823,195.610383,181.041159,179.025922,32.000000,172.621032,72.639904,69.435288,106.236763,50.873418,58.358331,78.987342,10.607407,34.810127,38.632561,59.646083,44.061620
49.777013,59.995185,186.299231,168.518094,117.049846,95.243009,29.026209,14.210929,183.289838,3.647924,58.032273,50.577147,167.443699,187.897443,164.933468,183.440662,117.406913,182.136896,-0.000698,-1.610490,32.000000,-235.797294,183.585805,-0.024066,31.009625,0.677126,365100.127718,0.954771,19.876070,1.175614,3.743813,0.065209,0.063353,201.464577,32.000000,221.020082,195.632351,180.937707,179.006002,32.000000,172.651997,72.640527,69.430898,106.240369,50.873418,58.339695,78.987342,10.608610,34.810127,38.719455,59.641569,44.017013
49.775763,60.017194,186.609676,168.527428,117.059404,95.230831,29.017614,14.210956,183.280149,3.647453,58.031740,50.576564,167.449198,187.887038,164.931747,183.427525,117.413425,182.130081,-0.000698,-1.612247,32.000000,-235.797223,183.574326,-0.024078,31.013505,0.676699,365094.952950,0.954190,19.918070,1.164588,3.741897,0.073098,0.077221,201.437314,32.000000,221.060122,195.629257,180.835432,179.003462,32.000000,172.666888,72.641215,69.427254,106.244778,50.873418,58.474617,78.987342,10.614935,34.810127,38.766290,59.650303,43.881136
49.788166,60.021752,186.364389,168.533234,117.015558,95.230868,29.032959,14.211022,183.269514,3.647259,58.034746,50.576280,167.455251,187.877468,164.933634,183.416275,117.421063,182.119003,-0.000697,-1.612254,32.000000,-235.797177,183.562688,-0.024081,31.015938,0.676687,365087.304959,0.954205,19.958259,1.156412,3.742676,0.074055,0.070595,201.423589,32.000000,221.084025,195.609812,180.779520,179.031762,32.000000,172.653932,72.641595,69.424151,106.250445,50.873418,58.446276,78.987342,10.602685,34.810127,38.788523,59.650411,44.095296
49.785600,60.027558,186.246961,168.537791,117.002347,95.230862,29.012105,14.210986,183.255814,3.647361,58.043272,50.572393,167.457151,187.866061,164.937881,183.402626,117.427848,182.107636,-0.000697,-1.612255,32.000000,-235.797206,183.548991,-0.024110,31.017938,0.677433,365056.386554,0.954447,19.981562,1.147252,3.749007,0.067845,0.067429,201.429709,32.000000,221.090180,195.589651,180.822557,179.050741,32.000000,172.631397,72.642298,69.419646,106.256761,50.873418,58.368219,78.987342,10.600019,34.810127,38.799753,59.653715,44.019434
49.796466,60.035752,186.389210,168.541642,116.987235,95.222734,29.029589,14.211088,183.245185,3.647342,58.045887,50.574801,167.462295,187.855711,164.941429,183.390571,117.431058,182.099819,-0.000697,-1.612851,32.000000,-235.797146,183.538655,-0.024112,31.021889,0.676555,365039.143693,0.953693,19.973277,1.135310,3.743146,0.120835,0.069754,201.453440,32.000000,221.079329,195.578551,180.925310,179.059620,32.000000,172.623939,72.643334,69.415678,106.263677,50.873418,58.381365,78.987342,10.596825,34.810127,38.813691,59.642651,44.026697
49.802424,60.047474,186.215212,168.545330,116.980216,95.222585,29.029154,14.211105,183.233894,3.647306,58.025325,50.579500,167.469688,187.848708,164.942735,183.381368,117.434647,182.090164,-0.000698,-1.613433,32.000000,-235.797140,183.529893,-0.024090,31.025470,0.676227,365035.819667,0.954447,19.981740,1.124108,3.740981,0.067551,0.064998,201.484873,32.000000,221.067065,195.588344,181.013238,179.051475,32.000000,172.651463,72.644507,69.411196,106.272066,50.873418,58.422472,78.987342,10.582069,34.810127,38.838974,59.647706,44.099184
49.798463,60.047103,185.912683,168.547448,116.986427,95.226551,29.042370,14.211048,183.229236,3.647611,57.984819,50.589173,167.476329,187.842908,164.943391,183.378303,117.437345,182.083247,-0.000697,-1.612827,32.000000,-235.797315,183.526543,-0.024097,31.028902,0.676359,365001.021202,0.953583,19.978684,1.117861,3.743021,0.071047,0.072320,201.491784,32.000000,221.068319,195.607675,181.013673,179.036968,32.000000,172.697326,72.646134,69.407398,106.281477,50.873418,58.183049,78.987342,10.587846,34.810127,38.847177,59.648316,44.086858
49.806975,60.036302,185.943355,168.547492,117.023183,95.238710,29.032371,14.210955,183.225743,3.647760,57.939846,50.590301,167.477493,187.841988,164.944577,183.377206,117.440339,182.082221,-0.000697,-1.611079,32.000000,-235.797415,183.524163,-0.024097,31.029941,0.675748,365003.918684,0.953500,19.984239,1.110521,3.739079,0.101676,0.066768,201.479016,32.000000,221.090773,195.630945,180.903783,179.020319,32.000000,172.729664,72.646789,69.403987,106.290856,50.873418,58.134463,78.987342,10.576831,34.810127,38.835694,59.645847,44.032200
49.803165,60.019172,186.034472,168.545661,117.035633,95.250515,29.006790,14.210975,183.221572,3.647990,57.901100,50.590619,167.476510,187.839500,164.946115,183.375140,117.444600,182.078537,-0.000697,-1.609564,32.000000,-235.797554,183.521067,-0.024123,31.030024,0.674916,365016.667672,0.953188,19.987967,1.105136,3.733302,0.075294,0.066732,201.450506,32.000000,221.126680,195.629709,180.796353,179.017152,32.000000,172.729030,72.648083,69.401470,106.299990,50.873418,58.220637,78.987342,10.577563,34.810127,38.801900,59.651640,44.077614
49.812202,59.999816,186.119892,168.542149,117.041642,95.253975,29.038448,14.210993,183.217315,3.647619,57.871381,50.592403,167.477240,187.836898,164.949777,183.370735,117.450602,182.073996,-0.000697,-1.607794,32.000000,-235.797461,183.518119,-0.024104,31.029274,0.674933,365037.848798,0.953432,19.968354,1.101743,3.733279,0.067752,0.067854,201.435535,32.000000,221.150187,195.605151,180.719658,179.047282,32.000000,172.710611,72.649037,69.398055,106.308617,50.873418,58.249453,78.987342,10.567897,34.810127,38.760843,59.651197,43.891921
49.808096,59.987756,186.171320,168.537872,116.978855,95.254179,29.018636,14.210941,183.212853,3.648003,57.849810,50.590100,167.476896,187.831760,164.956095,183.369390,117.455936,182.070806,-0.000696,-1.607780,32.000000,-235.797473,183.512904,-0.023982,31.026317,0.675289,365057.128720,0.954428,19.955168,1.096051,3.735395,0.060358,0.062142,201.444363,32.000000,221.154603,195.572448,180.757765,179.084294,32.000000,172.685002,72.650927,69.395169,106.318499,50.873418,58.322069,78.987342,10.561547,34.810127,38.729981,59.647460,44.058759
49.811348,59.980010,186.027326,168.534077,116.946204,95.254200,29.028799,14.211105,183.205897,3.648350,57.839260,50.586858,167.477421,187.826680,164.959727,183.363643,117.458029,182.063167,-0.000695,-1.606612,32.000000,-235.797347,183.506427,-0.023885,31.022147,0.675412,365029.257689,0.953183,19.926460,1.088284,3.736432,0.115125,0.062327,201.479994,32.000000,221.135131,195.558316,180.878371,179.096394,32.000000,172.675218,72.653519,69.390708,106.327892,50.873418,58.263076,78.987342,10.563678,34.810127,38.708779,59.648336,44.074826
49.808359,59.976718,186.106768,168.530904,116.906233,95.254253,29.015526,14.211088,183.197939,3.648741,57.845407,50.585093,167.480145,187.817418,164.960743,183.355769,117.457709,182.055892,-0.000695,-1.604870,32.000000,-235.797372,183.495485,-0.023902,31.016450,0.675651,365007.814551,0.953892,19.918649,1.081710,3.737772,0.091436,0.060221,201.512119,32.000000,221.122111,195.565152,185.968834,179.083789,32.000000,172.691139,72.654630,69.388330,106.336765,50.873418,58.284124,78.987342,10.551604,34.810127,38.696698,59.648601,44.080035
49.797431,59.978020,185.940147,168.528492,116.889777,95.254279,29.023227,14.211039,183.188514,3.649019,57.863320,50.582631,167.482570,187.809022,164.960355,183.348410,117.460697,182.049370,-0.000695,-1.605458,32.000000,-235.797566,183.485686,-0.023928,31.010752,0.675282,364992.643118,0.953470,19.907537,1.076649,3.734637,0.055846,0.063300,201.517684,32.000000,221.123436,195.579698,190.991147,179.063702,32.000000,172.721913,72.656265,69.386272,106.345526,50.873418,58.217122,78.987342,10.568545,34.810127,38.699267,59.652250,44.078788
49.803938,59.984854,185.770226,168.527299,116.864926,95.254300,29.016197,14.210969,183.181426,3.649350,57.875308,50.584187,167.483001,187.800982,164.957248,183.341119,117.464247,182.040921,-0.000695,-1.605450,32.000000,-235.797608,183.476665,-0.023909,31.004709,0.675661,364990.877484,0.953961,19.907337,1.074143,3.736457,0.074055,0.065114,201.506134,32.000000,221.152531,195.593662,195.983402,179.056713,32.000000,172.758492,72.656502,69.382761,106.356016,50.873418,58.092343,78.987342,10.557585,34.810127,38.709707,59.647765,44.031393
49.788970,59.990396,185.760149,168.526403,116.877078,95.254237,29.021104,14.210978,183.172220,3.649259,57.870675,50.588807,167.480380,187.794032,164.954102,183.334867,117.468198,182.034914,-0.000696,-1.606635,32.000000,-235.797611,183.469423,-0.023904,30.999113,0.675463,364994.800766,0.953942,19.919953,1.068618,3.733931,0.062717,0.065072,201.485886,32.000000,221.186426,195.587739,201.009837,179.062267,32.000000,172.770604,72.657988,69.379041,106.366337,50.873418,58.034088,78.987342,10.569236,34.810127,38.722753,59.647028,43.927358
49.792184,59.992746,186.113613,168.525605,116.857475,95.254468,29.029638,14.211080,183.164048,3.649202,57.857109,50.591480,167.479568,187.787502,164.953565,183.325648,117.475029,182.030157,-0.000696,-1.607813,32.000000,-235.797620,183.461608,-0.023927,30.992043,0.675053,364991.934897,0.954054,19.920051,1.061786,3.730031,0.061756,0.066750,201.476898,32.000000,221.205251,195.561575,200.954596,179.094511,32.000000,172.747098,72.659434,69.377117,106.376300,50.873418,58.216305,78.987342,10.571106,34.810127,38.733098,59.646851,44.094709
49.779861,59.990001,185.908961,168.524706,116.815022,95.254546,29.038417,14.211153,183.155362,3.649343,57.844159,50.593489,167.479936,187.782355,164.955634,183.315098,117.479007,182.023551,-0.000696,-1.606644,32.000000,-235.797632,183.454360,-0.023939,30.984860,0.675346,365002.216782,0.954221,19.941090,1.055500,3.730950,0.068489,0.064492,201.478392,32.000000,221.208380,195.531649,200.982836,179.128524,32.000000,172.712444,72.661528,69.374523,106.385606,50.873418,58.236124,78.987342,10.576815,34.810127,38.727187,59.650853,43.858906
49.786176,59.986044,185.773999,168.522866,116.779216,95.254541,29.034028,14.211305,183.147930,3.649561,57.838458,50.592828,167.480366,187.774488,164.956829,183.306917,117.482261,182.017251,-0.000695,-1.606065,32.000000,-235.797622,183.445800,-0.023931,30.979492,0.676443,364990.793141,0.953881,19.940111,1.046821,3.737808,0.064408,0.074405,201.510713,32.000000,221.186345,195.508494,199.380211,179.139484,32.000000,172.695227,72.663791,69.371218,106.394953,50.873418,58.009683,78.987342,10.582399,34.810127,38.719530,59.646693,43.987739
49.787085,59.984032,185.941037,168.520577,116.684019,95.254525,29.013812,14.211246,183.139556,3.649382,57.835512,50.591197,167.479726,187.768575,164.955813,183.299225,117.484706,182.009266,-0.000695,-1.607839,32.000000,-235.797802,183.436084,-0.023905,30.976076,0.676183,364988.855467,0.953846,19.950124,1.040275,3.734622,0.076561,0.072874,201.544767,32.000000,221.166970,195.508440,194.396438,179.128278,32.000000,172.720298,72.666462,69.369464,106.405042,50.873418,58.126320,78.987342,10.572537,34.810127,38.713051,59.650116,44.079008
49.783806,59.984035,185.900587,168.518135,116.605999,95.254594,29.031641,14.211314,183.128350,3.649554,57.846660,50.588249,167.480884,187.756761,164.955109,183.289125,117.485474,182.001048,-0.000695,-1.607740,32.000000,-235.797693,183.426017,-0.023846,30.973551,0.675839,364973.387059,0.953847,19.939630,1.034574,3.731437,0.065328,0.059735,201.553995,32.000000,221.154780,195.530488,191.056838,179.098891,32.000000,172.760687,72.668866,69.367600,106.416005,50.873418,58.149330,78.987342,10.580857,34.810127,38.710697,59.641628,43.862354
49.774435,59.986121,185.901587,168.515833,116.530103,95.254714,29.015089,14.211407,183.114561,3.649714,57.871771,50.582063,167.480026,187.744975,164.953014,183.278792,117.486893,181.992019,-0.000695,-1.606471,32.000000,-235.797615,183.412395,-0.023841,30.970814,0.676365,364966.118207,0.954487,19.936677,1.029024,3.734724,0.068759,0.065091,201.542024,32.000000,221.177618,195.552309,190.966078,179.078048,32.000000,172.775443,72.671221,69.365858,106.427456,50.873418,58.119864,78.987342,10.581408,34.810127,38.714999,59.642818,43.957365
49.773277,59.994191,185.686363,168.514295,116.509089,95.246581,29.021448,14.211471,183.102864,3.649682,57.905929,50.577056,167.477530,187.729781,164.951566,183.266462,117.490142,181.979421,-0.000696,-1.605291,32.000000,-235.797549,183.400739,-0.023866,30.969337,0.676343,364966.637286,0.953971,19.940074,1.025063,3.734158,0.069638,0.067734,201.519758,32.000000,221.208345,195.552310,190.846023,179.074915,32.000000,172.779212,72.672658,69.363775,106.437946,50.873418,58.026336,78.987342,10.592438,34.810127,38.727823,59.644903,44.060520
49.770350,60.008438,185.600721,168.514080,116.409948,95.230569,29.017837,14.211571,183.087820,3.649856,57.943117,50.570662,167.474806,187.711933,164.952399,183.252049,117.494685,181.964178,-0.000695,-1.605280,32.000000,-235.797555,183.385494,-0.023980,30.967356,0.676526,364973.524898,0.954719,19.951864,1.020133,3.734881,0.076706,0.071320,201.507146,32.000000,221.230939,195.522723,190.780328,179.109928,32.000000,172.760590,72.675398,69.362893,106.447342,50.873418,57.937325,78.987342,10.590264,34.810127,38.751539,59.645395,43.844379
49.756907,60.027041,185.862326,168.515138,116.390893,95.226763,29.029278,14.211594,183.073073,3.649740,57.976062,50.564082,167.475659,187.693244,164.952574,183.237193,117.497079,181.951123,-0.000696,-1.605271,32.000000,-235.797549,183.368398,-0.023943,30.966033,0.675938,364946.999339,0.954473,19.961133,1.011989,3.730644,0.069697,0.075167,201.513498,32.000000,221.230137,195.491528,190.819123,179.142389,32.000000,172.752878,72.677552,69.360956,106.456090,50.873418,58.106446,78.987342,10.611266,34.810127,38.788538,59.645651,44.039757
49.764961,60.048177,185.792460,168.517424,116.394389,95.214884,29.018634,14.211613,183.058580,3.649523,57.992993,50.560863,167.479565,187.678328,164.955524,183.223422,117.497279,181.937288,-0.000697,-1.605265,32.000000,-235.797445,183.357205,-0.023941,30.965664,0.675694,364897.097912,0.954529,19.978413,1.001520,3.729142,0.070656,0.062162,201.542452,32.000000,221.203896,195.479294,190.937879,179.156198,32.000000,172.738939,72.679152,69.358758,106.464344,50.873418,58.058821,78.987342,10.605441,34.810127,38.833795,59.643241,44.106741
49.757617,60.062652,185.595063,168.521096,116.452156,95.214785,29.025991,14.211586,183.048581,3.649577,57.987017,50.565792,167.485621,187.669261,164.952886,183.211850,117.496838,181.925881,-0.000697,-1.604688,32.000000,-235.797431,183.346244,-0.023982,30.963152,0.676624,364910.126462,0.954445,20.010939,0.994050,3.735408,0.069128,0.071423,201.572032,32.000000,221.186421,195.480151,189.361304,179.148873,32.000000,172.733325,72.680065,69.356581,106.470811,50.873418,57.944280,78.987342,10.611663,34.810127,38.869774,59.644530,44.065435
49.768033,60.067115,185.414113,168.523916,116.460620,95.214748,29.025578,14.211640,183.042158,3.649401,57.967373,50.570201,167.489089,187.658085,164.950005,183.203696,117.497115,181.915692,-0.000697,-1.602960,32.000000,-235.797411,183.338299,-0.024000,30.959118,0.676294,364884.346603,0.954560,20.023732,0.988471,3.733399,0.072023,0.061903,201.581550,32.000000,221.181060,195.504324,184.355803,179.121805,32.000000,172.760575,72.681024,69.354637,106.477877,50.873418,57.832536,78.987342,10.607848,34.810127,38.890495,59.643379,44.065582
49.767099,60.063141,185.332079,168.525445,116.437686,95.215071,29.010649,14.211607,183.034730,3.649402,57.945036,50.573219,167.490207,187.652601,164.948029,183.194077,117.500106,181.907489,-0.000697,-1.601239,32.000000,-235.797564,183.333507,-0.023994,30.952967,0.675916,364907.650198,0.954508,20.045814,0.984477,3.729983,0.059520,0.060147,201.569101,32.000000,221.201014,195.519081,180.942435,179.110812,32.000000,172.790953,72.681471,69.352881,106.484482,50.873418,57.720703,78.987342,10.599007,34.810127,38.889928,59.647372,43.848928
49.766980,60.052309,185.423087,168.525243,116.432247,95.223298,29.041356,14.211476,183.026817,3.649021,57.922377,50.574085,167.488222,187.646541,164.947956,183.183743,117.501204,181.901659,-0.000696,-1.600726,32.000000,-235.797703,183.326893,-0.023985,30.945119,0.675386,364905.028273,0.954313,20.039487,0.980238,3.725566,0.069831,0.072108,201.548107,32.000000,221.223250,195.517203,180.834446,179.106673,32.000000,172.808588,72.682565,69.350965,106.490119,50.873418,57.749020,78.987342,10.608126,34.810127,38.867414,59.647185,43.892288
49.770234,60.041856,185.081922,168.523193,116.460245,95.227471,29.022213,14.211260,183.019821,3.648866,57.907174,50.570286,167.487938,187.638236,164.950723,183.175832,117.503560,181.895621,-0.000697,-1.598986,32.000000,-235.797901,183.317661,-0.023995,30.936974,0.675298,364896.568037,0.954817,20.036482,0.974058,3.723988,0.066014,0.068770,201.532401,32.000000,221.231213,195.496428,180.762114,179.128193,32.000000,172.777538,72.684191,69.349146,106.494912,50.873418,57.656920,78.987342,10.599977,34.810127,38.845342,59.641176,43.915839
49.760090,60.035272,184.960826,168.520331,116.439528,95.215262,29.017208,14.211356,183.010962,3.648790,57.894904,50.571434,167.486005,187.631838,164.954953,183.169435,117.505126,181.888790,-0.000697,-1.598408,32.000000,-235.797649,183.311430,-0.024056,30.931047,0.675759,364912.096541,0.953865,20.025775,0.970692,3.725826,0.068238,0.065101,201.536663,32.000000,221.224742,195.467952,180.788445,179.164070,32.000000,172.739667,72.686132,69.346049,106.499964,50.873418,57.434873,78.987342,10.610977,34.810127,38.827568,59.647450,43.923469
49.763920,60.030716,185.264115,168.517012,116.410695,95.203126,29.038982,14.211396,183.003301,3.648521,57.884352,50.565180,167.487519,187.623674,164.959011,183.161529,117.503717,181.881233,-0.000698,-1.596653,32.000000,-235.797451,183.303496,-0.024048,30.925229,0.674954,364908.819593,0.954441,20.011950,0.965989,3.718727,0.067242,0.063647,201.564262,32.000000,221.196833,195.453683,180.902156,179.177756,32.000000,172.722600,72.689228,69.345042,106.504981,50.873418,57.579609,78.987342,10.604318,34.810127,38.817976,59.640596,44.093975
49.752987,60.026347,185.464814,168.513592,116.378894,95.190991,29.004444,14.211416,182.990690,3.648726,57.911139,50.556855,167.488930,187.614055,164.958628,183.150081,117.502374,181.872059,-0.000698,-1.596049,32.000000,-235.797331,183.294025,-0.024050,30.920726,0.674775,364858.304271,0.954680,20.015873,0.961766,3.717052,0.068133,0.064511,201.586338,32.000000,221.168077,195.456971,181.012933,179.175809,32.000000,172.731474,72.690629,69.344298,106.509818,50.873418,57.708254,78.987342,10.623547,34.810127,38.808940,59.642631,43.937336
49.750132,60.034055,185.368465,168.511509,116.382164,95.178821,29.039971,14.211442,182.976884,3.648993,57.956416,50.552451,167.488392,187.601732,164.957223,183.138007,117.502582,181.859239,-0.000698,-1.596048,32.000000,-235.797390,183.279579,-0.024012,30.918532,0.675605,364805.538882,0.953751,20.007349,0.960237,3.722860,0.068761,0.070501,201.587850,32.000000,221.155319,195.487077,179.369369,179.145993,32.000000,172.762666,72.691183,69.343700,106.514019,50.873418,57.686242,78.987342,10.624929,34.810127,38.817028,59.644648,43.907182
49.726127,60.049979,185.380699,168.511576,116.418089,95.166698,29.020427,14.211259,182.964324,3.649143,58.000470,50.546916,167.487199,187.589994,164.954975,183.127061,117.503504,181.848219,-0.000698,-1.596048,32.000000,-235.797543,183.266895,-0.024006,30.915918,0.676304,364764.039531,0.954984,20.014306,0.958012,3.727712,0.091218,0.075779,201.569459,32.000000,221.158572,195.509374,174.276789,179.121160,32.000000,172.777423,72.691277,69.342764,106.516437,50.873418,57.664360,78.987342,10.649608,34.810127,38.842495,59.640753,43.925964
49.732923,60.069439,185.274431,168.513489,116.469797,95.154353,29.028425,14.211269,182.951354,3.648643,58.034808,50.543893,167.484782,187.578586,164.954138,183.115752,117.503377,181.837073,-0.000699,-1.597193,32.000000,-235.797455,183.255520,-0.024125,30.912928,0.676045,364728.232332,0.953774,20.024971,0.952819,3.725989,0.068280,0.070640,201.539925,32.000000,221.177565,195.506959,170.829367,179.125497,32.000000,172.773004,72.691925,69.342094,106.518453,50.873418,57.578261,78.987342,10.659877,34.810127,38.885603,59.647146,43.919801
49.732066,60.087757,185.471197,168.516942,116.464764,95.142112,28.998184,14.211226,182.939714,3.648283,58.059920,50.539924,167.484386,187.567590,164.954071,183.105140,117.501813,181.825215,-0.000699,-1.597186,32.000000,-235.797527,183.245270,-0.024115,30.907838,0.676376,364716.198362,0.954841,20.065767,0.947611,3.728034,0.067131,0.066888,201.520631,32.000000,221.188991,195.483345,170.759510,179.154155,32.000000,172.755451,72.692442,69.341098,106.519982,50.873418,57.653706,78.987342,10.659292,34.810127,38.925232,59.654748,43.864776
49.725319,60.102159,185.474678,168.521278,116.440404,95.130076,29.012768,14.211225,182.927803,3.648419,58.084623,50.533924,167.483063,187.554437,164.957456,183.097084,117.501436,181.813201,-0.000698,-1.595466,32.000000,-235.797473,183.234460,-0.024137,30.900837,0.676013,364688.107005,0.954360,20.078186,0.943402,3.725388,0.080993,0.073584,201.516411,32.000000,221.180703,195.455790,170.790326,179.190152,32.000000,172.726205,72.693574,69.339660,106.520627,50.873418,57.700699,78.987342,10.678771,34.810127,38.959458,59.641579,44.101092
49.729652,60.117166,185.567978,168.526129,116.422962,95.126040,29.037590,14.211203,182.916163,3.648069,58.113449,50.525178,167.484788,187.544455,164.959751,183.085928,117.501596,181.804993,-0.000697,-1.593730,32.000000,-235.797360,183.224157,-0.023887,30.892720,0.676634,364667.092919,0.955297,20.097394,0.940354,3.729409,0.070678,0.068724,201.533624,32.000000,221.152335,195.447928,170.898159,179.196216,32.000000,172.700252,72.693594,69.338530,106.521713,50.873418,57.724020,78.987342,10.672498,34.810127,38.991679,59.642799,44.096323
49.714661,60.132339,185.774714,168.531425,116.357738,95.113910,29.023017,14.211392,182.904918,3.647963,58.140023,50.522656,167.487296,187.533482,164.958154,183.075733,117.501118,181.795125,-0.000697,-1.593730,32.000000,-235.797219,183.213931,-0.023916,30.885179,0.676823,364643.435774,0.954874,20.118787,0.936057,3.729985,0.068739,0.073212,201.554889,32.000000,221.128065,195.456494,170.995598,179.187390,32.000000,172.701601,72.693688,69.336847,106.521284,50.873418,57.850546,78.987342,10.689969,34.810127,39.025319,59.652584,44.044232
49.710745,60.147243,185.723561,168.537096,116.360267,95.101690,29.038319,14.211309,182.897725,3.647394,58.151539,50.524248,167.491243,187.523520,164.956828,183.065371,117.501975,181.787093,-0.000697,-1.593739,32.000000,-235.797300,183.208172,-0.023926,30.878086,0.677206,364643.415521,0.953964,20.129302,0.932705,3.731536,0.074629,0.062986,201.562183,32.000000,221.121369,195.479120,171.020733,179.168154,32.000000,172.742352,72.694201,69.336747,106.521989,50.873418,57.873858,78.987342,10.703524,34.810127,39.058230,59.650902,44.065729
49.711497,60.156113,185.457097,168.542264,116.383838,95.094215,29.047306,14.211339,182.891874,3.647356,58.151997,50.522364,167.492737,187.517926,164.956828,183.057974,117.502476,181.783114,-0.000698,-1.593742,32.000000,-235.797242,183.200899,-0.023940,30.870910,0.678074,364626.794119,0.954676,20.160013,0.929344,3.736819,0.072165,0.071616,201.550482,32.000000,221.132452,195.501424,170.936273,179.149090,32.000000,172.775346,72.694775,69.336879,106.522329,50.873418,57.720681,78.987342,10.707120,34.810127,39.082699,59.643123,43.939390
49.705457,60.159163,185.320830,168.546299,116.414485,95.094021,29.012578,14.211453,182.885843,3.647080,58.150795,50.524379,167.493653,187.510849,164.956170,183.052331,117.501468,181.777191,-0.000698,-1.592606,32.000000,-235.797267,183.194568,-0.023931,30.864215,0.678077,364599.010565,0.954171,20.178976,0.925362,3.736085,0.064671,0.065707,201.519306,32.000000,221.149607,195.508723,170.823492,179.139148,32.000000,172.785316,72.695476,69.336760,106.521257,50.873418,57.586487,78.987342,10.718678,34.810127,39.096771,59.647883,43.866463
49.712688,60.159770,185.165667,168.549405,116.443866,95.081788,29.028686,14.211551,182.881547,3.646664,58.148754,50.523251,167.493248,187.506850,164.957793,183.048104,117.501498,181.774018,-0.000698,-1.591414,32.000000,-235.797115,183.190619,-0.023906,30.857849,0.677448,364580.069360,0.953807,20.187066,0.923313,3.730668,0.078212,0.071418,201.494735,32.000000,221.166328,195.495091,169.046771,179.164108,32.000000,172.749415,72.695201,69.337626,106.520010,50.873418,57.468902,78.987342,10.719104,34.810127,39.098473,59.650293,44.086418
49.701422,60.161312,185.247169,168.551783,116.523189,95.069440,29.020611,14.211516,182.877763,3.646295,58.146642,50.522707,167.493539,187.502338,164.962273,183.042455,117.502566,181.769451,-0.000698,-1.591408,32.000000,-235.797188,183.187024,-0.023907,30.853079,0.677296,364588.673722,0.955082,20.196377,0.922016,3.728380,0.074268,0.064246,201.487077,32.000000,221.163698,195.461923,163.930622,179.199879,32.000000,172.719165,72.695693,69.337497,106.518934,50.873418,57.465456,78.987342,10.731432,34.810127,39.103166,59.641363,44.020681
49.707483,60.165219,185.301696,168.554136,116.488091,95.061351,29.021755,14.211700,182.873744,3.646055,58.141259,50.520513,167.495386,187.498806,164.966197,183.039430,117.503632,181.766041,-0.000699,-1.592563,32.000000,-235.796956,183.183748,-0.023915,30.849659,0.676826,364537.457938,0.954278,20.189489,0.920752,3.724716,0.069325,0.071356,201.519309,32.000000,221.130695,195.453702,158.891531,179.211692,32.000000,172.709815,72.695080,69.336549,106.518183,50.873418,57.480178,78.987342,10.739310,34.810127,39.111235,59.646693,44.089793
49.698344,60.168605,185.444409,168.556645,116.489896,95.061147,28.986928,14.211683,182.868114,3.645555,58.142376,50.519722,167.499048,187.494189,164.968854,183.034900,117.501482,181.763092,-0.000699,-1.593718,32.000000,-235.796903,183.179843,-0.023900,30.847145,0.677214,364497.861981,0.954661,20.202711,0.917907,3.727201,0.070069,0.075893,201.548464,32.000000,221.094722,195.464171,153.902774,179.201119,32.000000,172.718818,72.695590,69.336115,106.516695,50.873418,57.573307,78.987342,10.747472,34.810127,39.120459,59.649270,43.998524
49.697372,60.172119,185.361187,168.559225,116.502805,95.061267,29.030354,14.211767,182.865377,3.645706,58.151698,50.516608,167.501254,187.489963,164.971051,183.028975,117.500460,181.760794,-0.000698,-1.594863,32.000000,-235.796780,183.178142,-0.023837,30.846449,0.677314,364465.377190,0.954424,20.200334,0.915515,3.727843,0.082231,0.068400,201.553368,32.000000,221.073865,195.497933,148.903522,179.164187,32.000000,172.749321,72.694679,69.335707,106.514936,50.873418,57.563714,78.987342,10.766717,34.810127,39.128601,59.649378,43.904321
49.699922,60.176414,185.182800,168.561787,116.463280,95.061267,29.030839,14.211741,182.864374,3.645702,58.161277,50.511516,167.502854,187.488737,164.969806,183.025186,117.498967,181.758338,-0.000698,-1.594849,32.000000,-235.796838,183.175431,-0.023789,30.848773,0.677888,364479.240406,0.955771,20.213195,0.916516,3.731400,0.080023,0.077927,201.541570,32.000000,221.079635,195.523274,143.822723,179.145600,32.000000,172.769746,72.694201,69.334729,106.513990,50.873418,57.454944,78.987342,10.764387,34.810127,39.139268,59.647736,44.024350
49.696787,60.181789,185.258193,168.564476,116.483517,95.061157,29.019116,14.211770,182.865377,3.644789,58.154652,50.511712,167.502418,187.489625,164.971230,183.028065,117.497966,181.758027,-0.000698,-1.593754,32.000000,-235.796909,183.175549,-0.023768,30.852647,0.677689,364486.752356,0.954372,20.217716,0.916646,3.729799,0.058335,0.066674,201.518002,32.000000,221.100909,195.527262,138.695241,179.142292,32.000000,172.780219,72.693611,69.335365,106.514155,50.873418,57.385336,78.987342,10.775693,34.810127,39.151507,59.639081,44.073432
49.704507,60.181564,185.466375,168.566750,116.480920,95.061325,29.051864,14.211733,182.869740,3.644340,58.129891,50.513103,167.502511,187.492174,164.975372,183.030963,117.500264,181.760056,-0.000699,-1.595045,32.000000,-235.796925,183.179325,-0.023806,30.855742,0.677123,364492.973537,0.954313,20.219366,0.917183,3.726018,0.076797,0.071353,201.500058,32.000000,221.116480,195.516494,133.540687,179.165790,32.000000,172.778002,72.692729,69.336204,106.514534,50.873418,57.531767,78.987342,10.778764,34.810127,39.158594,59.645670,44.030953
49.696726,60.175906,185.317912,168.568543,116.473317,95.061309,29.017083,14.211740,182.875454,3.644452,58.093360,50.513725,167.504485,187.496355,164.980171,183.037602,117.499306,181.766670,-0.000699,-1.593275,32.000000,-235.796795,183.185628,-0.023938,30.856727,0.677291,364502.724582,0.954777,20.227992,0.918063,3.727770,0.066439,0.067591,201.494088,32.000000,221.118480,195.498590,133.540687,179.196125,32.000000,172.739406,72.691772,69.335795,106.514397,50.873418,57.443335,78.987342,10.787598,34.810127,39.153752,59.651040,44.096616
49.698453,60.164983,185.415473,168.569786,116.508360,95.061246,29.032760,14.211844,182.881805,3.644310,58.061109,50.514530,167.504500,187.501622,164.982913,183.043272,117.497826,181.772496,-0.000699,-1.591520,32.000000,-235.796693,183.194669,-0.023935,30.856803,0.677711,364493.603973,0.953539,20.219764,0.916554,3.731379,0.070096,0.072385,201.518296,32.000000,221.098746,195.493557,133.540687,179.201067,32.000000,172.716449,72.690627,69.334288,106.514434,50.873418,57.492929,78.987342,10.796733,34.810127,39.132040,59.651788,44.105347
49.702948,60.152643,185.469926,168.569870,116.541712,95.061346,29.030876,14.211775,182.890825,3.644199,58.035434,50.518483,167.505870,187.509808,164.984324,183.049791,117.497075,181.779443,-0.000699,-1.590515,32.000000,-235.796686,183.202525,-0.023968,30.854682,0.677359,364494.067987,0.954832,20.222174,0.920085,3.728976,0.064587,0.069514,201.551188,32.000000,221.074239,195.504128,130.236339,179.195832,32.000000,172.717109,72.688545,69.333066,106.515318,50.873418,57.574984,78.987342,10.796072,34.810127,39.108216,59.649703,44.062574
49.701712,60.141962,185.446556,168.569338,116.586121,95.061409,29.024986,14.211733,182.898926,3.644318,58.023054,50.520935,167.508578,187.516522,164.984587,183.058601,117.494274,181.786263,-0.000697,-1.591676,32.000000,-235.796656,183.210022,-0.023967,30.851894,0.677591,364481.891471,0.954251,20.209460,0.923832,3.730810,0.065112,0.062540,201.567559,32.000000,221.067064,195.529436,130.280577,179.175818,32.000000,172.744998,72.687160,69.332730,106.515853,50.873418,57.506203,78.987342,10.804407,34.810127,39.085045,59.644048,44.038583
49.704884,60.133122,185.530102,168.568478,116.624865,95.069330,29.024991,14.211576,182.906238,3.644245,58.014266,50.522247,167.508372,187.526763,164.982599,183.067118,117.492260,181.794022,-0.000696,-1.593403,32.000000,-235.796743,183.215936,-0.023937,30.849900,0.677708,364465.290922,0.954188,20.192459,0.927286,3.731568,0.076550,0.066829,201.559190,32.000000,221.078598,195.562777,130.213657,179.146407,32.000000,172.774723,72.685390,69.333058,106.516333,50.873418,57.515011,78.987342,10.810847,34.810127,39.065316,59.648385,44.036088
49.713925,60.126304,185.587658,168.567579,116.670008,95.069225,28.985303,14.211593,182.914924,3.644287,57.999846,50.526556,167.505746,187.538819,164.984062,183.076024,117.491326,181.800495,-0.000696,-1.595157,32.000000,-235.796678,183.224351,-0.023923,30.848628,0.677700,364458.688707,0.954382,20.183060,0.932740,3.731191,0.071703,0.066522,201.538099,32.000000,221.101247,195.575389,130.103198,179.136968,32.000000,172.764349,72.684913,69.333398,106.517039,50.873418,57.594368,78.987342,10.807856,34.810127,39.051969,59.647372,44.110409
49.716756,60.119215,185.497156,168.565932,116.682883,95.076766,29.025572,14.211694,182.920677,3.644211,57.986262,50.531168,167.503230,187.547391,164.983415,183.081515,117.491915,181.808306,-0.000696,-1.595161,32.000000,-235.796708,183.231021,-0.023918,30.846210,0.677976,364480.029144,0.954372,20.170932,0.937773,3.732633,0.075703,0.078664,201.525722,32.000000,221.119860,195.565736,128.322274,179.150495,32.000000,172.735301,72.684563,69.332776,106.514942,50.873418,57.530048,78.987342,10.805926,34.810127,39.038176,59.653873,43.891775
49.713743,60.114137,185.689469,168.563983,116.641818,95.076899,29.049595,14.211521,182.926813,3.644282,57.990628,50.528882,167.501442,187.552306,164.986910,183.086986,117.492700,181.812657,-0.000697,-1.595154,32.000000,-235.796789,183.235012,-0.023869,30.844628,0.678034,364466.262156,0.955469,20.154742,0.941225,3.733112,0.068574,0.065130,201.524827,32.000000,221.118097,195.545763,123.206617,179.173471,32.000000,172.711053,72.684957,69.333570,106.513041,50.873418,57.575684,78.987342,10.814435,34.810127,39.026270,59.647460,43.915766
49.712611,60.113898,185.622222,168.562264,116.557312,95.072755,28.983789,14.211534,182.928371,3.644444,58.018368,50.524540,167.501471,187.556314,164.991999,183.086106,117.492728,181.814519,-0.000695,-1.595730,32.000000,-235.796797,183.237255,-0.023897,30.845354,0.677841,364483.777173,0.954142,20.144716,0.943674,3.731079,0.068515,0.067694,201.550286,32.000000,221.093546,195.532485,123.206617,179.191518,32.000000,172.701064,72.685609,69.333004,106.509536,50.873418,57.605243,78.987342,10.820696,34.810127,39.018603,59.656115,44.035648
49.704511,60.121325,185.564878,168.561306,116.597304,95.060355,29.012338,14.211536,182.930142,3.644466,58.054443,50.523233,167.501821,187.558043,164.991919,183.087617,117.491833,181.813575,-0.000695,-1.597258,32.000000,-235.796644,183.241154,-0.023893,30.847755,0.678445,364478.785798,0.953405,20.142763,0.944582,3.735174,0.067203,0.071912,201.577232,32.000000,221.068849,195.546443,123.206617,179.176102,32.000000,172.696432,72.685463,69.333214,106.506393,50.873418,57.559394,78.987342,10.833399,34.810127,39.035428,59.652801,44.041517
49.711934,60.139132,185.721975,168.563011,116.695402,95.048083,29.014279,14.211584,182.931449,3.644677,58.085495,50.522246,167.504069,187.557356,164.988815,183.092823,117.491329,181.817524,-0.000695,-1.598961,32.000000,-235.796585,183.242709,-0.023899,30.852384,0.678227,364463.399570,0.955551,20.143697,0.945277,3.733906,0.066646,0.069033,201.584710,32.000000,221.058127,195.577896,119.869409,179.143654,32.000000,172.713750,72.685298,69.332916,106.502743,50.873418,57.623594,78.987342,10.839646,34.810127,39.067066,59.643054,43.923176
49.706704,60.155553,185.864914,168.565949,116.708191,95.036005,29.022956,14.211653,182.933286,3.644820,58.112711,50.524384,167.506515,187.559051,164.984904,183.094742,117.489704,181.822380,-0.000696,-1.600692,32.000000,-235.796536,183.247315,-0.023904,30.858136,0.678036,364432.040579,0.954676,20.159522,0.945805,3.733361,0.073238,0.070830,201.573014,32.000000,221.068803,195.607311,119.804056,179.113940,32.000000,172.737669,72.684871,69.332138,106.498273,50.873418,57.693175,78.987342,10.841586,34.810127,39.104745,59.649191,44.107108
49.708148,60.169194,185.842146,168.569646,116.742166,95.048285,29.014127,14.211684,182.939432,3.644860,58.122423,50.525828,167.505323,187.563857,164.982360,183.097645,117.487672,181.823120,-0.000695,-1.600690,32.000000,-235.796492,183.251879,-0.023954,30.861831,0.678229,364403.076111,0.954377,20.169632,0.947846,3.735964,0.061368,0.066276,201.542052,32.000000,221.096765,195.610351,119.705078,179.101785,32.000000,172.751113,72.684130,69.333562,106.492924,50.873418,57.789411,78.987342,10.851875,34.810127,39.139620,59.644864,44.100872
49.700147,60.178658,185.752188,168.573629,116.774112,95.060386,29.009250,14.211611,182.945839,3.645220,58.129007,50.526538,167.504907,187.567955,164.980902,183.101431,117.487368,181.826955,-0.000695,-1.600693,32.000000,-235.796660,183.256756,-0.024026,30.863893,0.678508,364383.363466,0.954122,20.191475,0.951360,3.739232,0.065384,0.062140,201.514556,32.000000,221.116979,195.599812,119.642224,179.112805,32.000000,172.738873,72.682883,69.333307,106.486734,50.873418,57.642988,78.987342,10.861386,34.810127,39.161271,59.659193,43.895076
49.707141,60.184577,185.900510,168.577217,116.837271,95.072656,29.039297,14.211586,182.952751,3.645255,58.126102,50.534224,167.505311,187.573181,164.982274,183.107341,117.484264,181.832725,-0.000695,-1.600709,32.000000,-235.796776,183.264423,-0.024039,30.865329,0.678462,364450.310550,0.954540,20.203620,0.953680,3.738666,0.097087,0.069194,201.508148,32.000000,221.118152,195.581684,119.666202,179.134003,32.000000,172.695958,72.681805,69.331697,106.480962,50.873418,57.727158,78.987342,10.864801,34.810127,39.177968,59.642277,44.068150
49.708193,60.188375,185.948302,168.580608,116.865773,95.084972,29.030859,14.211577,182.960916,3.645059,58.117276,50.538294,167.507744,187.580508,164.983571,183.113272,117.481955,181.839657,-0.000695,-1.599552,32.000000,-235.796674,183.274222,-0.024055,30.866063,0.678371,364514.645641,0.955015,20.221378,0.955476,3.737458,0.068570,0.068117,201.527690,32.000000,221.101436,195.569908,119.773215,179.143243,32.000000,172.681019,72.681405,69.330129,106.475739,50.873418,57.766161,78.987342,10.870657,34.810127,39.189944,59.647962,44.025964
49.721249,60.189573,185.900497,168.583314,116.885990,95.097000,28.974566,14.211640,182.971365,3.644959,58.098833,50.540488,167.510238,187.588226,164.983541,183.122082,117.478275,181.847892,-0.000696,-1.597804,32.000000,-235.796633,183.285964,-0.024044,30.868900,0.678765,364569.522958,0.954017,20.220045,0.960824,3.739916,0.073748,0.065370,201.547180,32.000000,221.080910,195.577257,124.887311,179.135633,32.000000,172.689744,72.680731,69.329198,106.472057,50.873418,57.702217,78.987342,10.865910,34.810127,39.197436,59.644697,44.098010
49.727331,60.187693,186.034414,168.584843,116.911510,95.109359,29.012851,14.211633,182.982977,3.645128,58.068182,50.549437,167.514617,187.600178,164.981387,183.132481,117.475771,181.858704,-0.000697,-1.596069,32.000000,-235.796701,183.299143,-0.024044,30.873119,0.678961,364624.776953,0.954406,20.222754,0.965830,3.740798,0.074071,0.062043,201.548241,32.000000,221.075640,195.608058,129.939818,179.098993,32.000000,172.734382,72.679675,69.329028,106.469386,50.873418,57.802008,78.987342,10.861329,34.810127,39.195105,59.649447,44.093021
49.730276,60.176613,185.915413,168.584196,116.946332,95.125602,29.012089,14.211570,182.998547,3.645134,58.018785,50.559176,167.514898,187.615606,164.981005,183.149107,117.475469,181.871144,-0.000697,-1.594297,32.000000,-235.796765,183.314429,-0.024035,30.879230,0.678691,364670.038714,0.956108,20.210420,0.972712,3.738854,0.060892,0.059157,201.534543,32.000000,221.085518,195.647307,129.883494,179.058509,32.000000,172.764087,72.679647,69.328742,106.466964,50.873418,57.758958,78.987342,10.862708,34.810127,39.179684,59.639976,44.091701
