OSU 80 Ton Compressor Load Stand
49.737184,60.157306,185.914252,168.581740,116.939212,95.150075,29.027405,14.211556,183.015963,3.644907,57.957028,50.569132,167.513369,187.633868,164.981307,183.162949,117.475941,181.885310,-0.000697,-1.594592,32.000000,-235.796715,183.328484,-0.023985,30.885418,0.678978,364715.618795,0.954837,20.202235,0.979421,3.741090,0.100517,0.069326,201.501864,32.000000,221.116624,195.662243,129.785741,179.040925,32.000000,172.758935,72.678860,69.329604,106.463318,50.873418,57.742557,78.987342,10.860912,34.810127,39.148881,59.647568,44.106521
49.735069,60.132614,185.869480,168.577494,116.987867,95.170355,29.016889,14.211539,183.034539,3.644943,57.901962,50.575683,167.510253,187.649374,164.983470,183.177308,117.475143,181.900040,-0.000699,-1.594588,32.000000,-235.796744,183.347284,-0.023957,30.891777,0.678573,364763.552160,0.954935,20.188104,0.984561,3.738475,0.070952,0.067048,201.483173,32.000000,221.144409,195.649263,129.716333,179.051855,32.000000,172.747857,72.678427,69.329893,106.459287,50.873418,57.696126,78.987342,10.864650,34.810127,39.100384,59.643762,44.068370
49.743299,60.105378,185.904908,168.571478,116.932938,95.182624,29.018960,14.211467,183.051933,3.644979,57.862816,50.580681,167.507999,187.665452,164.988268,183.190538,117.475868,181.914703,-0.000701,-1.594603,32.000000,-235.796797,183.362636,-0.023944,30.898713,0.678484,364828.080917,0.954483,20.161638,0.989599,3.737933,0.074213,0.071903,201.478375,32.000000,221.148533,195.630978,129.748060,179.071579,32.000000,172.726905,72.678251,69.329877,106.455763,50.873418,57.736010,78.987342,10.862916,34.810127,39.043543,59.644549,44.021708
49.760721,60.080879,185.947783,168.563109,116.874827,95.198760,29.041586,14.211493,183.070861,3.645320,57.835613,50.584813,167.507286,187.682760,164.995643,183.210841,117.471850,181.933505,-0.000702,-1.594563,32.000000,-235.796686,183.380077,-0.023974,30.907751,0.678347,364878.242635,0.955014,20.139138,0.996125,3.737192,0.063323,0.063598,201.506232,32.000000,221.121197,195.626780,129.910042,179.070707,32.000000,172.714017,72.677672,69.329251,106.450860,50.873418,57.752690,78.987342,10.849253,34.810127,38.986282,59.648640,44.088473
49.754400,60.071597,185.950057,168.558051,116.850787,95.198888,29.024213,14.211407,183.084186,3.645321,57.831512,50.591455,167.507842,187.693667,164.996088,183.224641,117.469495,181.944960,-0.000702,-1.594537,32.000000,-235.796761,183.390804,-0.023979,30.915009,0.678221,364885.253690,0.954827,20.103374,1.001100,3.737285,0.069207,0.069602,201.523479,32.000000,221.105930,195.645852,130.006186,179.050902,32.000000,172.718515,72.677208,69.327801,106.446091,50.873418,57.729664,78.987342,10.849713,34.810127,38.960780,59.650106,44.085171
49.758718,60.066926,186.118489,168.554371,116.838281,95.199017,29.026085,14.211223,183.097608,3.645716,57.827275,50.593757,167.507042,187.705259,164.994132,183.237473,117.468325,181.956562,-0.000701,-1.594511,32.000000,-235.796845,183.402438,-0.023929,30.923271,0.678045,364906.453127,0.954427,20.072212,1.009793,3.736905,0.070662,0.074239,201.525266,32.000000,221.108425,195.676773,130.018793,179.019493,32.000000,172.744837,72.676301,69.327031,106.441906,50.873418,57.833297,78.987342,10.853624,34.810127,38.946552,59.654522,44.079375
49.761789,60.063214,186.247799,168.551551,116.856670,95.211449,29.023868,14.211018,183.112064,3.646205,57.815570,50.599050,167.504333,187.718732,164.992711,183.249530,117.467454,181.968975,-0.000701,-1.594520,32.000000,-235.797022,183.415213,-0.023936,30.931980,0.677907,364910.419590,0.954498,20.058093,1.019238,3.737359,0.066227,0.062856,201.502456,32.000000,221.130921,195.699600,131.644910,178.988961,32.000000,172.772018,72.674695,69.326627,106.437180,50.873418,57.930498,78.987342,10.849478,34.810127,38.942103,59.655613,44.029118
49.773542,60.056809,186.159100,168.549072,116.852119,95.223802,29.008697,14.210993,183.127356,3.646504,57.790934,50.603293,167.500031,187.734004,164.991120,183.265340,117.466575,181.984436,-0.000702,-1.594523,32.000000,-235.797051,183.431328,-0.023914,30.939630,0.678124,364904.169173,0.954335,20.048949,1.024919,3.740420,0.065039,0.065445,201.474742,32.000000,221.163667,195.708367,136.689260,178.983072,32.000000,172.767868,72.673839,69.327014,106.432060,50.873418,57.944227,78.987342,10.842980,34.810127,38.929018,59.645779,44.123249
49.778074,60.043446,186.121992,168.545703,116.890016,95.244150,29.013555,14.210991,183.142486,3.646397,57.763889,50.608010,167.496551,187.750035,164.991027,183.278649,117.465260,181.999466,-0.000701,-1.592765,32.000000,-235.797000,183.446499,-0.023943,30.947330,0.678341,364947.134637,0.954458,20.042056,1.030615,3.742787,0.068847,0.074539,201.450203,32.000000,221.189133,195.692212,141.802117,178.997656,32.000000,172.738667,72.673381,69.326059,106.426462,50.873418,57.915576,78.987342,10.831940,34.810127,38.905990,59.646978,44.062280
49.791195,60.030127,186.018325,168.541449,116.871318,95.256466,29.030159,14.210998,183.160790,3.646607,57.738568,50.610766,167.494951,187.765061,164.993557,183.293817,117.462782,182.015247,-0.000702,-1.591033,32.000000,-235.797073,183.460143,-0.024092,30.955076,0.677853,364980.384516,0.954817,20.023477,1.037505,3.740122,0.062479,0.065048,201.444767,32.000000,221.196301,195.667562,146.957854,179.016563,32.000000,172.703662,72.673217,69.325181,106.421586,50.873418,57.833974,78.987342,10.826084,34.810127,38.877959,59.648277,44.051349
49.796283,60.017573,186.149826,168.536640,116.854419,95.268717,29.031375,14.210958,183.175217,3.646307,57.722933,50.612194,167.493174,187.779011,164.994231,183.306510,117.461099,182.028656,-0.000702,-1.589274,32.000000,-235.797122,183.474463,-0.024097,30.962328,0.677649,365040.752595,0.954732,20.005420,1.044661,3.739036,0.069812,0.069035,201.465489,32.000000,221.186520,195.653688,152.108610,179.026671,32.000000,172.688760,72.672763,69.323828,106.418287,50.873418,57.906941,78.987342,10.808305,34.810127,38.849903,59.641510,43.892582
49.796277,60.006502,186.322634,168.531607,116.853032,95.272806,29.024519,14.210935,183.186690,3.646069,57.717228,50.617665,167.492180,187.790492,164.992410,183.319312,117.460715,182.038978,-0.000702,-1.587492,32.000000,-235.797162,183.487641,-0.024109,30.968305,0.677085,365067.773517,0.953999,19.978517,1.053273,3.735968,0.075058,0.078311,201.473306,32.000000,221.174691,195.665600,157.205405,179.001467,32.000000,172.696473,72.671806,69.322564,106.414698,50.873418,57.958936,78.987342,10.812555,34.810127,38.826478,59.642887,44.043865
49.800868,60.000533,186.313431,168.526834,116.823226,95.272780,28.975021,14.210948,183.196199,3.646747,57.720624,50.619437,167.490968,187.800509,164.988086,183.330975,117.460024,182.049099,-0.000701,-1.588692,32.000000,-235.797043,183.499667,-0.024130,30.973263,0.677293,365098.385856,0.953943,19.960693,1.060167,3.738227,0.091496,0.064429,201.462586,32.000000,221.180471,195.699233,162.240103,178.958762,32.000000,172.714168,72.670476,69.321200,106.411503,50.873418,58.042047,78.987342,10.805625,34.810127,38.810205,59.653804,44.080769
49.800231,59.998209,186.268828,168.522505,116.779494,95.272822,28.997843,14.211106,183.201973,3.647017,57.739190,50.620530,167.487067,187.809951,164.983122,183.339468,117.458661,182.054416,-0.000701,-1.588721,32.000000,-235.796880,183.509855,-0.024133,30.976990,0.677651,365101.760187,0.954181,19.949630,1.064563,3.741698,0.068681,0.075397,201.432280,32.000000,221.206112,195.716452,167.243069,178.929942,32.000000,172.723199,72.670341,69.320001,106.409539,50.873418,57.993255,78.987342,10.802170,34.810127,38.801378,59.644323,44.005127
49.805211,60.000360,186.282993,168.518746,116.804531,95.284905,29.028089,14.210955,183.205666,3.647127,57.767165,50.622899,167.482371,187.814318,164.980813,183.343047,117.458618,182.059354,-0.000700,-1.590452,32.000000,-235.797115,183.513444,-0.024104,30.978906,0.677447,365092.433611,0.955699,19.938907,1.069188,3.741168,0.062324,0.062194,201.396184,32.000000,221.241010,195.711144,172.278583,178.923968,32.000000,172.723371,72.670042,69.319426,106.407522,50.873418,58.043203,78.987342,10.798678,34.810127,38.800291,59.645159,44.102486
49.803771,60.007820,186.040761,168.515688,116.823851,95.289041,29.009907,14.210915,183.208574,3.647197,57.793855,50.624968,167.478098,187.820311,164.979251,183.346154,117.459719,182.062243,-0.000700,-1.592190,32.000000,-235.797189,183.511870,-0.024076,30.980524,0.677244,365092.898930,0.954955,19.937242,1.072616,3.740321,0.067859,0.069015,201.368940,32.000000,221.261711,195.684916,177.380415,178.946030,32.000000,172.712361,72.669942,69.319430,106.405050,50.873418,57.913886,78.987342,10.793281,34.810127,38.816185,59.644972,44.091481
49.808059,60.020062,186.166081,168.514343,116.793943,95.289083,29.025477,14.210821,183.209546,3.647095,57.816580,50.624685,167.476313,187.823264,164.977581,183.346681,117.459613,182.063616,-0.000700,-1.593364,32.000000,-235.797293,183.512438,-0.024064,30.982350,0.677274,365138.365225,0.953981,19.934240,1.074578,3.740231,0.072616,0.063603,201.358571,32.000000,221.258979,195.661792,180.846165,178.966853,32.000000,172.687878,72.671200,69.318899,106.403391,50.873418,57.853338,78.987342,10.789806,34.810127,38.838937,59.650175,44.084144
49.804689,60.031743,186.311628,168.513985,116.771720,95.289120,29.029155,14.210788,183.209173,3.646966,57.831243,50.626472,167.476000,187.825309,164.975578,183.346239,117.460453,182.065603,-0.000700,-1.593353,32.000000,-235.797431,183.511253,-0.024115,30.982247,0.676621,365162.389183,0.954670,19.943190,1.074601,3.735475,0.069921,0.074915,201.375567,32.000000,221.242888,195.654129,177.525105,178.969802,32.000000,172.666946,72.671953,69.316952,106.402284,50.873418,58.027622,78.987342,10.787419,34.810127,38.864591,59.652584,43.839537
49.807200,60.041630,186.270434,168.514164,116.729370,95.289086,29.017275,14.210849,183.209321,3.646945,57.843168,50.630206,167.477907,187.824596,164.972693,183.346206,117.458834,182.069314,-0.000699,-1.593350,32.000000,-235.797373,183.513224,-0.024131,30.980157,0.676904,365174.653761,0.954099,19.950993,1.075239,3.737670,0.096040,0.066008,201.384784,32.000000,221.229131,195.659090,172.520369,178.956838,32.000000,172.663693,72.672411,69.315232,106.400780,50.873418,58.079539,78.987342,10.786732,34.810127,38.889155,59.649408,44.045112
49.813378,60.048489,186.078186,168.514433,116.686479,95.289167,29.015734,14.210809,183.210554,3.647129,57.853925,50.633312,167.479733,187.823761,164.969565,183.345273,117.457100,182.073166,-0.000699,-1.593340,32.000000,-235.797413,183.513592,-0.024107,30.977120,0.677372,365190.214010,0.954079,19.966163,1.075171,3.740845,0.065061,0.061266,201.379354,32.000000,221.228437,195.681346,170.843033,178.931767,32.000000,172.694015,72.672464,69.313337,106.399554,50.873418,57.920345,78.987342,10.778377,34.810127,38.904131,59.648719,43.910410
49.807267,60.053402,186.295567,168.514551,116.701744,95.289070,29.012566,14.210727,183.213278,3.647140,57.863979,50.632391,167.477300,187.823187,164.966949,183.346145,117.456471,182.077020,-0.000698,-1.594525,32.000000,-235.797392,183.514555,-0.024113,30.974584,0.677291,365203.938315,0.954441,19.973450,1.078232,3.739829,0.094746,0.066968,201.354937,32.000000,221.247239,195.694852,172.459699,178.909176,32.000000,172.720823,72.672748,69.312397,106.399796,50.873418,58.013001,78.987342,10.781770,34.810127,38.916403,59.653597,44.074386
49.815875,60.056007,186.282218,168.514427,116.675883,95.288931,29.026719,14.210824,183.213138,3.647000,57.864901,50.637413,167.473750,187.823514,164.965681,183.348045,117.457824,182.082037,-0.000697,-1.594537,32.000000,-235.797310,183.517936,-0.024139,30.974190,0.676761,365211.112336,0.954380,19.973914,1.081464,3.735506,0.062520,0.059531,201.321720,32.000000,221.280232,195.691716,177.493156,178.905435,32.000000,172.716015,72.673279,69.311439,106.401222,50.873418,58.045670,78.987342,10.771998,34.810127,38.924880,59.648345,44.068076
49.817769,60.056001,186.058865,168.514016,116.726847,95.292947,29.019655,14.210812,183.217389,3.646797,57.850590,50.640995,167.470809,187.826485,164.963540,183.353961,117.459060,182.088223,-0.000697,-1.595727,32.000000,-235.797324,183.523852,-0.024227,30.976679,0.677510,365222.458552,0.954624,19.985152,1.083591,3.740329,0.066233,0.061610,201.300319,32.000000,221.300398,195.668426,182.590593,178.921069,32.000000,172.699526,72.673376,69.310324,106.402254,50.873418,57.939204,78.987342,10.762727,34.810127,38.928465,59.643556,43.979522
49.819695,60.053083,185.957472,168.513268,116.655877,95.305255,28.988863,14.210931,183.220786,3.647061,57.830613,50.643830,167.469149,187.829259,164.964073,183.357308,117.457926,182.095168,-0.000698,-1.595925,32.000000,-235.797304,183.527121,-0.024267,30.980861,0.677373,365217.055285,0.953983,19.978849,1.084187,3.739415,0.068256,0.066848,201.301043,32.000000,221.293943,195.640047,187.738521,178.948207,32.000000,172.679407,72.674685,69.309200,106.403594,50.873418,57.835580,78.987342,10.759061,34.810127,38.922743,59.651443,44.005347
49.823200,60.045194,185.926064,168.511192,116.594275,95.317365,29.017788,14.211021,183.224568,3.646829,57.815070,50.647059,167.468078,187.833413,164.965996,183.357436,117.458098,182.095827,-0.000697,-1.595364,32.000000,-235.797214,183.531197,-0.024202,30.983441,0.676704,365228.383022,0.954216,19.976883,1.085354,3.734789,0.064574,0.068821,201.326790,32.000000,221.270785,195.624092,191.219980,178.962692,32.000000,172.677076,72.676716,69.308736,106.405733,50.873418,57.820109,78.987342,10.746479,34.810127,38.909932,59.644864,43.937116
49.821235,60.037156,185.939426,168.508647,116.577759,95.329417,29.008262,14.211118,183.224830,3.646676,57.807653,50.647161,167.466655,187.834679,164.965621,183.358049,117.460076,182.096053,-0.000697,-1.594810,32.000000,-235.797101,183.530859,-0.024155,30.986152,0.676390,365273.330641,0.955304,19.971970,1.089186,3.732610,0.079895,0.070297,201.348126,32.000000,221.251653,195.630126,187.924423,178.954392,32.000000,172.688638,72.677920,69.308391,106.408583,50.873418,57.802128,78.987342,10.749847,34.810127,38.893368,59.654954,43.849882
49.815626,60.030989,186.040303,168.505944,116.550288,95.329550,29.025367,14.211135,183.225461,3.646712,57.813535,50.648637,167.464616,187.836354,164.963396,183.360881,117.461058,182.098123,-0.000696,-1.595972,32.000000,-235.797133,183.531065,-0.024162,30.989405,0.676273,365306.858359,0.954380,19.960454,1.089272,3.731717,0.062212,0.066986,201.355460,32.000000,221.249021,195.657008,182.901251,178.930455,32.000000,172.716804,72.679140,69.307739,106.412778,50.873418,57.846397,78.987342,10.750444,34.810127,38.876418,59.646241,43.917673
49.809240,60.028714,185.956154,168.503398,116.508129,95.329747,29.024679,14.211302,183.225818,3.646620,57.815447,50.654340,167.461749,187.839539,164.960997,183.363341,117.462850,182.098516,-0.000697,-1.595963,32.000000,-235.797022,183.533037,-0.024185,30.992585,0.676345,365341.088017,0.954835,19.954450,1.087380,3.732132,0.070173,0.068990,201.342085,32.000000,221.266965,195.672267,181.150828,178.911300,32.000000,172.742446,72.681292,69.309148,106.418265,50.873418,57.866532,78.987342,10.752793,34.810127,38.871845,59.642159,44.067636
49.817586,60.027650,185.911203,168.502079,116.462115,95.329508,29.018438,14.211237,183.230583,3.646328,57.801914,50.655721,167.458905,187.844083,164.960628,183.367767,117.465399,182.097971,-0.000696,-1.596291,32.000000,-235.797025,183.535252,-0.024202,30.994571,0.676613,365335.873000,0.954376,19.954089,1.087202,3.734577,0.084286,0.069814,201.318538,32.000000,221.295600,195.664785,181.040410,178.908095,32.000000,172.749353,72.683218,69.310201,106.423938,50.873418,57.795518,78.987342,10.749780,34.810127,38.868974,59.647775,44.013565
49.823576,60.021794,186.121354,168.500457,116.447034,95.329469,29.025988,14.211165,183.235206,3.646580,57.776099,50.656828,167.455977,187.847548,164.960908,183.371545,117.468518,182.102369,-0.000696,-1.596271,32.000000,-235.797215,183.534763,-0.024165,30.995846,0.676393,365335.570277,0.954529,19.958423,1.085564,3.733367,0.078391,0.066210,201.308596,32.000000,221.306355,195.643551,180.980882,178.925243,32.000000,172.732021,72.684872,69.310009,106.428664,50.873418,57.860154,78.987342,10.734536,34.810127,38.861849,59.644834,44.105420
49.828848,60.011198,186.175944,168.498278,116.435895,95.341778,29.002565,14.211126,183.240659,3.646790,57.739474,50.662231,167.452594,187.854067,164.962598,183.377565,117.469546,182.108876,-0.000695,-1.596296,32.000000,-235.797269,183.538779,-0.023954,30.995961,0.676110,365322.708873,0.954554,19.948721,1.082803,3.731839,0.105967,0.068256,201.316892,32.000000,221.297814,195.618106,181.013901,178.948987,32.000000,172.698751,72.687163,69.308893,106.433143,50.873418,57.993699,78.987342,10.730110,34.810127,38.844465,59.649162,44.046140
49.829917,59.995915,186.187005,168.495287,116.388766,95.353840,28.977216,14.211180,183.248281,3.646577,57.700577,50.661902,167.450344,187.859974,164.964767,183.384622,117.469947,182.113818,-0.000694,-1.596298,32.000000,-235.797235,183.543801,-0.023974,30.994261,0.676584,365305.662663,0.954164,19.936666,1.081393,3.735608,0.079905,0.062233,201.348769,32.000000,221.276410,195.598223,181.104836,178.964936,32.000000,172.674440,72.689506,69.307299,106.437366,50.873418,57.957458,78.987342,10.717205,34.810127,38.812010,59.646565,44.023176
49.840311,59.977928,186.081549,168.491002,116.368240,95.362060,29.062071,14.211230,183.253490,3.646717,57.676488,50.661374,167.450388,187.865189,164.963527,183.391431,117.469732,182.118986,-0.000694,-1.596324,32.000000,-235.797172,183.547323,-0.024052,30.989581,0.676736,365333.996149,0.954920,19.920614,1.082892,3.736308,0.068983,0.060443,201.376710,32.000000,221.261236,195.594680,181.191687,178.963398,32.000000,172.681756,72.690799,69.306318,106.442663,50.873418,57.931237,78.987342,10.708422,34.810127,38.775579,59.647509,44.089500
49.836374,59.963090,185.831374,168.486213,116.364820,95.361976,28.995217,14.211272,183.256923,3.646776,57.681675,50.658748,167.448370,187.867899,164.961799,183.397422,117.470422,182.123162,-0.000694,-1.595412,32.000000,-235.797189,183.550197,-0.024076,30.983367,0.676845,365359.900519,0.955815,19.904225,1.084412,3.736450,0.079425,0.068020,201.386697,32.000000,221.257235,195.614273,181.205064,178.935906,32.000000,172.723899,72.691749,69.305403,106.449252,50.873418,57.820255,78.987342,10.698265,34.810127,38.740427,59.642405,44.039096
49.829766,59.954916,186.139243,168.481471,116.367962,95.361950,29.013949,14.211242,183.255406,3.646800,57.708214,50.655513,167.444283,187.867098,164.959042,183.396884,117.472242,182.124340,-0.000693,-1.595397,32.000000,-235.797208,183.546615,-0.024076,30.976946,0.676548,365362.553625,0.952843,19.875483,1.086634,3.733555,0.071494,0.062130,201.375082,32.000000,221.268825,195.631640,181.114823,178.911352,32.000000,172.745994,72.693345,69.305133,106.456148,50.873418,57.904733,78.987342,10.704829,34.810127,38.711853,59.650716,44.056631
49.825776,59.956919,186.181879,168.477329,116.435730,95.353892,29.032747,14.211285,183.250545,3.646825,57.742133,50.649762,167.438423,187.864180,164.956116,183.394678,117.476318,182.122215,-0.000692,-1.595372,32.000000,-235.797154,183.543882,-0.024064,30.970777,0.676006,365345.298907,0.955084,19.864719,1.087565,3.728830,0.065872,0.073732,201.352413,32.000000,221.295668,195.626023,181.001213,178.910729,32.000000,172.732054,72.694734,69.304421,106.461584,50.873418,57.984255,78.987342,10.703332,34.810127,38.715721,59.638255,44.072258
49.828185,59.969597,186.020243,168.475296,116.510159,95.341746,29.015911,14.211168,183.246011,3.646997,57.769800,50.648485,167.433333,187.861167,164.952316,183.390159,117.479421,182.118258,-0.000691,-1.595396,32.000000,-235.797349,183.539690,-0.024053,30.966364,0.677071,365336.327506,0.954586,19.863383,1.086204,3.735503,0.080905,0.072988,201.340880,32.000000,221.313258,195.596957,180.943012,178.936647,32.000000,172.703675,72.696406,69.304111,106.465218,50.873418,57.922845,78.987342,10.698884,34.810127,38.734775,59.653922,44.053110
49.827081,59.982621,185.889086,168.474741,116.551154,95.337720,29.011338,14.211243,183.242293,3.647166,57.783581,50.646367,167.429380,187.859760,164.950239,183.384815,117.479628,182.112552,-0.000691,-1.596577,32.000000,-235.797346,183.537501,-0.024046,30.964044,0.677315,365303.228225,0.953976,19.869513,1.081302,3.736658,0.119554,0.064464,201.345398,32.000000,221.308436,195.562086,177.536808,178.971045,32.000000,172.680559,72.699137,69.304125,106.469758,50.873418,57.809996,78.987342,10.695186,34.810127,38.761879,59.660275,44.018333
49.831962,59.993365,185.727687,168.474856,116.547975,95.349927,29.018434,14.211303,183.238339,3.647084,57.785133,50.646993,167.427840,187.858906,164.947395,183.380618,117.480517,182.109954,-0.000690,-1.597762,32.000000,-235.797233,183.534198,-0.024043,30.963084,0.676879,365265.208696,0.954389,19.879700,1.076663,3.733233,0.080179,0.073256,201.373270,32.000000,221.285139,195.544205,172.491891,178.988594,32.000000,172.666886,72.700935,69.303729,106.473858,50.873418,57.686931,78.987342,10.688744,34.810127,38.789836,59.650322,44.046727
49.831133,59.999201,185.792515,168.474831,116.558838,95.361934,28.999518,14.211299,183.237030,3.646811,57.777765,50.651027,167.428512,187.857555,164.942080,183.377573,117.482075,182.108478,-0.000691,-1.597763,32.000000,-235.797248,183.532058,-0.024032,30.962771,0.676568,365265.966485,0.954556,19.893866,1.074240,3.730684,0.067044,0.065001,201.400161,32.000000,221.263236,195.546993,170.860075,178.980301,32.000000,172.670119,72.703189,69.303247,106.477556,50.873418,57.700937,78.987342,10.681337,34.810127,38.802208,59.636504,44.087299
49.830930,59.997923,185.814471,168.473814,116.531918,95.374214,29.015270,14.211399,183.233767,3.646614,57.777566,50.652462,167.428272,187.854731,164.937708,183.374219,117.483624,182.103739,-0.000691,-1.597788,32.000000,-235.797261,183.527015,-0.024042,30.962758,0.676191,365321.212009,0.954369,19.899558,1.072341,3.727080,0.091053,0.066942,201.409437,32.000000,221.250387,195.568439,170.872451,178.950519,32.000000,172.694147,72.705811,69.302715,106.481512,50.873418,57.743799,78.987342,10.683350,34.810127,38.804524,59.649467,43.990967
49.829916,59.996552,185.760148,168.472164,116.526678,95.378185,28.999658,14.211377,183.231666,3.646607,57.786619,50.653175,167.424367,187.848997,164.933863,183.368319,117.485486,182.101194,-0.000691,-1.597791,32.000000,-235.797336,183.519808,-0.024042,30.963502,0.676486,365371.598487,0.955144,19.906253,1.070209,3.728443,0.073543,0.063035,201.396097,32.000000,221.259098,195.581313,170.785164,178.928038,32.000000,172.719909,72.707686,69.302152,106.485045,50.873418,57.707358,78.987342,10.672824,34.810127,38.801684,59.647342,44.091261
49.834999,59.996008,185.725240,168.470529,116.540518,95.374046,29.023318,14.211443,183.225753,3.646630,57.787025,50.653508,167.419688,187.846208,164.929497,183.365826,117.488125,182.097775,-0.000691,-1.597780,32.000000,-235.797336,183.517141,-0.024074,30.964255,0.676632,365414.481160,0.954749,19.905184,1.066818,3.728898,0.070010,0.067928,201.378016,32.000000,221.280942,195.580208,170.670658,178.929357,32.000000,172.720142,72.709494,69.302896,106.488007,50.873418,57.684851,78.987342,10.668316,34.810127,38.798634,59.651493,44.049661
49.836239,59.997212,185.600000,168.469554,116.517587,95.361866,29.024427,14.211484,183.223523,3.646650,57.771828,50.659890,167.415633,187.844997,164.927262,183.366715,117.490618,182.095865,-0.000691,-1.597780,32.000000,-235.797331,183.515696,-0.024061,30.964363,0.676506,365425.299554,0.955321,19.904863,1.063968,3.727884,0.065080,0.070575,201.365488,32.000000,221.290267,195.563715,170.600365,178.945263,32.000000,172.692346,72.712006,69.303519,106.489087,50.873418,57.615893,78.987342,10.659009,34.810127,38.801162,59.652456,44.060373
49.840758,59.991598,185.731117,168.468554,116.557079,95.365960,29.010103,14.211356,183.226851,3.647035,57.737901,50.661049,167.414040,187.849881,164.928840,183.369786,117.490853,182.098125,-0.000692,-1.599557,32.000000,-235.797415,183.515607,-0.024031,30.961319,0.676294,365400.423029,0.954392,19.899061,1.060001,3.726803,0.069054,0.068617,201.371667,32.000000,221.282450,195.538422,170.620476,178.968640,32.000000,172.657027,72.715164,69.303783,106.489018,50.873418,57.684999,78.987342,10.651836,34.810127,38.794014,59.647657,44.086418
49.846653,59.979280,185.613166,168.466530,116.554731,95.378195,29.027112,14.211326,183.231138,3.647043,57.705210,50.662346,167.412587,187.852770,164.929671,183.369875,117.491257,182.100428,-0.000693,-1.599021,32.000000,-235.797434,183.518840,-0.024011,30.955354,0.675848,365349.598690,0.954211,19.898981,1.056766,3.724198,0.073374,0.074077,201.402992,32.000000,221.259831,195.515455,167.285247,178.992262,32.000000,172.642068,72.718658,69.304684,106.488742,50.873418,57.608323,78.987342,10.640413,34.810127,38.774844,59.642081,44.006961
49.847755,59.964418,185.497182,168.463499,116.589221,95.386336,29.011758,14.211190,183.235953,3.647263,57.687867,50.663941,167.412258,187.853580,164.928218,183.373025,117.491989,182.103758,-0.000693,-1.598157,32.000000,-235.797581,183.517915,-0.024071,30.948531,0.676242,365355.174105,0.954614,19.888693,1.057407,3.726491,0.064647,0.067786,201.437938,32.000000,221.232243,195.516213,162.276129,178.989251,32.000000,172.657918,72.721669,69.306112,106.487362,50.873418,57.483247,78.987342,10.630372,34.810127,38.741285,59.653951,43.924203
49.835587,59.951171,185.643952,168.459483,116.607685,95.378263,29.045466,14.211225,183.238986,3.647468,57.684362,50.663694,167.411504,187.853363,164.924397,183.377906,117.493210,182.106693,-0.000693,-1.596417,32.000000,-235.797437,183.517378,-0.024136,30.942439,0.676031,365382.002765,0.954022,19.870277,1.057900,3.723684,0.084918,0.060337,201.459831,32.000000,221.216760,195.543961,160.605296,178.966044,32.000000,172.688969,72.723783,69.306735,106.485037,50.873418,57.548000,78.987342,10.632813,34.810127,38.712756,59.647864,44.037556
49.839525,59.945648,185.743254,168.455669,116.638246,95.370306,29.005110,14.211299,183.240172,3.647404,57.688519,50.662194,167.408619,187.852415,164.919336,183.378303,117.494833,182.110244,-0.000695,-1.594669,32.000000,-235.797303,183.520580,-0.024115,30.937322,0.675873,365392.683086,0.954547,19.854273,1.058460,3.721275,0.092156,0.066675,201.460718,32.000000,221.225737,195.562421,160.516821,178.947955,32.000000,172.698235,72.726565,69.307452,106.482632,50.873418,57.600965,78.987342,10.636056,34.810127,38.695085,59.646142,43.908796
49.831586,59.942988,185.823828,168.452498,116.679482,95.370469,29.028980,14.211373,183.242073,3.647696,57.696419,50.659310,167.403528,187.850507,164.915962,183.380248,117.496860,182.114608,-0.000696,-1.594095,32.000000,-235.797219,183.524793,-0.024115,30.934981,0.676482,365351.201875,0.953581,19.853615,1.058380,3.725128,0.067837,0.062158,201.444684,32.000000,221.252884,195.557010,160.391990,178.948157,32.000000,172.685769,72.729270,69.308935,106.477728,50.873418,57.687896,78.987342,10.625969,34.810127,38.685891,59.647923,44.109822
49.829459,59.943516,185.683619,168.450081,116.581093,95.370487,29.025009,14.211389,183.242507,3.647756,57.710088,50.658220,167.397463,187.848806,164.915122,183.379509,117.499022,182.113311,-0.000698,-1.595248,32.000000,-235.797156,183.523897,-0.024161,30.935298,0.676752,365308.399497,0.954731,19.844017,1.058136,3.726826,0.064471,0.065340,201.431882,32.000000,221.267769,195.531927,162.030726,178.972927,32.000000,172.667279,72.731508,69.310741,106.472136,50.873418,57.604553,78.987342,10.637054,34.810127,38.682772,59.644116,43.851423
49.832109,59.947555,185.635528,168.448527,116.556415,95.370657,29.042821,14.211390,183.243702,3.647827,57.728065,50.653155,167.394150,187.846028,164.914833,183.375738,117.500431,182.110642,-0.000699,-1.595276,32.000000,-235.797038,183.519332,-0.024263,30.938237,0.677124,365307.898969,0.954108,19.849572,1.057805,3.729037,0.099385,0.064572,201.435542,32.000000,221.259740,195.505170,167.169853,178.999714,32.000000,172.645546,72.735097,69.312007,106.467127,50.873418,57.574726,78.987342,10.622767,34.810127,38.690877,59.652378,44.076147
49.820999,59.956384,185.949611,168.448493,116.592502,95.370768,28.996242,14.211145,183.243719,3.647723,57.751424,50.650582,167.392304,187.842476,164.914221,183.373787,117.503041,182.105393,-0.000701,-1.595315,32.000000,-235.797257,183.514627,-0.024302,30.943712,0.676752,365306.019926,0.954285,19.852300,1.055139,3.726382,0.071230,0.067856,201.464941,32.000000,221.237514,195.491414,170.643783,179.013460,32.000000,172.626053,72.738764,69.313193,106.462852,50.873418,57.722012,78.987342,10.630246,34.810127,38.705824,59.645611,43.945626
49.827924,59.967610,185.909871,168.449473,116.555523,95.370951,29.012915,14.211207,183.240633,3.647995,57.783977,50.648863,167.394596,187.841695,164.911314,183.372556,117.504629,182.101253,-0.000702,-1.595310,32.000000,-235.797208,183.511954,-0.024263,30.949836,0.676534,365307.073627,0.953656,19.853598,1.052693,3.725219,0.073792,0.069837,201.493998,32.000000,221.216300,195.495626,167.351404,179.006068,32.000000,172.627524,72.741431,69.315547,106.458303,50.873418,57.764429,78.987342,10.625508,34.810127,38.726798,59.645120,43.934915
49.826296,59.980916,185.720902,168.451431,116.587123,95.370893,29.022071,14.211299,183.241240,3.648009,57.812520,50.648265,167.397979,187.839828,164.905841,183.373244,117.505970,182.099227,-0.000703,-1.597066,32.000000,-235.797220,183.506874,-0.024277,30.955397,0.677441,365321.433714,0.955446,19.873924,1.048043,3.732354,0.071036,0.075922,201.505534,32.000000,221.205363,195.520209,162.341198,178.984571,32.000000,172.656332,72.743225,69.317419,106.454093,50.873418,57.654414,78.987342,10.620250,34.810127,38.752974,59.644539,44.040270
49.827250,59.995986,185.936058,168.454330,116.678637,95.370956,29.025460,14.211369,183.241830,3.648209,57.832087,50.649446,167.398734,187.837987,164.900816,183.373288,117.507463,182.097663,-0.000704,-1.597629,32.000000,-235.797010,183.503790,-0.024302,30.958924,0.677140,365328.412847,0.954781,19.877982,1.044849,3.731038,0.075292,0.068557,201.495333,32.000000,221.210664,195.539803,160.590463,178.962185,32.000000,172.685865,72.745336,69.318371,106.450156,50.873418,57.651910,78.987342,10.613679,34.810127,38.784903,59.650617,44.063234
49.830582,60.005878,186.330979,168.457119,116.749361,95.370870,29.032365,14.211367,183.244154,3.648302,57.835976,50.649354,167.398995,187.840157,164.899890,183.374246,117.510735,182.101352,-0.000703,-1.597067,32.000000,-235.796959,183.506168,-0.024290,30.959257,0.676534,365343.046895,0.954547,19.892974,1.042719,3.727367,0.071653,0.073991,201.470617,32.000000,221.234187,195.544243,160.480323,178.952768,32.000000,172.687436,72.747631,69.319363,106.446059,50.873418,57.945982,78.987342,10.610914,34.810127,38.809609,59.645493,44.086858
49.836260,60.009616,186.195043,168.459270,116.850010,95.370715,29.004167,14.211227,183.247546,3.648559,57.829647,50.650728,167.399935,187.841634,164.898863,183.378857,117.512822,182.106715,-0.000703,-1.595312,32.000000,-235.797132,183.510244,-0.024306,30.958313,0.677071,365358.511854,0.954454,19.907056,1.040620,3.731614,0.069568,0.068321,201.451644,32.000000,221.251926,195.530374,160.408445,178.967576,32.000000,172.661823,72.749495,69.319894,106.441804,50.873418,57.984111,78.987342,10.596466,34.810127,38.824177,59.646447,44.084071
49.835327,60.009014,185.870879,168.460702,116.840975,95.370605,29.021894,14.211206,183.253731,3.648747,57.820908,50.653253,167.400050,187.846903,164.901263,183.383469,117.512157,182.110803,-0.000704,-1.594702,32.000000,-235.797142,183.514723,-0.024228,30.955413,0.678142,365361.919246,0.954181,19.913500,1.038780,3.739290,0.073047,0.068438,201.447411,32.000000,221.253885,195.505645,162.121011,178.992784,32.000000,172.637718,72.751491,69.320420,106.437050,50.873418,57.799790,78.987342,10.598363,34.810127,38.825666,59.646349,43.881283
49.849247,60.005889,185.739789,168.461332,116.886472,95.370469,29.024709,14.211263,183.258261,3.648969,57.810605,50.653652,167.400851,187.851934,164.904605,183.385015,117.510835,182.114296,-0.000705,-1.592922,32.000000,-235.797064,183.518441,-0.024100,30.950501,0.677724,365358.546173,0.954997,19.911363,1.038777,3.736136,0.129282,0.075841,201.465238,32.000000,221.234400,195.490302,167.281341,179.007853,32.000000,172.634264,72.753284,69.320201,106.430829,50.873418,57.619901,78.987342,10.576539,34.810127,38.819091,59.645090,43.920975
49.852784,60.002963,186.004477,168.461172,116.948662,95.370442,29.027761,14.211146,183.260138,3.648992,57.810435,50.650798,167.403014,187.854857,164.904310,183.387929,117.510427,182.117946,-0.000704,-1.594664,32.000000,-235.797158,183.520213,-0.024120,30.943044,0.676890,365359.397527,0.954431,19.911726,1.041031,3.729701,0.077656,0.069024,201.484901,32.000000,221.209667,195.501254,170.724597,178.999226,32.000000,172.641473,72.754000,69.319642,106.423901,50.873418,57.747616,78.987342,10.566591,34.810127,38.812769,59.651434,43.926624
49.857108,60.002191,186.131280,168.460620,116.997763,95.362422,29.016466,14.211220,183.259075,3.649392,57.830198,50.644935,167.404577,187.854070,164.902489,183.389281,117.511347,182.124413,-0.000705,-1.596078,32.000000,-235.797025,183.518039,-0.024103,30.935446,0.676454,365347.287001,0.954036,19.894202,1.043709,3.726030,0.064998,0.066318,201.490899,32.000000,221.195617,195.537976,170.744172,178.970163,32.000000,172.660502,72.754363,69.319013,106.417199,50.873418,57.851421,78.987342,10.551802,34.810127,38.808856,59.642681,43.878569
49.843158,60.006194,186.067243,168.460354,117.033648,95.350263,29.017190,14.211344,183.255794,3.649405,57.866809,50.642954,167.405236,187.853122,164.901086,183.385758,117.512822,182.122299,-0.000706,-1.594921,32.000000,-235.796802,183.516568,-0.024078,30.929141,0.677306,365342.454458,0.953854,19.887616,1.045536,3.731075,0.067690,0.065129,201.472822,32.000000,221.207300,195.560015,170.662477,178.949520,32.000000,172.677996,72.755721,69.319111,106.410350,50.873418,57.918392,78.987342,10.555552,34.810127,38.809525,59.643192,44.053403
49.838772,60.017596,185.693519,168.461052,117.057515,95.337904,29.038045,14.211406,183.252752,3.649449,57.910252,50.639224,167.404657,187.849166,164.899767,183.382804,117.514817,182.118640,-0.000706,-1.596096,32.000000,-235.796675,183.517680,-0.024041,30.924020,0.677715,365305.690411,0.954052,19.882373,1.047129,3.733295,0.064546,0.066418,201.439892,32.000000,221.237704,195.560698,167.187129,178.947606,32.000000,172.690061,72.757115,69.320336,106.402814,50.873418,57.669969,78.987342,10.559777,34.810127,38.833864,59.647677,43.928458
49.824975,60.036342,185.528839,168.464026,117.064377,95.325637,29.025100,14.211596,183.241207,3.649698,57.963660,50.634440,167.403860,187.839526,164.898930,183.373433,117.517786,182.111306,-0.000707,-1.597833,32.000000,-235.796487,183.509395,-0.024005,30.919746,0.677764,365271.122559,0.954210,19.900805,1.044831,3.733055,0.083682,0.079473,201.416798,32.000000,221.255117,195.547019,162.035802,178.967401,32.000000,172.683800,72.757597,69.321438,106.393849,50.873418,57.512155,78.987342,10.565406,34.810127,38.868740,59.647952,44.066022
49.811931,60.060991,185.549927,168.468597,117.054279,95.305145,29.022555,14.211594,183.229497,3.649771,58.033407,50.629695,167.406116,187.827978,164.899795,183.361414,117.519434,182.102737,-0.000708,-1.599595,32.000000,-235.796431,183.498227,-0.023995,30.917948,0.676826,365237.530291,0.953522,19.916744,1.041416,3.725885,0.074078,0.075376,201.412820,32.000000,221.248520,195.531709,160.355162,178.987653,32.000000,172.661007,72.758495,69.321260,106.384962,50.873418,57.465786,78.987342,10.575625,34.810127,38.915275,59.647736,44.082383
49.814510,60.091939,185.599408,168.474983,117.047774,95.280793,29.029147,14.211666,183.217378,3.649766,58.102543,50.624044,167.409832,187.814526,164.899815,183.347309,117.520411,182.092245,-0.000709,-1.601360,32.000000,-235.796425,183.485933,-0.023973,30.920481,0.676581,365217.917932,0.954162,19.949766,1.035597,3.723611,0.074262,0.066901,201.427727,32.000000,221.223233,195.522224,160.453596,179.000329,32.000000,172.639659,72.760068,69.320593,106.375780,50.873418,57.434309,78.987342,10.574734,34.810127,38.974598,59.647834,43.900652
49.809878,60.129587,185.661032,168.483402,117.020261,95.264623,29.025635,14.211588,183.203972,3.649790,58.154458,50.620161,167.415574,187.803187,164.896259,183.336821,117.520967,182.082362,-0.000708,-1.603133,32.000000,-235.796479,183.477255,-0.023989,30.924810,0.676744,365175.587913,0.954378,19.987913,1.030620,3.725010,0.089372,0.073359,201.448573,32.000000,221.199289,195.528914,160.559019,178.998971,32.000000,172.651938,72.761430,69.319830,106.366517,50.873418,57.563534,78.987342,10.574570,34.810127,39.055597,59.645208,44.091334
49.813567,60.161094,185.500080,168.493635,117.024308,95.256466,29.049776,14.211598,183.194938,3.649567,58.192102,50.621019,167.422987,187.792535,164.892263,183.327439,117.522076,182.075050,-0.000709,-1.604906,32.000000,-235.796478,183.467628,-0.023977,30.929721,0.676686,365116.625555,0.953941,20.016194,1.025565,3.725810,0.068546,0.068411,201.451924,32.000000,221.185921,195.558783,160.601000,178.973654,32.000000,172.695484,72.762473,69.319171,106.358140,50.873418,57.428575,78.987342,10.571956,34.810127,39.128202,59.645543,44.054944
49.809292,60.183742,185.647464,168.503427,117.046715,95.256445,28.982049,14.211680,183.188524,3.649553,58.213902,50.620733,167.429053,187.783230,164.890635,183.319591,117.521517,182.066769,-0.000711,-1.606663,32.000000,-235.796401,183.459683,-0.024004,30.934089,0.676778,365103.017363,0.954087,20.058636,1.021170,3.727394,0.070231,0.068062,201.437560,32.000000,221.190492,195.591429,160.523052,178.951500,32.000000,172.729947,72.764261,69.319454,106.351632,50.873418,57.477679,78.987342,10.568873,34.810127,39.187297,59.651778,44.026110
49.802542,60.198990,185.985399,168.512277,117.028392,95.256353,29.030303,14.211661,183.179940,3.649259,58.230925,50.617186,167.433221,187.775623,164.891478,183.314752,117.522827,182.059631,-0.000711,-1.607254,32.000000,-235.796436,183.452114,-0.024040,30.936320,0.676178,365106.007135,0.953215,20.086325,1.017219,3.723887,0.066969,0.068761,201.407222,32.000000,221.213102,195.608814,162.129546,178.942282,32.000000,172.737729,72.765320,69.318952,106.345221,50.873418,57.661461,78.987342,10.575981,34.810127,39.227723,59.642936,43.944966
49.801905,60.208298,186.200331,168.519688,117.097644,95.240089,29.038474,14.211686,183.171212,3.649550,58.249568,50.613283,167.436481,187.767726,164.895118,183.309857,117.526747,182.052115,-0.000711,-1.605504,32.000000,-235.796422,183.444786,-0.024245,30.936200,0.676588,365138.235733,0.955589,20.113397,1.014561,3.727165,0.077464,0.069151,201.384599,32.000000,221.229482,195.598617,167.216004,178.960233,32.000000,172.728108,72.765836,69.318021,106.338322,50.873418,57.838989,78.987342,10.575989,34.810127,39.249302,59.641117,44.127431
49.794821,60.219806,185.999368,168.525611,117.080709,95.215776,29.021448,14.211657,183.160058,3.649423,58.275985,50.607842,167.440541,187.758223,164.902261,183.301748,117.528684,182.043860,-0.000712,-1.605500,32.000000,-235.796491,183.435466,-0.024213,30.935379,0.677596,365158.707057,0.954181,20.135631,1.010478,3.734456,0.067110,0.068800,201.381248,32.000000,221.222653,195.576633,170.663811,178.986855,32.000000,172.720097,72.767962,69.316505,106.331463,50.873418,57.750894,78.987342,10.580789,34.810127,39.274091,59.643330,43.920461
49.794583,60.236052,185.975646,168.531983,117.071369,95.191468,29.019306,14.211693,183.150211,3.649574,58.304502,50.603878,167.447211,187.749851,164.907490,183.293622,117.528404,182.037124,-0.000711,-1.605472,32.000000,-235.796405,183.428875,-0.024217,30.935229,0.678102,365100.793832,0.953786,20.145599,1.003636,3.738819,0.075220,0.079065,201.400504,32.000000,221.201587,195.565438,170.765779,179.012561,32.000000,172.707563,72.769775,69.314006,106.324807,50.873418,57.734569,78.987342,10.581139,34.810127,39.305588,59.640507,44.091701
49.791195,60.254317,186.196564,168.538901,117.075883,95.179275,29.006299,14.211594,183.140205,3.649652,58.325340,50.601332,167.456780,187.742766,164.908751,183.289348,117.527466,182.028398,-0.000712,-1.605472,32.000000,-235.796534,183.423179,-0.024221,30.934175,0.677502,365023.340617,0.954280,20.164441,0.998492,3.735316,0.066089,0.073793,201.423019,32.000000,221.180025,195.575488,170.863321,179.017512,32.000000,172.709530,72.770592,69.312173,106.317832,50.873418,57.826517,78.987342,10.583044,34.810127,39.347318,59.636731,43.939463
49.786612,60.271884,186.275019,168.546463,117.090867,95.167192,29.032602,14.211464,183.135606,3.649908,58.340340,50.600528,167.464984,187.736299,164.911258,183.284889,117.526445,182.020405,-0.000713,-1.605490,32.000000,-235.796685,183.416596,-0.024258,30.933413,0.677303,364950.352762,0.954153,20.180933,0.996155,3.734857,0.065154,0.080658,201.430390,32.000000,221.170094,195.604344,170.893214,179.001877,32.000000,172.729159,72.771446,69.309874,106.310347,50.873418,57.923458,78.987342,10.585029,34.810127,39.386978,59.649201,44.040270
49.779750,60.283334,186.249355,168.553042,117.070207,95.167220,29.015308,14.211470,183.128006,3.649961,58.357254,50.596468,167.470629,187.730401,164.913343,183.277118,117.527650,182.015088,-0.000713,-1.605488,32.000000,-235.796635,183.412415,-0.024239,30.932915,0.677924,364930.544741,0.954576,20.202706,0.993701,3.739548,0.082298,0.071827,201.418657,32.000000,221.180263,195.627657,170.819225,178.987009,32.000000,172.766394,72.772921,69.307589,106.303658,50.873418,57.920392,78.987342,10.595236,34.810127,39.418102,59.647018,44.067783
49.775941,60.294751,186.121428,168.558920,117.080402,95.158987,29.005942,14.211563,183.119407,3.649870,58.375151,50.593365,167.474528,187.722146,164.915436,183.269648,117.530563,182.007722,-0.000712,-1.604321,32.000000,-235.796554,183.408458,-0.024208,30.934894,0.678171,364910.443296,0.953731,20.225018,0.991615,3.741468,0.082370,0.082081,201.392996,32.000000,221.209522,195.639269,170.720779,178.987131,32.000000,172.797571,72.773905,69.306741,106.297405,50.873418,57.873592,78.987342,10.596021,34.810127,39.444955,59.646801,44.086785
49.778074,60.306822,186.117337,168.564449,117.079510,95.146660,29.025909,14.211539,183.113412,3.649479,58.383725,50.594005,167.477458,187.715293,164.919255,183.263040,117.532321,182.002662,-0.000713,-1.603145,32.000000,-235.796610,183.402319,-0.024218,30.939789,0.678217,364927.435327,0.954473,20.243573,0.988342,3.741468,0.067233,0.068723,201.370756,32.000000,221.225918,195.631562,172.365796,179.004733,32.000000,172.787356,72.774367,69.305344,106.290891,50.873418,57.790872,78.987342,10.598748,34.810127,39.471837,59.636721,44.106227
49.785491,60.320233,186.480678,168.569977,117.071411,95.142396,29.020898,14.211587,183.105637,3.649096,58.384459,50.593757,167.482299,187.710145,164.925926,183.256905,117.530997,181.997945,-0.000713,-1.603112,32.000000,-235.796507,183.393909,-0.024202,30.946166,0.677824,364907.155423,0.954808,20.258936,0.982567,3.739185,0.083218,0.073730,201.367812,32.000000,221.225587,195.616541,177.499234,179.031849,32.000000,172.759735,72.774720,69.302488,106.284941,50.873418,57.976161,78.987342,10.591564,34.810127,39.503109,59.646428,44.077761
49.790166,60.328847,186.513041,168.574977,117.048629,95.142312,29.027368,14.211554,183.098830,3.648842,58.378838,50.594047,167.486672,187.704667,164.934147,183.249131,117.529444,181.991208,-0.000714,-1.603705,32.000000,-235.796655,183.391623,-0.024193,30.953861,0.677618,364869.865931,0.954013,20.268798,0.978841,3.738942,0.075154,0.084655,201.381928,32.000000,221.212164,195.601460,180.981492,179.060909,32.000000,172.739540,72.774806,69.300354,106.278986,50.873418,58.133009,78.987342,10.586858,34.810127,39.527683,59.645788,44.044599
49.795995,60.334362,186.218532,168.579679,117.008160,95.142259,29.008268,14.211474,183.095097,3.649018,58.366691,50.594385,167.492867,187.702623,164.939877,183.245354,117.527526,181.984646,-0.000713,-1.604291,32.000000,-235.796895,183.388161,-0.024149,30.962375,0.678389,364866.891707,0.954013,20.274527,0.978333,3.745683,0.109053,0.078237,201.400394,32.000000,221.192187,195.603719,181.096107,179.062013,32.000000,172.752934,72.775083,69.298256,106.273234,50.873418,57.996090,78.987342,10.577062,34.810127,39.545631,59.636170,44.117012
49.788228,60.336470,186.189851,168.583964,117.011121,95.142149,28.996470,14.211487,183.093676,3.648951,58.344074,50.600015,167.498854,187.703396,164.944218,183.245186,117.528132,181.980746,-0.000713,-1.603710,32.000000,-235.796951,183.388626,-0.024131,30.968284,0.678265,364876.639139,0.953723,20.278300,0.977268,3.745982,0.077652,0.078891,201.403379,32.000000,221.180163,195.635601,181.154224,179.035632,32.000000,172.798186,72.774739,69.295220,106.267866,50.873418,57.873843,78.987342,10.585625,34.810127,39.557027,59.644343,44.101018
49.802460,60.334862,186.184094,168.587711,117.047989,95.141855,29.023469,14.211540,183.093041,3.649074,58.309266,50.601231,167.502704,187.704140,164.947843,183.245443,117.529774,181.981878,-0.000713,-1.601979,32.000000,-235.797013,183.389486,-0.024093,30.972658,0.677205,364882.558999,0.954241,20.277782,0.976635,3.739629,0.071571,0.078765,201.387439,32.000000,221.189375,195.665640,181.092924,179.013394,32.000000,172.825207,72.774880,69.292815,106.263359,50.873418,57.919957,78.987342,10.573359,34.810127,39.556571,59.655249,44.101532
49.797805,60.322892,186.141872,168.588963,117.091546,95.153834,29.019582,14.211519,183.092376,3.649104,58.265526,50.606064,167.503318,187.708142,164.950203,183.250971,117.531335,181.983440,-0.000712,-1.600234,32.000000,-235.797062,183.392731,-0.024070,30.975072,0.677098,364888.809330,0.954797,20.287930,0.974513,3.739636,0.154770,0.076973,201.359083,32.000000,221.216614,195.675405,180.984668,179.006250,32.000000,172.836072,72.774161,69.291387,106.258423,50.873418,57.883647,78.987342,10.568451,34.810127,39.541377,59.652810,44.117599
49.810128,60.306146,186.054751,168.588389,117.113664,95.158059,28.968277,14.211678,183.093359,3.649170,58.217868,50.608409,167.503550,187.713659,164.953849,183.254535,117.532204,181.988663,-0.000712,-1.599630,32.000000,-235.797075,183.399398,-0.024049,30.976339,0.676799,364873.015371,0.953603,20.271589,0.973310,3.738452,0.081592,0.067883,201.332836,32.000000,221.234132,195.658736,180.914623,179.028482,32.000000,172.827044,72.772557,69.290135,106.252711,50.873418,57.851098,78.987342,10.562801,34.810127,39.513644,59.651945,44.111143
49.804601,60.286757,185.852271,168.586302,117.147385,95.157902,29.002007,14.211715,183.097736,3.649206,58.166412,50.612939,167.505119,187.717821,164.956883,183.261517,117.532130,181.994739,-0.000710,-1.599033,32.000000,-235.796993,183.403636,-0.024009,30.977903,0.676750,364904.734716,0.953918,20.264438,0.972355,3.737953,0.073821,0.067522,201.323782,32.000000,221.232799,195.633754,182.620364,179.064359,32.000000,172.808082,72.771871,69.287805,106.246717,50.873418,57.701937,78.987342,10.552696,34.810127,39.475591,59.644264,44.047900
49.807259,60.266856,186.055522,168.583017,117.170516,95.165896,29.017239,14.211616,183.101606,3.649008,58.107290,50.617992,167.506778,187.724940,164.962101,183.266324,117.531382,182.000390,-0.000710,-1.597282,32.000000,-235.797082,183.410821,-0.023729,30.980079,0.676331,364890.306051,0.955348,20.234936,0.973518,3.735280,0.074397,0.069954,201.334253,32.000000,221.213745,195.619465,187.778739,179.081822,32.000000,172.788140,72.772124,69.285268,106.240602,50.873418,57.755335,78.987342,10.558376,34.810127,39.435734,59.652653,44.197570
49.803469,60.243716,186.252134,168.578253,117.123224,95.178239,29.015231,14.211600,183.107286,3.649289,58.042815,50.621204,167.508193,187.731710,164.965906,183.270717,117.530142,182.007251,-0.000709,-1.596711,32.000000,-235.797066,183.421956,-0.023737,30.981246,0.675759,364869.668639,0.954303,20.221267,0.975952,3.731629,0.066460,0.065963,201.356902,32.000000,221.192958,195.621856,191.226719,179.076317,32.000000,172.776503,72.771599,69.282506,106.233446,50.873418,57.990363,78.987342,10.552394,34.810127,39.391098,59.645936,44.043205
