OSU 80 Ton Compressor Load Stand
49.806104,60.216669,185.865245,168.572571,117.088422,95.190450,29.020180,14.211450,183.111734,3.649585,57.984707,50.624795,167.507294,187.738460,164.966695,183.276769,117.529174,182.015572,-0.000709,-1.594949,32.000000,-235.797264,183.429116,-0.023775,30.981660,0.676262,364875.286801,0.953776,20.198616,0.978898,3.735510,0.066906,0.066599,201.364582,32.000000,221.184697,195.642092,191.266894,179.050893,32.000000,172.794457,72.770575,69.280565,106.226415,50.873418,57.811868,78.987342,10.554092,34.810127,39.339800,59.650607,44.091261
49.800310,60.189158,186.024942,168.566059,116.998613,95.202741,29.025996,14.211527,183.119433,3.649572,57.944750,50.627714,167.505219,187.744376,164.967740,183.285004,117.527226,182.021700,-0.000710,-1.594972,32.000000,-235.797159,183.434344,-0.023747,30.982708,0.676874,364899.454185,0.953987,20.179397,0.982805,3.739742,0.070180,0.069855,201.348998,32.000000,221.195507,195.660055,191.210192,179.031284,32.000000,172.819657,72.769397,69.279183,106.220199,50.873418,57.734030,78.987342,10.549333,34.810127,39.279942,59.650047,44.095369
49.801016,60.164627,186.226433,168.558808,116.942506,95.214963,29.027875,14.211546,183.122838,3.649756,57.912969,50.629296,167.499873,187.750497,164.969537,183.292403,117.528620,182.027457,-0.000711,-1.594976,32.000000,-235.797115,183.439301,-0.023728,30.984526,0.675790,364913.116948,0.953823,20.149624,0.987007,3.731776,0.074955,0.069523,201.319680,32.000000,221.222533,195.667172,191.098518,179.022487,32.000000,172.826435,72.767473,69.278015,106.213705,50.873418,57.910596,78.987342,10.556150,34.810127,39.229360,59.647706,44.078128
49.799308,60.147926,186.419226,168.552053,116.894496,95.223235,29.017723,14.211564,183.127811,3.650070,57.886172,50.630781,167.496606,187.751688,164.969811,183.297966,117.531274,182.035762,-0.000712,-1.595537,32.000000,-235.797126,183.444239,-0.023741,30.986725,0.676315,364933.767037,0.953807,20.128110,0.991336,3.735417,0.064858,0.061531,201.295458,32.000000,221.242006,195.655775,191.013838,179.030645,32.000000,172.794021,72.765951,69.277184,106.207448,50.873418,58.048834,78.987342,10.550228,34.810127,39.189688,59.648935,44.095736
49.800906,60.133928,186.279440,168.546446,116.863387,95.231272,28.995701,14.211611,183.131524,3.650404,57.863811,50.635446,167.495151,187.753626,164.972936,183.301973,117.533394,182.040876,-0.000712,-1.596103,32.000000,-235.797083,183.450504,-0.023751,30.991323,0.676865,364947.137235,0.953791,20.102848,0.992180,3.739410,0.074621,0.069546,201.293097,32.000000,221.249062,195.626767,191.006123,179.059328,32.000000,172.755641,72.765820,69.277082,106.202537,50.873418,58.037389,78.987342,10.551624,34.810127,39.158300,59.647598,44.096323
49.802737,60.121846,186.013526,168.541735,116.807700,95.235245,29.033833,14.211470,183.135221,3.650160,57.836289,50.639509,167.491846,187.757335,164.975902,183.305067,117.533084,182.044505,-0.000712,-1.596117,32.000000,-235.797216,183.456013,-0.023795,30.997083,0.677402,364955.350153,0.954202,20.087914,0.992753,3.743410,0.062338,0.061563,201.308755,32.000000,221.240960,195.597775,191.088849,179.077818,32.000000,172.742895,72.766205,69.275916,106.196936,50.873418,57.872671,78.987342,10.543229,34.810127,39.132547,59.645346,44.110923
49.801835,60.110890,185.985794,168.537668,116.805470,95.247313,29.014888,14.211393,183.138800,3.650224,57.811222,50.639679,167.489372,187.760556,164.973972,183.311387,117.531706,182.050024,-0.000712,-1.597310,32.000000,-235.797350,183.461025,-0.023793,31.001686,0.676922,364963.673021,0.954938,20.072263,0.992622,3.740483,0.068028,0.068810,201.335941,32.000000,221.227150,195.589137,191.206266,179.074552,32.000000,172.750923,72.766067,69.274805,106.191023,50.873418,57.780229,78.987342,10.545439,34.810127,39.110287,59.638452,44.067416
49.809238,60.097032,186.319916,168.533089,116.796959,95.263726,29.027290,14.211449,183.140410,3.650147,57.791440,50.641833,167.486764,187.764106,164.970322,183.314480,117.530139,182.052489,-0.000713,-1.598453,32.000000,-235.797321,183.462565,-0.023765,31.005363,0.676041,364963.389699,0.953655,20.058285,0.994342,3.735006,0.086049,0.068990,201.356758,32.000000,221.220572,195.613471,192.943867,179.047039,32.000000,172.771252,72.765247,69.273753,106.185650,50.873418,57.955048,78.987342,10.533635,34.810127,39.083806,59.644608,44.046213
49.805352,60.084394,186.503529,168.528566,116.805937,95.263894,29.010706,14.211312,183.144822,3.650126,57.774805,50.645120,167.483592,187.767303,164.967258,183.319337,117.531386,182.054344,-0.000715,-1.598461,32.000000,-235.797474,183.463965,-0.023753,31.007703,0.675940,364999.476053,0.954389,20.048263,0.997865,3.734517,0.065057,0.065101,201.350909,32.000000,221.234052,195.634575,197.949366,179.018568,32.000000,172.775639,72.764811,69.273150,106.180707,50.873418,58.108901,78.987342,10.534774,34.810127,39.056445,59.648857,44.083997
49.816244,60.071660,186.582500,168.523995,116.794588,95.267951,29.028236,14.211276,183.151757,3.650417,57.753440,50.647669,167.478057,187.771009,164.964800,183.325273,117.533264,182.061448,-0.000714,-1.598456,32.000000,-235.797408,183.467106,-0.023760,31.008244,0.676786,365042.804308,0.953955,20.026743,1.000390,3.740670,0.072393,0.063903,201.328353,32.000000,221.271976,195.636540,201.248105,179.013371,32.000000,172.776703,72.764906,69.273473,106.174305,50.873418,58.177358,78.987342,10.523823,34.810127,39.031571,59.642130,44.092141
49.812062,60.057513,186.674225,168.519273,116.815248,95.280171,29.006612,14.211309,183.154982,3.650868,57.729312,50.648379,167.472536,187.776230,164.961273,183.333517,117.533697,182.065722,-0.000713,-1.598437,32.000000,-235.797454,183.471849,-0.023782,31.007569,0.677267,365028.530540,0.954552,20.018126,0.999863,3.744648,0.074943,0.070168,201.310569,32.000000,221.300587,195.615712,201.173452,179.028611,32.000000,172.760049,72.763969,69.273225,106.166148,50.873418,58.246414,78.987342,10.520561,34.810127,39.002072,59.647096,44.120901
49.820393,60.043746,186.593287,168.514005,116.864698,95.288422,29.028792,14.211265,183.159131,3.651052,57.708641,50.648736,167.468863,187.777885,164.959702,183.336329,117.534404,182.068675,-0.000714,-1.598438,32.000000,-235.797601,183.476586,-0.023917,31.004230,0.677340,365017.311985,0.953755,19.994118,1.000746,3.745415,0.088579,0.061671,201.307783,32.000000,221.308250,195.588649,201.169078,179.051189,32.000000,172.721724,72.762535,69.272708,106.157262,50.873418,58.180250,78.987342,10.513533,34.810127,38.972986,59.651375,44.022295
49.819235,60.031341,186.769079,168.508781,116.890606,95.288401,29.039581,14.211267,183.162409,3.651230,57.697191,50.646941,167.465005,187.778384,164.958736,183.339297,117.532952,182.069579,-0.000714,-1.598423,32.000000,-235.797659,183.476863,-0.023887,31.000020,0.677719,365048.919330,0.954641,19.984301,1.001975,3.747571,0.077978,0.071412,201.318367,32.000000,221.298528,195.565966,197.811220,179.063515,32.000000,172.680076,72.761133,69.271807,106.147749,50.873418,58.312967,78.987342,10.507941,34.810127,38.945500,59.648306,44.065655
49.829021,60.021586,186.732861,168.503620,116.920577,95.288291,29.032963,14.211297,183.160695,3.651203,57.695384,50.645658,167.463035,187.781332,164.956748,183.339953,117.529426,182.070291,-0.000714,-1.598428,32.000000,-235.797608,183.475414,-0.023863,30.995987,0.677499,365056.325379,0.953784,19.961911,1.002414,3.745319,0.111090,0.079144,201.343949,32.000000,221.288207,195.556585,192.797168,179.059969,32.000000,172.659336,72.759823,69.270940,106.138678,50.873418,58.391382,78.987342,10.494168,34.810127,38.920807,59.635314,44.055531
49.820524,60.015766,186.577996,168.498536,116.971718,95.288244,29.027692,14.211424,183.160697,3.651584,57.706993,50.646042,167.462537,187.781696,164.951803,183.337958,117.528644,182.071466,-0.000713,-1.598433,32.000000,-235.797473,183.474947,-0.023859,30.992125,0.678068,365044.472892,0.953422,19.950706,1.004217,3.748935,0.071860,0.072049,201.355424,32.000000,221.286445,195.568651,191.154525,179.033660,32.000000,172.673226,72.757982,69.270661,106.129932,50.873418,58.271710,78.987342,10.496224,34.810127,38.908601,59.645474,43.944893
49.826733,60.016087,186.486248,168.494243,116.970866,95.288168,29.020689,14.211470,183.158616,3.651358,57.725729,50.646258,167.460076,187.779652,164.946941,183.336023,117.527782,182.071747,-0.000715,-1.600187,32.000000,-235.797457,183.473898,-0.023840,30.988845,0.677908,365031.274252,0.953408,19.930824,1.008020,3.747472,0.081180,0.074102,201.349863,32.000000,221.301493,195.584681,191.095538,179.005116,32.000000,172.689043,72.756489,69.271068,106.122247,50.873418,58.207518,78.987342,10.492202,34.810127,38.905070,59.650145,43.871305
49.820326,60.019047,186.435196,168.491389,116.927063,95.288155,29.013417,14.211497,183.158563,3.651243,57.742742,50.644737,167.456904,187.777873,164.941277,183.332932,117.526546,182.070553,-0.000715,-1.601957,32.000000,-235.797466,183.472889,-0.023844,30.986452,0.677663,365031.916192,0.953745,19.933794,1.009259,3.745003,0.067431,0.068158,201.325319,32.000000,221.335238,195.594962,190.994558,178.982118,32.000000,172.689735,72.755386,69.271730,106.114482,50.873418,58.187288,78.987342,10.488333,34.810127,38.908706,59.646929,44.020241
49.821985,60.023158,186.588474,168.489521,116.958153,95.292016,29.019928,14.211761,183.155014,3.651344,57.755754,50.642139,167.452901,187.771023,164.938086,183.328177,117.527623,182.066842,-0.000714,-1.603165,32.000000,-235.797198,183.466811,-0.023833,30.981743,0.677399,365029.031178,0.953844,19.927692,1.010230,3.742695,0.066872,0.066255,201.300645,32.000000,221.363954,195.588229,190.926532,178.982717,32.000000,172.658429,72.753141,69.272512,106.106011,50.873418,58.252742,78.987342,10.486411,34.810127,38.917988,59.638078,44.026771
49.812349,60.026934,186.581884,168.488185,116.899959,95.295986,29.056210,14.211798,183.150333,3.651129,57.777419,50.636962,167.449147,187.763359,164.937110,183.320877,117.528214,182.063518,-0.000715,-1.604316,32.000000,-235.797135,183.458392,-0.023814,30.977221,0.677400,365039.176198,0.954225,19.937283,1.011003,3.742151,0.072745,0.074960,201.295917,32.000000,221.374357,195.559928,190.926639,179.000216,32.000000,172.623807,72.750815,69.273153,106.097886,50.873418,58.302934,78.987342,10.489874,34.810127,38.926234,59.646310,43.934108
49.808180,60.034922,186.394973,168.487630,116.858715,95.283720,29.030115,14.211878,183.139879,3.651027,57.813221,50.633509,167.447309,187.753010,164.936181,183.311590,117.528413,182.057731,-0.000716,-1.606062,32.000000,-235.797080,183.450466,-0.023801,30.972313,0.677944,365055.828139,0.954025,19.939677,1.008482,3.745103,0.057955,0.063462,201.310997,32.000000,221.364573,195.539569,191.018839,179.008536,32.000000,172.609932,72.749102,69.274071,106.092100,50.873418,58.183868,78.987342,10.498065,34.810127,38.940500,59.651768,43.960006
49.805845,60.048665,186.476445,168.488409,116.866739,95.271385,29.019480,14.211922,183.126735,3.650917,57.862855,50.627441,167.449019,187.740760,164.931956,183.298347,117.528124,182.045963,-0.000715,-1.607812,32.000000,-235.797047,183.436127,-0.023812,30.967869,0.678176,365081.101360,0.953086,19.953424,1.006601,3.745695,0.070530,0.068661,201.335584,32.000000,221.346816,195.543340,191.128955,178.998910,32.000000,172.607926,72.746897,69.276313,106.087083,50.873418,58.204187,78.987342,10.494323,34.810127,38.963952,59.644815,44.087812
49.812517,60.067618,186.251771,168.490504,116.880225,95.259152,28.972278,14.211944,183.114939,3.651109,57.909269,50.625773,167.450219,187.726305,164.925661,183.286195,117.526476,182.034582,-0.000716,-1.609569,32.000000,-235.797094,183.421845,-0.023795,30.965661,0.677750,365046.897713,0.953928,19.965728,1.004154,3.742256,0.073780,0.076615,201.344062,32.000000,221.341136,195.569085,191.178881,178.964173,32.000000,172.621547,72.743995,69.278374,106.081640,50.873418,58.138300,78.987342,10.494891,34.810127,38.999781,59.640576,44.058612
49.815492,60.091237,186.307554,168.493898,116.906505,95.255024,29.030493,14.212028,183.100776,3.651130,57.946722,50.624463,167.451355,187.712018,164.919295,183.273520,117.527572,182.021909,-0.000716,-1.610146,32.000000,-235.797040,183.408163,-0.023828,30.963982,0.678035,365018.242065,0.954238,19.981888,0.999868,3.744067,0.080109,0.070065,201.333364,32.000000,221.354557,195.593477,191.108337,178.932508,32.000000,172.633698,72.741448,69.280302,106.077200,50.873418,58.098563,78.987342,10.478581,34.810127,39.050685,59.657403,44.063821
49.806277,60.108467,186.097312,168.497873,117.029299,95.251092,28.996968,14.212018,183.088610,3.651142,57.970582,50.622598,167.450893,187.698702,164.914312,183.263464,117.530615,182.008841,-0.000715,-1.611224,32.000000,-235.797061,183.396636,-0.023875,30.962731,0.677335,364992.809454,0.955577,19.993936,0.997094,3.739056,0.095902,0.068730,201.308775,32.000000,221.391136,195.602652,191.001224,178.920845,32.000000,172.643822,72.739560,69.282816,106.073239,50.873418,58.038822,78.987342,10.485500,34.810127,39.092718,59.644952,43.859860
49.804074,60.120403,185.956133,168.501841,117.057825,95.246966,28.993465,14.211952,183.078610,3.650982,57.976732,50.620417,167.449879,187.687741,164.909972,183.252104,117.533441,181.998493,-0.000715,-1.611213,32.000000,-235.797092,183.386649,-0.023905,30.961307,0.677506,365002.010567,0.953617,20.014475,0.991071,3.739952,0.064936,0.061863,201.283573,32.000000,221.413373,195.594380,190.922675,178.920478,32.000000,172.635078,72.737696,69.284504,106.068390,50.873418,57.945821,78.987342,10.488330,34.810127,39.124736,59.645415,43.958246
49.801513,60.127817,185.891350,168.505286,117.054570,95.246846,29.021919,14.212031,183.068863,3.650990,57.979438,50.617039,167.450904,187.677932,164.909079,183.242741,117.535231,181.990983,-0.000715,-1.610034,32.000000,-235.796911,183.374892,-0.023941,30.957665,0.677070,365009.216020,0.954917,20.041243,0.982951,3.736423,0.099217,0.070872,201.273496,32.000000,221.417909,195.579834,190.912674,178.936093,32.000000,172.607396,72.736667,69.286216,106.065167,50.873418,57.829696,78.987342,10.484766,34.810127,39.145586,59.639524,43.881650
49.798277,60.131477,186.024028,168.507689,117.024410,95.242597,29.030800,14.212037,183.056268,3.650957,57.991426,50.611236,167.452806,187.664697,164.910504,183.230225,117.534636,181.980915,-0.000715,-1.610053,32.000000,-235.796785,183.363143,-0.023936,30.953538,0.676728,365004.230461,0.955068,20.055460,0.976101,3.733753,0.060178,0.066396,201.285397,32.000000,221.408317,195.567654,190.992743,178.949408,32.000000,172.579477,72.735180,69.288548,106.062347,50.873418,57.937344,78.987342,10.491046,34.810127,39.154510,59.653489,43.855531
49.787555,60.137034,185.907118,168.508815,117.008692,95.230372,29.020849,14.211902,183.045248,3.650693,58.018767,50.609918,167.458617,187.650172,164.910481,183.218383,117.532389,181.966200,-0.000716,-1.610063,32.000000,-235.796862,183.349266,-0.023675,30.950820,0.676672,365011.302606,0.954203,20.065524,0.971392,3.732645,0.063686,0.065939,201.314845,32.000000,221.387199,195.569733,191.101414,178.944104,32.000000,172.575863,72.732955,69.290637,106.060078,50.873418,57.854772,78.987342,10.498437,34.810127,39.166160,59.638904,43.913712
49.783317,60.148179,186.044409,168.510557,117.054069,95.218326,29.011368,14.212004,183.033203,3.650538,58.048794,50.606285,167.463384,187.638336,164.908689,183.205045,117.530641,181.953507,-0.000716,-1.610036,32.000000,-235.796700,183.334917,-0.023692,30.948176,0.677147,365002.485013,0.953946,20.072534,0.968073,3.735551,0.071955,0.062758,201.329590,32.000000,221.376461,195.594853,191.161452,178.917626,32.000000,172.603210,72.729884,69.292653,106.057874,50.873418,57.938805,78.987342,10.503919,34.810127,39.185156,59.643231,43.924276
49.784057,60.162194,185.996390,168.513002,117.048805,95.210014,29.015251,14.211994,183.022964,3.650174,58.070375,50.606129,167.464522,187.623745,164.907089,183.194979,117.530924,181.943095,-0.000716,-1.611098,32.000000,-235.796533,183.323774,-0.023712,30.946963,0.676940,364974.096317,0.954390,20.089190,0.964601,3.734008,0.066353,0.062315,201.318699,32.000000,221.385480,195.629202,191.120885,178.883588,32.000000,172.628821,72.727380,69.295160,106.055772,50.873418,57.988041,78.987342,10.498406,34.810127,39.216155,59.652348,44.061693
49.779798,60.176356,185.910550,168.516237,117.024473,95.209833,29.006377,14.211961,183.011799,3.650070,58.078824,50.604923,167.463249,187.611527,164.907839,183.183081,117.532552,181.931557,-0.000717,-1.611085,32.000000,-235.796513,183.314117,-0.023741,30.944734,0.677367,364947.375531,0.954699,20.104724,0.961415,3.737083,0.076155,0.069917,201.295494,32.000000,221.414033,195.651052,191.014060,178.861605,32.000000,172.639966,72.725814,69.298135,106.054264,50.873418,57.886566,78.987342,10.508428,34.810127,39.247751,59.639612,43.898745
49.780334,60.181426,185.945043,168.519228,116.993957,95.205852,28.977567,14.212057,183.001392,3.650161,58.086417,50.602749,167.461179,187.599346,164.909617,183.173739,117.533616,181.919026,-0.000719,-1.611633,32.000000,-235.796329,183.303364,-0.023744,30.940207,0.677220,364931.603241,0.954508,20.117972,0.957084,3.736063,0.080497,0.063706,201.276657,32.000000,221.435093,195.643119,190.926821,178.865510,32.000000,172.628615,72.723538,69.301248,106.052411,50.873418,57.937831,78.987342,10.501561,34.810127,39.266552,59.644785,43.928972
49.767226,60.187683,185.778040,168.521833,117.004629,95.193713,29.032372,14.212045,182.988848,3.650063,58.110713,50.596476,167.459406,187.584672,164.910730,183.162011,117.532319,181.907410,-0.000720,-1.611030,32.000000,-235.796396,183.287309,-0.023722,30.935230,0.677106,364947.958068,0.954924,20.136545,0.950970,3.734659,0.069596,0.069257,201.272938,32.000000,221.440507,195.619490,190.913192,178.894362,32.000000,172.616119,72.721289,69.303163,106.050481,50.873418,57.833177,78.987342,10.517512,34.810127,39.280215,59.639779,44.087666
49.772850,60.198839,185.859225,168.524572,117.008579,95.181391,29.021689,14.212027,182.971674,3.649781,58.154401,50.588405,167.460676,187.569953,164.914108,183.146827,117.530186,181.888413,-0.000720,-1.611040,32.000000,-235.796446,183.269447,-0.023725,30.931854,0.677278,364936.527655,0.955834,20.141060,0.945033,3.735311,0.078648,0.071466,201.288538,32.000000,221.421805,195.607420,190.998880,178.911370,32.000000,172.610383,72.719589,69.305214,106.049045,50.873418,57.782585,78.987342,10.517595,34.810127,39.296462,59.637773,44.036088
49.767254,60.218606,185.860402,168.527966,117.061528,95.169059,29.026402,14.212049,182.953128,3.649237,58.197915,50.583703,167.463818,187.553082,164.914506,183.128354,117.528447,181.869676,-0.000719,-1.611018,32.000000,-235.796369,183.251412,-0.023767,30.929422,0.677012,364908.947192,0.954200,20.160892,0.941814,3.732939,0.063024,0.061896,201.318476,32.000000,221.393578,195.615028,191.097646,178.911383,32.000000,172.607716,72.717025,69.307375,106.047798,50.873418,57.874095,78.987342,10.519752,34.810127,39.340319,59.642631,43.916206
49.767740,60.244852,185.713991,168.533243,117.100403,95.156952,29.005974,14.212048,182.938240,3.649010,58.225910,50.579433,167.467542,187.537551,164.911567,183.111156,117.527421,181.851973,-0.000719,-1.612769,32.000000,-235.796379,183.234302,-0.023724,30.927132,0.677177,364874.934425,0.954338,20.166223,0.936560,3.734149,0.088685,0.068747,201.334694,32.000000,221.375506,195.641446,191.142894,178.888137,32.000000,172.630814,72.714921,69.310163,106.046714,50.873418,57.744277,78.987342,10.523833,34.810127,39.393557,59.648178,43.869544
49.768039,60.263801,185.713352,168.538687,117.131677,95.144672,29.021688,14.211988,182.920726,3.648900,58.244917,50.573080,167.469968,187.522399,164.909524,183.096401,117.527174,181.833307,-0.000718,-1.613347,32.000000,-235.796342,183.217544,-0.023655,30.925265,0.677255,364859.351761,0.954227,20.191785,0.931012,3.734592,0.096391,0.061821,201.327675,32.000000,221.374953,195.662576,191.090718,178.870620,32.000000,172.663797,72.713935,69.313844,106.046190,50.873418,57.742805,78.987342,10.524569,34.810127,39.443849,59.644992,43.903734
49.761195,60.277086,185.912543,168.543717,117.126445,95.140644,29.026815,14.211907,182.906901,3.648757,58.262581,50.565947,167.469555,187.509523,164.908226,183.083177,117.526416,181.818212,-0.000718,-1.611690,32.000000,-235.796402,183.201424,-0.023645,30.922483,0.676851,364846.310727,0.954834,20.217529,0.925154,3.731614,0.063014,0.060553,201.302508,32.000000,221.395804,195.672709,190.989866,178.864829,32.000000,172.694463,72.712617,69.317621,106.046425,50.873418,57.823181,78.987342,10.530519,34.810127,39.478763,59.643290,43.850102
49.756638,60.286344,186.070275,168.547750,117.126893,95.136594,28.974677,14.212028,182.893054,3.648608,58.279718,50.558877,167.470488,187.495790,164.908914,183.067997,117.525579,181.804995,-0.000717,-1.609890,32.000000,-235.796338,183.185840,-0.023629,30.919765,0.676841,364822.373382,0.954235,20.236168,0.918139,3.731579,0.063916,0.069612,201.279799,32.000000,221.408264,195.669561,190.916392,178.875016,32.000000,172.690869,72.710155,69.320535,106.046505,50.873418,57.935818,78.987342,10.538330,34.810127,39.500926,59.647234,43.937042
49.760533,60.297366,185.887206,168.550977,117.147118,95.132453,29.024323,14.212011,182.880640,3.648262,58.289636,50.558451,167.472678,187.481749,164.912713,183.054067,117.526741,181.790343,-0.000716,-1.609912,32.000000,-235.796465,183.170236,-0.023765,30.917289,0.677536,364829.452872,0.954204,20.256542,0.913025,3.736095,0.075437,0.070439,201.277872,32.000000,221.403231,195.652910,190.904031,178.910771,32.000000,172.656749,72.707952,69.323863,106.047614,50.873418,57.917816,78.987342,10.537699,34.810127,39.525677,59.655063,43.933374
49.757018,60.307624,185.768404,168.554209,117.106514,95.112144,28.984599,14.212041,182.868937,3.648252,58.294249,50.555265,167.476406,187.466300,164.916839,183.041445,117.525581,181.778426,-0.000715,-1.609898,32.000000,-235.796460,183.155182,-0.023862,30.914976,0.678083,364829.885477,0.956000,20.270521,0.908722,3.739607,0.063409,0.062313,201.289153,32.000000,221.378951,195.636950,190.972623,178.932428,32.000000,172.638057,72.705828,69.327183,106.048788,50.873418,57.773343,78.987342,10.540729,34.810127,39.550963,59.639484,43.924276
49.762032,60.316824,185.717271,168.557233,117.091313,95.099849,29.037719,14.212032,182.855796,3.648309,58.300163,50.551790,167.482715,187.455256,164.920473,183.027958,117.521838,181.765797,-0.000713,-1.608738,32.000000,-235.796462,183.143296,-0.023862,30.912951,0.677572,364822.135179,0.954269,20.277507,0.901861,3.735635,0.069897,0.066205,201.313388,32.000000,221.349548,195.632377,191.081422,178.940727,32.000000,172.644235,72.703629,69.329700,106.049950,50.873418,57.723906,78.987342,10.541183,34.810127,39.574712,59.664219,43.937189
49.760127,60.324672,185.698540,168.559838,117.113166,95.095668,28.990020,14.212104,182.842643,3.648226,58.303376,50.548394,167.486936,187.443773,164.920272,183.015102,117.518594,181.750463,-0.000712,-1.607562,32.000000,-235.796453,183.131339,-0.023850,30.911527,0.677210,364761.394066,0.955472,20.291406,0.898385,3.733512,0.071190,0.076658,201.326379,32.000000,221.326290,195.652597,187.782710,178.922619,32.000000,172.680992,72.701744,69.332318,106.052171,50.873418,57.726828,78.987342,10.540674,34.810127,39.594223,59.642031,44.094709
49.768003,60.332116,185.669404,168.562502,117.146764,95.095686,29.028309,14.212021,182.832779,3.647886,58.300888,50.548526,167.488226,187.434689,164.920064,183.002248,117.518303,181.739781,-0.000710,-1.607535,32.000000,-235.796511,183.119505,-0.023858,30.910254,0.676976,364728.868435,0.953519,20.295412,0.897213,3.732108,0.066391,0.072164,201.316460,32.000000,221.317682,195.683277,182.730316,178.894249,32.000000,172.711439,72.700902,69.336705,106.055750,50.873418,57.701773,78.987342,10.536413,34.810127,39.613230,59.654768,43.932494
49.766579,60.334542,185.724864,168.564706,117.145038,95.095595,29.025119,14.211997,182.823391,3.647690,58.288919,50.549408,167.488065,187.425106,164.923479,182.991901,117.517745,181.729677,-0.000710,-1.607502,32.000000,-235.796363,183.109790,-0.023892,30.909055,0.676967,364729.279073,0.955106,20.305234,0.894492,3.731874,0.085172,0.074270,201.295688,32.000000,221.335111,195.692367,177.614831,178.891032,32.000000,172.725790,72.700260,69.340267,106.060388,50.873418,57.700332,78.987342,10.537037,34.810127,39.626671,59.654364,43.856485
49.772205,60.333204,185.720893,168.566157,117.151466,95.095592,28.997790,14.212024,182.813687,3.647564,58.268050,50.552094,167.489746,187.419329,164.927262,182.981059,117.515611,181.719683,-0.000709,-1.606938,32.000000,-235.796447,183.100931,-0.023868,30.908070,0.676833,364733.009034,0.953699,20.304521,0.890627,3.730698,0.071189,0.065869,201.280849,32.000000,221.347156,195.680197,174.186217,178.905665,32.000000,172.729396,72.699099,69.343656,106.064438,50.873418,57.734324,78.987342,10.534312,34.810127,39.629447,59.644657,44.066536
49.763729,60.329354,185.506137,168.566560,117.075518,95.095694,29.025905,14.212109,182.808981,3.647428,58.240795,50.554550,167.492048,187.412915,164.932403,182.970742,117.514432,181.712688,-0.000709,-1.605183,32.000000,-235.796306,183.095698,-0.023864,30.907036,0.677034,364738.002872,0.953839,20.308422,0.887252,3.731919,0.069405,0.064273,201.281268,32.000000,221.342854,195.655909,174.186217,178.941270,32.000000,172.717153,72.697926,69.346760,106.068459,50.873418,57.632428,78.987342,10.537747,34.810127,39.624187,59.623011,43.917820
49.770969,60.321984,185.487268,168.566232,116.989577,95.095755,29.019776,14.212065,182.804717,3.646948,58.208439,50.554844,167.494273,187.409202,164.936833,182.966799,117.513821,181.706436,-0.000709,-1.604004,32.000000,-235.796265,183.092012,-0.023884,30.906007,0.676972,364735.808853,0.954616,20.301257,0.885497,3.731418,0.065632,0.066873,201.294481,32.000000,221.316803,195.641447,172.506800,178.963103,32.000000,172.703974,72.697110,69.349002,106.071806,50.873418,57.525453,78.987342,10.542287,34.810127,39.613891,59.649113,44.062574
49.776186,60.311872,185.639239,168.565344,116.984701,95.095925,29.022122,14.212067,182.803881,3.646894,58.167397,50.558091,167.497395,187.406951,164.939294,182.960294,117.512598,181.699652,-0.000708,-1.602845,32.000000,-235.796211,183.090408,-0.023895,30.905070,0.676497,364739.431775,0.953861,20.306186,0.883955,3.727738,0.067063,0.072944,201.324375,32.000000,221.283747,195.641750,170.889024,178.970477,32.000000,172.696311,72.695832,69.351394,106.074703,50.873418,57.606638,78.987342,10.531346,34.810127,39.598114,59.641835,44.087812
49.782075,60.297209,185.715888,168.563619,117.025606,95.108118,29.028685,14.212132,182.804369,3.646926,58.116597,50.561818,167.499616,187.407991,164.939068,182.961791,117.512042,181.700289,-0.000707,-1.601062,32.000000,-235.796098,183.091571,-0.023885,30.901546,0.676361,364726.199051,0.953892,20.291317,0.882133,3.726816,0.073435,0.069856,201.343828,32.000000,221.258071,195.658262,170.943873,178.963116,32.000000,172.719218,72.693722,69.354238,106.076562,50.873418,57.671343,78.987342,10.530419,34.810127,39.576406,59.651129,43.883117
49.781429,60.276188,185.541709,168.560779,116.996714,95.120265,29.032206,14.211925,182.806322,3.646922,58.073859,50.560776,167.498266,187.410934,164.939381,182.963230,117.509572,181.700428,-0.000708,-1.599263,32.000000,-235.796369,183.094179,-0.023858,30.897161,0.676725,364713.469674,0.953681,20.275803,0.880715,3.729479,0.063212,0.063799,201.342878,32.000000,221.249353,195.673886,170.883692,178.950909,32.000000,172.758101,72.692309,69.357620,106.078725,50.873418,57.631361,78.987342,10.522945,34.810127,39.534253,59.644962,43.909896
49.786375,60.252660,185.484013,168.556024,116.960233,95.120238,29.055020,14.211758,182.808435,3.647018,58.040574,50.560584,167.494847,187.414121,164.941510,182.963335,117.507743,181.701142,-0.000707,-1.599245,32.000000,-235.796406,183.097500,-0.023877,30.893715,0.676998,364738.727244,0.953427,20.255041,0.881519,3.730577,0.072075,0.075803,201.324828,32.000000,221.260946,195.680904,170.777050,178.945678,32.000000,172.792458,72.692398,69.361189,106.081229,50.873418,57.545803,78.987342,10.521129,34.810127,39.488354,59.649231,43.909089
49.789116,60.234281,185.468588,168.551044,116.944620,95.128605,29.020925,14.211848,182.811328,3.646852,58.002278,50.561884,167.489538,187.417878,164.945943,182.968117,117.507673,181.702146,-0.000707,-1.598056,32.000000,-235.796236,183.103085,-0.023958,30.891438,0.676664,364764.622054,0.953394,20.234688,0.884044,3.727127,0.065240,0.065850,201.303746,32.000000,221.267550,195.675026,170.690250,178.957476,32.000000,172.788564,72.692392,69.363940,106.081939,50.873418,57.499765,78.987342,10.517523,34.810127,39.445954,59.637281,44.046286
49.795010,60.217453,185.387491,168.545787,116.999759,95.132652,29.011621,14.211725,182.819768,3.646848,57.950435,50.566045,167.484344,187.425355,164.950879,182.976238,117.506423,181.706634,-0.000706,-1.596277,32.000000,-235.796318,183.107950,-0.023985,30.890404,0.676473,364735.472922,0.952482,20.206039,0.886149,3.725598,0.070467,0.072747,201.300500,32.000000,221.260333,195.646435,170.666118,178.992191,32.000000,172.760712,72.692404,69.365610,106.081831,50.873418,57.465334,78.987342,10.512930,34.810127,39.414360,59.634518,44.014885
49.798921,60.198574,185.521587,168.540199,117.007960,95.144966,29.019622,14.211758,182.829024,3.646717,57.890454,50.568406,167.481263,187.438351,164.956886,182.986662,117.503616,181.715175,-0.000706,-1.594516,32.000000,-235.796208,183.118290,-0.023991,30.887371,0.676467,364742.985918,0.953581,20.184824,0.886610,3.725083,0.072068,0.074132,201.316525,32.000000,221.232296,195.617786,170.743974,179.019341,32.000000,172.750670,72.692052,69.366714,106.081298,50.873418,57.467000,78.987342,10.504078,34.810127,39.376067,59.652771,44.048267
49.790811,60.170223,185.527776,168.533284,116.961684,95.153188,29.009950,14.211777,182.837597,3.646849,57.845999,50.569261,167.480438,187.446791,164.960857,182.996368,117.498780,181.721476,-0.000705,-1.593335,32.000000,-235.796160,183.127622,-0.023985,30.884071,0.676182,364735.678807,0.953760,20.161891,0.889606,3.723013,0.064942,0.068282,201.347963,32.000000,221.189605,195.607098,170.858130,179.033494,32.000000,172.751727,72.691279,69.367607,106.080241,50.873418,57.507497,78.987342,10.514235,34.810127,39.324149,59.646998,44.081576
49.789613,60.145918,185.662302,168.525764,116.826730,95.153275,29.023155,14.211764,182.843981,3.646836,57.826797,50.564227,167.478250,187.453606,164.960906,183.002774,117.493361,181.729738,-0.000705,-1.592280,32.000000,-235.796120,183.133616,-0.023986,30.881327,0.676631,364762.329386,0.953491,20.138964,0.895738,3.725414,0.064975,0.064670,201.364777,32.000000,221.154199,195.623556,170.928874,179.014784,32.000000,172.779872,72.690407,69.369335,106.077834,50.873418,57.556054,78.987342,10.509436,34.810127,39.269574,59.659311,44.069691
49.783127,60.128331,185.640234,168.518505,116.777238,95.153309,29.018246,14.211974,182.850877,3.646837,57.824407,50.564338,167.472850,187.463638,164.959854,183.012121,117.490218,181.737276,-0.000705,-1.592275,32.000000,-235.795899,183.143351,-0.024006,30.879223,0.676822,364773.434211,0.953990,20.119010,0.903025,3.726145,0.064444,0.065929,201.360326,32.000000,221.141588,195.644708,170.881688,178.994479,32.000000,172.799511,72.690093,69.370988,106.075299,50.873418,57.599729,78.987342,10.518364,34.810127,39.223401,59.668536,44.026771
49.783009,60.120137,185.717988,168.512371,116.810773,95.153443,29.011321,14.212028,182.859255,3.646888,57.823818,50.568416,167.468203,187.471390,164.959493,183.020486,117.489153,181.744024,-0.000706,-1.592270,32.000000,-235.795892,183.150839,-0.024017,30.878778,0.677223,364754.858764,0.953521,20.095945,0.911660,3.728936,0.068448,0.071744,201.342989,32.000000,221.156092,195.650344,170.772064,178.990724,32.000000,172.808943,72.691010,69.373931,106.072640,50.873418,57.581598,78.987342,10.517524,34.810127,39.207080,59.662252,44.075780
49.784761,60.115274,185.772711,168.508204,116.811838,95.155693,29.010560,14.211978,182.867185,3.646811,57.814678,50.568624,167.463134,187.482782,164.957904,183.027682,117.488951,181.751041,-0.000706,-1.592255,32.000000,-235.795985,183.159725,-0.024001,30.880461,0.677256,364743.300275,0.953775,20.085073,0.917737,3.728979,0.070967,0.070019,201.325042,32.000000,221.162215,195.638231,170.683664,179.001051,32.000000,172.804690,72.691240,69.376164,106.067180,50.873418,57.627739,78.987342,10.514799,34.810127,39.195420,59.648985,44.012684
49.789499,60.109300,185.991513,168.504569,116.790814,95.166090,29.012099,14.212027,182.878454,3.646914,57.792134,50.571150,167.458095,187.496073,164.957644,183.035602,117.488723,181.761186,-0.000705,-1.593384,32.000000,-235.795966,183.166935,-0.023969,30.882588,0.677469,364736.518910,0.953986,20.077003,0.921428,3.730550,0.058988,0.068066,201.322863,32.000000,221.152738,195.614820,170.656388,179.035940,32.000000,172.781737,72.691839,69.377263,106.060802,50.873418,57.726868,78.987342,10.512937,34.810127,39.184895,59.638560,44.087739
49.793003,60.100350,185.942603,168.500967,116.765263,95.174129,29.022501,14.211997,182.891478,3.647356,57.760311,50.576417,167.452577,187.509462,164.958357,183.049488,117.485646,181.771888,-0.000705,-1.593961,32.000000,-235.795970,183.180888,-0.023990,30.885739,0.677570,364737.921693,0.953984,20.070323,0.924360,3.731518,0.079180,0.068323,201.338729,32.000000,221.130692,195.594789,170.725612,179.059664,32.000000,172.760324,72.692829,69.377559,106.054595,50.873418,57.787525,78.987342,10.505391,34.810127,39.171953,59.657521,44.094782
49.793709,60.086558,185.802936,168.496900,116.738620,95.174105,29.025856,14.211938,182.904659,3.647705,57.729441,50.580252,167.451351,187.525171,164.959412,183.062774,117.482080,181.784154,-0.000704,-1.593467,32.000000,-235.796136,183.194871,-0.024019,30.888601,0.678137,364767.769982,0.953923,20.059444,0.928535,3.735557,0.062972,0.068125,201.373901,32.000000,221.095438,195.583457,170.818401,179.071024,32.000000,172.748684,72.693865,69.376901,106.048446,50.873418,57.691817,78.987342,10.503906,34.810127,39.143462,59.645346,44.042765
49.804019,60.070013,186.139303,168.491699,116.742203,95.174074,29.007082,14.211942,182.919170,3.647885,57.706241,50.584262,167.450597,187.542242,164.955667,183.077348,117.477629,181.796883,-0.000703,-1.591707,32.000000,-235.796109,183.209119,-0.024012,30.892983,0.677926,364791.223137,0.953565,20.046865,0.935776,3.734312,0.073500,0.072187,201.397625,32.000000,221.070340,195.589020,170.866939,179.059297,32.000000,172.769494,72.694346,69.376512,106.042417,50.873418,57.825066,78.987342,10.490660,34.810127,39.110938,59.643153,44.083410
49.798942,60.055051,186.047862,168.486213,116.805989,95.182110,29.020096,14.211972,182.933282,3.647830,57.682627,50.591819,167.446837,187.556917,164.951290,183.092545,117.475159,181.811195,-0.000702,-1.591119,32.000000,-235.796194,183.224192,-0.023975,30.898502,0.677435,364780.441803,0.953405,20.032345,0.944114,3.731454,0.087271,0.064353,201.396932,32.000000,221.063310,195.610125,167.505667,179.034568,32.000000,172.802223,72.693875,69.376272,106.037430,50.873418,57.876994,78.987342,10.491703,34.810127,39.078002,59.655928,44.037556
49.811526,60.039458,185.961371,168.480264,116.822340,95.194330,29.026461,14.211844,182.947459,3.647714,57.650670,50.596335,167.441246,187.575126,164.948901,183.106377,117.474922,181.824424,-0.000700,-1.589937,32.000000,-235.796339,183.242043,-0.023998,30.902608,0.678114,364760.870097,0.953763,20.005126,0.953516,3.737435,0.076551,0.075832,201.381415,32.000000,221.073510,195.624857,162.398070,179.024424,32.000000,172.804236,72.694959,69.375861,106.033360,50.873418,57.755080,78.987342,10.482840,34.810127,39.048306,59.643477,44.099698
49.809514,60.021018,186.014266,168.473677,116.757609,95.206623,29.015915,14.211901,182.965117,3.647665,57.620610,50.599987,167.436143,187.592247,164.948000,183.120763,117.475541,181.840425,-0.000700,-1.589913,32.000000,-235.796324,183.259438,-0.023980,30.905977,0.677834,364781.544474,0.953485,19.995420,0.961554,3.735980,0.062371,0.068085,201.362757,32.000000,221.090920,195.617194,160.639140,179.034421,32.000000,172.779080,72.696091,69.376441,106.029384,50.873418,57.788517,78.987342,10.475275,34.810127,39.009378,59.652909,44.103880
49.810073,60.002100,186.042306,168.466653,116.666231,95.214816,29.028282,14.211811,182.981402,3.647943,57.598223,50.603508,167.431098,187.605611,164.948967,183.137599,117.474005,181.855921,-0.000700,-1.589894,32.000000,-235.796470,183.272815,-0.023981,30.907871,0.677406,364801.004782,0.953094,19.966800,0.966937,3.733300,0.065993,0.068975,201.356108,32.000000,221.100126,195.590574,160.620116,179.067529,32.000000,172.741063,72.697754,69.376520,106.024778,50.873418,57.768278,78.987342,10.479242,34.810127,38.969608,59.648552,44.085171
49.818471,59.986913,186.198453,168.460150,116.598752,95.214905,29.021701,14.211787,182.996170,3.648445,57.587713,50.607423,167.426728,187.618811,164.952310,183.148594,117.470949,181.868440,-0.000699,-1.588718,32.000000,-235.796527,183.285504,-0.024179,30.909174,0.677555,364826.096542,0.953559,19.950443,0.972541,3.734513,0.067155,0.070295,201.372103,32.000000,221.086995,195.565601,160.705140,179.082891,32.000000,172.725376,72.699986,69.376075,106.020274,50.873418,57.893770,78.987342,10.465990,34.810127,38.933305,59.645533,44.067416
49.817311,59.976169,186.180514,168.454540,116.612813,95.214911,29.012488,14.211790,183.012641,3.648629,57.582144,50.616467,167.424477,187.637068,164.952532,183.163978,117.467070,181.884090,-0.000698,-1.588138,32.000000,-235.796563,183.303182,-0.024210,30.910885,0.677606,364836.490851,0.953176,19.930947,0.980105,3.735034,0.067712,0.072113,201.404019,32.000000,221.060059,195.559335,160.824825,179.078707,32.000000,172.721066,72.701522,69.375212,106.015548,50.873418,57.965396,78.987342,10.462690,34.810127,38.904816,59.651778,44.055971
49.826628,59.970579,185.969851,168.450196,116.650815,95.214984,29.030229,14.211824,183.031507,3.648691,57.566206,50.623180,167.424458,187.653160,164.949046,183.179900,117.463045,181.898785,-0.000698,-1.589869,32.000000,-235.796503,183.320849,-0.024166,30.912560,0.677876,364818.342536,0.953178,19.907067,0.988029,3.737538,0.064314,0.069365,201.428631,32.000000,221.040432,195.579397,160.895353,179.053490,32.000000,172.718577,72.702395,69.373913,106.011272,50.873418,57.818794,78.987342,10.452717,34.810127,38.892701,59.660914,44.074019
49.834576,59.961899,185.916792,168.446692,116.618436,95.227086,29.010583,14.211768,183.049004,3.648946,57.537755,50.629848,167.422079,187.671872,164.943997,183.199226,117.460435,181.916286,-0.000697,-1.591565,32.000000,-235.796590,183.338290,-0.024187,30.912748,0.677777,364812.735134,0.953478,19.897524,0.997995,3.737265,0.071186,0.064146,201.430811,32.000000,221.037708,195.603735,160.850408,179.021972,32.000000,172.729438,72.704028,69.372845,106.006813,50.873418,57.762167,78.987342,10.435958,34.810127,38.876144,59.640556,44.060593
49.834737,59.946338,186.004107,168.442769,116.630661,95.239455,29.036059,14.211797,183.067256,3.649167,57.504155,50.635723,167.417458,187.691810,164.938560,183.220627,117.457517,181.934165,-0.000696,-1.590956,32.000000,-235.796484,183.357881,-0.024179,30.913175,0.677029,364807.764499,0.952686,19.882294,1.007735,3.732339,0.076824,0.069862,201.410606,32.000000,221.060973,195.612058,160.747978,179.000334,32.000000,172.742172,72.706177,69.372715,106.001943,50.873418,57.761407,78.987342,10.430541,34.810127,38.849992,59.640960,44.050248
49.842324,59.926817,185.866822,168.438360,116.603895,95.263897,29.017016,14.211807,183.090136,3.649458,57.470840,50.641735,167.410700,187.712645,164.936083,183.240877,117.456239,181.953904,-0.000695,-1.589921,32.000000,-235.796431,183.377635,-0.024180,30.914045,0.676852,364842.616414,0.953263,19.865389,1.017148,3.730679,0.073682,0.077543,201.390486,32.000000,221.080348,195.604329,160.662134,178.997183,32.000000,172.741342,72.707818,69.371932,105.996870,50.873418,57.794643,78.987342,10.421941,34.810127,38.809046,59.657128,44.057438
49.846073,59.906258,185.750377,168.433403,116.621780,95.280113,29.027664,14.211797,183.110093,3.649416,57.443111,50.645362,167.401999,187.733933,164.935960,183.261166,117.456504,181.974554,-0.000695,-1.589327,32.000000,-235.796468,183.399288,-0.024169,30.915651,0.677137,364876.143508,0.952508,19.849661,1.027018,3.732419,0.082884,0.070169,201.385907,32.000000,221.082246,195.585910,157.213275,179.019189,32.000000,172.711601,72.710271,69.371298,105.992703,50.873418,57.628014,78.987342,10.408133,34.810127,38.764610,59.628027,44.070718
49.846882,59.887957,185.946297,168.427244,116.640948,95.288367,29.024726,14.211694,183.131013,3.649270,57.427190,50.647351,167.395881,187.752617,164.935877,183.279552,117.455135,181.993465,-0.000696,-1.588146,32.000000,-235.796557,183.418479,-0.024213,30.919772,0.676783,364943.092641,0.953168,19.822290,1.035971,3.729096,0.067767,0.070108,201.401056,32.000000,221.067445,195.566641,153.803528,179.036545,32.000000,172.676325,72.712392,69.370134,105.989199,50.873418,57.712482,78.987342,10.405691,34.810127,38.723202,59.632826,44.079228
49.841853,59.874284,186.044980,168.420839,116.655856,95.296600,29.017696,14.211714,183.147542,3.649580,57.422908,50.648648,167.393894,187.769193,164.935495,183.295084,117.450842,182.009946,-0.000696,-1.588177,32.000000,-235.796564,183.436040,-0.024236,30.924712,0.676449,364977.204861,0.952850,19.797854,1.043733,3.726480,0.071465,0.063918,201.431233,32.000000,221.043204,195.557397,157.220833,179.034984,32.000000,172.657896,72.713058,69.367156,105.985718,50.873418,57.807439,78.987342,10.396845,34.810127,38.688162,59.644962,44.034988
49.836103,59.865477,185.919342,168.414678,116.684971,95.296550,28.985121,14.211757,183.162377,3.649883,57.433358,50.648738,167.392946,187.784668,164.931405,183.311835,117.447732,182.027329,-0.000699,-1.587601,32.000000,-235.796534,183.451690,-0.024266,30.929410,0.676921,364988.387352,0.952966,19.778716,1.052453,3.730350,0.080064,0.063788,201.447390,32.000000,221.024540,195.571725,162.295135,179.011272,32.000000,172.670894,72.713944,69.364919,105.982927,50.873418,57.749744,78.987342,10.403944,34.810127,38.662858,59.645808,44.068737
49.832578,59.861775,185.853702,168.409250,116.701592,95.296495,29.020134,14.211774,183.177125,3.649854,57.461885,50.646713,167.390575,187.795229,164.925747,183.324992,117.446623,182.041956,-0.000700,-1.585861,32.000000,-235.796425,183.465508,-0.024246,30.933418,0.677176,365014.749475,0.953350,19.770244,1.063152,3.732706,0.069484,0.061520,201.443640,32.000000,221.020720,195.603454,167.314525,178.975776,32.000000,172.692583,72.715583,69.363454,105.981450,50.873418,57.708648,78.987342,10.399019,34.810127,38.653787,59.678932,43.872699
49.829565,59.866342,185.774752,168.406133,116.781257,95.296482,29.025313,14.211743,183.187680,3.649857,57.500771,50.644869,167.384642,187.806059,164.919980,183.337816,117.445834,182.053080,-0.000698,-1.587591,32.000000,-235.796533,183.475411,-0.024251,30.936983,0.676782,365013.861006,0.954520,19.767387,1.073019,3.730616,0.067053,0.066119,201.421866,32.000000,221.038083,195.618598,172.319051,178.954287,32.000000,172.695206,72.717478,69.361740,105.981068,50.873418,57.636371,78.987342,10.397579,34.810127,38.656433,59.631331,44.042618
49.827661,59.876361,185.852490,168.404774,116.838979,95.288370,29.029463,14.211814,183.194810,3.650268,57.542523,50.643303,167.377766,187.814557,164.913656,183.345939,117.446284,182.064924,-0.000698,-1.589368,32.000000,-235.796585,183.485055,-0.024255,30.939377,0.676549,365014.281311,0.953433,19.767332,1.079812,3.729562,0.068808,0.066889,201.399052,32.000000,221.058102,195.611764,177.371113,178.953682,32.000000,172.686222,72.718796,69.360572,105.981150,50.873418,57.663564,78.987342,10.398777,34.810127,38.670787,59.647087,43.950028
49.831987,59.891187,185.736187,168.405130,116.847377,95.280313,29.020043,14.211743,183.202964,3.650338,57.585070,50.643137,167.372481,187.821696,164.911327,183.356243,117.444837,182.071213,-0.000696,-1.589925,32.000000,-235.796702,183.490268,-0.024316,30.941755,0.676296,365023.348908,0.953337,19.775017,1.084924,3.728203,0.073870,0.064489,201.391281,32.000000,221.066103,195.582033,180.782769,178.971910,32.000000,172.666246,72.719595,69.358546,105.981715,50.873418,57.632998,78.987342,10.389873,34.810127,38.696843,59.647057,44.101092
49.827280,59.910172,185.593750,168.407155,116.847797,95.280370,29.031622,14.211714,183.207729,3.650278,57.628732,50.639902,167.371002,187.824832,164.911600,183.362466,117.442544,182.076669,-0.000696,-1.590499,32.000000,-235.796770,183.494421,-0.024323,30.943588,0.676443,365005.297837,0.953185,19.787007,1.089078,3.729906,0.067068,0.068895,201.398617,32.000000,221.053295,195.558610,177.411138,178.978893,32.000000,172.649879,72.722250,69.356818,105.983911,50.873418,57.546575,78.987342,10.387516,34.810127,38.736321,59.641530,44.003513
49.834552,59.932505,185.695799,168.410633,116.890677,95.280281,29.018358,14.211773,183.212269,3.650249,57.668113,50.642605,167.372851,187.830837,164.909045,183.367596,117.441719,182.079593,-0.000696,-1.592250,32.000000,-235.796730,183.500102,-0.024282,30.945943,0.675987,364992.428724,0.953361,19.797355,1.092967,3.727248,0.071241,0.063040,201.425984,32.000000,221.029238,195.554481,172.392906,178.977004,32.000000,172.632616,72.723983,69.354675,105.988351,50.873418,57.501864,78.987342,10.378517,34.810127,38.780723,59.647126,44.082603
49.833020,59.951858,185.842436,168.414560,116.964385,95.280412,29.016565,14.211718,183.215771,3.650296,57.695106,50.646268,167.375692,187.836445,164.903568,183.375606,117.442050,182.083494,-0.000697,-1.593995,32.000000,-235.796913,183.503576,-0.024248,30.947281,0.675648,365023.483537,0.953128,19.821212,1.097381,3.724742,0.069994,0.072172,201.445912,32.000000,221.014248,195.567074,170.761872,178.961490,32.000000,172.633198,72.724499,69.352133,105.992826,50.873418,57.649259,78.987342,10.374186,34.810127,38.824522,59.627289,43.917233
49.833551,59.966752,185.787250,168.418335,117.021677,95.280370,29.038324,14.211767,183.221686,3.650361,57.724691,50.646555,167.378250,187.841555,164.896527,183.380432,117.440894,182.087116,-0.000698,-1.594643,32.000000,-235.796786,183.506964,-0.024232,30.945544,0.675834,365047.656635,0.953466,19.836018,1.099341,3.726246,0.068471,0.064493,201.444626,32.000000,221.020614,195.587847,170.728808,178.938218,32.000000,172.653139,72.725206,69.350970,105.998081,50.873418,57.621807,78.987342,10.371287,34.810127,38.862146,59.631194,43.915766
49.828870,59.975705,185.860693,168.421360,116.961773,95.280307,29.031921,14.211828,183.224949,3.650711,57.765292,50.644129,167.379628,187.846120,164.888627,183.382623,117.439097,182.092174,-0.000698,-1.595261,32.000000,-235.796715,183.510711,-0.024250,30.942871,0.676271,365072.445437,0.953607,19.856958,1.100526,3.729303,0.071725,0.072224,201.426388,32.000000,221.047014,195.598016,170.629286,178.922777,32.000000,172.664255,72.726620,69.350089,106.004143,50.873418,57.643756,78.987342,10.367442,34.810127,38.880922,59.641530,43.904907
49.819792,59.989109,185.974742,168.424503,116.917576,95.272174,29.019957,14.211831,183.223450,3.650490,57.815325,50.642256,167.379037,187.843665,164.884637,183.381004,117.439497,182.092069,-0.000698,-1.595853,32.000000,-235.796735,183.510262,-0.024251,30.940071,0.676171,365092.344406,0.952919,19.871302,1.103090,3.728156,0.090214,0.067362,201.401073,32.000000,221.071852,195.594374,170.537828,178.922240,32.000000,172.651764,72.727620,69.349170,106.010325,50.873418,57.746069,78.987342,10.373801,34.810127,38.906102,59.652820,44.096543
49.818648,60.010016,186.071467,168.428866,116.926397,95.272077,28.989472,14.211750,183.223109,3.650266,57.866729,50.639616,167.377697,187.840479,164.883012,183.375674,117.441358,182.089709,-0.000698,-1.597617,32.000000,-235.796797,183.506971,-0.024239,30.937484,0.676515,365109.847045,0.953249,19.885099,1.106853,3.729980,0.064011,0.059934,201.387832,32.000000,221.088761,195.571663,170.510238,178.942512,32.000000,172.611038,72.728874,69.347497,106.017966,50.873418,57.764845,78.987342,10.374954,34.810127,38.942546,59.646447,44.101605
