OSU 80 Ton Compressor Load Stand
49.814328,60.034824,185.862870,168.434462,116.977942,95.272111,29.015710,14.211674,183.222317,3.650597,57.906675,50.641748,167.381059,187.840668,164.882845,183.374090,117.442154,182.087260,-0.000696,-1.597615,32.000000,-235.796812,183.504796,-0.023942,30.934397,0.676973,365100.914447,0.953786,19.907898,1.106411,3.732949,0.060072,0.064346,201.398952,32.000000,221.085728,195.543990,170.576480,178.962767,32.000000,172.583758,72.730588,69.345310,106.027567,50.873418,57.735608,78.987342,10.377375,34.810127,38.995153,59.686780,44.107915
49.817771,60.059934,185.604429,168.441301,117.031277,95.272276,29.040802,14.211714,183.224760,3.650643,57.931123,50.645679,167.387856,187.839373,164.883063,183.370439,117.442052,182.085550,-0.000696,-1.597609,32.000000,-235.796698,183.501829,-0.023928,30.930718,0.677354,365123.743845,0.954865,19.929988,1.103634,3.734976,0.082153,0.065476,201.430187,32.000000,221.063572,195.533437,170.685072,178.969591,32.000000,172.579350,72.732036,69.343006,106.037829,50.873418,57.546019,78.987342,10.370324,34.810127,39.048944,59.656331,44.109676
49.819470,60.075267,185.531558,168.447847,117.012928,95.272339,29.020087,14.211633,183.226200,3.650780,57.951598,50.644740,167.394178,187.837690,164.880767,183.368508,117.442257,182.085091,-0.000695,-1.597627,32.000000,-235.796886,183.502500,-0.023957,30.927481,0.676944,365156.161839,0.954155,19.959266,1.101885,3.731113,0.082022,0.075102,201.450044,32.000000,221.043205,195.548406,170.759204,178.950865,32.000000,172.605341,72.732309,69.340440,106.049009,50.873418,57.431473,78.987342,10.367772,34.810127,39.089063,59.665468,44.050542
49.825935,60.087380,185.576671,168.453591,116.994694,95.272250,29.033472,14.211631,183.228338,3.650894,57.967360,50.648088,167.398188,187.835963,164.878358,183.367631,117.441773,182.088040,-0.000694,-1.597612,32.000000,-235.796797,183.501589,-0.023962,30.923149,0.676308,365185.376896,0.953324,19.980812,1.101324,3.725667,0.073808,0.067483,201.451694,32.000000,221.042393,195.575489,170.740816,178.919928,32.000000,172.639277,72.731935,69.337278,106.062006,50.873418,57.457370,78.987342,10.355356,34.810127,39.118956,59.634046,44.022515
49.824482,60.096058,185.602415,168.458509,116.997516,95.272206,29.018295,14.211606,183.225875,3.650867,57.980664,50.648941,167.400998,187.832973,164.877775,183.368824,117.440673,182.088579,-0.000693,-1.598744,32.000000,-235.796877,183.501262,-0.023942,30.917275,0.676184,365202.670481,0.954008,19.994387,1.100940,3.724077,0.070634,0.071656,201.434427,32.000000,221.069244,195.584549,170.634640,178.901715,32.000000,172.653166,72.732194,69.335424,106.077230,50.873418,57.494133,78.987342,10.353753,34.810127,39.142097,59.633731,44.062427
49.824741,60.101087,185.478212,168.462576,117.033879,95.272182,29.015407,14.211648,183.224625,3.650570,57.999452,50.644391,167.402746,187.829687,164.878861,183.365220,117.441483,182.089434,-0.000694,-1.599902,32.000000,-235.796868,183.498898,-0.023943,30.910795,0.676349,365214.111036,0.953462,19.999811,1.102569,3.724500,0.062331,0.064781,201.412566,32.000000,221.096270,195.572337,170.542954,178.907577,32.000000,172.648536,72.732388,69.334091,106.093939,50.873418,57.419098,78.987342,10.346376,34.810127,39.153655,59.617346,43.900579
49.820817,60.109388,185.506257,168.466163,117.006859,95.272166,29.028899,14.211658,183.221952,3.650570,58.026268,50.641229,167.405361,187.822103,164.881495,183.359439,117.443627,182.086072,-0.000693,-1.598756,32.000000,-235.796903,183.495191,-0.023921,30.904041,0.676583,365227.716512,0.954012,20.009992,1.103880,3.725125,0.058061,0.059949,201.403121,32.000000,221.106036,195.548506,170.519497,178.936081,32.000000,172.627850,72.733130,69.333395,106.110465,50.873418,57.374330,78.987342,10.348263,34.810127,39.169908,59.606469,44.069984
49.814251,60.122240,185.441509,168.470614,117.013201,95.272234,29.017672,14.211606,183.215064,3.650213,58.060370,50.636594,167.407600,187.814352,164.884924,183.351542,117.444470,182.078383,-0.000693,-1.599911,32.000000,-235.796977,183.486197,-0.023910,30.896244,0.676391,365232.289367,0.954114,20.014752,1.103402,3.722613,0.107388,0.066902,201.414374,32.000000,221.094347,195.534371,170.593143,178.954050,32.000000,172.606889,72.733442,69.332160,106.127207,50.873418,57.381105,78.987342,10.347991,34.810127,39.193401,59.661534,44.091627
49.816066,60.139848,185.365036,168.476030,116.991130,95.268368,29.015989,14.211496,183.207959,3.650458,58.104357,50.630267,167.412663,187.804941,164.888264,183.341442,117.444985,182.072109,-0.000692,-1.600927,32.000000,-235.797133,183.478457,-0.023902,30.888869,0.676678,365241.133351,0.953774,20.027114,1.099952,3.723469,0.077996,0.064022,201.445220,32.000000,221.072220,195.530383,172.371479,178.959406,32.000000,172.594681,72.733738,69.329828,106.143764,50.873418,57.283856,78.987342,10.348389,34.810127,39.226699,59.656076,44.017820
49.817212,60.162419,185.388013,168.482517,116.949797,95.256183,29.010720,14.211644,183.202426,3.650572,58.153650,50.624011,167.419939,187.794480,164.887227,183.334031,117.444246,182.065525,-0.000693,-1.601558,32.000000,-235.796873,183.468925,-0.023872,30.884085,0.676776,365259.817337,0.954315,20.046761,1.096121,3.722660,0.067172,0.063102,201.463424,32.000000,221.060255,195.537018,177.453463,178.946670,32.000000,172.619745,72.734625,69.328879,106.160109,50.873418,57.289819,78.987342,10.342088,34.810127,39.276007,59.677092,44.126624
49.818782,60.189547,185.498101,168.491238,116.964393,95.243940,28.980385,14.211717,183.197687,3.650708,58.187756,50.626727,167.424864,187.791340,164.884829,183.328874,117.444307,182.057713,-0.000692,-1.601550,32.000000,-235.796789,183.463812,-0.023889,30.883350,0.676709,365264.775421,0.954338,20.062492,1.093167,3.720989,0.067892,0.063201,201.462956,32.000000,221.062474,195.559889,180.796818,178.925113,32.000000,172.672818,72.735252,69.328400,106.176568,50.873418,57.309872,78.987342,10.341236,34.810127,39.331991,59.672637,44.052156
49.822915,60.210142,185.664940,168.500049,117.012005,95.231812,29.029351,14.211791,183.197147,3.650818,58.190023,50.632647,167.428232,187.790911,164.883761,183.327017,117.446973,182.054523,-0.000692,-1.601566,32.000000,-235.796791,183.461899,-0.023903,30.883909,0.676822,365246.470349,0.954422,20.083876,1.091348,3.721365,0.076380,0.068892,201.445779,32.000000,221.077493,195.575033,180.715309,178.910717,32.000000,172.699242,72.734987,69.328242,106.193543,50.873418,57.423006,78.987342,10.330038,34.810127,39.384487,59.638934,44.037262
49.819839,60.220833,185.462900,168.507922,117.121879,95.244113,29.016856,14.211947,183.199507,3.650440,58.167732,50.634747,167.432144,187.794035,164.883632,183.329940,117.452784,182.057258,-0.000692,-1.601535,32.000000,-235.796593,183.464501,-0.023927,30.884370,0.677092,365231.221474,0.955334,20.109380,1.088252,3.723457,0.071954,0.063394,201.423211,32.000000,221.100589,195.572667,180.616970,178.915922,32.000000,172.692091,72.734285,69.328932,106.210518,50.873418,57.343887,78.987342,10.332463,34.810127,39.423246,59.626483,44.101092
49.824553,60.215123,185.624534,168.514492,117.174793,95.260424,29.012462,14.211968,183.203152,3.650122,58.130350,50.633914,167.436982,187.796600,164.885630,183.335124,117.457241,182.062527,-0.000692,-1.600952,32.000000,-235.796616,183.466943,-0.023943,30.887135,0.677445,365202.457279,0.953566,20.125697,1.084346,3.726497,0.081120,0.073931,201.411640,32.000000,221.112317,195.543751,180.576621,178.959055,32.000000,172.654425,72.733775,69.327917,106.232093,50.873418,57.295795,78.987342,10.314495,34.810127,39.418512,59.687635,44.109822
49.819805,60.208864,185.838224,168.515820,117.158949,95.264518,29.016198,14.211915,183.204667,3.649951,58.118584,50.636306,167.438461,187.798716,164.887701,183.337287,117.457865,182.064223,-0.000692,-1.599797,32.000000,-235.796679,183.467964,-0.023983,30.889039,0.677018,365254.070763,0.954191,20.139571,1.079597,3.722672,0.066592,0.063057,201.421020,32.000000,221.102435,195.533701,180.634836,178.973997,32.000000,172.653734,72.733609,69.327107,106.242470,50.873418,57.518821,78.987342,10.322041,34.810127,39.406454,59.631872,44.081870
49.833022,60.199239,185.629642,168.516769,117.172871,95.252270,29.013168,14.211895,183.206887,3.649459,58.111077,50.635102,167.441454,187.800272,164.893029,183.336862,117.461496,182.064356,-0.000695,-1.597547,32.000000,-235.796799,183.466246,-0.024001,30.893960,0.676895,365284.562721,0.954655,20.127271,1.077212,3.721659,0.083065,0.070721,201.463672,32.000000,221.063607,195.531348,180.803988,178.983327,32.000000,172.666648,72.732263,69.325801,106.261485,50.873418,57.439235,78.987342,10.304209,34.810127,39.386340,59.651375,44.119360
49.825986,60.198947,185.714455,168.517234,117.126437,95.239880,29.027393,14.211861,183.205791,3.649318,58.131493,50.631840,167.445547,187.798974,164.893770,183.333023,117.465184,182.065376,-0.000697,-1.596982,32.000000,-235.796836,183.464296,-0.023984,30.897497,0.678082,365308.711714,0.954388,20.127638,1.077223,3.730208,0.078312,0.068555,201.473925,32.000000,221.047912,195.559522,180.873495,178.964260,32.000000,172.683752,72.730616,69.325307,106.275510,50.873418,57.407747,78.987342,10.301744,34.810127,39.380870,59.639897,44.062280
49.821018,60.205240,186.017442,168.518091,117.152702,95.227778,29.006042,14.211834,183.202757,3.649239,58.165275,50.628668,167.449429,187.793771,164.893078,183.327161,117.465466,182.061766,-0.000697,-1.596274,32.000000,-235.796926,183.464272,-0.024036,30.901516,0.677123,365233.788297,0.954062,20.104336,1.073644,3.725033,0.068926,0.064037,201.463366,32.000000,221.058653,195.593263,180.824781,178.941887,32.000000,172.710126,72.728851,69.325635,106.289434,50.873418,57.561148,78.987342,10.303328,34.810127,39.388612,59.668644,44.094195
49.818221,60.218495,186.188853,168.519553,117.126715,95.223624,29.030312,14.211882,183.201089,3.649200,58.189509,50.628408,167.453008,187.788379,164.892461,183.324990,117.467197,182.058463,-0.000697,-1.596274,32.000000,-235.796884,183.460545,-0.024020,30.905136,0.677281,365184.033803,0.953618,20.111326,1.070353,3.727261,0.066156,0.072829,201.435072,32.000000,221.086484,195.599274,184.138193,178.930640,32.000000,172.723755,72.727450,69.325254,106.302097,50.873418,57.739538,78.987342,10.307896,34.810127,39.418656,59.638039,44.101825
49.820554,60.232097,185.945298,168.522956,117.108411,95.223713,29.062397,14.211977,183.199609,3.649333,58.195379,50.632309,167.456013,187.787716,164.892231,183.323843,117.470722,182.060871,-0.000697,-1.597363,32.000000,-235.796812,183.460166,-0.023986,30.907220,0.678030,365148.876282,0.954319,20.122759,1.068668,3.733714,0.078500,0.068091,201.410702,32.000000,221.111603,195.590815,189.209482,178.945905,32.000000,172.719303,72.726183,69.325614,106.314123,50.873418,57.649463,78.987342,10.298256,34.810127,39.449309,59.660039,44.107401
49.823630,60.241082,185.804756,168.526767,117.033732,95.215619,29.030581,14.211995,183.201077,3.649389,58.189062,50.634040,167.459144,187.788518,164.894072,183.323675,117.473735,182.061524,-0.000698,-1.596178,32.000000,-235.796800,183.463314,-0.023987,30.909142,0.678451,365147.849244,0.953572,20.138909,1.065654,3.737365,0.064491,0.066297,201.404814,32.000000,221.110566,195.572204,190.919273,178.975977,32.000000,172.696381,72.726871,69.326567,106.325298,50.873418,57.528317,78.987342,10.297797,34.810127,39.475411,59.651847,44.086272
49.832433,60.245501,185.970597,168.530391,117.006468,95.215821,28.975444,14.211951,183.203715,3.649568,58.172398,50.639061,167.461919,187.791950,164.899987,183.323903,117.475961,182.063409,-0.000696,-1.595025,32.000000,-235.796922,183.465495,-0.023980,30.911608,0.677728,365156.524007,0.952505,20.150097,1.063063,3.732301,0.071662,0.069189,201.421243,32.000000,221.092815,195.555941,191.014505,178.995825,32.000000,172.675640,72.726657,69.325692,106.335760,50.873418,57.618192,78.987342,10.279179,34.810127,39.491760,59.657285,44.105494
49.827361,60.245402,185.896624,168.533231,117.007960,95.223959,29.060371,14.211980,183.209430,3.649802,58.144113,50.645424,167.466313,187.799327,164.903899,183.330400,117.477426,182.067477,-0.000695,-1.595018,32.000000,-235.796836,183.470490,-0.024009,30.914672,0.677222,365128.966089,0.953426,20.155898,1.060304,3.729250,0.062236,0.061342,201.454326,32.000000,221.064683,195.553215,191.119509,178.995852,32.000000,172.683112,72.726493,69.326408,106.344723,50.873418,57.585020,78.987342,10.280444,34.810127,39.493715,59.656764,44.058979
49.843176,60.236507,186.145938,168.534693,116.943403,95.223946,29.009016,14.211982,183.216684,3.650057,58.114134,50.648141,167.471355,187.808357,164.904535,183.335644,117.480687,182.074979,-0.000696,-1.593255,32.000000,-235.796746,183.478299,-0.023989,30.918595,0.677526,365125.619882,0.955068,20.151207,1.058811,3.731919,0.073553,0.074459,201.463429,32.000000,221.055094,195.570656,191.171977,178.980390,32.000000,172.711102,72.725773,69.327575,106.350840,50.873418,57.690786,78.987342,10.263895,34.810127,39.483171,59.631390,44.077614
49.842389,60.225254,186.203674,168.534609,116.910781,95.232011,29.035827,14.211999,183.226369,3.650039,58.086312,50.653745,167.472952,187.817115,164.904845,183.345182,117.483200,182.080340,-0.000696,-1.591477,32.000000,-235.796603,183.487613,-0.023960,30.922982,0.677372,365157.530790,0.952465,20.156357,1.058926,3.730814,0.064162,0.065342,201.455621,32.000000,221.064567,195.601828,191.125283,178.955686,32.000000,172.745208,72.725582,69.328769,106.357026,50.873418,57.761249,78.987342,10.254040,34.810127,39.463801,59.653873,44.088179
49.841037,60.212474,186.006082,168.533187,116.906230,95.239990,29.023285,14.212034,183.235655,3.650196,58.063193,50.655057,167.473897,187.824371,164.905554,183.352436,117.485919,182.091075,-0.000696,-1.591105,32.000000,-235.796493,183.496516,-0.023929,30.929267,0.677766,365129.298603,0.953796,20.131100,1.058580,3.734632,0.067548,0.065731,201.427070,32.000000,221.094155,195.621913,186.011852,178.948452,32.000000,172.739672,72.727241,69.329920,106.362761,50.873418,57.634865,78.987342,10.255991,34.810127,39.439310,59.669539,44.039096
49.843088,60.198995,186.210162,168.530632,116.876836,95.239843,29.007207,14.212001,183.244482,3.650759,58.032572,50.661676,167.472259,187.836946,164.908907,183.362371,117.487655,182.102951,-0.000696,-1.591119,32.000000,-235.796523,183.506720,-0.023949,30.937452,0.677875,365142.802950,0.952984,20.120661,1.058151,3.735850,0.083826,0.070437,201.401617,32.000000,221.130131,195.617516,184.301122,178.965892,32.000000,172.714754,72.726593,69.331611,106.366935,50.873418,57.706725,78.987342,10.244148,34.810127,39.412475,59.648355,44.044232
49.845581,60.185755,186.206849,168.527515,116.829214,95.252191,29.026359,14.211955,183.256686,3.651033,57.990410,50.666955,167.470001,187.850989,164.912126,183.376374,117.489093,182.116087,-0.000697,-1.589405,32.000000,-235.796547,183.519967,-0.023962,30.946501,0.677240,365153.799955,0.953472,20.109279,1.059604,3.731987,0.063685,0.063178,201.391107,32.000000,221.141155,195.595836,184.301122,178.989792,32.000000,172.696228,72.728091,69.333162,106.369753,50.873418,57.827610,78.987342,10.246249,34.810127,39.385861,59.684518,44.052376
49.855688,60.169668,186.067696,168.524095,116.811088,95.264429,29.002887,14.211847,183.271145,3.651281,57.955168,50.672393,167.469598,187.862419,164.916404,183.387632,117.489265,182.129127,-0.000695,-1.587663,32.000000,-235.796483,183.535350,-0.023724,30.956206,0.677572,365131.756875,0.953921,20.093677,1.062481,3.735927,0.076439,0.075241,201.400225,32.000000,221.130119,195.578159,180.936174,179.007722,32.000000,172.675823,72.730462,69.334782,106.373556,50.873418,57.701983,78.987342,10.221057,34.810127,39.356268,59.642681,44.094929
49.860680,60.152840,186.128726,168.520513,116.839265,95.276573,28.965256,14.211855,183.284421,3.651534,57.918489,50.680513,167.470170,187.876310,164.918401,183.401359,117.487282,182.143909,-0.000694,-1.586488,32.000000,-235.796565,183.549921,-0.023719,30.966548,0.677398,365158.967283,0.953330,20.077858,1.066146,3.735674,0.071791,0.076258,201.427434,32.000000,221.102766,195.586285,175.925312,178.999527,32.000000,172.672262,72.730910,69.334961,106.376067,50.873418,57.711338,78.987342,10.215327,34.810127,39.320470,59.643939,44.039170
49.874282,60.137375,186.138525,168.516909,116.858734,95.296925,29.016828,14.211890,183.298113,3.651593,57.882202,50.688617,167.470328,187.890232,164.918713,183.413452,117.489600,182.157319,-0.000694,-1.586467,32.000000,-235.796509,183.565555,-0.023715,30.976637,0.676729,365178.943591,0.953971,20.051317,1.071041,3.732126,0.063617,0.066230,201.435393,32.000000,221.089601,195.613664,170.924937,178.972334,32.000000,172.689629,72.730877,69.335722,106.379118,50.873418,57.738506,78.987342,10.190574,34.810127,39.288879,59.660236,44.054650
49.881986,60.119643,186.070964,168.512800,116.847933,95.317113,29.008652,14.211928,183.314539,3.651608,57.840598,50.695672,167.470162,187.907236,164.920693,183.430697,117.492819,182.173664,-0.000695,-1.585854,32.000000,-235.796425,183.581021,-0.023724,30.986330,0.676660,365204.629160,0.955184,20.029327,1.078766,3.732976,0.072483,0.074366,201.429890,32.000000,221.103770,195.643616,170.877230,178.943847,32.000000,172.713764,72.732597,69.338042,106.383476,50.873418,57.662396,78.987342,10.178334,34.810127,39.253929,59.616117,44.107548
49.891698,60.098986,185.931260,168.508025,116.864378,95.329222,29.024562,14.212025,183.330798,3.651912,57.798829,50.704464,167.469733,187.923832,164.921630,183.448448,117.493972,182.190736,-0.000695,-1.585268,32.000000,-235.796252,183.599422,-0.023722,30.994906,0.676413,365250.601031,0.953365,19.999795,1.081658,3.732154,0.067456,0.068176,201.407468,32.000000,221.134305,195.654071,170.768224,178.931944,32.000000,172.735080,72.734392,69.340662,106.387482,50.873418,57.664308,78.987342,10.152202,34.810127,39.214102,59.651237,44.081576
49.897571,60.076753,186.132797,168.502631,116.867512,95.341342,28.991782,14.212107,183.349801,3.652061,57.755589,50.709941,167.464078,187.944126,164.923681,183.467350,117.496870,182.209706,-0.000697,-1.586429,32.000000,-235.796358,183.619061,-0.023713,31.001912,0.676034,365294.532930,0.953629,19.974097,1.084787,3.730224,0.072966,0.070197,201.377749,32.000000,221.169176,195.650832,170.673218,178.935534,32.000000,172.732097,72.735838,69.342438,106.390595,50.873418,57.658322,78.987342,10.141135,34.810127,39.167864,59.598277,44.054650
49.907172,60.054289,186.407258,168.496665,116.878893,95.353510,28.976388,14.212065,183.364575,3.652467,57.724500,50.714218,167.458833,187.961626,164.924735,183.484018,117.497694,182.226898,-0.000697,-1.586414,32.000000,-235.796485,183.636926,-0.023710,31.007243,0.675385,365307.251231,0.952971,19.943400,1.090265,3.726697,0.058899,0.067056,201.363790,32.000000,221.187478,195.635535,170.667378,178.952885,32.000000,172.702313,72.737548,69.344496,106.394230,50.873418,57.861658,78.987342,10.116703,34.810127,39.120694,59.651630,44.065655
49.909216,60.037158,186.576418,168.489952,116.870649,95.365546,29.018689,14.212058,183.377667,3.652636,57.699358,50.720489,167.455687,187.977431,164.926393,183.501912,117.494634,182.241715,-0.000697,-1.586425,32.000000,-235.796444,183.649985,-0.023684,31.011137,0.675759,365316.644272,0.953991,19.915096,1.094734,3.730298,0.108856,0.068789,201.373806,32.000000,221.185908,195.618228,170.759763,178.970016,32.000000,172.665237,72.738551,69.345786,106.396506,50.873418,58.060016,78.987342,10.098967,34.810127,39.080905,59.619933,44.047900
49.911773,60.023254,186.451687,168.483944,116.897939,95.377692,29.022938,14.212132,183.391822,3.652925,57.677012,50.723693,167.451593,187.995522,164.926729,183.518929,117.494450,182.254080,-0.000697,-1.586411,32.000000,-235.796424,183.663872,-0.023678,31.012894,0.676326,365328.088971,0.954361,19.882708,1.100587,3.735080,0.083023,0.073712,201.395508,32.000000,221.176707,195.610490,170.868206,178.973146,32.000000,172.646891,72.739935,69.347773,106.399874,50.873418,57.981861,78.987342,10.090249,34.810127,39.048182,59.690723,44.086345
49.919018,60.012232,186.322531,168.478634,116.917322,95.385801,29.002335,14.212186,183.403988,3.653380,57.673765,50.727643,167.450138,188.010829,164.923693,183.531693,117.496667,182.264434,-0.000699,-1.585885,32.000000,-235.796385,183.678056,-0.023707,31.013725,0.676735,365357.059781,0.953003,19.863466,1.109401,3.738316,0.090146,0.066910,201.406665,32.000000,221.166119,195.628297,170.941191,178.953790,32.000000,172.676206,72.740674,69.350275,106.403551,50.873418,57.906815,78.987342,10.067467,34.810127,39.022207,59.660659,44.054944
49.919016,60.003750,186.328168,168.474013,116.873128,95.385780,29.011933,14.212149,183.413775,3.653534,57.679524,50.732173,167.448376,188.022194,164.919151,183.543928,117.498605,182.275912,-0.000699,-1.584173,32.000000,-235.796459,183.689273,-0.023671,31.014980,0.676376,365385.295278,0.952896,19.846920,1.114386,3.735625,0.065163,0.062492,201.398883,32.000000,221.174799,195.665623,170.910950,178.924680,32.000000,172.707882,72.740563,69.352772,106.406480,50.873418,57.876363,78.987342,10.057272,34.810127,39.004247,59.649260,44.091187
49.925708,60.000864,186.423965,168.471047,116.897981,95.398202,29.026889,14.212161,183.420480,3.653649,57.683472,50.734387,167.444223,188.033427,164.913243,183.553708,117.502539,182.284554,-0.000700,-1.585904,32.000000,-235.796440,183.699187,-0.023675,31.016725,0.675948,365393.554325,0.953474,19.828412,1.116190,3.732496,0.073939,0.072191,201.370574,32.000000,221.210802,195.674818,165.795730,178.902495,32.000000,172.718472,72.742117,69.354528,106.409443,50.873418,57.935699,78.987342,10.035334,34.810127,38.994166,59.669697,44.031760
49.918509,59.998924,186.256512,168.468271,116.900541,95.402236,29.019484,14.212204,183.428363,3.653755,57.684062,50.734781,167.439698,188.042655,164.908863,183.564237,117.504595,182.292947,-0.000701,-1.586499,32.000000,-235.796441,183.710342,-0.023704,31.020465,0.675925,365380.261361,0.953137,19.819931,1.118707,3.732609,0.066640,0.068318,201.343251,32.000000,221.250331,195.653605,160.644154,178.913452,32.000000,172.698292,72.743360,69.356705,106.413336,50.873418,57.922152,78.987342,10.029994,34.810127,38.989035,59.631872,44.108282
49.928649,59.996849,186.284626,168.465594,116.935104,95.414463,29.012089,14.212228,183.437484,3.653819,57.678517,50.734232,167.436046,188.050604,164.906410,183.574206,117.505001,182.300955,-0.000701,-1.587247,32.000000,-235.796333,183.717495,-0.023942,31.024844,0.676151,365412.063781,0.952623,19.810130,1.118129,3.734027,0.071183,0.070989,201.338098,32.000000,221.264672,195.621348,160.630566,178.943934,32.000000,172.664995,72.744923,69.358562,106.416449,50.873418,57.825795,78.987342,10.010114,34.810127,38.985900,59.671142,44.085831
49.919575,59.993560,186.411443,168.462922,116.951145,95.426602,29.020994,14.212115,183.444618,3.654119,57.678175,50.736814,167.434898,188.057509,164.905472,183.581525,117.506758,182.306273,-0.000702,-1.588394,32.000000,-235.796441,183.721215,-0.023948,31.027541,0.675716,365426.757627,0.953052,19.815629,1.119332,3.731211,0.091446,0.068496,201.354404,32.000000,221.247539,195.606601,160.709012,178.960161,32.000000,172.636587,72.745244,69.359810,106.419859,50.873418,57.952405,78.987342,10.002079,34.810127,38.978866,59.650312,44.054430
49.921314,59.990394,186.318378,168.460057,116.959722,95.426675,29.010018,14.212122,183.444823,3.654221,57.701855,50.733957,167.433987,188.057918,164.903831,183.581863,117.508914,182.311901,-0.000701,-1.590152,32.000000,-235.796355,183.723852,-0.023931,31.027288,0.675660,365463.224813,0.953199,19.803077,1.122035,3.731017,0.074676,0.074794,201.386216,32.000000,221.225343,195.604430,160.821572,178.960302,32.000000,172.613294,72.745472,69.361293,106.423785,50.873418,57.935081,78.987342,9.989401,34.810127,38.971979,59.643123,44.039903
49.905224,59.995462,186.262727,168.458077,117.000291,95.426502,29.015774,14.212089,183.440405,3.653895,57.751058,50.725174,167.436791,188.057138,164.897501,183.579316,117.508119,182.311563,-0.000702,-1.591907,32.000000,-235.796277,183.723457,-0.023923,31.025677,0.676144,365509.289753,0.953210,19.809164,1.122342,3.734235,0.075084,0.069502,201.401905,32.000000,221.218492,195.620478,160.868296,178.935729,32.000000,172.633187,72.746266,69.362621,106.427289,50.873418,57.889055,78.987342,9.991874,34.810127,38.973919,59.651109,44.101899
49.911929,60.008418,186.172614,168.457637,116.958702,95.414246,29.034670,14.211932,183.436896,3.653822,57.800328,50.722593,167.438855,188.052338,164.890855,183.577630,117.506027,182.306727,-0.000702,-1.591923,32.000000,-235.796412,183.723033,-0.023908,31.023855,0.675866,365500.334991,0.953527,19.804200,1.122369,3.732241,0.069983,0.069060,201.398716,32.000000,221.230400,195.645165,160.828779,178.917129,32.000000,172.668363,72.747798,69.363354,106.430507,50.873418,57.856083,78.987342,9.983000,34.810127,38.993440,59.605761,44.008355
49.907791,60.028920,186.069206,168.459393,116.928196,95.401989,29.031876,14.211928,183.434866,3.653720,57.830616,50.721001,167.434456,188.051264,164.886098,183.575745,117.506905,182.303324,-0.000702,-1.591912,32.000000,-235.796359,183.721821,-0.023882,31.019433,0.675954,365518.603995,0.953687,19.825895,1.123035,3.732329,0.085432,0.071351,201.379746,32.000000,221.251736,195.652633,160.718464,178.906255,32.000000,172.683145,72.748965,69.365286,106.434655,50.873418,57.784329,78.987342,9.970312,34.810127,39.037182,59.603587,44.083704
49.906403,60.043139,185.815596,168.462409,116.898296,95.405963,29.012855,14.212004,183.430513,3.653717,57.849908,50.716456,167.434102,188.048961,164.884871,183.572015,117.507147,182.300223,-0.000703,-1.591901,32.000000,-235.796310,183.718474,-0.023843,31.013825,0.675594,365487.070538,0.952836,19.831922,1.123250,3.730022,0.067370,0.072909,201.358832,32.000000,221.278736,195.642507,160.624102,178.911628,32.000000,172.662785,72.749347,69.366006,106.438374,50.873418,57.582516,78.987342,9.966166,34.810127,39.072178,59.664809,44.056705
49.897433,60.053754,186.035828,168.465073,116.917154,95.410020,29.027403,14.212021,183.426483,3.654009,57.863771,50.716249,167.436707,188.047327,164.883289,183.569680,117.508094,182.298902,-0.000702,-1.591899,32.000000,-235.796132,183.714754,-0.023815,31.007910,0.675414,365466.323349,0.952944,19.856700,1.121051,3.728260,0.071314,0.066215,201.351521,32.000000,221.290767,195.609748,160.594488,178.940473,32.000000,172.625861,72.750950,69.367507,106.442823,50.873418,57.679561,78.987342,9.957819,34.810127,39.099006,59.698503,44.028165
49.896650,60.062333,186.144910,168.467448,116.918353,95.410049,29.019149,14.212007,183.421682,3.654385,57.874153,50.716107,167.438184,188.044268,164.884692,183.563678,117.510039,182.296392,-0.000701,-1.592485,32.000000,-235.796074,183.710796,-0.023804,31.004476,0.674901,365499.418150,0.953673,19.872354,1.119604,3.723282,0.069871,0.069698,201.368628,32.000000,221.282688,195.579122,160.659770,178.965384,32.000000,172.608690,72.753314,69.369311,106.448023,50.873418,57.857782,78.987342,9.958733,34.810127,39.118250,59.694657,44.073506
49.902322,60.070444,186.071819,168.469599,116.918633,95.409978,29.035344,14.212185,183.416622,3.654189,57.881168,50.716566,167.440284,188.046040,164.885188,183.561552,117.510465,182.294632,-0.000702,-1.594221,32.000000,-235.795837,183.707622,-0.023784,31.002722,0.675801,365533.020430,0.953451,19.892241,1.118144,3.728365,0.068702,0.052408,201.402679,32.000000,221.260365,195.568063,160.770165,178.973270,32.000000,172.613329,72.755718,69.369487,106.453007,50.873418,57.767392,78.987342,9.939040,34.810127,39.136077,59.690242,44.087519
49.901302,60.076182,185.934191,168.471313,116.887842,95.410004,29.015772,14.212081,183.414253,3.654280,57.882397,50.717942,167.442520,188.044903,164.880908,183.559523,117.510701,182.291167,-0.000703,-1.595956,32.000000,-235.795951,183.704480,-0.023782,31.002494,0.676209,365540.188977,0.953761,19.901628,1.115226,3.730609,0.075080,0.076603,201.422881,32.000000,221.245497,195.581635,160.837048,178.960481,32.000000,172.630992,72.757396,69.368489,106.458213,50.873418,57.734931,78.987342,9.928253,34.810127,39.150602,59.610049,44.078788
49.900307,60.078831,185.862859,168.472741,116.868323,95.410078,29.035892,14.211931,183.412491,3.654652,57.884857,50.716910,167.443717,188.044380,164.878640,183.556119,117.510553,182.288482,-0.000704,-1.595466,32.000000,-235.796002,183.703044,-0.023777,31.002817,0.675986,365545.281261,0.953129,19.903877,1.114116,3.728721,0.099153,0.081067,201.419408,32.000000,221.250768,195.614046,160.800378,178.927992,32.000000,172.654391,72.758121,69.369346,106.463897,50.873418,57.627483,78.987342,9.919516,34.810127,39.160206,59.631262,44.039316
49.895696,60.079108,185.917728,168.473665,116.839414,95.410054,29.026692,14.211940,183.410990,3.645345,57.888327,50.715832,167.440530,188.042351,164.876545,183.556331,117.512887,182.287395,-0.000703,-1.595463,32.000000,-235.796000,183.704004,-0.023798,31.001946,0.675632,365553.194745,0.953808,19.910669,1.112535,3.726039,0.078469,0.074041,201.398573,32.000000,221.276950,195.618509,155.691885,178.915503,32.000000,172.662818,72.757963,69.369482,106.469284,50.873418,57.625942,78.987342,9.914867,34.810127,39.163254,59.614652,44.015032
49.895552,60.077732,185.935163,168.473867,116.847975,95.410178,29.003283,14.212004,183.410093,3.626539,57.891545,50.713412,167.438131,188.039758,164.874780,183.555338,117.514627,182.284242,-0.000703,-1.596607,32.000000,-235.795890,183.702396,-0.023852,31.000955,0.675448,365557.450247,0.953176,19.914346,1.111640,3.724684,0.078569,0.075193,201.376951,32.000000,221.309080,195.605957,150.536497,178.921132,32.000000,172.666761,72.758760,69.371241,106.474006,50.873418,57.689233,78.987342,9.904757,34.810127,39.161020,59.694893,44.102632
49.893590,60.079018,186.011046,168.474001,116.832716,95.405926,29.010463,14.211920,183.406823,3.606105,57.889806,50.712501,167.435968,188.037509,164.873911,183.550926,117.515693,182.280557,-0.000703,-1.596604,32.000000,-235.796130,183.700961,-0.023879,30.999808,0.675677,365556.838447,0.953575,19.919390,1.108883,3.726128,0.069228,0.071256,201.367387,32.000000,221.319497,195.577305,150.514616,178.958686,32.000000,172.643226,72.759892,69.371581,106.480123,50.873418,57.737871,78.987342,9.896973,34.810127,39.162557,59.593546,44.094342
49.891282,60.080150,185.888557,168.473889,116.820200,95.409984,29.027804,14.211887,183.403854,3.586128,57.884483,50.712347,167.434263,188.034045,164.874878,183.550129,117.514824,182.275503,-0.000704,-1.596609,32.000000,-235.796306,183.703108,-0.023871,30.997703,0.675748,365552.298817,0.954346,19.918162,1.105919,3.726488,0.071693,0.067318,201.381445,32.000000,221.307462,195.557069,150.592482,178.984424,32.000000,172.621348,72.761581,69.371487,106.487334,50.873418,57.676834,78.987342,9.889080,34.810127,39.165829,59.619077,44.012757
49.895800,60.079336,185.739636,168.473618,116.846955,95.416155,29.013832,14.211787,183.402791,3.565769,57.872977,50.713398,167.435917,188.033647,164.880017,183.549511,117.514873,182.273852,-0.000706,-1.596604,32.000000,-235.796499,183.701409,-0.023584,30.994633,0.675978,365536.924335,0.954111,19.921477,1.103423,3.728155,0.067063,0.069262,201.414354,32.000000,221.280879,195.548703,150.715059,178.990787,32.000000,172.608863,72.762827,69.372600,106.494801,50.873418,57.541504,78.987342,9.876861,34.810127,39.168784,59.631272,44.064408
49.897999,60.074786,186.126203,168.473273,116.860433,95.428333,29.050206,14.211784,183.398073,3.545710,57.858770,50.715330,167.435820,188.033310,164.880571,183.550633,117.515167,182.275204,-0.000708,-1.595835,32.000000,-235.796533,183.702192,-0.023612,30.988260,0.675745,365556.857312,0.953633,19.924994,1.102329,3.725872,0.072819,0.072272,201.438102,32.000000,221.266512,195.561408,154.117656,178.975989,32.000000,172.639575,72.762429,69.373833,106.502242,50.873418,57.669513,78.987342,9.864081,34.810127,39.159792,59.657285,44.018113
49.891845,60.064820,186.114086,168.472450,116.830471,95.428521,29.051881,14.211795,183.397875,3.525409,57.862906,50.709915,167.436126,188.028052,164.877564,183.545447,117.517645,182.270196,-0.000709,-1.594651,32.000000,-235.796558,183.699717,-0.023606,30.979362,0.675382,365576.324220,0.954057,19.919510,1.101640,3.722550,0.076410,0.065548,201.445677,32.000000,221.258554,195.583120,159.123504,178.947958,32.000000,172.683074,72.761606,69.374929,106.510048,50.873418,57.823767,78.987342,9.858893,34.810127,39.143064,59.637380,43.930806
49.890390,60.059250,185.887818,168.471380,116.822529,95.420480,29.020464,14.211865,183.391872,3.505119,57.894485,50.701806,167.434120,188.017718,164.875769,183.535759,117.520770,182.263186,-0.000708,-1.595804,32.000000,-235.796471,183.692615,-0.023622,30.969342,0.676649,365615.130046,0.952927,19.912688,1.101872,3.730134,0.078954,0.069680,201.428713,32.000000,221.278230,195.592051,164.116580,178.939013,32.000000,172.699863,72.761708,69.375323,106.517430,50.873418,57.694325,78.987342,9.852128,34.810127,39.127090,59.647323,44.063381
49.880056,60.061091,186.022848,168.470786,116.830604,95.408315,28.986655,14.211871,183.382527,3.484803,57.930026,50.693985,167.430877,188.007597,164.876524,183.523898,117.524503,182.252834,-0.000709,-1.597552,32.000000,-235.796493,183.683035,-0.023620,30.961044,0.676865,365603.067957,0.952978,19.909083,1.097448,3.730351,0.065880,0.063636,201.406329,32.000000,221.307113,195.590704,169.165572,178.951414,32.000000,172.690203,72.760652,69.376181,106.521986,50.873418,57.695860,78.987342,9.851640,34.810127,39.120431,59.678253,44.040270
49.877048,60.073357,186.042778,168.471391,116.817320,95.396240,29.024756,14.211971,183.372172,3.464312,57.962570,50.686100,167.430586,187.995563,164.875914,183.512989,117.527669,182.243206,-0.000710,-1.599291,32.000000,-235.796467,183.673921,-0.023618,30.953783,0.676403,365560.928701,0.953945,19.905016,1.091601,3.725924,0.074454,0.074419,201.399288,32.000000,221.317019,195.558977,174.272641,178.986222,32.000000,172.665746,72.760215,69.377478,106.525773,50.873418,57.749023,78.987342,9.848765,34.810127,39.147097,59.626778,43.943279
49.865341,60.087141,185.982981,168.473677,116.816961,95.383965,29.029335,14.211924,183.362809,3.443964,57.987037,50.679929,167.432711,187.985784,164.879679,183.503349,117.530412,182.232242,-0.000711,-1.599865,32.000000,-235.796560,183.665910,-0.023592,30.949464,0.677009,365517.030915,0.955159,19.917542,1.083849,3.729403,0.080754,0.083217,201.421020,32.000000,221.310820,195.535687,179.424463,179.018071,32.000000,172.656104,72.761460,69.378437,106.530810,50.873418,57.712076,78.987342,9.851325,34.810127,39.176026,59.669805,44.078641
49.863393,60.097918,186.015803,168.476472,116.841229,95.371743,29.020862,14.211907,183.351871,3.423715,58.012694,50.672901,167.435803,187.973728,164.878420,183.491881,117.529362,182.222665,-0.000710,-1.601614,32.000000,-235.796656,183.657241,-0.023583,30.946915,0.677194,365481.898209,0.953878,19.932918,1.076944,3.730028,0.062320,0.064483,201.452525,32.000000,221.282990,195.527727,181.238924,179.024096,32.000000,172.659367,72.760802,69.378727,106.534005,50.873418,57.707383,78.987342,9.848950,34.810127,39.202951,59.658042,43.911657
49.855765,60.106378,186.083995,168.479435,116.896851,95.359655,29.001974,14.211995,183.340901,3.403371,58.036508,50.665740,167.437626,187.963557,164.875379,183.482029,117.529690,182.213433,-0.000709,-1.602772,32.000000,-235.796548,183.646119,-0.023597,30.945186,0.677206,365454.662969,0.953886,19.958807,1.069944,3.729704,0.072136,0.066710,201.469786,32.000000,221.262634,195.548229,181.309775,179.002994,32.000000,172.682349,72.760008,69.379317,106.534413,50.873418,57.723978,78.987342,9.849993,34.810127,39.223568,59.689327,44.017453
49.847951,60.113212,186.078092,168.482224,116.935409,95.347435,29.024595,14.212045,183.328900,3.382754,58.061811,50.656256,167.439651,187.952268,164.872376,183.471174,117.530955,182.201103,-0.000709,-1.601608,32.000000,-235.796478,183.635382,-0.023639,30.944108,0.677313,365424.570478,0.954110,19.971598,1.067276,3.730508,0.058164,0.065060,201.469156,32.000000,221.258378,195.579048,181.279210,178.983530,32.000000,172.702320,72.759045,69.380323,106.534707,50.873418,57.788006,78.987342,9.848006,34.810127,39.239063,59.615891,44.043278
49.849551,60.117787,185.963794,168.485333,116.956821,95.335226,29.025022,14.212038,183.316000,3.362524,58.080949,50.648990,167.440477,187.938847,164.871523,183.457542,117.534339,182.192437,-0.000708,-1.601625,32.000000,-235.796454,183.627343,-0.023636,30.944198,0.677570,365393.376292,0.954793,19.987948,1.063362,3.732447,0.065926,0.073069,201.453990,32.000000,221.270359,195.587825,181.172436,178.979243,32.000000,172.712626,72.758484,69.381602,106.534651,50.873418,57.737051,78.987342,9.844685,34.810127,39.251408,59.685678,43.922736
49.835862,60.120554,185.668889,168.488980,116.929465,95.322980,29.014468,14.212009,183.304590,3.342142,58.094425,50.644532,167.440501,187.928305,164.872169,183.443361,117.539043,182.181680,-0.000708,-1.602784,32.000000,-235.796465,183.619742,-0.023641,30.944060,0.677600,365357.753389,0.954108,20.002866,1.057308,3.732914,0.100120,0.058536,201.430515,32.000000,221.291480,195.577913,181.083862,178.989745,32.000000,172.728338,72.757055,69.382078,106.532934,50.873418,57.574438,78.987342,9.846109,34.810127,39.260266,59.600135,43.995810
49.822157,60.121813,185.873654,168.492982,116.902658,95.310850,29.024593,14.211941,183.291618,3.321793,58.106792,50.640020,167.442785,187.915686,164.873347,183.431775,117.541194,182.168786,-0.000709,-1.603952,32.000000,-235.796505,183.610205,-0.023778,30.944755,0.677178,365309.355403,0.953950,20.005785,1.050559,3.730501,0.063071,0.064260,201.423103,32.000000,221.288693,195.556936,181.071232,179.021790,32.000000,172.706752,72.756888,69.383941,106.529887,50.873418,57.600945,78.987342,9.858393,34.810127,39.265297,59.657610,43.910703
49.809884,60.121862,185.898506,168.497158,116.905991,95.298751,29.025160,14.212054,183.282623,3.301045,58.116073,50.632393,167.445928,187.903349,164.875780,183.419597,117.541768,182.157950,-0.000708,-1.602805,32.000000,-235.796414,183.601721,-0.023914,30.946949,0.676448,365266.583695,0.954469,20.022713,1.041677,3.725608,0.065417,0.063774,201.438075,32.000000,221.272987,195.539899,181.139238,179.039168,32.000000,172.686280,72.757196,69.382547,106.525302,50.873418,57.649438,78.987342,9.869585,34.810127,39.266477,59.636573,44.071451
49.811005,60.122489,186.039505,168.501418,116.932985,95.298803,29.019130,14.212012,183.274391,3.280667,58.115408,50.628552,167.449463,187.896161,164.878464,183.412865,117.542369,182.147852,-0.000707,-1.602754,32.000000,-235.796372,183.594912,-0.023923,30.947902,0.677093,365227.179043,0.954306,20.038153,1.034518,3.730743,0.067253,0.068753,201.464457,32.000000,221.245951,195.532506,176.105286,179.044013,32.000000,172.673026,72.757947,69.381163,106.519395,50.873418,57.706144,78.987342,9.869454,34.810127,39.268478,59.663934,43.875047
49.806897,60.119796,186.073657,168.505078,116.963042,95.290615,29.016343,14.211921,183.267444,3.260466,58.109917,50.623414,167.456444,187.889990,164.878668,183.406338,117.544056,182.139868,-0.000707,-1.601573,32.000000,-235.796475,183.589567,-0.023923,30.946837,0.677177,365188.126553,0.954425,20.050903,1.029734,3.732161,0.068759,0.083682,201.483255,32.000000,221.225684,195.547284,174.432895,179.033436,32.000000,172.689975,72.757328,69.381564,106.511647,50.873418,57.757598,78.987342,9.869531,34.810127,39.267358,59.605348,43.942472
49.799383,60.114174,186.091637,168.508226,116.939581,95.282610,28.970426,14.211860,183.262710,3.240516,58.112399,50.622458,167.460195,187.884619,164.879220,183.400031,117.543521,182.135433,-0.000707,-1.601571,32.000000,-235.796421,183.582495,-0.023925,30.942396,0.677537,365186.949541,0.954602,20.050371,1.025211,3.734908,0.076436,0.073933,201.476692,32.000000,221.221186,195.580119,174.432895,179.012251,32.000000,172.731787,72.757628,69.382209,106.503512,50.873418,57.694373,78.987342,9.878014,34.810127,39.259144,59.651797,44.072185
49.791479,60.106012,186.092443,168.510948,116.892657,95.274438,29.045852,14.211898,183.256170,3.220182,58.126231,50.619138,167.462209,187.877961,164.880648,183.393645,117.545743,182.128996,-0.000706,-1.600391,32.000000,-235.796419,183.575379,-0.023951,30.935127,0.677644,365151.720321,0.954691,20.051929,1.020423,3.735901,0.067116,0.063457,201.452351,32.000000,221.235442,195.604492,171.017649,178.994524,32.000000,172.753904,72.758494,69.384199,106.495096,50.873418,57.806335,78.987342,9.880247,34.810127,39.242768,59.684616,43.854284
49.796804,60.101750,186.095611,168.514057,116.874279,95.252107,29.008893,14.211951,183.248008,3.199880,58.141708,50.611532,167.463469,187.871334,164.882930,183.382808,117.547211,182.120872,-0.000707,-1.599787,32.000000,-235.796440,183.570251,-0.023963,30.927503,0.677819,365120.058932,0.956268,20.054085,1.019235,3.736826,0.088502,0.070897,201.420951,32.000000,221.266801,195.600034,170.909005,179.000549,32.000000,172.745437,72.758702,69.386007,106.484021,50.873418,57.737927,78.987342,9.879052,34.810127,39.231861,59.687468,43.880916
49.785330,60.101434,186.193822,168.517743,116.942941,95.235788,28.988073,14.212012,183.239480,3.179289,58.155222,50.603902,167.467022,187.862656,164.887846,183.375757,117.548937,182.113014,-0.000709,-1.599227,32.000000,-235.796449,183.563863,-0.023953,30.920391,0.678004,365080.122031,0.953849,20.054107,1.014512,3.737436,0.059162,0.061016,201.403465,32.000000,221.274076,195.577704,170.863411,179.027362,32.000000,172.715750,72.759010,69.387184,106.471377,50.873418,57.824688,78.987342,9.881888,34.810127,39.227883,59.591923,43.944746
49.799259,60.102819,186.068959,168.521857,116.927629,95.231752,29.022759,14.212064,183.233595,3.159108,58.162475,50.599183,167.470332,187.852078,164.895107,183.369302,117.549403,182.105289,-0.000709,-1.599193,32.000000,-235.796450,183.556528,-0.023926,30.913849,0.677942,364982.833439,0.954718,20.044333,1.009888,3.737100,0.064118,0.069382,201.405227,32.000000,221.261089,195.552418,170.932029,179.058543,32.000000,172.695851,72.760554,69.389582,106.458807,50.873418,57.768016,78.987342,9.874752,34.810127,39.232307,59.678873,43.962501
49.792486,60.103660,186.027373,168.526252,116.915764,95.227715,29.030562,14.211920,183.225965,3.139010,58.169051,50.594443,167.471991,187.843386,164.897951,183.361185,117.549518,182.098289,-0.000708,-1.600368,32.000000,-235.796722,183.549125,-0.023944,30.908752,0.678402,364924.554565,0.955481,20.055895,1.005109,3.739933,0.070050,0.065600,201.428024,32.000000,221.226581,195.550528,171.042410,179.056897,32.000000,172.692817,72.761068,69.390580,106.446183,50.873418,57.744976,78.987342,9.873884,34.810127,39.235006,59.595188,44.122735
49.789118,60.101599,186.030706,168.530201,116.964212,95.227684,29.015058,14.211989,183.218223,3.119043,58.179840,50.593401,167.478504,187.838081,164.899090,183.351812,117.550040,182.089606,-0.000709,-1.601583,32.000000,-235.796568,183.542439,-0.023989,30.907702,0.677995,364900.344146,0.954009,20.042860,1.001642,3.736380,0.068806,0.059859,201.439761,32.000000,221.203982,195.571938,171.117503,179.040657,32.000000,172.708560,72.760287,69.391170,106.433119,50.873418,57.760717,78.987342,9.883993,34.810127,39.233588,59.623198,44.113638
49.796756,60.099269,186.191483,168.534536,116.952750,95.219485,28.966196,14.211931,183.215932,3.098961,58.170558,50.594841,167.483510,187.833320,164.898733,183.346998,117.551982,182.085003,-0.000709,-1.601608,32.000000,-235.796651,183.540933,-0.023980,30.908912,0.678053,364889.982976,0.953856,20.050712,0.998807,3.736053,0.069075,0.074636,201.434785,32.000000,221.203714,195.608767,171.094447,179.011434,32.000000,172.750545,72.761199,69.392758,106.420691,50.873418,57.778905,78.987342,9.874751,34.810127,39.229808,59.624368,44.071011
49.799979,60.092754,186.182343,168.538808,116.956375,95.223671,29.030370,14.211857,183.217990,3.078927,58.143571,50.593684,167.484821,187.831945,164.899396,183.348410,117.554068,182.083252,-0.000709,-1.601616,32.000000,-235.796803,183.545222,-0.023966,30.910171,0.678120,364889.000835,0.954431,20.052138,0.994913,3.736373,0.068057,0.070147,201.411343,32.000000,221.224079,195.624992,170.990537,179.005821,32.000000,172.777406,72.761816,69.393963,106.408041,50.873418,57.850809,78.987342,9.868734,34.810127,39.225433,59.612675,44.033594
49.797899,60.078139,186.030134,168.542563,116.949682,95.235945,29.011308,14.211917,183.220033,3.058511,58.111951,50.593235,167.485995,187.831720,164.901592,183.351012,117.553173,182.082928,-0.000708,-1.601595,32.000000,-235.796751,183.549295,-0.023996,30.909484,0.678381,364845.266594,0.955792,20.041900,0.991181,3.739028,0.083203,0.068555,201.382957,32.000000,221.245584,195.631706,170.886632,179.013686,32.000000,172.781280,72.760283,69.395314,106.393762,50.873418,57.786803,78.987342,9.865727,34.810127,39.195122,59.611278,43.941224
49.797311,60.054440,186.011758,168.544118,117.004742,95.244131,29.034531,14.211907,183.223092,3.038447,58.078607,50.590209,167.489756,187.833659,164.905749,183.352880,117.554386,182.084249,-0.000709,-1.599852,32.000000,-235.796689,183.556050,-0.024009,30.905391,0.678305,364847.602578,0.953637,20.032048,0.988414,3.738603,0.078667,0.069040,201.370605,32.000000,221.246596,195.619524,170.864967,179.040128,32.000000,172.748769,72.760507,69.396602,106.380483,50.873418,57.735543,78.987342,9.867024,34.810127,39.151775,59.681597,44.113564
49.795809,60.030427,185.926874,168.545571,117.088936,95.244233,29.016980,14.211970,183.222805,3.018376,58.059447,50.587444,167.492769,187.833208,164.914213,183.353314,117.556151,182.085426,-0.000709,-1.598113,32.000000,-235.796570,183.558599,-0.024019,30.899867,0.677983,364879.420646,0.954393,20.019588,0.989183,3.735703,0.062490,0.059380,201.383946,32.000000,221.225204,195.606779,170.920057,179.064570,32.000000,172.728114,72.759902,69.399221,106.367225,50.873418,57.704294,78.987342,9.865954,34.810127,39.101444,59.600017,44.047387
49.798017,60.009220,186.089555,168.547014,117.137941,95.244236,29.002185,14.212067,183.223036,2.998060,58.052829,50.585630,167.498415,187.834300,164.920539,183.352429,117.555655,182.084709,-0.000708,-1.596966,32.000000,-235.796536,183.561034,-0.024003,30.893894,0.678041,364879.906771,0.953665,19.996497,0.988484,3.735378,0.075302,0.073228,201.419384,32.000000,221.189435,195.602360,171.037742,179.076335,32.000000,172.726321,72.761548,69.401202,106.355117,50.873418,57.738205,78.987342,9.865973,34.810127,39.050232,59.673286,44.058392
49.804252,59.993937,186.326764,168.548535,117.202136,95.244013,29.029092,14.212092,183.222908,2.981328,58.055281,50.585243,167.505462,187.834153,164.923259,183.350943,117.556093,182.079783,-0.000708,-1.596978,32.000000,-235.796523,183.559717,-0.023998,30.889044,0.677897,364848.315361,0.954213,19.974040,0.987176,3.733786,0.065132,0.062572,201.443053,32.000000,221.160997,195.624385,174.454536,179.059558,32.000000,172.768069,72.762156,69.402464,106.343379,50.873418,57.882286,78.987342,9.856823,34.810127,39.017761,59.624555,44.088619
49.791562,59.985743,186.236806,168.551341,117.232891,95.247892,28.972147,14.212105,183.224448,2.978436,58.049392,50.584337,167.510820,187.834128,164.923966,183.351551,117.557118,182.080857,-0.000710,-1.596401,32.000000,-235.796405,183.564021,-0.023993,30.884754,0.678415,364821.971362,0.954600,19.950546,0.987393,3.736887,0.069265,0.073828,201.442498,32.000000,221.151364,195.662912,179.471450,179.041850,32.000000,172.807886,72.761916,69.404781,106.331319,50.873418,57.908367,78.987342,9.866314,34.810127,38.995228,59.604925,44.098084
49.798537,59.974174,186.169734,168.554786,117.220705,95.260159,29.019796,14.212121,183.226284,2.978132,58.040196,50.580909,167.511944,187.834482,164.924497,183.353824,117.557435,182.082447,-0.000711,-1.595831,32.000000,-235.796173,183.564513,-0.023993,30.880690,0.679067,364796.521193,0.953543,19.928808,0.985041,3.741182,0.069692,0.062535,201.427155,32.000000,221.161624,195.691225,181.051709,179.030571,32.000000,172.813367,72.761336,69.405727,106.319472,50.873418,57.853363,78.987342,9.862315,34.810127,38.974056,59.615940,44.014078
